function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
4774	2	  0.00	  0.00	0.000000	0.000000	0	1.026206	-2.974992	20	6	   1.1	   0.9	; 
4775	2	  0.00	  0.00	0.000000	0.000000	0	0.993383	32.126146	11	1	   1.1	   0.9	; 
4776	1	165.55	 72.35	0.039777	8.820223	0	1.025857	24.243802	220	5	   1.1	   0.9	; 
4777	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
4778	1	  0.00	 -0.00	0.417783	38.745174	0	1.059550	-4.540924	380	11	   1.1	   0.9	; 
4779	1	 -0.00	  0.00	0.000000	17.750000	0	1.036248	-15.392834	380	4	   1.1	   0.9	; 
4780	1	  0.00	 -0.00	0.000000	0.130000	0	1.033888	21.355633	220	5	   1.1	   0.9	; 
4781	1	  0.00	 -0.00	0.000000	0.000000	0	1.039156	19.470405	20	5	   1.1	   0.9	; 
4782	1	 -0.00	 -0.00	0.294847	40.776932	0	1.039848	12.278319	380	7	   1.1	   0.9	; 
4783	1	 66.67	 33.30	0.059554	3.910446	0	1.010141	-0.210680	220	7	   1.1	   0.9	; 
4784	1	 -0.00	 -0.00	0.000000	0.000000	0	1.053999	28.580111	150	2	   1.1	   0.9	; 
4785	1	 -0.00	 -0.00	0.000000	2.080000	0	1.028555	23.328029	150	8	   1.1	   0.9	; 
4786	2	  0.00	  0.00	0.000000	0.000000	0	1.000057	26.103570	11	1	   1.1	   0.9	; 
4787	1	 10.61	  3.80	0.000000	0.660000	0	0.991747	4.829091	110	19	   1.1	   0.9	; 
4788	1	  1.80	  0.70	0.000000	0.850000	0	1.019129	-0.189136	110	19	   1.1	   0.9	; 
4789	1	 -0.00	  0.00	0.000000	9.660000	0	1.026375	-29.790551	220	4	   1.1	   0.9	; 
4790	1	180.70	 71.80	0.000000	2.460000	0	1.005495	20.922350	220	5	   1.1	   0.9	; 
4791	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	4.663459	20	6	   1.1	   0.9	; 
4792	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	4.663459	20	6	   1.1	   0.9	; 
4793	2	  0.00	  0.00	0.000000	0.000000	0	1.011478	-0.639289	20	10	   1.1	   0.9	; 
4794	1	 -0.00	  0.00	0.118845	-0.089134	0	1.015411	-1.606160	380	6	   1.1	   0.9	; 
4795	1	  0.00	 -0.00	0.470875	11.647224	0	1.027302	3.535768	380	6	   1.1	   0.9	; 
4796	2	  0.00	  0.00	0.000000	0.000000	0	1.034961	34.914591	11	1	   1.1	   0.9	; 
4797	1	178.62	 14.44	0.000000	136.230000	0	1.096479	34.187198	380	14	   1.2	   0.8	; 
4798	1	 -0.00	 -0.00	0.000000	16.340000	0	1.032030	35.148877	380	3	   1.1	   0.9	; 
4799	1	 27.80	  4.00	0.000000	9.380000	0	0.990537	37.906966	154	1	   1.1	   0.9	; 
4800	1	 -0.57	 -0.91	0.000000	0.090000	0	1.025342	0.442060	220	21	   1.1	   0.9	; 
4801	1	 11.01	  6.00	0.000000	0.040000	0	1.002965	-9.338003	150	9	   1.1	   0.9	; 
4802	1	  0.00	 -0.00	0.113921	102.294559	0	1.073833	35.411481	380	14	   1.1	   0.9	; 
4803	1	  0.60	 28.70	0.298623	22.851147	0	1.022039	-17.229409	220	4	   1.1	   0.9	; 
4804	1	  0.00	 -0.00	0.000000	84.850000	0	0.961385	28.501592	400	1	   1.1	   0.9	; 
4805	1	 33.14	 11.60	0.000000	4.510000	0	1.029498	19.437343	220	5	   1.1	   0.9	; 
4806	1	  5.51	  2.00	0.000000	0.390000	0	1.022695	16.114493	110	19	   1.1	   0.9	; 
4807	1	  0.00	 -0.00	0.000000	30.550000	0	1.099343	-14.359026	150	9	   1.2	   0.8	; 
4808	1	 -0.00	 -0.00	0.000000	1.080000	0	1.053701	-5.383885	150	9	   1.1	   0.9	; 
4809	2	  0.00	  0.00	0.000000	0.000000	0	1.040009	86.062395	20	3	   1.1	   0.9	; 
4810	2	  0.00	  0.00	0.000000	0.000000	0	1.040009	86.062395	20	3	   1.1	   0.9	; 
4811	2	  0.00	  0.00	0.000000	0.000000	0	1.040009	86.062395	20	3	   1.1	   0.9	; 
4812	1	 -0.00	  0.00	0.000000	0.800000	0	1.004020	-8.963428	150	9	   1.1	   0.9	; 
4813	1	 22.12	 13.70	0.113069	1.716931	0	1.079671	-3.428225	150	9	   1.1	   0.9	; 
4814	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
4815	1	332.90	 99.60	0.000000	0.530000	0	1.004083	30.252992	150	8	   1.1	   0.9	; 
4816	1	 33.24	 11.10	0.000000	0.270000	0	0.962276	-9.765757	110	21	   1.1	   0.9	; 
4817	1	 72.08	 29.50	0.000000	1.060000	0	1.028471	23.568416	150	8	   1.1	   0.9	; 
4818	1	 34.90	  5.00	0.000000	11.170000	0	0.985623	34.062103	154	1	   1.1	   0.9	; 
4819	1	 -0.00	  0.00	0.000000	3.250000	0	1.028138	17.584470	220	3	   1.1	   0.9	; 
4820	1	  0.00	  0.00	0.000000	10.720000	0	0.967719	40.671168	400	1	   1.1	   0.9	; 
4821	1	 13.90	  1.90	0.000000	3.400000	0	1.026650	-3.135251	154	1	   1.1	   0.9	; 
4822	1	  0.00	  0.00	0.573452	-0.326818	0	1.057748	38.103723	220	5	   1.1	   0.9	; 
4823	2	  0.00	  0.00	0.000000	0.000000	0	1.014332	26.817672	1.050000e+01	1	   1.1	   0.9	; 
4824	1	  0.00	  0.00	0.000000	1.840000	0	0.996149	-9.146124	150	9	   1.1	   0.9	; 
4825	1	  0.00	  0.00	0.000000	7.750000	0	1.052729	7.447866	380	1	   1.1	   0.9	; 
4826	1	149.30	 -2.00	0.000000	20.770000	0	1.038011	34.413286	380	2	   1.1	   0.9	; 
4827	1	  0.00	  0.00	0.039049	0.520475	0	0.993635	13.821924	110	18	   1.1	   0.9	; 
4828	1	 -0.00	 -0.00	0.000000	5.180000	0	1.069027	17.921154	220	3	   1.1	   0.9	; 
4829	1	-10.11	  3.30	0.000000	0.530000	0	1.034200	0.003159	150	9	   1.1	   0.9	; 
4830	1	  0.00	  0.00	0.000000	34.490000	0	1.046100	10.881862	380	1	   1.1	   0.9	; 
4831	1	  5.61	  2.20	0.195552	45.454448	0	1.025480	6.087271	380	7	   1.1	   0.9	; 
4832	1	 -0.20	 -1.64	0.000000	0.000000	0	1.017570	30.154601	150	8	   1.1	   0.9	; 
4833	1	 31.23	 11.30	0.000000	0.330000	0	1.014184	-5.288127	110	19	   1.1	   0.9	; 
4834	1	  0.00	 -0.00	0.000000	0.050000	0	1.095640	-4.636709	150	9	   1.1	   0.9	; 
4835	1	 59.70	 26.30	0.000000	37.680934	0	1.078887	-2.523292	380	9	   1.1	   0.9	; 
4836	1	 50.56	 16.60	0.000000	2.020000	0	0.971790	-11.726386	110	12	   1.1	   0.9	; 
4837	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4838	1	  0.00	  0.00	0.000000	0.000000	0	1.014930	-10.961932	150	9	   1.1	   0.9	; 
4839	1	120.40	 39.50	0.000000	47.200000	0	1.012555	12.021501	380	3	   1.1	   0.9	; 
4840	1	  0.00	  0.00	0.000000	0.830000	0	1.063837	-4.873875	150	9	   1.1	   0.9	; 
4841	1	 -0.00	  0.00	0.000000	2.220000	0	1.024755	36.254850	220	3	   1.1	   0.9	; 
4842	1	 78.19	 27.00	0.058553	4.621206	0	1.013090	92.614678	150	1	   1.1	   0.9	; 
4843	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4844	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4845	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4846	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4847	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
4848	1	 70.48	 16.40	0.040466	4.649534	0	0.998611	13.238352	220	5	   1.1	   0.9	; 
4849	1	 -0.00	 -0.00	0.000000	0.910000	0	1.025189	10.345214	220	5	   1.1	   0.9	; 
4850	1	219.22	 70.10	0.685037	32.787679	0	1.043500	33.060974	220	13	   1.1	   0.9	; 
4851	1	 -0.00	 -0.00	0.000000	2.270000	0	1.020012	17.086449	220	5	   1.1	   0.9	; 
4852	1	 14.72	  4.60	0.000000	0.330000	0	0.996243	-1.910178	110	18	   1.1	   0.9	; 
4853	1	  2.30	  0.80	0.000000	0.600000	0	0.955883	-1.464253	110	19	   1.1	   0.9	; 
4854	1	 13.62	  8.40	0.000000	2.670000	0	1.041421	-3.450344	150	9	   1.1	   0.9	; 
4855	2	  0.00	  0.00	0.000000	0.000000	0	1.060956	44.390880	20	8	   1.1	   0.9	; 
4856	2	  0.00	  0.00	0.000000	0.000000	0	1.060956	44.390880	20	8	   1.1	   0.9	; 
4857	2	  0.00	  0.00	0.000000	0.000000	0	1.062536	46.738090	20	8	   1.1	   0.9	; 
4858	2	  0.00	  0.00	0.000000	0.000000	0	1.062536	46.738090	20	8	   1.1	   0.9	; 
4859	2	  0.00	  0.00	0.000000	0.000000	0	1.059942	43.353318	20	8	   1.1	   0.9	; 
4860	1	-10.59	 -5.25	0.000000	3.590000	0	1.025165	64.621612	220	3	   1.1	   0.9	; 
4861	2	  0.00	  0.00	0.000000	0.000000	0	1.059480	38.842339	20	8	   1.1	   0.9	; 
4862	2	  0.00	  0.00	0.000000	0.000000	0	1.059480	38.842339	20	8	   1.1	   0.9	; 
4863	1	 34.04	 11.00	0.000000	0.960000	0	0.997923	-14.247070	110	22	   1.1	   0.9	; 
4864	2	  0.00	  0.00	0.000000	0.000000	0	1.059942	43.353318	20	8	   1.1	   0.9	; 
4865	1	120.50	 37.50	0.039658	3.410342	0	1.020612	-10.811239	220	4	   1.1	   0.9	; 
4866	1	 67.40	  9.60	0.000000	4.680000	0	0.992519	17.534060	154	1	   1.1	   0.9	; 
4867	1	 48.80	  6.90	0.000000	4.640000	0	1.016484	18.987706	154	1	   1.1	   0.9	; 
4868	1	236.20	116.40	0.000000	16.220000	0	0.980935	-5.899348	220	6	   1.1	   0.9	; 
4869	1	 36.84	 14.10	0.048813	44.261187	0	1.046186	-11.388611	380	4	   1.1	   0.9	; 
4870	2	  0.00	  0.00	0.000000	0.000000	0	1.025271	20.880580	20	5	   1.1	   0.9	; 
4871	1	  0.00	  0.00	0.000000	0.760000	0	1.067428	22.702865	220	3	   1.1	   0.9	; 
4872	1	379.50	113.30	0.061720	22.148280	0	0.991109	16.535153	220	14	   1.1	   0.9	; 
4873	1	 46.85	 16.60	0.000000	2.080000	0	0.986934	-15.934332	150	10	   1.1	   0.9	; 
4874	1	  2.00	  0.60	0.000000	0.530000	0	0.993737	-4.899565	110	21	   1.1	   0.9	; 
4875	1	 18.02	  6.00	0.000000	0.980000	0	1.005551	-5.201173	110	21	   1.1	   0.9	; 
4876	1	 38.54	 49.60	0.276138	0.922896	0	1.019487	-18.538846	220	4	   1.1	   0.9	; 
4877	1	379.90	 73.00	0.000000	59.580000	0	1.012173	-17.563659	380	6	   1.1	   0.9	; 
4878	1	 83.29	 24.10	0.000000	1.230000	0	1.025261	12.504520	220	5	   1.1	   0.9	; 
4879	1	 -0.00	 -0.00	0.000000	0.000000	0	0.991951	-1.701584	110	18	   1.1	   0.9	; 
4880	1	  0.00	 -0.00	0.040009	346.717844	0	1.005280	17.378627	380	5	   1.1	   0.9	; 
4881	1	 38.04	 20.00	0.000000	0.030000	0	1.013234	5.571068	220	6	   1.1	   0.9	; 
4882	1	  0.00	 -0.00	0.000000	0.680000	0	1.012673	-2.175699	380	6	   1.1	   0.9	; 
4883	1	  0.00	  0.00	0.114098	0.674918	0	1.050450	93.240906	380	3	   1.1	   0.9	; 
4884	1	  1.30	  0.40	0.000000	0.240000	0	0.986687	-3.572455	110	18	   1.1	   0.9	; 
4885	1	 20.32	  8.90	0.000000	1.290000	0	0.968190	-4.809229	110	18	   1.1	   0.9	; 
4886	1	 -0.00	 -0.00	0.000000	5.220000	0	1.019326	37.994898	380	8	   1.1	   0.9	; 
4887	2	  0.00	  0.00	0.000000	0.000000	0	1.018980	27.302632	20	6	   1.1	   0.9	; 
4888	2	  0.00	  0.00	0.000000	0.000000	0	1.018980	27.302632	20	6	   1.1	   0.9	; 
4889	1	 -0.00	  0.00	0.000000	1.020000	0	1.027266	14.054547	220	5	   1.1	   0.9	; 
4890	1	  0.00	  0.00	0.000000	0.000000	0	1.033858	-10.849314	150	9	   1.1	   0.9	; 
4891	1	 -0.00	  0.00	0.000000	5.140000	0	1.013960	22.693254	220	1	   1.1	   0.9	; 
4892	2	  0.00	  0.00	0.000000	0.000000	0	1.024711	-14.053311	20	4	   1.1	   0.9	; 
4893	2	  0.00	  0.00	0.000000	0.000000	0	1.024711	-14.053311	20	4	   1.1	   0.9	; 
4894	1	 -0.00	 -0.00	0.185125	56.232473	0	1.075595	5.528103	380	18	   1.2	   0.8	; 
4895	1	 36.54	 27.40	0.000000	0.160000	0	0.985990	37.658867	220	3	   1.1	   0.9	; 
4896	2	  0.00	  0.00	0.000000	0.000000	0	1.024711	-14.053311	20	4	   1.1	   0.9	; 
4897	2	  0.00	  0.00	0.000000	0.000000	0	1.024711	-14.053311	20	4	   1.1	   0.9	; 
4898	1	 -0.00	 -0.00	0.000000	0.820000	0	0.997952	-4.752719	110	18	   1.1	   0.9	; 
4899	1	 -0.00	  0.00	0.000000	6.100000	0	1.027074	3.213132	380	6	   1.1	   0.9	; 
4900	1	  0.00	  0.00	0.000000	7.680000	0	1.014709	31.598072	380	3	   1.1	   0.9	; 
4901	1	 -0.00	 -0.00	0.000000	0.000000	0	1.000465	12.056714	20	5	   1.1	   0.9	; 
4902	2	  0.00	  0.00	0.000000	0.000000	0	1.045936	19.626816	20	5	   1.1	   0.9	; 
4903	2	  0.00	  0.00	0.000000	0.000000	0	1.045936	19.626816	20	5	   1.1	   0.9	; 
4904	2	  0.00	  0.00	0.000000	0.000000	0	1.058505	17.418274	20	5	   1.1	   0.9	; 
4905	2	  0.00	  0.00	0.000000	0.000000	0	1.058505	17.418274	20	5	   1.1	   0.9	; 
4906	1	155.80	 38.40	0.000000	3.770000	0	0.991840	26.455293	150	8	   1.1	   0.9	; 
4907	1	  0.00	  0.00	0.089212	-0.009474	0	1.043661	17.143540	220	5	   1.1	   0.9	; 
4908	1	 -0.00	  0.00	0.090774	0.080444	0	1.056764	-0.421700	220	18	   1.1	   0.9	; 
4909	1	  3.80	  1.30	0.000000	0.990000	0	0.982654	-4.138319	110	18	   1.1	   0.9	; 
4910	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
4911	1	143.79	106.96	0.000000	99.840000	0	1.042194	18.137057	380	13	   1.1	   0.9	; 
4912	1	 -0.00	  0.00	0.000000	0.190000	0	0.966719	-9.648099	150	9	   1.1	   0.9	; 
4913	1	  3.40	  1.40	0.000000	0.620000	0	0.979117	-2.898026	110	18	   1.1	   0.9	; 
4914	1	 -0.00	 -0.00	0.000000	0.000000	0	1.050455	44.074570	380	8	   1.1	   0.9	; 
4915	1	  0.00	  0.00	0.039148	4.840852	0	1.009725	-8.960644	220	22	   1.1	   0.9	; 
4916	1	  0.00	 -0.00	0.000000	1.580000	0	0.995163	19.315344	220	5	   1.1	   0.9	; 
4917	2	  0.00	  0.00	0.000000	0.000000	0	0.989071	33.252478	6.300000e+00	1	   1.1	   0.9	; 
4918	2	  0.00	  0.00	0.000000	0.000000	0	0.943436	50.691637	1.380000e+01	1	   1.1	   0.9	; 
4919	1	  0.50	  0.50	0.000000	0.740000	0	1.011297	2.419482	110	18	   1.1	   0.9	; 
4920	1	156.20	 24.50	0.000000	2.220000	0	1.017154	35.686623	150	8	   1.1	   0.9	; 
4921	1	322.10	131.90	0.241556	9.808768	0	1.017104	29.538280	220	14	   1.1	   0.9	; 
4922	2	  0.00	  0.00	0.000000	0.000000	0	1.048260	-8.707987	20	10	   1.1	   0.9	; 
4923	1	 15.22	  2.50	0.000000	0.630000	0	0.935533	-8.058668	110	18	   1.1	   0.9	; 
4924	2	  0.00	  0.00	0.000000	0.000000	0	1.025724	-14.139236	20	4	   1.1	   0.9	; 
4925	2	  0.00	  0.00	0.000000	0.000000	0	1.017601	-9.825800	20	10	   1.1	   0.9	; 
4926	2	  0.00	  0.00	0.000000	0.000000	0	1.036433	-0.581009	20	2	   1.1	   0.9	; 
4927	1	 77.49	 21.40	0.000000	0.050000	0	1.026041	18.668727	220	5	   1.1	   0.9	; 
4928	2	  0.00	  0.00	0.000000	0.000000	0	1.048760	45.736830	20	10	   1.1	   0.9	; 
4929	1	 -0.00	  0.00	0.000000	13.020000	0	1.022340	-17.877403	220	4	   1.1	   0.9	; 
4930	1	 13.90	  1.90	0.000000	5.680000	0	1.016405	28.053160	154	1	   1.1	   0.9	; 
4931	2	  0.00	  0.00	0.000000	0.000000	0	1.037501	2.321125	20	2	   1.1	   0.9	; 
4932	2	  0.00	  0.00	0.000000	0.000000	0	1.037501	2.321125	20	2	   1.1	   0.9	; 
4933	1	 50.76	 17.50	0.000000	8.970000	0	1.002517	0.435260	220	6	   1.1	   0.9	; 
4934	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
4935	1	 50.06	 19.70	0.000000	0.840000	0	1.048520	-4.374565	110	23	   1.1	   0.9	; 
4936	1	  8.31	  3.00	0.000000	0.690000	0	0.953356	-2.428855	110	19	   1.1	   0.9	; 
4937	1	115.00	 -4.50	0.000000	15.050000	0	1.033465	-19.461167	220	4	   1.1	   0.9	; 
4938	2	  0.00	  0.00	0.000000	0.000000	0	1.027032	8.891931	20	14	   1.1	   0.9	; 
4939	2	  0.00	  0.00	0.000000	0.000000	0	1.036110	8.921216	20	23	   1.1	   0.9	; 
4940	1	 47.15	 15.20	0.000000	0.170000	0	0.964812	-11.436007	110	12	   1.1	   0.9	; 
4941	1	 -0.00	  0.00	0.000000	5.700000	0	1.008296	29.565359	380	3	   1.1	   0.9	; 
4942	2	  0.00	  0.00	0.000000	0.000000	0	1.038474	82.561969	20	3	   1.1	   0.9	; 
4943	2	  0.00	  0.00	0.000000	0.000000	0	1.038474	82.561969	20	3	   1.1	   0.9	; 
4944	1	  0.00	 -0.00	0.000000	30.280000	0	1.055417	39.131981	380	3	   1.1	   0.9	; 
4945	2	  0.00	  0.00	0.000000	0.000000	0	1.042258	67.377104	20	3	   1.1	   0.9	; 
4946	2	  0.00	  0.00	0.000000	0.000000	0	1.042258	67.377104	20	3	   1.1	   0.9	; 
4947	1	  4.61	  1.70	0.000000	0.190000	0	1.017976	-2.931441	110	19	   1.1	   0.9	; 
4948	1	 -0.00	 -0.00	0.000000	19.570000	0	1.020730	-26.168210	220	4	   1.1	   0.9	; 
4949	2	  0.00	  0.00	0.000000	0.000000	0	1.016010	-0.145046	20	10	   1.1	   0.9	; 
4950	1	 -0.20	 -1.64	0.000000	0.000000	0	1.017570	30.154601	150	8	   1.1	   0.9	; 
4951	1	 -0.00	 -0.00	0.060584	0.479416	0	1.018559	23.073382	220	14	   1.1	   0.9	; 
4952	2	  0.00	  0.00	0.000000	0.000000	0	1.032810	29.803723	20	10	   1.1	   0.9	; 
4953	1	 91.80	 18.60	0.059110	1.870890	0	1.030072	19.446828	220	5	   1.1	   0.9	; 
4954	1	 88.80	 -3.20	0.000000	13.630000	0	1.051449	3.601764	220	5	   1.1	   0.9	; 
4955	1	 93.70	 29.90	0.000000	2.100000	0	1.008586	35.815607	110	8	   1.1	   0.9	; 
4956	1	 -0.00	  0.00	0.000000	4.790000	0	1.016800	34.173569	220	3	   1.1	   0.9	; 
4957	1	 -0.00	 -0.00	0.000000	0.670000	0	1.001915	-10.138862	150	9	   1.1	   0.9	; 
4958	2	  0.00	  0.00	0.000000	0.000000	0	1.025082	-16.616549	20	6	   1.1	   0.9	; 
4959	2	  0.00	  0.00	0.000000	0.000000	0	1.024274	-9.959230	20	4	   1.1	   0.9	; 
4960	1	 27.13	  9.00	0.000000	0.420000	0	0.991219	-5.133534	110	21	   1.1	   0.9	; 
4961	1	  0.00	  0.00	0.000000	0.540000	0	1.002673	-10.168847	150	9	   1.1	   0.9	; 
4962	1	 -0.00	 -0.00	0.000000	0.000000	0	1.021606	-18.065799	20	4	   1.1	   0.9	; 
4963	2	  0.00	  0.00	0.000000	0.000000	0	1.019736	17.906487	20	6	   1.1	   0.9	; 
4964	2	  0.00	  0.00	0.000000	0.000000	0	1.019736	17.906487	20	6	   1.1	   0.9	; 
4965	1	103.10	 14.70	0.000000	4.430000	0	1.005748	25.955736	154	1	   1.1	   0.9	; 
4966	1	 -0.00	 -0.00	0.000000	17.310000	0	1.034413	4.784259	220	5	   1.1	   0.9	; 
4967	2	  0.00	  0.00	0.000000	0.000000	0	1.013686	-8.216227	20	4	   1.1	   0.9	; 
4968	1	 -0.00	 -0.00	0.000000	0.000000	0	1.021606	-18.065799	20	4	   1.1	   0.9	; 
4969	1	 23.23	  6.30	0.000000	0.660000	0	1.008908	13.390577	220	5	   1.1	   0.9	; 
4970	1	115.00	 16.40	0.000000	3.940000	0	1.028476	2.267970	154	1	   1.1	   0.9	; 
4971	1	234.20	 33.30	0.000000	0.880000	0	1.035056	1.123153	154	1	   1.1	   0.9	; 
4972	1	140.93	 18.71	0.000000	12.730000	0	1.034173	26.119223	220	13	   1.1	   0.9	; 
4973	1	 -0.76	 -0.86	0.000000	6.150000	0	1.003912	-6.904900	220	12	   1.1	   0.9	; 
4974	1	 -0.00	 -0.00	0.000000	13.940000	0	1.038699	17.007141	220	5	   1.1	   0.9	; 
4975	1	108.70	 26.30	0.000000	2.060000	0	1.011379	5.553053	220	7	   1.1	   0.9	; 
4976	1	  0.00	  0.00	0.000000	0.000000	0	0.995518	-13.198494	150	9	   1.1	   0.9	; 
4977	1	  0.00	 -0.00	0.000000	16.400000	0	0.997271	-10.738639	380	1	   1.1	   0.9	; 
4978	1	 52.06	 17.00	0.000000	0.240000	0	0.985966	-4.894497	110	21	   1.1	   0.9	; 
4979	1	 29.43	 10.70	0.000000	0.200000	0	0.984412	-2.691034	110	19	   1.1	   0.9	; 
4980	1	 -0.00	 -0.00	0.000000	0.000000	0	1.033951	32.215255	220	5	   1.1	   0.9	; 
4981	1	 19.42	  7.00	0.000000	0.600000	0	0.972225	-21.169989	150	10	   1.1	   0.9	; 
4982	2	  0.00	  0.00	0.000000	0.000000	0	1.014580	18.108546	20	6	   1.1	   0.9	; 
4983	2	  0.00	  0.00	0.000000	0.000000	0	0.995619	18.792566	6.300000e+00	1	   1.1	   0.9	; 
4984	1	 78.09	 27.00	0.000000	0.830000	0	1.019780	-13.417385	110	22	   1.1	   0.9	; 
4985	2	  0.00	  0.00	0.000000	0.000000	0	1.073911	4.277217	20	20	   1.1	   0.9	; 
4986	1	 14.72	  5.30	0.000000	0.580000	0	1.015712	-3.141636	110	19	   1.1	   0.9	; 
4987	2	  0.00	  0.00	0.000000	0.000000	0	1.020265	-12.139526	20	4	   1.1	   0.9	; 
4988	2	  0.00	  0.00	0.000000	0.000000	0	1.022099	17.218586	20	14	   1.1	   0.9	; 
4989	1	  0.00	  0.00	0.000000	1.780000	0	0.980508	-10.597685	150	9	   1.1	   0.9	; 
4990	1	  0.00	 -0.00	0.000000	0.240000	0	1.065886	-4.560143	150	9	   1.1	   0.9	; 
4991	1	  1.90	  0.70	0.000000	0.190000	0	1.012934	-4.995932	110	19	   1.1	   0.9	; 
4992	1	  6.71	  2.40	0.000000	0.200000	0	1.015836	-3.196121	110	19	   1.1	   0.9	; 
4993	1	 11.51	  4.20	0.000000	3.640000	0	0.997860	-1.758590	110	19	   1.1	   0.9	; 
4994	1	 24.23	  6.40	0.000000	3.900000	0	1.014314	9.813801	220	5	   1.1	   0.9	; 
4995	1	173.10	  4.60	0.000000	2.570000	0	1.061594	9.387569	220	3	   1.1	   0.9	; 
4996	1	 11.50	  1.70	0.000000	3.110000	0	0.966778	18.754357	154	1	   1.1	   0.9	; 
4997	1	 -0.00	 -0.00	0.171753	9.136873	0	1.046062	93.758969	380	3	   1.1	   0.9	; 
4998	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
4999	1	  0.00	  0.00	1.191402	16.470917	0	1.002629	28.069895	380	5	   1.1	   0.9	; 
5000	2	  0.00	  0.00	0.000000	0.000000	0	1.008736	24.556899	11	1	   1.1	   0.9	; 
5001	1	146.90	 26.60	0.000000	11.950000	0	1.014507	-26.601129	220	4	   1.1	   0.9	; 
5002	1	  0.00	  0.00	0.000000	17.920000	0	1.028760	-17.228990	380	4	   1.1	   0.9	; 
5003	1	 90.20	  5.80	0.000000	18.690000	0	1.039585	62.096018	380	3	   1.1	   0.9	; 
5004	1	 77.19	 18.60	0.000000	2.220000	0	1.007368	14.668580	220	5	   1.1	   0.9	; 
5005	1	 -0.00	  0.00	0.113531	6.215391	0	1.035825	92.435601	220	3	   1.1	   0.9	; 
5006	1	 39.05	-11.82	0.000000	1.120000	0	1.030812	9.540266	220	7	   1.1	   0.9	; 
5007	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
5008	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
5009	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
5010	1	179.80	  5.67	0.000000	12.830000	0	0.989794	-3.083252	220	5	   1.1	   0.9	; 
5011	1	314.50	 83.90	0.710505	9.997517	0	1.029063	15.621241	220	5	   1.1	   0.9	; 
5012	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-3.910762	20	6	   1.1	   0.9	; 
5013	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-3.910762	20	6	   1.1	   0.9	; 
5014	1	  0.00	  0.00	0.000000	0.040000	0	1.009216	-1.923247	110	19	   1.1	   0.9	; 
5015	1	140.10	 10.00	0.038600	8.271400	0	1.041524	28.972318	220	13	   1.1	   0.9	; 
5016	1	  9.70	  1.40	0.000000	4.510000	0	1.000468	19.917128	154	1	   1.1	   0.9	; 
5017	2	  0.00	  0.00	0.000000	0.000000	0	1.032238	-4.146012	20	6	   1.1	   0.9	; 
5018	2	  0.00	  0.00	0.000000	0.000000	0	1.032238	-4.146012	20	6	   1.1	   0.9	; 
5019	1	  0.00	  0.00	0.000000	80.210000	0	1.059485	4.796110	380	19	   1.1	   0.9	; 
5020	1	  0.00	  0.00	0.294610	7.926671	0	1.057905	7.307607	220	18	   1.2	   0.8	; 
5021	1	 54.96	 12.20	0.000000	7.050000	0	1.016921	-26.232106	220	4	   1.1	   0.9	; 
5022	1	  0.00	  0.00	0.000000	0.740000	0	1.003914	29.484531	150	8	   1.1	   0.9	; 
5023	2	  0.00	  0.00	0.000000	0.000000	0	1.052394	33.692026	20	10	   1.1	   0.9	; 
5024	1	  5.11	  1.30	0.000000	0.670000	0	0.980530	-5.939116	110	18	   1.1	   0.9	; 
5025	2	  0.00	  0.00	0.000000	0.000000	0	1.050987	40.998977	20	10	   1.1	   0.9	; 
5026	1	 -7.63	 -4.30	0.000000	94.012267	0	0.993198	26.138240	380	5	   1.1	   0.9	; 
5027	1	271.43	 74.55	0.000000	78.400000	0	1.043019	20.310505	380	14	   1.1	   0.9	; 
5028	1	  0.00	 -0.00	0.000000	6.020000	0	1.034668	17.194328	220	5	   1.1	   0.9	; 
5029	2	  0.00	  0.00	0.000000	0.000000	0	1.005112	-1.198328	20	18	   1.1	   0.9	; 
5030	1	 -0.00	  0.00	0.000000	2.240000	0	1.021232	26.399346	150	8	   1.1	   0.9	; 
5031	1	  0.00	  0.00	0.000000	0.000000	0	1.038979	-13.937788	20	4	   1.1	   0.9	; 
5032	1	137.40	 23.90	0.000000	7.260000	0	1.032656	9.024375	220	5	   1.1	   0.9	; 
5033	1	 20.82	  9.50	0.000000	1.160000	0	0.956433	1.124618	110	18	   1.1	   0.9	; 
5034	2	  0.00	  0.00	0.000000	0.000000	0	1.019932	23.482162	20	10	   1.1	   0.9	; 
5035	1	 15.63	  4.80	0.000000	1.210000	0	0.949685	-7.518790	110	18	   1.1	   0.9	; 
5036	2	  0.00	  0.00	0.000000	0.000000	0	1.038011	31.920163	20	10	   1.1	   0.9	; 
5037	2	  0.00	  0.00	0.000000	0.000000	0	1.030988	2.394145	20	9	   1.1	   0.9	; 
5038	2	  0.00	  0.00	0.000000	0.000000	0	1.043059	9.285297	20	23	   1.1	   0.9	; 
5039	1	 -0.00	 -0.00	0.000000	33.220000	0	1.032774	20.844648	380	13	   1.1	   0.9	; 
5040	1	-18.80	 -5.90	0.000000	6.230000	0	1.037490	-6.683276	150	9	   1.1	   0.9	; 
5041	1	 25.63	 51.60	0.000000	2.790000	0	1.019746	-12.030982	220	4	   1.1	   0.9	; 
5042	1	 23.13	  8.80	0.000000	1.420000	0	1.018079	-13.446069	110	22	   1.1	   0.9	; 
5043	1	  4.20	  0.60	0.000000	4.020000	0	0.994733	38.659408	154	1	   1.1	   0.9	; 
5044	1	 76.60	 10.90	0.000000	9.960000	0	1.031478	18.798826	154	1	   1.1	   0.9	; 
5045	1	  0.00	  0.00	0.000000	1.380000	0	1.047292	-2.403002	150	9	   1.1	   0.9	; 
5046	1	 -0.00	  0.00	0.039816	0.010184	0	1.033166	16.613981	220	5	   1.1	   0.9	; 
5047	1	119.10	 60.50	0.000000	2.000000	0	1.020262	-10.694863	150	9	   1.1	   0.9	; 
5048	1	 43.75	 17.30	0.000000	7.730000	0	1.019623	31.518845	150	8	   1.1	   0.9	; 
5049	1	209.50	 95.00	0.000000	24.390000	0	1.017537	36.998934	150	8	   1.1	   0.9	; 
5050	2	  0.00	  0.00	0.000000	0.000000	0	0.987146	20.677409	20	5	   1.1	   0.9	; 
5051	2	  0.00	  0.00	0.000000	0.000000	0	1.035412	11.758560	20	5	   1.1	   0.9	; 
5052	2	  0.00	  0.00	0.000000	0.000000	0	1.035412	11.758560	20	5	   1.1	   0.9	; 
5053	2	  0.00	  0.00	0.000000	0.000000	0	1.035412	11.758560	20	5	   1.1	   0.9	; 
5054	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
5055	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
5056	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
5057	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
5058	2	  0.00	  0.00	0.000000	0.000000	0	1.049254	8.363188	20	2	   1.1	   0.9	; 
5059	2	  0.00	  0.00	0.000000	0.000000	0	1.083018	11.899545	20	2	   1.1	   0.9	; 
5060	2	  0.00	  0.00	0.000000	0.000000	0	1.083018	11.899545	20	2	   1.1	   0.9	; 
5061	2	  0.00	  0.00	0.000000	0.000000	0	0.994858	32.812983	15	1	   1.1	   0.9	; 
5062	2	  0.00	  0.00	0.000000	0.000000	0	1.056742	8.416383	20	2	   1.1	   0.9	; 
5063	2	  0.00	  0.00	0.000000	0.000000	0	1.056742	8.416383	20	2	   1.1	   0.9	; 
5064	2	  0.00	  0.00	0.000000	0.000000	0	1.056742	8.416383	20	2	   1.1	   0.9	; 
5065	2	  0.00	  0.00	0.000000	0.000000	0	1.049254	8.363188	20	2	   1.1	   0.9	; 
5066	1	  7.71	  2.20	0.000000	0.810000	0	1.000777	-7.436122	110	22	   1.1	   0.9	; 
5067	1	  1.50	  0.50	0.000000	0.590000	0	1.019774	-9.023427	110	12	   1.1	   0.9	; 
5068	1	  3.80	  1.30	0.000000	0.650000	0	0.998339	6.169569	110	18	   1.1	   0.9	; 
5069	2	  0.00	  0.00	0.000000	0.000000	0	0.995797	13.295176	20	5	   1.1	   0.9	; 
5070	2	  0.00	  0.00	0.000000	0.000000	0	0.999202	27.044594	20	5	   1.1	   0.9	; 
5071	2	  0.00	  0.00	0.000000	0.000000	0	0.995797	13.295176	20	5	   1.1	   0.9	; 
5072	2	  0.00	  0.00	0.000000	0.000000	0	0.995797	13.295176	20	5	   1.1	   0.9	; 
5073	2	  0.00	  0.00	0.000000	0.000000	0	0.995797	13.295176	20	5	   1.1	   0.9	; 
5074	2	  0.00	  0.00	0.000000	0.000000	0	0.995797	13.295176	20	5	   1.1	   0.9	; 
5075	1	 -0.00	  0.00	0.000000	0.270000	0	1.015605	-7.523526	110	1	   1.1	   0.9	; 
5076	2	  0.00	  0.00	0.000000	0.000000	0	1.049756	20.130595	20	5	   1.1	   0.9	; 
5077	2	  0.00	  0.00	0.000000	0.000000	0	1.049756	20.130595	20	5	   1.1	   0.9	; 
5078	2	  0.00	  0.00	0.000000	0.000000	0	1.049756	20.130595	20	5	   1.1	   0.9	; 
5079	1	123.10	 51.80	0.000000	1.680000	0	0.997034	-2.868350	110	21	   1.1	   0.9	; 
5080	1	 18.72	  5.50	0.000000	1.150000	0	1.020965	-7.890322	110	22	   1.1	   0.9	; 
5081	1	 18.02	-15.70	0.000000	1.030000	0	1.045031	-0.976333	110	23	   1.1	   0.9	; 
5082	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-7.468239	20	6	   1.1	   0.9	; 
5083	1	  0.00	  0.00	0.000000	0.000000	0	1.003491	-10.282006	150	9	   1.1	   0.9	; 
5084	2	  0.00	  0.00	0.000000	0.000000	0	1.063390	20.872350	20	14	   1.1	   0.9	; 
5085	2	  0.00	  0.00	0.000000	0.000000	0	1.041566	-8.637491	20	6	   1.1	   0.9	; 
5086	2	  0.00	  0.00	0.000000	0.000000	0	1.041566	-8.637491	20	6	   1.1	   0.9	; 
5087	1	 23.93	  8.70	0.000000	0.520000	0	1.023477	-4.753253	110	19	   1.1	   0.9	; 
5088	1	 -0.00	 -0.00	0.000000	64.670000	0	0.955190	43.976530	400	1	   1.1	   0.9	; 
5089	2	  0.00	  0.00	0.000000	0.000000	0	1.039883	-8.632286	20	6	   1.1	   0.9	; 
5090	2	  0.00	  0.00	0.000000	0.000000	0	1.039883	-8.632286	20	6	   1.1	   0.9	; 
5091	2	  0.00	  0.00	0.000000	0.000000	0	1.041566	-8.637491	20	6	   1.1	   0.9	; 
5092	2	  0.00	  0.00	0.000000	0.000000	0	1.041566	-8.637491	20	6	   1.1	   0.9	; 
5093	1	 22.12	  7.90	0.000000	0.700000	0	0.987249	-1.003496	110	19	   1.1	   0.9	; 
5094	1	 -3.40	 -0.50	0.000000	0.230000	0	0.997504	-17.119751	220	10	   1.1	   0.9	; 
5095	1	124.90	104.00	0.000000	4.310000	0	0.990391	33.947064	220	3	   1.1	   0.9	; 
5096	1	 -0.00	 -0.00	0.236401	-0.027001	0	1.028111	19.436473	220	6	   1.1	   0.9	; 
5097	1	142.50	 23.60	0.000000	4.240000	0	1.020692	9.229442	220	5	   1.1	   0.9	; 
5098	1	 22.02	 13.70	0.000000	0.440000	0	0.964149	-15.086645	150	9	   1.1	   0.9	; 
5099	2	  0.00	  0.00	0.000000	0.000000	0	1.015374	8.632692	20	18	   1.1	   0.9	; 
5100	1	  3.90	-35.80	0.000000	4.710000	0	1.019657	-9.251983	220	10	   1.1	   0.9	; 
5101	1	  0.00	 -0.00	0.000000	37.100000	0	1.031272	39.234703	380	8	   1.1	   0.9	; 
5102	1	  4.61	  1.40	0.000000	0.830000	0	0.980589	1.375059	110	18	   1.1	   0.9	; 
5103	1	 16.32	  7.60	0.000000	3.150000	0	1.018365	-12.876460	220	4	   1.1	   0.9	; 
5104	1	 36.34	 22.50	0.000000	2.390000	0	0.996198	-5.152317	150	9	   1.1	   0.9	; 
5105	1	 55.66	  4.50	0.000000	1.330000	0	1.027523	18.894424	220	5	   1.1	   0.9	; 
5106	1	 -0.00	  0.00	0.000000	75.000000	0	1.005261	28.683345	150	8	   1.1	   0.9	; 
5107	1	 -0.00	 -0.00	0.000000	12.240000	0	1.015718	-26.178986	220	4	   1.1	   0.9	; 
5108	1	 12.51	  4.10	0.000000	0.710000	0	0.982029	-11.791480	110	12	   1.1	   0.9	; 
5109	2	  0.00	  0.00	0.000000	0.000000	0	1.048748	7.516157	20	14	   1.1	   0.9	; 
5110	1	 15.92	  5.20	0.000000	0.580000	0	0.997358	-13.357973	110	12	   1.1	   0.9	; 
5111	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
5112	1	473.40	113.10	0.058293	10.341707	0	1.032187	20.798472	220	5	   1.1	   0.9	; 
5113	1	 12.11	  4.70	0.020109	0.529891	0	0.985135	-2.653308	110	19	   1.1	   0.9	; 
5114	1	226.30	 61.10	0.000000	0.000000	0	1.036024	25.906454	150	2	   1.1	   0.9	; 
5115	1	 -0.00	 -0.00	0.243936	107.503604	0	1.027659	8.695729	380	7	   1.1	   0.9	; 
5116	2	  0.00	  0.00	0.000000	0.000000	0	1.013887	22.630900	1.150000e+01	1	   1.1	   0.9	; 
5117	1	 -0.00	  0.00	0.000000	4.800000	0	1.123141	-2.325257	380	23	   1.2	   0.8	; 
5118	1	 99.30	 23.30	0.000000	1.880000	0	1.030789	9.190472	220	5	   1.1	   0.9	; 
5119	1	100.50	 32.00	0.000000	1.890000	0	1.028814	31.142822	150	8	   1.1	   0.9	; 
5120	1	138.50	 19.30	0.000000	5.260000	0	1.041517	19.441981	220	5	   1.1	   0.9	; 
5121	1	  0.00	 -0.00	0.000000	2.340000	0	1.024166	5.104934	220	5	   1.1	   0.9	; 
5122	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5123	2	  0.00	  0.00	0.000000	0.000000	0	1.043216	17.315526	20	5	   1.1	   0.9	; 
5124	1	 94.20	 21.60	0.000000	2.880000	0	1.017243	-25.297769	220	4	   1.1	   0.9	; 
5125	1	  0.00	  0.00	0.000000	7.060000	0	1.069866	58.675575	220	8	   1.1	   0.9	; 
5126	2	  0.00	  0.00	0.000000	0.000000	0	1.045141	25.131975	20	5	   1.1	   0.9	; 
5127	2	  0.00	  0.00	0.000000	0.000000	0	1.045141	25.131975	20	5	   1.1	   0.9	; 
5128	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5129	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5130	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5131	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5132	1	  0.00	 -0.00	0.000000	1.930000	0	1.031995	18.369092	220	5	   1.1	   0.9	; 
5133	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
5134	2	  0.00	  0.00	0.000000	0.000000	0	1.035888	21.491029	20	5	   1.1	   0.9	; 
5135	2	  0.00	  0.00	0.000000	0.000000	0	1.026027	-7.002651	20	4	   1.1	   0.9	; 
5136	1	  0.00	 -0.00	0.000000	3.490000	0	1.006075	9.474182	220	19	   1.1	   0.9	; 
5137	1	 -0.00	 -0.00	0.000000	0.600000	0	1.015209	24.887597	150	2	   1.1	   0.9	; 
5138	2	  0.00	  0.00	0.000000	0.000000	0	1.024572	-13.995277	20	4	   1.1	   0.9	; 
5139	1	  0.00	 -0.00	0.081141	2.229144	0	0.995796	-3.341236	220	6	   1.1	   0.9	; 
5140	1	  0.00	  0.00	0.491069	77.396812	0	1.039721	3.497796	380	11	   1.1	   0.9	; 
5141	1	 23.63	 16.50	0.000000	8.390000	0	1.023365	36.901836	150	8	   1.1	   0.9	; 
5142	1	  0.00	  0.00	0.000000	43.870000	0	1.077710	2.618100	380	18	   1.2	   0.8	; 
5143	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
5144	2	  0.00	  0.00	0.000000	0.000000	0	1.017192	-7.434926	20	22	   1.1	   0.9	; 
5145	2	  0.00	  0.00	0.000000	0.000000	0	1.017850	-2.677480	20	22	   1.1	   0.9	; 
5146	2	  0.00	  0.00	0.000000	0.000000	0	1.017850	-2.677480	20	22	   1.1	   0.9	; 
5147	2	  0.00	  0.00	0.000000	0.000000	0	1.017850	-2.677480	20	22	   1.1	   0.9	; 
5148	2	  0.00	  0.00	0.000000	0.000000	0	1.024966	-4.448719	20	22	   1.1	   0.9	; 
5149	1	 65.64	 -0.98	0.000000	11.550000	0	1.007011	-25.858855	220	4	   1.1	   0.9	; 
5150	1	 -0.00	 -0.00	0.540370	57.959712	0	1.006731	25.484118	380	5	   1.1	   0.9	; 
5151	2	  0.00	  0.00	0.000000	0.000000	0	1.015505	-3.112218	20	22	   1.1	   0.9	; 
5152	1	 -0.64	 -3.53	0.000000	8.840000	0	1.073042	71.191500	380	3	   1.1	   0.9	; 
5153	1	123.80	 41.40	0.039325	4.960675	0	1.007003	25.797244	220	13	   1.1	   0.9	; 
5154	1	102.70	 39.00	0.000000	135.530000	0	1.081100	64.133926	380	3	   1.1	   0.9	; 
5155	2	  0.00	  0.00	0.000000	0.000000	0	1.044772	4.847391	20	18	   1.1	   0.9	; 
5156	1	 -0.00	 -0.00	0.000000	3.480000	0	1.064971	0.399978	110	15	   1.1	   0.9	; 
5157	1	  0.00	  0.00	0.000000	42.710000	0	1.055228	32.495980	380	1	   1.1	   0.9	; 
5158	2	  0.00	  0.00	0.000000	0.000000	0	0.985220	42.733784	1.440000e+01	1	   1.1	   0.9	; 
5159	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
5160	1	 -0.00	  0.00	0.000000	68.053762	0	1.037151	6.605163	380	5	   1.1	   0.9	; 
5161	1	  7.01	  2.30	0.000000	0.810000	0	1.016177	-5.241408	110	12	   1.1	   0.9	; 
5162	2	  0.00	  0.00	0.000000	0.000000	0	1.008964	6.659925	6.300000e+00	1	   1.1	   0.9	; 
5163	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
5164	1	 -0.00	 -0.00	0.000000	0.000000	0	1.040039	-14.484778	20	4	   1.1	   0.9	; 
5165	1	 -0.00	 -0.00	0.000000	0.000000	0	1.040039	-14.484778	20	4	   1.1	   0.9	; 
5166	2	  0.00	  0.00	0.000000	0.000000	0	1.017024	16.872664	20	18	   1.1	   0.9	; 
5167	1	 -0.00	 -0.00	0.000000	0.000000	0	1.040039	-14.484778	20	4	   1.1	   0.9	; 
5168	1	  0.00	  0.00	0.000000	0.000000	0	1.017812	-14.560212	20	4	   1.1	   0.9	; 
5169	2	  0.00	  0.00	0.000000	0.000000	0	1.040788	-10.098416	20	4	   1.1	   0.9	; 
5170	1	  0.00	  0.00	0.000000	0.000000	0	1.017812	-14.560212	20	4	   1.1	   0.9	; 
5171	1	  0.00	  0.00	0.000000	0.000000	0	1.017812	-14.560212	20	4	   1.1	   0.9	; 
5172	1	 29.93	 10.80	0.000000	0.460000	0	1.027506	-4.211385	110	19	   1.1	   0.9	; 
5173	1	  0.00	 -0.00	0.041301	0.708772	0	1.016815	92.165392	220	1	   1.1	   0.9	; 
5174	1	 33.34	 13.20	0.000000	0.760000	0	1.052139	28.580107	220	5	   1.1	   0.9	; 
5175	1	  0.00	 -0.00	0.000000	0.900000	0	0.985910	-3.871199	110	18	   1.1	   0.9	; 
5176	1	  0.00	  0.00	0.000000	0.000000	0	1.052015	-6.377282	150	9	   1.1	   0.9	; 
5177	2	  0.00	  0.00	0.000000	0.000000	0	1.023095	-15.630040	20	4	   1.1	   0.9	; 
5178	2	  0.00	  0.00	0.000000	0.000000	0	1.023095	-15.630040	20	4	   1.1	   0.9	; 
5179	1	  0.00	  0.00	0.000000	2.470000	0	1.031323	8.512702	220	1	   1.1	   0.9	; 
5180	1	118.50	 21.00	0.000000	2.190000	0	0.986332	25.334582	150	8	   1.1	   0.9	; 
5181	1	  7.81	  2.80	0.000000	0.770000	0	1.027796	-1.101464	110	19	   1.1	   0.9	; 
5182	1	  0.00	  0.00	0.000000	0.000000	0	0.925713	-12.097092	150	9	   1.1	   0.9	; 
5183	1	159.10	-28.70	0.000000	2.310000	0	1.068162	14.967776	220	3	   1.1	   0.9	; 
5184	1	  8.61	  3.10	0.000000	0.480000	0	1.044865	-2.820297	110	19	   1.1	   0.9	; 
5185	1	  0.00	 -0.00	0.000000	0.490000	0	1.025971	5.864981	220	5	   1.1	   0.9	; 
5186	1	 -0.48	  0.10	0.000000	0.910000	0	1.039505	-2.381498	220	18	   1.1	   0.9	; 
5187	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
5188	2	  0.00	  0.00	0.000000	0.000000	0	1.036966	15.051213	20	14	   1.1	   0.9	; 
5189	1	  0.00	  0.00	0.000000	4.170000	0	1.015752	49.476558	220	8	   1.1	   0.9	; 
5190	1	 97.00	-52.10	0.000000	3.950000	0	1.019429	16.445362	220	3	   1.1	   0.9	; 
5191	1	  6.01	  3.00	0.000000	0.050000	0	0.999899	-3.041462	220	6	   1.1	   0.9	; 
5192	2	  0.00	  0.00	0.000000	0.000000	0	1.044001	-0.389429	20	23	   1.1	   0.9	; 
5193	1	  0.00	  0.00	0.000000	0.090000	0	0.979776	-5.820604	110	21	   1.1	   0.9	; 
5194	1	 -0.00	 -0.00	0.000000	3.340000	0	1.029423	6.341302	220	5	   1.1	   0.9	; 
5195	1	  0.00	  0.00	0.000000	0.980000	0	0.994848	33.393544	220	3	   1.1	   0.9	; 
5196	2	  0.00	  0.00	0.000000	0.000000	0	1.028002	7.184716	20	23	   1.1	   0.9	; 
5197	1	  0.00	  0.00	0.000000	14.097760	0	0.983880	13.009881	380	5	   1.1	   0.9	; 
5198	1	  0.00	 -0.00	0.000000	83.960000	0	1.040272	-16.192477	380	4	   1.1	   0.9	; 
5199	1	  0.00	 -0.00	0.000000	1.560000	0	0.979851	-8.587269	150	9	   1.1	   0.9	; 
5200	1	 -0.00	  0.00	0.000000	48.460000	0	1.028160	16.709040	380	6	   1.1	   0.9	; 
5201	1	  4.20	  1.20	0.000000	30.550000	0	1.040106	-14.883171	380	10	   1.1	   0.9	; 
5202	2	  0.00	  0.00	0.000000	0.000000	0	0.998340	24.249316	1.380000e+01	1	   1.1	   0.9	; 
5203	1	 -0.00	  0.00	0.115596	2.113670	0	1.040622	20.300906	110	19	   1.1	   0.9	; 
5204	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
5205	1	 -0.00	 -0.00	0.136871	2.413044	0	0.981836	1.606593	220	19	   1.1	   0.9	; 
5206	1	  0.00	 -0.00	0.000000	3.910000	0	1.016810	-14.763010	220	4	   1.1	   0.9	; 
5207	2	  0.00	  0.00	0.000000	0.000000	0	1.047444	6.684923	20	6	   1.1	   0.9	; 
5208	2	  0.00	  0.00	0.000000	0.000000	0	1.047444	6.684923	20	6	   1.1	   0.9	; 
5209	1	  0.00	  0.00	0.174825	7.755175	0	1.036607	7.408678	220	7	   1.1	   0.9	; 
5210	2	  0.00	  0.00	0.000000	0.000000	0	1.029935	1.106697	11	1	   1.1	   0.9	; 
5211	1	387.10	138.90	0.239691	22.220245	0	1.023026	30.671726	220	14	   1.1	   0.9	; 
5212	2	  0.00	  0.00	0.000000	0.000000	0	1.021725	-10.876959	20	4	   1.1	   0.9	; 
5213	1	 -0.00	 -0.00	0.000000	0.000000	0	1.019792	-15.494313	20	4	   1.1	   0.9	; 
5214	1	  0.00	  0.00	0.000000	18.310000	0	1.024726	45.414901	380	3	   1.1	   0.9	; 
5215	1	 -0.00	 -0.00	0.000000	0.000000	0	1.019792	-15.494313	20	4	   1.1	   0.9	; 
5216	1	 -0.00	 -0.00	0.000000	0.000000	0	1.019792	-15.494313	20	4	   1.1	   0.9	; 
5217	1	362.20	-10.50	0.000000	19.860000	0	0.994437	15.297275	220	6	   1.1	   0.9	; 
5218	1	  0.00	 -0.00	0.000000	1.330000	0	1.020144	-4.540428	150	9	   1.1	   0.9	; 
5219	1	 31.23	 12.90	0.000000	0.360000	0	1.009761	-21.023168	220	6	   1.1	   0.9	; 
5220	1	 87.20	 31.80	0.000000	5.960000	0	0.988915	-3.063974	220	5	   1.1	   0.9	; 
5221	1	 41.65	 13.60	0.000000	0.310000	0	0.972370	-6.977885	110	21	   1.1	   0.9	; 
5222	1	 -0.00	 -0.00	0.000000	2.510000	0	1.047099	32.217182	220	5	   1.1	   0.9	; 
5223	2	  0.00	  0.00	0.000000	0.000000	0	1.054235	39.510254	20	14	   1.1	   0.9	; 
5224	1	  4.10	  0.90	0.000000	0.090000	0	0.996850	-7.213455	110	18	   1.1	   0.9	; 
5225	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
5226	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
5227	1	152.50	 -0.10	0.000000	2.660000	0	1.013023	31.438752	220	3	   1.1	   0.9	; 
5228	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
5229	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
5230	1	 31.43	 10.60	0.000000	1.610000	0	1.021677	7.174807	220	5	   1.1	   0.9	; 
5231	1	  6.31	  1.30	0.000000	0.430000	0	0.929626	-8.481962	110	18	   1.1	   0.9	; 
5232	1	392.80	 70.60	0.000000	13.309841	0	1.012195	-6.684770	380	6	   1.1	   0.9	; 
5233	1	  0.00	 -0.00	0.000000	5.340000	0	1.019848	22.321936	154	1	   1.1	   0.9	; 
5234	1	 19.72	  9.40	0.038541	3.531459	0	1.078665	3.177630	220	5	   1.1	   0.9	; 
5235	1	  5.21	  1.50	0.000000	1.100000	0	0.951897	-5.655079	110	18	   1.1	   0.9	; 
5236	1	  0.00	 -0.00	0.000000	53.268666	0	1.018217	0.541576	380	5	   1.1	   0.9	; 
5237	1	 30.60	  4.30	0.000000	8.400000	0	1.012824	28.220110	154	1	   1.1	   0.9	; 
5238	1	215.30	 37.70	0.000000	14.360000	0	1.024109	7.923737	220	7	   1.1	   0.9	; 
5239	1	 19.04	  7.90	0.000000	4.530000	0	1.027323	-4.289105	150	9	   1.1	   0.9	; 
5240	1	 -0.00	  0.00	0.161328	3.849004	0	0.988395	-21.929683	220	6	   1.1	   0.9	; 
5241	1	  8.31	  3.00	0.000000	0.240000	0	0.986972	4.191813	110	19	   1.1	   0.9	; 
5242	2	  0.00	  0.00	0.000000	0.000000	0	1.022616	65.870320	20	3	   1.1	   0.9	; 
5243	2	  0.00	  0.00	0.000000	0.000000	0	1.003094	94.404188	20	3	   1.1	   0.9	; 
5244	1	  0.00	  0.00	0.000000	0.530000	0	0.981817	-5.453509	150	9	   1.1	   0.9	; 
5245	2	  0.00	  0.00	0.000000	0.000000	0	0.993793	93.000413	20	3	   1.1	   0.9	; 
5246	2	  0.00	  0.00	0.000000	0.000000	0	1.022616	65.870320	20	3	   1.1	   0.9	; 
5247	1	 24.43	  8.70	0.000000	0.460000	0	1.024461	-4.101161	110	15	   1.1	   0.9	; 
5248	1	  1.40	  0.50	0.000000	0.850000	0	1.000505	-2.078746	110	19	   1.1	   0.9	; 
5249	1	-38.70	-12.99	0.000000	13.393621	0	1.028566	25.712280	380	5	   1.1	   0.9	; 
5250	1	 -0.00	  0.00	0.000000	11.060000	0	1.024655	48.619208	380	3	   1.1	   0.9	; 
5251	1	277.72	  7.35	0.000000	3.580000	0	1.030893	-12.424281	220	5	   1.1	   0.9	; 
5252	2	  0.00	  0.00	0.000000	0.000000	0	1.017273	-4.353956	20	4	   1.1	   0.9	; 
5253	1	 -0.00	  0.00	0.393538	-0.195154	0	1.047882	-4.305097	220	5	   1.1	   0.9	; 
5254	2	  0.00	  0.00	0.000000	0.000000	0	1.024094	0.934183	11	1	   1.1	   0.9	; 
5255	1	-10.61	  3.50	0.000000	1.300000	0	0.959894	-10.038785	150	9	   1.1	   0.9	; 
5256	1	353.00	 20.70	0.099975	37.760025	0	1.014605	-21.997260	380	4	   1.1	   0.9	; 
5257	1	 -0.00	 -0.00	0.019671	18.610329	0	1.028870	49.205594	380	3	   1.1	   0.9	; 
5258	1	115.00	 34.80	0.039980	3.700010	0	1.009593	-17.836874	220	4	   1.1	   0.9	; 
5259	1	 -0.00	  0.00	0.040038	0.009962	0	0.996526	-17.372997	220	10	   1.1	   0.9	; 
5260	2	  0.00	  0.00	0.000000	0.000000	0	1.028088	-13.031645	20	4	   1.1	   0.9	; 
5261	2	  0.00	  0.00	0.000000	0.000000	0	1.017273	-4.353956	20	4	   1.1	   0.9	; 
5262	2	  0.00	  0.00	0.000000	0.000000	0	1.017273	-4.353956	20	4	   1.1	   0.9	; 
5263	1	  0.00	  0.00	0.000000	78.220000	0	1.062003	-12.552832	380	4	   1.1	   0.9	; 
5264	1	 -0.00	 -0.00	0.000000	1.600000	0	0.978669	-7.861808	150	9	   1.1	   0.9	; 
5265	1	 37.54	 18.30	0.000000	0.220000	0	1.027054	22.947359	220	5	   1.1	   0.9	; 
5266	1	 46.00	  6.60	0.000000	3.110000	0	1.013859	18.447376	154	1	   1.1	   0.9	; 
5267	1	 -0.00	  0.00	0.000000	0.490000	0	0.957532	-11.597741	110	18	   1.1	   0.9	; 
5268	1	 13.90	  1.90	0.000000	4.470000	0	0.995085	12.187928	154	1	   1.1	   0.9	; 
5269	1	 -0.00	  0.00	0.000000	5.850000	0	0.921793	-12.253668	150	9	   1.1	   0.9	; 
5270	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
5271	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
5272	1	102.70	 77.50	0.000000	4.890000	0	1.015467	-22.677921	220	4	   1.1	   0.9	; 
5273	1	-17.80	 -3.68	0.109667	41.234333	0	1.110897	70.705716	380	3	   1.2	   0.8	; 
5274	2	  0.00	  0.00	0.000000	0.000000	0	1.023803	-2.474109	20	6	   1.1	   0.9	; 
5275	2	  0.00	  0.00	0.000000	0.000000	0	1.023803	-2.474109	20	6	   1.1	   0.9	; 
5276	2	  0.00	  0.00	0.000000	0.000000	0	1.023803	-2.474109	20	6	   1.1	   0.9	; 
5277	2	  0.00	  0.00	0.000000	0.000000	0	1.023803	-2.474109	20	6	   1.1	   0.9	; 
5278	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
5279	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
5280	1	 31.43	  6.60	0.000000	3.320000	0	1.029562	10.160061	220	5	   1.1	   0.9	; 
5281	2	  0.00	  0.00	0.000000	0.000000	0	0.983060	43.226184	1.440000e+01	1	   1.1	   0.9	; 
5282	1	  0.00	 -0.00	0.000000	2.090000	0	1.038028	5.797119	220	5	   1.1	   0.9	; 
5283	1	 11.91	  3.00	0.000000	1.220000	0	1.000423	5.182810	110	18	   1.1	   0.9	; 
5284	1	  0.00	  0.00	0.000000	0.060000	0	1.025331	0.441857	220	21	   1.1	   0.9	; 
5285	1	 68.78	 13.00	0.000000	10.450000	0	1.029928	-21.084434	220	4	   1.1	   0.9	; 
5286	2	  0.00	  0.00	0.000000	0.000000	0	1.023526	23.555243	20	2	   1.1	   0.9	; 
5287	2	  0.00	  0.00	0.000000	0.000000	0	1.023526	23.555243	20	2	   1.1	   0.9	; 
5288	1	129.20	 13.40	0.040470	13.819530	0	1.015912	22.790588	220	14	   1.1	   0.9	; 
5289	2	  0.00	  0.00	0.000000	0.000000	0	1.007460	39.171104	11	1	   1.1	   0.9	; 
5290	1	  0.00	 -0.00	0.000000	0.380000	0	1.045177	-4.513312	150	9	   1.1	   0.9	; 
5291	1	  0.00	  0.00	0.000000	0.230000	0	1.028189	8.896679	220	5	   1.1	   0.9	; 
5292	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
5293	1	 86.60	 14.90	0.000000	1.340000	0	1.029206	11.095284	220	5	   1.1	   0.9	; 
5294	1	  0.00	  0.00	0.000000	0.740000	0	1.057852	-6.001761	150	9	   1.1	   0.9	; 
5295	1	124.30	 39.40	0.000000	6.430000	0	1.039938	4.268956	380	20	   1.1	   0.9	; 
5296	1	  0.00	  0.00	0.117165	11.642126	0	1.028062	-8.182777	220	6	   1.1	   0.9	; 
5297	1	194.30	 27.90	0.000000	3.530000	0	1.116360	70.153420	220	3	   1.2	   0.8	; 
5298	1	 95.10	-19.36	0.000000	12.460000	0	1.042365	38.732833	220	13	   1.1	   0.9	; 
5299	1	  0.00	 -0.00	0.000000	58.144073	0	0.964540	-13.395209	380	5	   1.1	   0.9	; 
5300	1	-28.13	 -0.82	0.000000	0.100000	0	1.058631	17.901103	220	5	   1.1	   0.9	; 
5301	2	  0.00	  0.00	0.000000	0.000000	0	1.021316	-4.288887	20	6	   1.1	   0.9	; 
5302	2	  0.00	  0.00	0.000000	0.000000	0	1.017834	1.692627	20	6	   1.1	   0.9	; 
5303	2	  0.00	  0.00	0.000000	0.000000	0	1.024054	-16.964783	20	6	   1.1	   0.9	; 
5304	2	  0.00	  0.00	0.000000	0.000000	0	1.024054	-16.964783	20	6	   1.1	   0.9	; 
5305	2	  0.00	  0.00	0.000000	0.000000	0	1.030320	28.518041	20	6	   1.1	   0.9	; 
5306	2	  0.00	  0.00	0.000000	0.000000	0	1.030320	28.518041	20	6	   1.1	   0.9	; 
5307	2	  0.00	  0.00	0.000000	0.000000	0	1.030262	28.566856	20	6	   1.1	   0.9	; 
5308	2	  0.00	  0.00	0.000000	0.000000	0	1.030262	28.566856	20	6	   1.1	   0.9	; 
5309	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	-2.922910	20	6	   1.1	   0.9	; 
5310	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	-2.922910	20	6	   1.1	   0.9	; 
5311	2	  0.00	  0.00	0.000000	0.000000	0	1.057062	4.322623	20	18	   1.1	   0.9	; 
5312	1	217.80	 60.50	0.059037	2.290963	0	1.022630	10.160081	220	5	   1.1	   0.9	; 
5313	1	 -0.00	  0.00	0.000000	4.480000	0	1.023815	28.570167	154	1	   1.1	   0.9	; 
5314	2	  0.00	  0.00	0.000000	0.000000	0	0.984098	4.477364	1.575000e+01	1	   1.1	   0.9	; 
5315	1	152.50	 14.40	0.000000	24.610000	0	0.990143	1.402472	380	5	   1.1	   0.9	; 
5316	2	  0.00	  0.00	0.000000	0.000000	0	1.002922	32.371982	6.300000e+00	1	   1.1	   0.9	; 
5317	2	  0.00	  0.00	0.000000	0.000000	0	1.034048	-9.733404	20	4	   1.1	   0.9	; 
5318	1	  9.21	  3.30	0.000000	1.130000	0	0.965112	-4.134190	110	19	   1.1	   0.9	; 
5319	2	  0.00	  0.00	0.000000	0.000000	0	1.071081	3.910791	20	9	   1.1	   0.9	; 
5320	1	  0.00	  0.00	0.000000	13.510000	0	0.999808	-10.542975	380	1	   1.1	   0.9	; 
5321	1	108.43	 31.33	0.000000	0.880000	0	1.023031	24.952149	220	13	   1.1	   0.9	; 
5322	2	  0.00	  0.00	0.000000	0.000000	0	0.998790	3.618990	20	2	   1.1	   0.9	; 
5323	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5324	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5325	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5326	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5327	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5328	2	  0.00	  0.00	0.000000	0.000000	0	1.011203	-2.333775	20	4	   1.1	   0.9	; 
5329	1	 11.31	  4.00	0.038744	1.291256	0	1.056832	2.726838	110	15	   1.1	   0.9	; 
5330	2	  0.00	  0.00	0.000000	0.000000	0	1.029009	32.575777	20	5	   1.1	   0.9	; 
5331	1	  0.00	  0.00	0.000000	61.520000	0	1.019753	-24.135214	380	10	   1.1	   0.9	; 
5332	2	  0.00	  0.00	0.000000	0.000000	0	1.028002	7.184716	20	23	   1.1	   0.9	; 
5333	2	  0.00	  0.00	0.000000	0.000000	0	1.030630	1.723631	11	1	   1.1	   0.9	; 
5334	1	 35.14	 16.10	0.000000	0.450000	0	1.021290	29.063688	150	8	   1.1	   0.9	; 
5335	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	14.596978	20	14	   1.1	   0.9	; 
5336	1	 58.97	 27.10	0.197746	0.841691	0	1.015825	-25.064254	220	4	   1.1	   0.9	; 
5337	1	 21.12	  8.30	0.000000	4.260000	0	1.026869	30.816332	150	8	   1.1	   0.9	; 
5338	1	 -0.00	 -0.00	0.000000	53.840000	0	1.067711	-6.488050	380	12	   1.2	   0.8	; 
5339	1	 -0.00	 -0.00	0.000000	4.080000	0	1.025694	-6.021941	220	10	   1.1	   0.9	; 
5340	1	  0.00	  0.00	0.000000	0.000000	0	1.001756	-10.041769	150	9	   1.1	   0.9	; 
5341	2	  0.00	  0.00	0.000000	0.000000	0	1.065506	1.014062	20	9	   1.1	   0.9	; 
5342	2	  0.00	  0.00	0.000000	0.000000	0	1.019736	17.906487	20	6	   1.1	   0.9	; 
5343	2	  0.00	  0.00	0.000000	0.000000	0	1.000957	10.706535	11	1	   1.1	   0.9	; 
5344	1	 70.48	 33.90	0.112194	3.176505	0	1.051774	91.644565	220	3	   1.1	   0.9	; 
5345	1	 -0.00	  0.00	0.000000	0.390000	0	1.035666	-7.386962	150	9	   1.1	   0.9	; 
5346	1	 34.34	 12.50	0.000000	0.230000	0	1.011158	-5.202412	110	19	   1.1	   0.9	; 
5347	2	  0.00	  0.00	0.000000	0.000000	0	1.043665	14.930439	20	14	   1.1	   0.9	; 
5348	1	 -0.00	 -0.00	0.000000	93.580000	0	0.993916	5.014657	400	1	   1.1	   0.9	; 
5349	1	 24.63	 16.70	0.080106	8.659894	0	1.005644	-16.679897	220	4	   1.1	   0.9	; 
5350	2	  0.00	  0.00	0.000000	0.000000	0	1.021475	28.018024	20	10	   1.1	   0.9	; 
5351	1	 21.52	  7.60	0.000000	0.180000	0	0.952457	-5.260666	110	18	   1.1	   0.9	; 
5352	2	  0.00	  0.00	0.000000	0.000000	0	1.007679	-4.961668	20	2	   1.1	   0.9	; 
5353	1	 -0.00	  0.00	0.000000	11.980000	0	1.053771	81.870655	380	3	   1.1	   0.9	; 
5354	2	  0.00	  0.00	0.000000	0.000000	0	1.039621	10.691121	20	18	   1.1	   0.9	; 
5355	1	-12.30	-10.60	0.000000	3.540000	0	1.084788	-3.606185	150	9	   1.1	   0.9	; 
5356	2	  0.00	  0.00	0.000000	0.000000	0	1.041223	4.865379	20	18	   1.1	   0.9	; 
5357	1	 -0.00	 -0.00	0.000000	0.000000	0	1.016884	-1.962084	20	18	   1.1	   0.9	; 
5358	1	 -0.00	  0.00	0.000000	15.230000	0	1.030402	-27.749342	220	4	   1.1	   0.9	; 
5359	2	  0.00	  0.00	0.000000	0.000000	0	1.054892	7.069138	20	2	   1.1	   0.9	; 
5360	1	  0.00	  0.00	0.000000	0.000000	0	1.023166	4.463602	20	23	   1.1	   0.9	; 
5361	1	  0.00	  0.00	0.000000	0.000000	0	1.023166	4.463602	20	23	   1.1	   0.9	; 
5362	1	  0.00	  0.00	0.000000	0.000000	0	1.023166	4.463602	20	23	   1.1	   0.9	; 
5363	1	  0.00	  0.00	0.000000	2.610000	0	0.979016	44.462885	154	1	   1.1	   0.9	; 
5364	1	  0.00	  0.00	0.000000	10.820000	0	1.017741	41.666685	380	3	   1.1	   0.9	; 
5365	2	  0.00	  0.00	0.000000	0.000000	0	1.036110	8.921216	20	23	   1.1	   0.9	; 
5366	2	  0.00	  0.00	0.000000	0.000000	0	1.036110	8.921216	20	23	   1.1	   0.9	; 
5367	1	  0.00	  0.00	0.000000	12.400000	0	1.010305	12.204616	220	5	   1.1	   0.9	; 
5368	2	  0.00	  0.00	0.000000	0.000000	0	1.023161	-12.168584	20	6	   1.1	   0.9	; 
5369	2	  0.00	  0.00	0.000000	0.000000	0	1.023161	-12.168584	20	6	   1.1	   0.9	; 
5370	2	  0.00	  0.00	0.000000	0.000000	0	1.023161	-12.168584	20	6	   1.1	   0.9	; 
5371	2	  0.00	  0.00	0.000000	0.000000	0	1.023161	-12.168584	20	6	   1.1	   0.9	; 
5372	1	  0.00	  0.00	0.000000	7.100000	0	1.038719	-0.876477	220	18	   1.1	   0.9	; 
5373	1	 30.33	 11.00	0.000000	0.580000	0	1.072551	-2.385083	110	19	   1.1	   0.9	; 
5374	1	  1.30	  0.40	0.000000	1.700000	0	1.012325	4.838884	110	18	   1.1	   0.9	; 
5375	1	 -0.00	  0.00	0.058227	-0.008227	0	1.061002	18.625585	220	5	   1.1	   0.9	; 
5376	1	 -5.01	 -1.81	0.000000	15.160000	0	1.005051	-5.039137	220	11	   1.1	   0.9	; 
5377	1	  0.00	 -5.50	0.039787	12.430213	0	1.019643	-16.147917	220	4	   1.1	   0.9	; 
5378	1	 42.55	 17.60	0.000000	17.280000	0	1.011669	-5.415058	220	5	   1.1	   0.9	; 
5379	1	 32.24	 11.70	0.000000	0.100000	0	1.025372	-4.086848	110	19	   1.1	   0.9	; 
5380	1	 -0.00	 -0.00	0.709066	-1.750701	0	1.040126	59.677576	380	3	   1.1	   0.9	; 
5381	1	  1.50	  0.80	0.000000	0.550000	0	0.981560	-6.430337	110	18	   1.1	   0.9	; 
5382	2	  0.00	  0.00	0.000000	0.000000	0	1.019736	17.906487	20	6	   1.1	   0.9	; 
5383	1	 -0.00	  0.00	0.000000	57.870000	0	1.050924	32.263423	380	1	   1.1	   0.9	; 
5384	2	  0.00	  0.00	0.000000	0.000000	0	0.962211	47.074823	6.300000e+00	1	   1.1	   0.9	; 
5385	2	  0.00	  0.00	0.000000	0.000000	0	1.018125	-0.191544	20	2	   1.1	   0.9	; 
5386	1	 -0.00	  0.00	0.000000	4.860000	0	1.009475	-1.839005	220	5	   1.1	   0.9	; 
5387	1	  0.00	 -0.00	0.000000	4.680000	0	1.021639	-15.781645	220	4	   1.1	   0.9	; 
5388	2	  0.00	  0.00	0.000000	0.000000	0	1.033359	20.594354	20	5	   1.1	   0.9	; 
5389	1	 -0.00	  0.00	0.000000	11.870000	0	1.070228	-0.629475	380	1	   1.2	   0.8	; 
5390	1	 61.40	  8.80	0.000000	3.530000	0	1.024683	17.009500	154	1	   1.1	   0.9	; 
5391	2	  0.00	  0.00	0.000000	0.000000	0	1.043492	-15.322718	20	4	   1.1	   0.9	; 
5392	1	 -0.00	  0.00	0.000000	0.040000	0	0.997680	-9.077286	150	9	   1.1	   0.9	; 
5393	1	 20.72	  5.00	0.000000	6.640000	0	1.023492	3.369288	220	5	   1.1	   0.9	; 
5394	1	114.80	121.50	0.000000	24.250000	0	1.009010	29.747481	380	3	   1.1	   0.9	; 
5395	1	138.40	 39.50	0.118033	13.031967	0	1.029146	16.996023	220	5	   1.1	   0.9	; 
5396	1	131.00	  1.30	0.000000	120.450000	0	1.025143	3.709433	220	5	   1.1	   0.9	; 
5397	2	  0.00	  0.00	0.000000	0.000000	0	1.018090	15.340169	11	1	   1.1	   0.9	; 
5398	1	  0.00	 -0.00	0.000000	2.800000	0	1.065863	-4.559857	150	9	   1.1	   0.9	; 
5399	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
5400	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
5401	2	  0.00	  0.00	0.000000	0.000000	0	1.028342	-18.470930	20	4	   1.1	   0.9	; 
5402	1	 -0.00	 -0.00	1.294898	-0.826149	0	1.046795	41.135123	380	2	   1.1	   0.9	; 
5403	2	  0.00	  0.00	0.000000	0.000000	0	1.018098	29.808617	154	1	   1.1	   0.9	; 
5404	1	  0.00	  0.00	0.573222	0.203366	0	1.039360	34.351848	380	5	   1.1	   0.9	; 
5405	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
5406	2	  0.00	  0.00	0.000000	0.000000	0	1.007636	96.580359	20	3	   1.1	   0.9	; 
5407	1	 50.20	  7.10	0.000000	8.140000	0	1.002675	25.619018	154	1	   1.1	   0.9	; 
5408	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
5409	1	295.40	 42.00	0.000000	0.830000	0	1.026365	-15.128429	220	4	   1.1	   0.9	; 
5410	1	  0.00	 -0.00	0.000000	0.740000	0	1.034682	-7.443278	150	9	   1.1	   0.9	; 
5411	2	  0.00	  0.00	0.000000	0.000000	0	0.991559	90.791769	20	3	   1.1	   0.9	; 
5412	1	141.50	 70.80	0.000000	4.920000	0	1.005549	11.254419	380	3	   1.1	   0.9	; 
5413	1	  0.00	 -0.00	0.000000	13.930000	0	1.042695	35.810054	380	3	   1.1	   0.9	; 
5414	1	 -0.00	 -0.00	0.000000	2.040000	0	1.084115	1.981553	110	19	   1.2	   0.8	; 
5415	1	 28.03	  6.50	0.000000	6.320000	0	1.030851	8.542661	220	5	   1.1	   0.9	; 
5416	2	  0.00	  0.00	0.000000	0.000000	0	1.024669	12.739456	20	18	   1.1	   0.9	; 
5417	1	 22.83	  9.70	0.000000	5.070000	0	0.923632	-8.085026	110	18	   1.1	   0.9	; 
5418	2	  0.00	  0.00	0.000000	0.000000	0	0.978998	26.658997	1.050000e+01	1	   1.1	   0.9	; 
5419	1	132.30	135.60	0.358583	4.131181	0	1.008248	-11.333077	220	4	   1.1	   0.9	; 
5420	2	  0.00	  0.00	0.000000	0.000000	0	1.015531	4.163384	20	9	   1.1	   0.9	; 
5421	1	 95.00	 10.43	0.000000	89.570000	0	1.048791	17.954078	380	13	   1.1	   0.9	; 
5422	1	  5.51	  2.20	0.000000	0.590000	0	0.988176	-11.073965	110	22	   1.1	   0.9	; 
5423	1	 -0.00	 -0.00	0.000000	9.510000	0	1.010477	-20.953094	220	6	   1.1	   0.9	; 
5424	1	 24.83	  7.60	0.000000	0.230000	0	0.967393	-6.460925	110	18	   1.1	   0.9	; 
5425	1	  1.70	  0.30	0.000000	0.210000	0	0.974289	-7.210672	110	18	   1.1	   0.9	; 
5426	1	 -0.00	 -0.00	0.000000	0.020000	0	0.926207	-12.070366	150	9	   1.1	   0.9	; 
5427	1	  2.50	  1.30	0.000000	0.120000	0	0.964213	-6.205379	110	18	   1.1	   0.9	; 
5428	1	  0.00	 -0.00	0.000000	16.730000	0	1.041265	2.248937	220	5	   1.1	   0.9	; 
5429	1	 28.93	 10.50	0.000000	0.880000	0	1.000285	-3.353486	110	19	   1.1	   0.9	; 
5430	1	182.30	 65.90	0.000000	62.490000	0	1.080601	0.695571	380	20	   1.2	   0.8	; 
5431	1	 52.79	  2.64	0.000000	0.000000	0	0.936417	-4.834215	110	18	   1.1	   0.9	; 
5432	1	 -0.00	  0.01	0.000000	0.000000	0	1.001979	-7.828523	150	9	   1.1	   0.9	; 
5433	1	 -0.00	  0.00	0.000000	70.710000	0	1.017043	-22.798983	380	4	   1.1	   0.9	; 
5434	1	 -0.00	  0.00	0.100000	5.730000	0	1.007403	-6.121058	220	21	   1.1	   0.9	; 
5435	1	 -0.00	  0.00	0.000000	8.990000	0	1.033263	-17.887254	220	4	   1.1	   0.9	; 
5436	1	-17.62	  5.80	0.000000	0.230000	0	1.023839	-7.475146	150	9	   1.1	   0.9	; 
5437	1	 -0.00	  0.00	0.172737	-0.134351	0	1.033003	38.705858	150	8	   1.1	   0.9	; 
5438	1	223.40	143.10	0.280648	4.559514	0	1.006737	-14.697123	220	4	   1.1	   0.9	; 
5439	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
5440	1	 -0.00	 -0.00	0.000000	1.000000	0	0.999390	28.980276	154	1	   1.1	   0.9	; 
5441	1	 16.40	  2.30	0.000000	3.430000	0	1.008389	18.986342	154	1	   1.1	   0.9	; 
5442	1	 -0.00	  0.00	0.000000	0.560000	0	1.019446	-6.719975	150	9	   1.1	   0.9	; 
5443	1	 -0.00	 -0.00	0.473225	52.235363	0	1.031638	2.949928	380	6	   1.1	   0.9	; 
5444	2	  0.00	  0.00	0.000000	0.000000	0	1.017679	10.590328	20	22	   1.1	   0.9	; 
5445	1	-32.71	-13.76	0.000000	135.135902	0	1.030228	9.043792	380	5	   1.1	   0.9	; 
5446	1	 74.58	 12.30	0.039447	21.250553	0	1.028368	5.875420	220	5	   1.1	   0.9	; 
5447	1	 16.62	-10.30	0.000000	0.100000	0	1.032604	-19.074650	220	6	   1.1	   0.9	; 
5448	1	 -4.86	 -2.12	0.000000	0.640000	0	0.995449	-2.100907	110	18	   1.1	   0.9	; 
5449	1	  0.00	  0.00	0.000000	0.430000	0	1.034882	4.848076	220	5	   1.1	   0.9	; 
5450	1	  0.00	 -0.00	0.000000	13.300000	0	1.038472	4.437466	220	11	   1.1	   0.9	; 
5451	1	  0.00	 -0.00	0.000000	1.530000	0	1.021105	-0.682824	150	9	   1.1	   0.9	; 
5452	1	 -0.00	 -0.00	0.000000	1.120000	0	1.013387	-2.934412	220	12	   1.1	   0.9	; 
5453	1	120.70	 24.30	0.000000	4.510000	0	0.999883	-7.177022	220	6	   1.1	   0.9	; 
5454	1	  2.50	 -0.00	0.000000	0.570000	0	1.010163	2.244387	110	18	   1.1	   0.9	; 
5455	2	  0.00	  0.00	0.000000	0.000000	0	1.018325	9.145355	20	23	   1.1	   0.9	; 
5456	2	  0.00	  0.00	0.000000	0.000000	0	1.009683	1.076815	20	18	   1.1	   0.9	; 
5457	1	 -0.00	  0.00	0.019585	4.410415	0	1.023874	-12.218924	220	4	   1.1	   0.9	; 
5458	1	 32.10	  4.50	0.000000	2.530000	0	0.999498	29.488920	154	1	   1.1	   0.9	; 
5459	1	  0.00	 -0.01	0.000000	1.200000	0	1.017517	24.916531	220	3	   1.1	   0.9	; 
5460	1	 -0.00	 -0.00	0.000000	7.400000	0	1.025654	-0.361056	220	1	   1.1	   0.9	; 
5461	1	  0.00	  0.00	0.040055	2.829945	0	0.994387	-11.289887	150	10	   1.1	   0.9	; 
5462	1	 -0.19	 -0.87	0.000000	0.000000	0	1.007118	30.130445	150	8	   1.1	   0.9	; 
5463	2	  0.00	  0.00	0.000000	0.000000	0	1.054031	9.216302	20	5	   1.1	   0.9	; 
5464	2	  0.00	  0.00	0.000000	0.000000	0	1.011467	18.152933	11	1	   1.1	   0.9	; 
5465	1	 24.03	  8.00	0.000000	0.750000	0	1.002052	0.724345	110	21	   1.1	   0.9	; 
5466	2	  0.00	  0.00	0.000000	0.000000	0	1.021987	8.578200	20	6	   1.1	   0.9	; 
5467	2	  0.00	  0.00	0.000000	0.000000	0	1.021987	8.578200	20	6	   1.1	   0.9	; 
5468	2	  0.00	  0.00	0.000000	0.000000	0	1.021987	8.578200	20	6	   1.1	   0.9	; 
5469	1	115.30	 16.40	0.000000	2.450000	0	1.009591	18.431924	154	1	   1.1	   0.9	; 
5470	1	 85.10	-122.40	0.000000	6.670000	0	1.009510	14.111952	380	3	   1.1	   0.9	; 
5471	1	  0.00	  0.00	0.000000	4.670000	0	1.038952	-3.685101	220	1	   1.1	   0.9	; 
5472	1	179.40	 58.30	0.000000	0.640000	0	1.032584	4.617096	220	5	   1.1	   0.9	; 
5473	2	  0.00	  0.00	0.000000	0.000000	0	1.034048	-9.733404	20	4	   1.1	   0.9	; 
5474	1	104.00	 51.20	0.020067	3.329933	0	0.982293	24.305163	220	13	   1.1	   0.9	; 
5475	1	  0.00	 -0.00	0.000000	0.870000	0	1.015359	-20.625876	220	6	   1.1	   0.9	; 
5476	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
5477	1	 65.10	 26.40	0.000000	0.580000	0	0.999998	-7.478578	110	23	   1.1	   0.9	; 
5478	1	  0.00	  0.00	0.683996	-0.541497	0	1.065239	82.186971	380	8	   1.1	   0.9	; 
5479	1	  0.00	 -0.00	0.058800	-0.049000	0	1.020383	19.713555	220	3	   1.1	   0.9	; 
5480	1	 -0.00	 -0.00	0.090774	7.550444	0	1.033580	4.727162	220	18	   1.1	   0.9	; 
5481	1	 16.52	  7.10	0.000000	1.100000	0	0.995881	-14.296589	110	22	   1.1	   0.9	; 
5482	1	165.30	 89.20	0.000000	13.470000	0	1.026776	33.821305	380	3	   1.1	   0.9	; 
5483	1	-32.04	 10.30	0.000000	82.520000	0	1.043257	-18.000081	380	10	   1.1	   0.9	; 
5484	2	  0.00	  0.00	0.000000	0.000000	0	0.956073	24.685075	1.380000e+01	1	   1.1	   0.9	; 
5485	1	  2.30	  0.80	0.000000	0.210000	0	0.954523	-1.873735	110	19	   1.1	   0.9	; 
5486	1	 -0.00	 -0.00	0.090774	3.980444	0	1.038771	7.752970	220	18	   1.1	   0.9	; 
5487	1	-24.87	 -3.70	0.000000	0.350000	0	1.023609	8.435988	110	18	   1.1	   0.9	; 
5488	1	 -0.00	 -0.00	0.000000	0.110000	0	1.002597	-1.485346	110	18	   1.1	   0.9	; 
5489	1	 51.36	 -0.70	0.000000	0.570000	0	1.032625	-19.504367	220	4	   1.1	   0.9	; 
5490	2	  0.00	  0.00	0.000000	0.000000	0	1.028982	-17.790270	20	4	   1.1	   0.9	; 
5491	1	 -0.00	 -0.00	0.000000	0.090000	0	0.997947	-10.410664	150	9	   1.1	   0.9	; 
5492	1	 45.15	  4.10	0.000000	2.610000	0	1.013587	-30.743973	220	4	   1.1	   0.9	; 
5493	1	 42.48	 10.36	0.000000	0.370000	0	1.047324	29.965681	220	5	   1.1	   0.9	; 
5494	2	  0.00	  0.00	0.000000	0.000000	0	0.991002	22.274075	1.060000e+01	1	   1.1	   0.9	; 
5495	1	 18.42	  6.00	0.000000	0.930000	0	0.942228	-8.841529	110	21	   1.1	   0.9	; 
5496	1	  0.30	  1.30	0.038604	0.101396	0	1.043448	79.328992	220	3	   1.1	   0.9	; 
5497	1	 40.44	 20.50	0.000000	0.850000	0	1.068116	5.359204	220	5	   1.1	   0.9	; 
5498	2	  0.00	  0.00	0.000000	0.000000	0	1.041198	4.140848	20	3	   1.1	   0.9	; 
5499	1	 -0.00	 -0.00	0.000000	13.030000	0	1.033521	9.078689	220	5	   1.1	   0.9	; 
5500	1	 -0.00	 -0.00	0.708649	1.518986	0	1.034725	32.734841	380	5	   1.1	   0.9	; 
5501	1	122.30	 45.90	0.000000	4.030000	0	1.012878	6.541060	220	7	   1.1	   0.9	; 
5502	1	 71.38	 10.90	0.039268	3.160549	0	1.001698	92.057182	150	1	   1.1	   0.9	; 
5503	2	  0.00	  0.00	0.000000	0.000000	0	1.032124	21.999225	20	10	   1.1	   0.9	; 
5504	1	 93.90	 10.95	0.000000	4.980000	0	1.032770	-19.320799	220	4	   1.1	   0.9	; 
5505	1	 24.03	  7.90	0.000000	1.080000	0	0.985939	-2.873709	110	21	   1.1	   0.9	; 
5506	1	 34.14	 11.80	0.039086	0.950914	0	1.026291	-4.491374	110	19	   1.1	   0.9	; 
5507	1	 39.44	  5.90	0.000000	1.920000	0	1.014219	-26.033950	220	4	   1.1	   0.9	; 
5508	1	194.60	 48.30	0.000000	0.850000	0	1.000405	-4.700600	110	21	   1.1	   0.9	; 
5509	1	 -0.00	 -0.00	0.038572	0.211071	0	1.039944	-3.443809	220	6	   1.1	   0.9	; 
5510	2	  0.00	  0.00	0.000000	0.000000	0	1.056320	32.386122	20	14	   1.1	   0.9	; 
5511	1	 69.28	 44.10	0.397060	-0.667060	0	1.031703	-3.136077	220	21	   1.1	   0.9	; 
5512	2	  0.00	  0.00	0.000000	0.000000	0	1.014266	27.581576	20	10	   1.1	   0.9	; 
5513	1	  7.61	  0.50	0.000000	0.590000	0	0.966548	-0.111776	110	18	   1.1	   0.9	; 
5514	2	  0.00	  0.00	0.000000	0.000000	0	1.056320	32.386122	20	14	   1.1	   0.9	; 
5515	1	  0.00	  0.00	0.345747	7.051877	0	1.047870	36.346539	380	3	   1.1	   0.9	; 
5516	1	-24.93	 11.80	0.000000	3.510000	0	1.046421	-13.009884	220	4	   1.1	   0.9	; 
5517	2	  0.00	  0.00	0.000000	0.000000	0	1.032840	28.489594	20	10	   1.1	   0.9	; 
5518	1	 35.54	 11.70	0.000000	0.190000	0	0.990205	-4.496420	110	21	   1.1	   0.9	; 
5519	1	  4.00	  1.30	0.000000	0.560000	0	0.981793	-11.284467	110	12	   1.1	   0.9	; 
5520	1	 83.49	 17.40	0.000000	19.320000	0	1.057585	11.125317	220	5	   1.1	   0.9	; 
5521	1	  0.00	 -0.00	0.115739	8.593551	0	1.037504	75.247519	220	3	   1.1	   0.9	; 
5522	1	181.10	 25.80	0.000000	1.100000	0	0.993993	29.495121	154	1	   1.1	   0.9	; 
5523	2	  0.00	  0.00	0.000000	0.000000	0	1.037993	28.716517	20	5	   1.1	   0.9	; 
5524	1	 71.08	 16.20	0.000000	11.580000	0	1.025446	11.298124	220	3	   1.1	   0.9	; 
5525	1	338.22	104.11	0.000000	91.110000	0	0.997105	20.026989	380	13	   1.1	   0.9	; 
5526	1	119.10	 61.40	0.000000	1.900000	0	1.042313	-6.262534	150	9	   1.1	   0.9	; 
5527	1	 37.84	 23.40	0.000000	0.020000	0	1.002937	-4.683269	150	9	   1.1	   0.9	; 
5528	2	  0.00	  0.00	0.000000	0.000000	0	1.009486	16.888084	20	5	   1.1	   0.9	; 
5529	1	  4.00	  0.10	0.000000	0.090000	0	1.053958	-6.513606	150	9	   1.1	   0.9	; 
5530	2	  0.00	  0.00	0.000000	0.000000	0	1.037993	28.716517	20	5	   1.1	   0.9	; 
5531	1	 -0.00	  0.00	0.000000	1.040000	0	1.017681	78.940855	220	3	   1.1	   0.9	; 
5532	1	 18.02	  6.50	0.000000	0.640000	0	1.025267	-2.273267	110	19	   1.1	   0.9	; 
5533	1	 46.90	  6.70	0.000000	0.070000	0	1.015563	19.169778	154	1	   1.1	   0.9	; 
5534	2	  0.00	  0.00	0.000000	0.000000	0	1.020332	23.152992	20	10	   1.1	   0.9	; 
5535	1	 33.04	 21.60	0.000000	26.590000	0	1.038002	-21.381787	220	6	   1.1	   0.9	; 
5536	1	 42.25	  5.90	0.000000	13.070000	0	1.019573	-23.233961	220	4	   1.1	   0.9	; 
5537	1	 19.82	 10.90	0.000000	0.050000	0	1.031681	8.016407	220	5	   1.1	   0.9	; 
5538	1	 -0.00	  0.00	0.157271	12.642047	0	1.018608	-18.078221	220	6	   1.1	   0.9	; 
5539	1	 34.14	 13.50	0.000000	0.000000	0	1.020643	26.348710	150	8	   1.1	   0.9	; 
5540	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	9.917398	20	23	   1.1	   0.9	; 
5541	1	  2.20	-48.80	0.000000	39.690000	0	1.049290	32.879646	380	3	   1.1	   0.9	; 
5542	2	  0.00	  0.00	0.000000	0.000000	0	1.010203	8.259748	11	1	   1.1	   0.9	; 
5543	1	  0.00	  0.00	0.000000	30.090000	0	1.052316	-5.470021	380	1	   1.1	   0.9	; 
5544	1	 -0.00	  0.00	0.000000	0.460000	0	0.944329	-10.949935	150	9	   1.1	   0.9	; 
5545	1	  0.00	  0.00	0.000000	2.460000	0	1.033232	20.726267	220	5	   1.1	   0.9	; 
5546	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
5547	1	201.40	 47.50	0.000000	0.000000	0	1.004093	46.303458	220	3	   1.1	   0.9	; 
5548	2	  0.00	  0.00	0.000000	0.000000	0	1.030988	2.394145	20	9	   1.1	   0.9	; 
5549	1	 -0.00	  0.00	0.000000	5.250000	0	1.022765	36.791666	150	8	   1.1	   0.9	; 
5550	1	 77.19	 25.40	0.000000	4.130000	0	0.991249	31.489724	220	3	   1.1	   0.9	; 
5551	1	 -0.00	  0.00	0.000000	6.960000	0	1.033986	-0.883818	220	1	   1.1	   0.9	; 
5552	1	 -0.00	 -0.00	0.000000	0.570000	0	1.097818	-4.717769	150	9	   1.1	   0.9	; 
5553	1	  8.41	  2.50	0.000000	1.180000	0	0.987058	-8.963027	110	18	   1.1	   0.9	; 
5554	1	 52.46	 19.00	0.000000	0.340000	0	1.027300	-4.462847	110	19	   1.1	   0.9	; 
5555	1	162.40	 14.40	0.019919	12.920081	0	0.993552	21.325826	220	13	   1.1	   0.9	; 
5556	1	 -0.00	 -0.00	0.000000	10.310000	0	1.030728	9.614364	154	1	   1.1	   0.9	; 
5557	1	 46.35	 86.90	0.000000	10.320000	0	1.045313	37.497254	380	3	   1.1	   0.9	; 
5558	1	 27.80	  4.00	0.000000	3.340000	0	0.968669	19.556191	154	1	   1.1	   0.9	; 
5559	1	 -0.00	 -0.00	0.000000	26.980000	0	0.992104	9.370388	220	5	   1.1	   0.9	; 
5560	1	 80.56	 20.85	0.000000	10.330000	0	0.994311	40.473761	220	13	   1.1	   0.9	; 
5561	1	 23.93	  8.70	0.000000	0.480000	0	1.041016	-3.593429	110	19	   1.1	   0.9	; 
5562	1	  0.00	  0.00	0.000000	9.090000	0	1.020650	42.452202	380	3	   1.1	   0.9	; 
5563	1	  0.00	  0.00	0.000000	0.000000	0	1.030970	-5.064150	150	9	   1.1	   0.9	; 
5564	1	 24.63	 15.30	0.000000	1.280000	0	1.033422	-6.601490	150	9	   1.1	   0.9	; 
5565	1	  0.00	 -0.00	0.060373	1.049627	0	0.990674	-12.457063	150	10	   1.1	   0.9	; 
5566	1	105.40	 92.50	0.117734	22.942266	0	1.029668	-16.520796	220	4	   1.1	   0.9	; 
5567	1	 63.67	 20.20	0.000000	6.130000	0	1.039509	27.773539	220	5	   1.1	   0.9	; 
5568	1	 -1.90	-28.10	0.000000	100.560000	0	1.054612	-13.021657	380	4	   1.1	   0.9	; 
5569	1	 -0.00	 -0.00	0.019548	15.600452	0	1.038162	75.883553	380	3	   1.1	   0.9	; 
5570	1	  0.00	 -0.00	0.000000	0.960000	0	0.985969	-5.347667	150	9	   1.1	   0.9	; 
5571	1	  2.80	  0.60	0.000000	0.620000	0	1.047477	-2.055486	110	15	   1.1	   0.9	; 
5572	1	272.50	127.20	0.039174	55.140826	0	1.028225	45.555177	380	13	   1.1	   0.9	; 
5573	1	  0.00	  0.00	0.000000	17.640000	0	1.053988	-13.855785	380	4	   1.1	   0.9	; 
5574	1	 39.00	  5.50	0.000000	18.090000	0	0.984528	42.045502	154	1	   1.1	   0.9	; 
5575	2	  0.00	  0.00	0.000000	0.000000	0	1.031736	41.040722	20	10	   1.1	   0.9	; 
5576	2	  0.00	  0.00	0.000000	0.000000	0	0.976475	43.406918	1.550000e+01	1	   1.1	   0.9	; 
5577	1	  2.30	  0.80	0.079208	2.270792	0	1.035016	0.817200	110	15	   1.1	   0.9	; 
5578	1	  0.00	 -0.00	0.000000	2.970000	0	0.999568	-12.992092	110	12	   1.1	   0.9	; 
5579	1	 -0.00	  0.00	0.181549	6.920889	0	1.059024	-2.926118	220	18	   1.2	   0.8	; 
5580	1	 23.30	  3.30	0.000000	9.290000	0	1.006276	16.366480	154	1	   1.1	   0.9	; 
5581	2	  0.00	  0.00	0.000000	0.000000	0	1.063714	6.510197	20	9	   1.1	   0.9	; 
5582	1	 39.34	 24.40	0.000000	0.000000	0	1.009463	-9.554155	150	9	   1.1	   0.9	; 
5583	1	 10.11	  5.60	0.000000	0.890000	0	0.987706	-3.303202	110	18	   1.1	   0.9	; 
5584	1	 -0.50	 -0.17	0.000000	0.210000	0	0.979206	-6.232471	110	18	   1.1	   0.9	; 
5585	1	 -0.00	 -0.00	0.000000	0.000000	0	1.019792	-15.494313	20	4	   1.1	   0.9	; 
5586	1	  5.01	  2.00	0.000000	0.840000	0	1.025107	-5.101065	110	23	   1.1	   0.9	; 
5587	2	  0.00	  0.00	0.000000	0.000000	0	1.041875	20.867491	20	7	   1.1	   0.9	; 
5588	1	 -0.00	  0.00	0.548295	7.403222	0	1.079463	38.243221	380	14	   1.2	   0.8	; 
5589	1	 90.60	 15.80	0.000000	7.990000	0	1.062436	4.140276	220	5	   1.1	   0.9	; 
5590	1	 -9.75	 -2.74	0.000000	0.410000	0	1.026131	4.125771	110	18	   1.1	   0.9	; 
5591	1	159.90	 10.60	0.000000	69.600000	0	1.017370	-3.579850	380	6	   1.1	   0.9	; 
5592	2	  0.00	  0.00	0.000000	0.000000	0	1.008760	0.250829	20	18	   1.1	   0.9	; 
5593	2	  0.00	  0.00	0.000000	0.000000	0	1.014635	-0.980319	20	18	   1.1	   0.9	; 
5594	2	  0.00	  0.00	0.000000	0.000000	0	1.028002	7.184716	20	23	   1.1	   0.9	; 
5595	1	226.00	 55.79	0.000000	18.200000	0	1.014621	-26.468886	220	4	   1.1	   0.9	; 
5596	1	130.50	 24.70	0.000000	0.400000	0	1.030843	7.951587	220	5	   1.1	   0.9	; 
5597	1	 16.32	  2.80	0.000000	1.410000	0	0.992031	-1.689804	110	18	   1.1	   0.9	; 
5598	1	 77.49	 17.30	0.000000	0.100000	0	1.017435	13.545700	220	5	   1.1	   0.9	; 
5599	1	  0.00	 -0.00	0.000000	6.320000	0	0.998677	-23.026413	220	6	   1.1	   0.9	; 
5600	1	 35.66	 -9.39	0.000000	7.890000	0	1.043652	0.642216	220	5	   1.1	   0.9	; 
5601	1	 44.45	 10.90	0.000000	2.230000	0	1.030483	4.072037	220	5	   1.1	   0.9	; 
5602	1	 -0.00	 -0.00	0.000000	35.000000	0	1.019321	21.930962	150	8	   1.1	   0.9	; 
5603	1	  5.31	  1.80	0.000000	0.720000	0	1.002126	-8.787185	110	12	   1.1	   0.9	; 
5604	1	105.60	 70.00	0.237412	7.212157	0	1.029928	-11.421758	220	4	   1.1	   0.9	; 
5605	1	 -0.00	  0.00	0.000000	0.000000	0	1.029028	28.384829	20	5	   1.1	   0.9	; 
5606	1	 -0.00	  0.00	0.000000	0.000000	0	1.029028	28.384829	20	5	   1.1	   0.9	; 
5607	2	  0.00	  0.00	0.000000	0.000000	0	1.025746	32.862676	20	5	   1.1	   0.9	; 
5608	2	  0.00	  0.00	0.000000	0.000000	0	1.045989	24.800863	20	5	   1.1	   0.9	; 
5609	1	 -0.00	  0.00	0.000000	0.000000	0	1.029028	28.384829	20	5	   1.1	   0.9	; 
5610	2	  0.00	  0.00	0.000000	0.000000	0	1.025746	32.862676	20	5	   1.1	   0.9	; 
5611	2	  0.00	  0.00	0.000000	0.000000	0	1.047982	25.815744	20	5	   1.1	   0.9	; 
5612	2	  0.00	  0.00	0.000000	0.000000	0	1.047982	25.815744	20	5	   1.1	   0.9	; 
5613	2	  0.00	  0.00	0.000000	0.000000	0	1.045989	24.800863	20	5	   1.1	   0.9	; 
5614	2	  0.00	  0.00	0.000000	0.000000	0	1.047806	26.509997	20	5	   1.1	   0.9	; 
5615	1	  0.00	  0.00	0.000000	0.000000	0	0.990005	-9.648284	150	9	   1.1	   0.9	; 
5616	1	  0.00	  0.00	0.000000	0.720000	0	1.048472	3.178718	220	5	   1.1	   0.9	; 
5617	1	 -0.00	 -0.00	0.000000	9.470000	0	1.077244	-11.176288	220	11	   1.1	   0.9	; 
5618	1	 40.50	  5.70	0.000000	5.410000	0	1.003124	25.734388	154	1	   1.1	   0.9	; 
5619	2	  0.00	  0.00	0.000000	0.000000	0	1.049918	7.582329	20	5	   1.1	   0.9	; 
5620	1	 18.82	  6.80	0.000000	0.590000	0	0.952596	-2.388742	110	19	   1.1	   0.9	; 
5621	1	  0.00	  0.00	0.000000	0.670000	0	0.946511	-10.737395	150	9	   1.1	   0.9	; 
5622	2	  0.00	  0.00	0.000000	0.000000	0	1.039750	24.634870	20	5	   1.1	   0.9	; 
5623	1	 -0.00	 -0.00	0.000000	97.323975	0	0.988243	16.963551	380	5	   1.1	   0.9	; 
5624	1	 -0.00	 -0.00	0.000000	0.000000	0	1.019792	-15.494313	20	4	   1.1	   0.9	; 
5625	1	130.10	 19.30	0.000000	19.240000	0	0.978962	7.657504	220	6	   1.1	   0.9	; 
5626	1	 14.22	  6.10	0.000000	0.180000	0	0.989695	-1.825556	110	18	   1.1	   0.9	; 
5627	2	  0.00	  0.00	0.000000	0.000000	0	1.026746	3.870557	20	20	   1.1	   0.9	; 
5628	2	  0.00	  0.00	0.000000	0.000000	0	1.020137	-11.623454	20	22	   1.1	   0.9	; 
5629	2	  0.00	  0.00	0.000000	0.000000	0	1.020137	-11.623454	20	22	   1.1	   0.9	; 
5630	2	  0.00	  0.00	0.000000	0.000000	0	0.976217	-9.446382	20	22	   1.1	   0.9	; 
5631	2	  0.00	  0.00	0.000000	0.000000	0	1.009821	-5.315519	20	22	   1.1	   0.9	; 
5632	2	  0.00	  0.00	0.000000	0.000000	0	1.015993	-9.375302	20	22	   1.1	   0.9	; 
5633	1	180.40	119.20	0.000000	53.220000	0	1.001096	16.815156	380	3	   1.1	   0.9	; 
5634	2	  0.00	  0.00	0.000000	0.000000	0	1.009821	-5.315519	20	22	   1.1	   0.9	; 
5635	1	 44.15	 10.60	0.000000	1.620000	0	0.990510	-17.628892	110	22	   1.1	   0.9	; 
5636	1	 36.74	 22.70	0.000000	0.460000	0	1.001756	-10.041769	150	9	   1.1	   0.9	; 
5637	2	  0.00	  0.00	0.000000	0.000000	0	1.043748	36.747443	20	2	   1.1	   0.9	; 
5638	1	 89.10	 27.50	0.000000	1.010000	0	1.014728	-11.054108	110	22	   1.1	   0.9	; 
5639	1	 33.04	 10.90	0.000000	0.970000	0	0.949125	-8.184163	110	21	   1.1	   0.9	; 
5640	2	  0.00	  0.00	0.000000	0.000000	0	1.063390	20.872350	20	14	   1.1	   0.9	; 
5641	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
5642	1	 44.35	 12.80	0.049456	6.940544	0	1.025062	-16.730832	220	4	   1.1	   0.9	; 
5643	1	 -0.00	 -0.00	0.117943	0.021542	0	1.028403	19.428280	220	6	   1.1	   0.9	; 
5644	1	  6.41	  2.30	0.000000	0.970000	0	0.963377	-3.107660	110	19	   1.1	   0.9	; 
5645	2	  0.00	  0.00	0.000000	0.000000	0	1.003179	38.552189	1.380000e+01	1	   1.1	   0.9	; 
5646	1	123.90	 32.60	0.000000	1.520000	0	1.013260	-17.047746	220	4	   1.1	   0.9	; 
5647	1	 12.91	  4.70	0.000000	0.390000	0	1.031808	17.017475	110	19	   1.1	   0.9	; 
5648	1	 16.70	  2.40	0.000000	2.730000	0	1.002793	28.630967	154	1	   1.1	   0.9	; 
5649	1	 -0.00	  0.00	0.000000	5.360000	0	1.018420	36.689147	150	8	   1.1	   0.9	; 
5650	1	  6.81	  2.30	0.000000	1.880000	0	0.981490	-7.303136	110	18	   1.1	   0.9	; 
5651	1	123.09	  9.20	0.000000	0.920000	0	1.034087	30.349767	220	13	   1.1	   0.9	; 
5652	1	  0.00	  0.00	0.000000	0.000000	0	1.015014	-12.066594	150	9	   1.1	   0.9	; 
5653	2	  0.00	  0.00	0.000000	0.000000	0	1.012120	1.557585	20	18	   1.1	   0.9	; 
5654	2	  0.00	  0.00	0.000000	0.000000	0	1.063453	20.858871	20	14	   1.1	   0.9	; 
5655	1	 73.08	 15.70	0.039626	1.900281	0	0.989306	90.493667	150	1	   1.1	   0.9	; 
5656	1	 -0.00	  0.00	0.000000	6.390000	0	1.014415	46.434829	380	1	   1.1	   0.9	; 
5657	2	  0.00	  0.00	0.000000	0.000000	0	1.048637	18.752224	20	5	   1.1	   0.9	; 
5658	2	  0.00	  0.00	0.000000	0.000000	0	1.015919	3.580325	6.300000e+00	1	   1.1	   0.9	; 
5659	1	 -0.00	  0.00	0.224609	28.762184	0	1.080485	11.132062	220	18	   1.2	   0.8	; 
5660	2	  0.00	  0.00	0.000000	0.000000	0	1.055440	46.172493	20	3	   1.1	   0.9	; 
5661	1	 85.50	118.10	0.000000	5.090000	0	0.987955	35.791506	220	3	   1.1	   0.9	; 
5662	1	-38.73	-15.32	0.000000	97.230000	0	1.024984	3.613638	220	5	   1.1	   0.9	; 
5663	1	 28.03	  8.80	0.000000	1.050000	0	0.998779	-8.829037	110	12	   1.1	   0.9	; 
5664	1	  0.00	  0.00	0.000000	11.680000	0	1.068809	5.549085	220	5	   1.1	   0.9	; 
5665	1	  0.00	 -0.00	0.000000	0.130000	0	1.035449	-4.107003	150	9	   1.1	   0.9	; 
5666	1	  0.00	 -0.00	0.000000	2.070000	0	1.069948	21.128396	220	3	   1.1	   0.9	; 
5667	1	 -0.00	 -0.00	0.000000	0.230000	0	1.047105	87.088421	220	3	   1.1	   0.9	; 
5668	2	  0.00	  0.00	0.000000	0.000000	0	1.028707	4.250081	20	18	   1.1	   0.9	; 
5669	1	 28.03	 10.20	0.000000	0.830000	0	1.045843	-0.415561	110	19	   1.1	   0.9	; 
5670	2	  0.00	  0.00	0.000000	0.000000	0	1.028707	4.250081	20	18	   1.1	   0.9	; 
5671	1	  0.00	  0.00	0.000000	8.070000	0	1.021296	30.056732	380	3	   1.1	   0.9	; 
5672	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
5673	1	-18.32	  6.00	0.000000	0.320000	0	1.016060	-7.943038	150	9	   1.1	   0.9	; 
5674	2	  0.00	  0.00	0.000000	0.000000	0	1.043874	15.587474	20	18	   1.1	   0.9	; 
5675	1	 -0.00	 -0.00	0.000000	0.730000	0	1.016124	2.135408	110	21	   1.1	   0.9	; 
5676	2	  0.00	  0.00	0.000000	0.000000	0	1.025082	-16.616549	20	6	   1.1	   0.9	; 
5677	1	 -0.00	 -0.00	0.000000	2.260000	0	1.008845	14.340823	220	5	   1.1	   0.9	; 
5678	1	201.06	 19.46	0.000000	2.870000	0	1.036144	1.509807	220	5	   1.1	   0.9	; 
5679	2	  0.00	  0.00	0.000000	0.000000	0	0.996318	28.762446	6.300000e+00	1	   1.1	   0.9	; 
5680	1	 -8.43	 -7.98	0.000000	0.000000	0	0.990521	25.757347	150	8	   1.1	   0.9	; 
5681	2	  0.00	  0.00	0.000000	0.000000	0	1.000057	26.103570	11	1	   1.1	   0.9	; 
5682	1	  0.00	 -0.00	0.000000	4.430000	0	1.010703	-2.718775	220	1	   1.1	   0.9	; 
5683	1	  0.00	 -0.00	0.574645	1.662232	0	1.036415	33.220718	380	5	   1.1	   0.9	; 
5684	1	 12.80	  1.80	0.000000	6.000000	0	0.995650	24.118259	154	1	   1.1	   0.9	; 
5685	1	 50.06	 23.00	0.000000	0.240000	0	0.977662	-23.879736	220	6	   1.1	   0.9	; 
5686	1	-2835.70	-818.90	0.000000	56.480000	0	1.037302	19.028226	380	3	   1.1	   0.9	; 
5687	1	 77.00	-239.90	0.000000	4.210000	0	1.035473	31.043930	220	3	   1.1	   0.9	; 
5688	1	 63.67	 21.30	0.000000	3.690000	0	1.020772	7.039712	220	7	   1.1	   0.9	; 
5689	1	 51.26	-17.20	0.000000	100.220000	0	1.037277	18.603106	380	6	   1.1	   0.9	; 
5690	1	 11.61	  4.30	0.000000	1.000000	0	1.048282	-1.885985	110	15	   1.1	   0.9	; 
5691	1	102.10	 27.80	0.039298	0.180702	0	1.034135	20.861206	220	5	   1.1	   0.9	; 
5692	1	 31.73	  3.80	0.000000	1.300000	0	1.015709	7.345958	110	18	   1.1	   0.9	; 
5693	1	  0.00	 -0.00	0.000000	9.190000	0	1.043404	54.291731	220	8	   1.1	   0.9	; 
5694	1	 -1.09	  1.50	0.077254	1.542746	0	1.053797	-3.818548	150	9	   1.1	   0.9	; 
5695	2	  0.00	  0.00	0.000000	0.000000	0	1.034646	-0.807488	20	2	   1.1	   0.9	; 
5696	1	-28.13	 -0.82	0.000000	0.090000	0	1.058617	17.901877	220	5	   1.1	   0.9	; 
5697	2	  0.00	  0.00	0.000000	0.000000	0	1.002466	-10.296121	20	4	   1.1	   0.9	; 
5698	1	 -0.00	  0.00	0.000000	0.000000	0	1.005121	-15.045231	20	4	   1.1	   0.9	; 
5699	1	 -0.00	  0.00	0.000000	0.440000	0	0.988269	-4.625892	110	18	   1.1	   0.9	; 
5700	1	 56.26	 20.10	0.000000	0.920000	0	1.012126	-1.815901	110	15	   1.1	   0.9	; 
5701	1	  4.40	  2.20	0.000000	0.410000	0	1.015564	-11.698808	110	22	   1.1	   0.9	; 
5702	2	  0.00	  0.00	0.000000	0.000000	0	1.027418	-10.310547	20	4	   1.1	   0.9	; 
5703	1	 -0.00	 -0.00	0.000000	0.000000	0	1.037890	-14.752144	20	4	   1.1	   0.9	; 
5704	2	  0.00	  0.00	0.000000	0.000000	0	1.053462	40.300443	20	14	   1.1	   0.9	; 
5705	2	  0.00	  0.00	0.000000	0.000000	0	1.053459	40.302912	20	14	   1.1	   0.9	; 
5706	2	  0.00	  0.00	0.000000	0.000000	0	1.056281	36.699329	20	14	   1.1	   0.9	; 
5707	2	  0.00	  0.00	0.000000	0.000000	0	1.056281	36.699329	20	14	   1.1	   0.9	; 
5708	2	  0.00	  0.00	0.000000	0.000000	0	1.063449	20.856680	20	14	   1.1	   0.9	; 
5709	1	  0.00	  0.00	0.019798	0.280202	0	1.016072	22.381001	220	5	   1.1	   0.9	; 
5710	1	 94.30	-27.50	0.000000	2.340000	0	1.004588	32.779584	220	3	   1.1	   0.9	; 
5711	1	-49.05	  1.00	0.000000	32.500000	0	1.049141	7.531626	220	11	   1.1	   0.9	; 
5712	1	  0.00	 -0.00	0.161274	1.883044	0	1.036026	35.070334	380	2	   1.1	   0.9	; 
5713	1	-10.41	  3.40	0.000000	0.990000	0	1.028846	-5.792780	150	9	   1.1	   0.9	; 
5714	2	  0.00	  0.00	0.000000	0.000000	0	1.041293	27.016012	20	10	   1.1	   0.9	; 
5715	2	  0.00	  0.00	0.000000	0.000000	0	1.019539	-2.214354	20	10	   1.1	   0.9	; 
5716	2	  0.00	  0.00	0.000000	0.000000	0	1.006233	16.146442	1.380000e+01	1	   1.1	   0.9	; 
5717	1	  4.61	  1.70	0.000000	0.490000	0	1.006570	-1.131032	110	19	   1.1	   0.9	; 
5718	2	  0.00	  0.00	0.000000	0.000000	0	1.043748	36.747443	20	2	   1.1	   0.9	; 
5719	1	  0.00	  0.00	0.090774	6.319044	0	1.024367	-3.011610	220	18	   1.1	   0.9	; 
5720	1	 19.62	 -3.10	0.000000	10.980000	0	1.025855	-3.600731	220	6	   1.1	   0.9	; 
5721	1	 -0.00	  0.00	0.000000	0.050000	0	1.033065	16.599351	220	5	   1.1	   0.9	; 
5722	1	  0.00	 -0.00	0.000000	4.770000	0	1.005471	13.874385	220	5	   1.1	   0.9	; 
5723	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
5724	1	  0.00	  0.00	0.000000	14.270000	0	1.066969	53.426857	380	3	   1.1	   0.9	; 
5725	1	-272.20	  6.60	0.000000	29.330000	0	1.022383	5.236844	380	6	   1.1	   0.9	; 
5726	1	 33.04	 12.10	0.000000	1.190000	0	0.971700	-14.549319	110	22	   1.1	   0.9	; 
5727	1	 23.43	  8.40	0.000000	0.320000	0	1.056156	-2.309831	110	15	   1.1	   0.9	; 
5728	2	  0.00	  0.00	0.000000	0.000000	0	1.044132	13.300463	20	3	   1.1	   0.9	; 
5729	2	  0.00	  0.00	0.000000	0.000000	0	1.044132	13.300463	20	3	   1.1	   0.9	; 
5730	2	  0.00	  0.00	0.000000	0.000000	0	1.044132	13.300463	20	3	   1.1	   0.9	; 
5731	2	  0.00	  0.00	0.000000	0.000000	0	1.044132	13.300463	20	3	   1.1	   0.9	; 
5732	2	  0.00	  0.00	0.000000	0.000000	0	1.034671	8.055310	20	3	   1.1	   0.9	; 
5733	1	121.50	 29.60	0.000000	2.490000	0	0.973928	22.692838	150	8	   1.1	   0.9	; 
5734	1	  5.11	  2.30	0.000000	0.480000	0	0.951297	-7.389214	110	18	   1.1	   0.9	; 
5735	1	 -0.00	  0.00	0.057583	0.542417	0	1.034875	1.842217	220	21	   1.1	   0.9	; 
5736	1	 -0.00	  0.00	0.000000	0.590000	0	0.968092	-10.363327	150	9	   1.1	   0.9	; 
5737	1	 20.12	  8.60	0.000000	0.180000	0	0.990695	-4.359908	110	18	   1.1	   0.9	; 
5738	1	211.10	 93.10	0.000000	0.000000	0	0.948716	-0.128776	110	18	   1.1	   0.9	; 
5739	2	  0.00	  0.00	0.000000	0.000000	0	1.038438	0.065623	20	9	   1.1	   0.9	; 
5740	1	 -0.00	  0.00	0.166443	-0.391647	0	1.049045	7.495402	220	3	   1.1	   0.9	; 
5741	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
5742	2	  0.00	  0.00	0.000000	0.000000	0	0.973258	21.632267	1.575000e+01	1	   1.1	   0.9	; 
5743	1	 -0.00	 -0.00	0.000000	69.750000	0	0.978727	35.787613	400	1	   1.1	   0.9	; 
5744	1	  5.31	  1.90	0.009974	0.810000	0	0.988018	-6.490165	110	18	   1.1	   0.9	; 
5745	1	 -0.00	  0.00	0.000000	8.160000	0	1.022914	15.763597	220	13	   1.1	   0.9	; 
5746	2	  0.00	  0.00	0.000000	0.000000	0	1.037284	8.367307	20	23	   1.1	   0.9	; 
5747	1	  0.00	  0.00	0.000000	0.000000	0	1.030260	3.848789	20	23	   1.1	   0.9	; 
5748	1	  0.00	  0.00	0.000000	0.000000	0	1.030260	3.848789	20	23	   1.1	   0.9	; 
5749	1	  0.00	 -0.00	0.222950	6.573498	0	1.065613	46.834612	380	14	   1.1	   0.9	; 
5750	2	  0.00	  0.00	0.000000	0.000000	0	1.028771	2.144472	20	6	   1.1	   0.9	; 
5751	2	  0.00	  0.00	0.000000	0.000000	0	1.022435	-15.897794	20	6	   1.1	   0.9	; 
5752	1	 -3.30	 -0.70	0.000000	0.700000	0	1.085474	1.430716	150	9	   1.1	   0.9	; 
5753	1	 -0.00	  0.01	0.000000	19.730000	0	1.033793	9.219950	220	5	   1.1	   0.9	; 
5754	1	143.90	 85.20	0.000000	3.100000	0	1.040399	19.369820	220	3	   1.1	   0.9	; 
5755	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020557	9.624602	20	14	   1.1	   0.9	; 
5756	1	 16.32	  5.30	0.000000	1.040000	0	0.946362	-8.816890	110	21	   1.1	   0.9	; 
5757	1	 -0.00	 -0.00	0.000000	2.680000	0	1.016262	22.326539	220	5	   1.1	   0.9	; 
5758	1	  0.00	 -0.00	0.086633	0.534111	0	1.079673	11.115093	220	18	   1.2	   0.8	; 
5759	1	  0.00	  0.00	0.000000	22.740000	0	1.020477	-11.022564	150	9	   1.1	   0.9	; 
5760	1	 66.67	 16.90	0.039171	7.290829	0	1.038988	17.120629	220	5	   1.1	   0.9	; 
5761	2	  0.00	  0.00	0.000000	0.000000	0	1.054937	4.624127	20	20	   1.1	   0.9	; 
5762	1	 20.32	  6.70	0.000000	1.000000	0	0.964932	-6.955073	110	21	   1.1	   0.9	; 
5763	1	-11.80	 -5.47	0.000000	88.050735	0	1.024798	30.073669	380	5	   1.1	   0.9	; 
5764	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
5765	2	  0.00	  0.00	0.000000	0.000000	0	1.030566	-6.658147	20	9	   1.1	   0.9	; 
5766	1	 67.78	 10.40	0.000000	7.180000	0	1.016135	-25.646727	220	4	   1.1	   0.9	; 
5767	1	 -0.00	 -0.00	0.232844	2.415665	0	1.054759	28.608378	380	14	   1.1	   0.9	; 
5768	1	 39.34	 10.30	0.000000	0.330000	0	1.000300	2.358032	110	18	   1.1	   0.9	; 
5769	2	  0.00	  0.00	0.000000	0.000000	0	1.025333	3.180104	20	6	   1.1	   0.9	; 
5770	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
5771	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
5772	2	  0.00	  0.00	0.000000	0.000000	0	1.025333	3.180104	20	6	   1.1	   0.9	; 
5773	1	 -0.00	  0.00	0.343686	0.573595	0	1.056553	39.273401	380	3	   1.1	   0.9	; 
5774	1	 11.11	  4.00	0.000000	0.150000	0	0.981267	-2.841394	110	19	   1.1	   0.9	; 
5775	1	227.40	 40.30	0.000000	0.270000	0	1.025402	-4.180541	110	21	   1.1	   0.9	; 
5776	2	  0.00	  0.00	0.000000	0.000000	0	1.039438	-12.890359	20	4	   1.1	   0.9	; 
5777	2	  0.00	  0.00	0.000000	0.000000	0	1.039438	-12.890359	20	4	   1.1	   0.9	; 
5778	1	 -2.30	 -3.34	0.000000	8.150000	0	1.012762	-16.416743	220	4	   1.1	   0.9	; 
5779	1	 89.30	 25.10	0.000000	2.980000	0	1.015081	16.352467	220	5	   1.1	   0.9	; 
5780	1	 75.78	 46.90	0.000000	3.070000	0	1.021718	-10.711519	150	9	   1.1	   0.9	; 
5781	2	  0.00	  0.00	0.000000	0.000000	0	1.039438	-12.890359	20	4	   1.1	   0.9	; 
5782	2	  0.00	  0.00	0.000000	0.000000	0	1.039438	-12.890359	20	4	   1.1	   0.9	; 
5783	1	 29.73	  0.00	0.000000	1.340000	0	0.990994	-16.127751	110	22	   1.1	   0.9	; 
5784	1	124.90	 77.00	0.000000	23.050000	0	1.026131	33.839963	380	3	   1.1	   0.9	; 
5785	1	105.20	 24.20	0.000000	0.250000	0	1.050514	24.699304	220	5	   1.1	   0.9	; 
5786	1	  2.40	  1.00	0.058589	0.961411	0	1.055489	5.337934	220	5	   1.1	   0.9	; 
5787	1	 -0.00	 -0.00	0.000000	0.850000	0	1.017520	-4.626340	150	9	   1.1	   0.9	; 
5788	1	  0.00	  0.00	0.000000	14.830000	0	0.993679	90.244767	150	1	   1.1	   0.9	; 
5789	1	  0.00	 -0.00	0.270750	43.134350	0	1.082373	9.508502	380	18	   1.2	   0.8	; 
5790	1	 37.94	 23.50	0.000000	0.850000	0	1.008391	-8.475900	150	9	   1.1	   0.9	; 
5791	1	 -0.00	 -0.00	0.000000	0.780000	0	1.045831	-3.308284	150	9	   1.1	   0.9	; 
5792	1	  0.00	 -0.00	0.000000	0.890000	0	1.068636	22.055101	220	3	   1.1	   0.9	; 
5793	1	 -0.00	 -0.00	0.000000	0.810000	0	1.016584	-8.474181	110	12	   1.1	   0.9	; 
5794	1	 -0.00	 -0.00	0.000000	15.550000	0	0.976391	21.084011	400	1	   1.1	   0.9	; 
5795	1	101.10	  6.60	0.000000	5.660000	0	1.014298	-18.383692	220	4	   1.1	   0.9	; 
5796	1	 83.19	 11.40	0.000000	9.840000	0	1.004850	-15.564435	220	4	   1.1	   0.9	; 
5797	2	  0.00	  0.00	0.000000	0.000000	0	1.042461	6.951342	20	22	   1.1	   0.9	; 
5798	1	 27.90	  4.00	0.000000	0.020000	0	1.019450	6.119322	154	1	   1.1	   0.9	; 
5799	1	 62.40	123.40	0.588182	22.609849	0	1.020095	18.921466	220	24	   1.1	   0.9	; 
5800	1	  1.10	 -0.00	0.000000	26.910000	0	1.007767	-9.473275	220	22	   1.1	   0.9	; 
5801	1	 90.50	 12.80	0.000000	7.610000	0	1.006593	32.135135	154	1	   1.1	   0.9	; 
5802	1	  0.00	  0.00	0.000000	4.140000	0	1.025117	16.028526	220	3	   1.1	   0.9	; 
5803	1	 -0.00	 -0.00	0.000000	9.050000	0	1.013880	8.701007	220	1	   1.1	   0.9	; 
5804	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
5805	2	  0.00	  0.00	0.000000	0.000000	0	1.024788	-12.464012	20	4	   1.1	   0.9	; 
5806	1	 20.02	 15.00	0.000000	2.110000	0	0.987722	33.845836	220	3	   1.1	   0.9	; 
5807	1	 74.28	-11.30	0.039100	2.880675	0	1.026600	-8.228562	220	6	   1.1	   0.9	; 
5808	1	  0.00	 -0.00	0.096503	3.353497	0	1.031067	14.367272	220	7	   1.1	   0.9	; 
5809	1	  0.40	  0.90	0.000000	0.380000	0	1.030950	60.569539	380	3	   1.1	   0.9	; 
5810	1	 90.40	 53.40	0.243268	0.817549	0	1.020064	16.538428	220	5	   1.1	   0.9	; 
5811	1	  5.11	  3.80	0.000000	1.060000	0	0.951832	-5.449631	110	18	   1.1	   0.9	; 
5812	1	 -0.00	 -0.00	0.000000	8.540000	0	1.027005	59.333781	380	3	   1.1	   0.9	; 
5813	1	310.80	162.60	0.000000	19.470000	0	0.966594	-29.247887	220	10	   1.1	   0.9	; 
5814	1	 -0.00	  0.00	0.000000	0.000000	0	0.950338	10.805302	110	16	   1.1	   0.9	; 
5815	1	 -0.19	 -0.92	0.000000	0.000000	0	1.025886	34.061284	150	8	   1.1	   0.9	; 
5816	2	  0.00	  0.00	0.000000	0.000000	0	1.035914	35.115322	20	10	   1.1	   0.9	; 
5817	1	  0.00	 -0.00	0.000000	7.400000	0	1.035449	9.412244	220	5	   1.1	   0.9	; 
5818	1	 25.00	  3.60	0.000000	13.000000	0	1.019498	21.474685	154	1	   1.1	   0.9	; 
5819	1	  0.00	 -0.00	0.079227	0.080580	0	1.023278	-2.708677	220	6	   1.1	   0.9	; 
5820	1	 -0.00	 -0.00	0.000000	1.110000	0	1.013406	36.020088	154	1	   1.1	   0.9	; 
5821	1	 -0.00	 -0.00	0.000000	58.090000	0	1.135601	0.615015	380	15	   1.2	   0.8	; 
5822	1	  0.00	  0.00	0.000000	5.620000	0	1.023112	34.781938	150	8	   1.1	   0.9	; 
5823	1	 42.35	  7.20	0.000000	1.470000	0	1.012684	-20.110839	220	4	   1.1	   0.9	; 
5824	1	 19.42	 11.80	0.000000	2.600000	0	1.023298	6.634271	220	5	   1.1	   0.9	; 
5825	2	  0.00	  0.00	0.000000	0.000000	0	1.021452	28.019771	20	10	   1.1	   0.9	; 
5826	2	  0.00	  0.00	0.000000	0.000000	0	1.013783	30.401512	11	1	   1.1	   0.9	; 
5827	1	127.80	 37.60	0.238595	7.981012	0	1.006104	-16.109583	380	6	   1.1	   0.9	; 
5828	1	  1.30	  0.00	0.000000	0.570000	0	0.993436	-3.814152	110	18	   1.1	   0.9	; 
5829	1	  4.20	  0.90	0.000000	0.120000	0	0.971881	-8.502540	110	18	   1.1	   0.9	; 
5830	2	  0.00	  0.00	0.000000	0.000000	0	1.030828	-0.367949	20	6	   1.1	   0.9	; 
5831	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
5832	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
5833	1	220.70	-14.80	0.000000	125.520000	0	1.038306	-15.533961	380	4	   1.1	   0.9	; 
5834	1	  3.90	  1.40	0.000000	0.200000	0	1.049794	0.178220	110	19	   1.1	   0.9	; 
5835	1	 -0.18	 -2.27	0.000000	0.000000	0	1.050845	44.075856	380	8	   1.1	   0.9	; 
5836	1	 -0.00	 -0.00	0.000000	0.840000	0	1.026245	18.684578	220	5	   1.1	   0.9	; 
5837	1	  5.11	  1.10	0.000000	0.330000	0	0.958686	-5.800294	110	18	   1.1	   0.9	; 
5838	2	  0.00	  0.00	0.000000	0.000000	0	1.032652	22.317624	20	5	   1.1	   0.9	; 
5839	1	218.50	 93.70	0.058873	0.241127	0	1.031387	20.467452	220	5	   1.1	   0.9	; 
5840	1	 70.18	 19.50	0.000000	3.590000	0	1.069097	22.417608	220	5	   1.1	   0.9	; 
5841	1	  2.51	 -1.64	0.000000	6.260000	0	1.024467	-0.601057	220	7	   1.1	   0.9	; 
5842	2	  0.00	  0.00	0.000000	0.000000	0	1.024479	-0.687261	20	18	   1.1	   0.9	; 
5843	1	 -0.18	 -1.42	0.000000	0.000000	0	1.024282	31.503415	150	8	   1.1	   0.9	; 
5844	1	148.00	 26.10	0.000000	9.440000	0	0.966400	4.444682	220	5	   1.1	   0.9	; 
5845	1	159.50	 42.00	0.000000	2.300000	0	1.017777	15.682360	220	5	   1.1	   0.9	; 
5846	1	 -2.09	 -1.43	0.000000	48.397495	0	0.983943	11.381087	380	5	   1.1	   0.9	; 
5847	2	  0.00	  0.00	0.000000	0.000000	0	1.037296	-1.678300	20	3	   1.1	   0.9	; 
5848	1	  0.00	 -0.00	0.000000	28.930000	0	1.063330	-7.700665	380	1	   1.2	   0.8	; 
5849	2	  0.00	  0.00	0.000000	0.000000	0	1.031737	11.756042	20	5	   1.1	   0.9	; 
5850	2	  0.00	  0.00	0.000000	0.000000	0	1.035207	-6.870994	20	4	   1.1	   0.9	; 
5851	1	 13.90	  1.90	0.000000	3.720000	0	0.988353	22.737619	154	1	   1.1	   0.9	; 
5852	1	  0.00	  0.00	0.359411	37.940900	0	1.054531	2.335273	380	19	   1.1	   0.9	; 
5853	1	130.50	 18.60	0.000000	4.560000	0	1.010890	27.117676	154	1	   1.1	   0.9	; 
5854	1	-24.63	159.90	0.141735	64.738265	0	1.012572	-23.024367	380	4	   1.1	   0.9	; 
5855	1	 28.63	  7.30	0.000000	4.360000	0	1.005005	35.477455	110	8	   1.1	   0.9	; 
5856	2	  0.00	  0.00	0.000000	0.000000	0	1.056042	38.515188	20	14	   1.1	   0.9	; 
5857	1	 77.19	 26.50	0.000000	6.200000	0	1.031300	29.629994	220	5	   1.1	   0.9	; 
5858	2	  0.00	  0.00	0.000000	0.000000	0	1.056042	38.515188	20	14	   1.1	   0.9	; 
5859	1	 14.15	  3.80	0.000000	0.470000	0	0.992724	-4.117129	110	18	   1.1	   0.9	; 
5860	1	  0.00	 -0.00	0.039173	0.830827	0	1.018571	-5.556974	220	10	   1.1	   0.9	; 
5861	1	 90.50	 12.80	0.000000	101.100000	0	0.979237	6.572803	400	1	   1.1	   0.9	; 
5862	1	 22.73	  5.80	0.000000	0.510000	0	1.014975	-2.046475	110	3	   1.1	   0.9	; 
5863	1	 84.79	 12.50	0.000000	2.550000	0	1.012632	-27.064346	220	4	   1.1	   0.9	; 
5864	2	  0.00	  0.00	0.000000	0.000000	0	1.043738	-8.975119	20	4	   1.1	   0.9	; 
5865	1	 76.60	 10.90	0.000000	1.330000	0	0.994547	1.423679	154	1	   1.1	   0.9	; 
5866	1	  7.01	  1.80	0.000000	35.440000	0	1.037913	-21.405342	380	10	   1.1	   0.9	; 
5867	1	262.29	 -6.21	0.038838	0.691162	0	1.035807	30.094970	220	13	   1.1	   0.9	; 
5868	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
5869	1	 34.64	 21.40	0.000000	0.020000	0	0.985529	-4.986197	150	9	   1.1	   0.9	; 
5870	1	119.90	 17.10	0.000000	8.990000	0	1.015465	17.287570	154	1	   1.1	   0.9	; 
5871	1	  0.00	 -0.00	0.000000	0.660000	0	1.066444	-4.571592	150	9	   1.1	   0.9	; 
5872	1	 36.34	 10.40	0.000000	2.670000	0	1.036280	29.217017	220	5	   1.1	   0.9	; 
5873	1	 -7.91	  2.60	0.000000	1.770000	0	0.959562	-9.810601	150	9	   1.1	   0.9	; 
5874	1	148.90	 23.50	0.019355	6.560645	0	1.029619	20.011321	220	13	   1.1	   0.9	; 
5875	1	 26.13	  9.70	0.000000	2.370000	0	1.034951	19.251286	220	5	   1.1	   0.9	; 
5876	1	 -0.00	  0.00	0.000000	0.990000	0	1.002041	-7.844100	150	9	   1.1	   0.9	; 
5877	1	110.80	 36.90	0.000000	23.200000	0	1.027580	22.650628	220	5	   1.1	   0.9	; 
5878	1	 25.23	 11.90	0.000000	18.720000	0	1.018599	-22.400698	380	4	   1.1	   0.9	; 
5879	1	 18.20	  2.60	0.000000	6.720000	0	0.985272	39.219636	154	1	   1.1	   0.9	; 
5880	2	  0.00	  0.00	0.000000	0.000000	0	1.021915	-9.376379	20	6	   1.1	   0.9	; 
5881	2	  0.00	  0.00	0.000000	0.000000	0	1.035485	43.144579	20	8	   1.1	   0.9	; 
5882	2	  0.00	  0.00	0.000000	0.000000	0	1.052667	56.594903	20	8	   1.1	   0.9	; 
5883	2	  0.00	  0.00	0.000000	0.000000	0	1.052667	56.594903	20	8	   1.1	   0.9	; 
5884	2	  0.00	  0.00	0.000000	0.000000	0	1.052667	56.594903	20	8	   1.1	   0.9	; 
5885	2	  0.00	  0.00	0.000000	0.000000	0	1.021915	-9.376379	20	6	   1.1	   0.9	; 
5886	2	  0.00	  0.00	0.000000	0.000000	0	1.021915	-9.376379	20	6	   1.1	   0.9	; 
5887	2	  0.00	  0.00	0.000000	0.000000	0	1.052481	55.678412	20	8	   1.1	   0.9	; 
5888	1	171.18	 28.49	0.000000	0.000000	0	1.060323	-2.554398	220	5	   1.1	   0.9	; 
5889	2	  0.00	  0.00	0.000000	0.000000	0	1.052481	55.678412	20	8	   1.1	   0.9	; 
5890	1	 -0.18	 -1.00	0.000000	0.000000	0	1.020215	36.373139	150	8	   1.1	   0.9	; 
5891	1	 76.60	 10.90	0.000000	7.800000	0	1.028495	1.853439	154	1	   1.1	   0.9	; 
5892	1	 -0.00	  0.00	0.649603	14.162287	0	1.131076	7.162518	220	19	   1.2	   0.8	; 
5893	1	 22.93	  8.60	0.057690	0.492310	0	1.035388	12.710696	110	19	   1.1	   0.9	; 
5894	1	 92.30	 13.10	0.000000	2.090000	0	0.998753	12.721985	154	1	   1.1	   0.9	; 
5895	1	144.80	 39.70	0.000000	12.640000	0	1.014710	-26.770080	220	4	   1.1	   0.9	; 
5896	2	  0.00	  0.00	0.000000	0.000000	0	1.024375	-1.976838	20	10	   1.1	   0.9	; 
5897	2	  0.00	  0.00	0.000000	0.000000	0	1.054462	48.756838	20	3	   1.1	   0.9	; 
5898	2	  0.00	  0.00	0.000000	0.000000	0	1.054462	48.756838	20	3	   1.1	   0.9	; 
5899	1	  0.00	 -0.00	0.037721	21.232279	0	1.047153	89.840725	220	3	   1.1	   0.9	; 
5900	2	  0.00	  0.00	0.000000	0.000000	0	1.054450	48.754550	20	3	   1.1	   0.9	; 
5901	2	  0.00	  0.00	0.000000	0.000000	0	1.054450	48.754550	20	3	   1.1	   0.9	; 
5902	2	  0.00	  0.00	0.000000	0.000000	0	1.054462	48.756838	20	3	   1.1	   0.9	; 
5903	1	449.40	 14.60	0.000000	87.310000	0	1.012912	-23.281628	380	4	   1.1	   0.9	; 
5904	1	  0.00	  0.00	0.000000	0.200000	0	0.963348	-6.444186	110	21	   1.1	   0.9	; 
5905	2	  0.00	  0.00	0.000000	0.000000	0	0.994923	49.296703	1.440000e+01	1	   1.1	   0.9	; 
5906	1	 -0.00	 -0.00	0.000000	0.000000	0	1.025904	-18.853098	150	6	   1.1	   0.9	; 
5907	1	  0.00	  0.00	0.000000	0.000000	0	0.975223	-5.552476	150	9	   1.1	   0.9	; 
5908	1	394.90	-17.30	0.000000	30.220000	0	1.018680	-7.446296	380	6	   1.1	   0.9	; 
5909	1	 -0.00	 -0.00	0.000000	14.280000	0	1.015628	-22.718473	380	4	   1.1	   0.9	; 
5910	1	158.80	105.30	0.000000	21.760000	0	1.017767	42.285700	150	8	   1.1	   0.9	; 
5911	2	  0.00	  0.00	0.000000	0.000000	0	1.037214	32.974337	20	10	   1.1	   0.9	; 
5912	1	  0.00	  0.00	0.000000	154.250000	0	1.020286	29.155848	380	3	   1.1	   0.9	; 
5913	1	 -0.00	 -0.00	0.096569	0.453431	0	1.041343	33.230577	380	5	   1.1	   0.9	; 
5914	1	 -0.00	  0.00	0.000000	2.670000	0	1.036424	29.228101	220	5	   1.1	   0.9	; 
5915	1	  1.70	 -5.90	0.290764	53.977697	0	1.051929	-13.750141	380	4	   1.1	   0.9	; 
5916	1	  0.00	  0.00	0.000000	0.000000	0	1.031135	4.071247	380	6	   1.1	   0.9	; 
5917	1	 93.70	 28.50	0.019768	0.250232	0	1.012556	-5.179216	110	19	   1.1	   0.9	; 
5918	1	 20.92	 10.30	0.000000	0.680000	0	0.956119	-6.683602	110	18	   1.1	   0.9	; 
5919	1	 67.27	 15.90	0.000000	2.650000	0	1.009506	-11.672246	220	4	   1.1	   0.9	; 
5920	1	  0.00	  0.00	0.000000	0.000000	0	1.090479	-4.891767	150	9	   1.1	   0.9	; 
5921	1	 -0.00	 -0.00	0.000000	6.420000	0	1.028879	18.453528	220	5	   1.1	   0.9	; 
5922	1	265.70	113.50	0.000000	1.850000	0	1.005029	17.484263	220	5	   1.1	   0.9	; 
5923	1	 54.96	 31.70	0.000000	8.580000	0	1.043233	84.231609	220	3	   1.1	   0.9	; 
5924	2	  0.00	  0.00	0.000000	0.000000	0	1.009892	4.868208	20	9	   1.1	   0.9	; 
5925	1	  5.51	  2.00	0.000000	0.460000	0	0.972084	-6.601209	110	21	   1.1	   0.9	; 
5926	1	 58.56	 15.90	0.000000	3.750000	0	1.017545	6.135969	220	6	   1.1	   0.9	; 
5927	1	 -0.00	 -0.00	0.000000	0.300000	0	1.028214	5.959624	380	6	   1.1	   0.9	; 
5928	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
5929	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
5930	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
5931	2	  0.00	  0.00	0.000000	0.000000	0	1.023400	3.527787	20	2	   1.1	   0.9	; 
5932	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
5933	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
5934	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
5935	2	  0.00	  0.00	0.000000	0.000000	0	1.032840	33.745209	20	5	   1.1	   0.9	; 
5936	2	  0.00	  0.00	0.000000	0.000000	0	1.032840	33.745209	20	5	   1.1	   0.9	; 
5937	1	  0.00	  0.00	0.000000	1.180000	0	1.030929	7.980983	220	5	   1.1	   0.9	; 
5938	1	 37.24	 40.50	0.000000	67.070000	0	1.019496	15.814985	380	6	   1.1	   0.9	; 
5939	1	  0.00	 -0.00	0.000000	19.370000	0	1.030376	55.872614	380	3	   1.1	   0.9	; 
5940	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020557	9.624602	20	14	   1.1	   0.9	; 
5941	1	  8.90	  1.30	0.000000	3.550000	0	1.015548	14.593293	154	1	   1.1	   0.9	; 
5942	1	 76.60	 10.90	0.000000	3.240000	0	1.015926	14.190338	154	1	   1.1	   0.9	; 
5943	1	  1.90	  0.70	0.000000	1.340000	0	1.021785	5.751290	110	19	   1.1	   0.9	; 
5944	1	  0.00	  0.00	0.000000	0.570000	0	0.964065	-6.238285	110	18	   1.1	   0.9	; 
5945	1	  0.00	  0.00	0.233271	18.215327	0	1.058336	25.706117	380	14	   1.1	   0.9	; 
5946	1	 -0.00	 -0.00	0.000000	23.740000	0	1.025378	12.036667	220	3	   1.1	   0.9	; 
5947	1	  0.00	  0.00	0.000000	17.540000	0	1.061006	27.420501	220	1	   1.1	   0.9	; 
5948	1	 -0.00	 -0.00	0.000000	0.890000	0	1.016554	19.011609	220	5	   1.1	   0.9	; 
5949	1	 -0.00	 -0.00	0.000000	107.360000	0	0.998206	29.448628	400	1	   1.1	   0.9	; 
5950	1	 27.57	-33.38	0.000000	13.080000	0	1.048029	39.867702	220	13	   1.1	   0.9	; 
5951	1	 -0.00	  0.00	0.038161	34.951839	0	1.057237	76.895536	380	3	   1.1	   0.9	; 
5952	1	  0.00	  0.00	0.000000	1.120000	0	0.981012	-5.330129	110	18	   1.1	   0.9	; 
5953	1	 32.84	 20.30	0.000000	7.230000	0	1.049406	-5.456139	150	9	   1.1	   0.9	; 
5954	1	 24.93	 22.90	0.000000	2.470000	0	1.007312	-8.549741	150	9	   1.1	   0.9	; 
5955	1	 -0.00	 -0.00	0.000000	0.000000	0	1.013531	-19.654143	20	4	   1.1	   0.9	; 
5956	1	 -0.00	 -0.00	0.000000	0.000000	0	1.013531	-19.654143	20	4	   1.1	   0.9	; 
5957	1	 -0.00	 -0.00	0.000000	0.000000	0	1.013531	-19.654143	20	4	   1.1	   0.9	; 
5958	1	 -0.00	 -0.00	0.000000	0.000000	0	1.013531	-19.654143	20	4	   1.1	   0.9	; 
5959	1	347.70	 96.60	0.000000	101.730000	0	1.045284	8.595428	380	16	   1.1	   0.9	; 
5960	1	123.10	 23.50	0.039429	0.000571	0	1.023365	19.406767	220	5	   1.1	   0.9	; 
5961	2	  0.00	  0.00	0.000000	0.000000	0	1.022689	-16.891323	20	4	   1.1	   0.9	; 
5962	1	 74.78	-31.40	0.000000	1.740000	0	1.016779	36.467514	110	8	   1.1	   0.9	; 
5963	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
5964	2	  0.00	  0.00	0.000000	0.000000	0	1.008348	30.337205	1.440000e+01	1	   1.1	   0.9	; 
5965	2	  0.00	  0.00	0.000000	0.000000	0	0.985995	10.771118	15	1	   1.1	   0.9	; 
5966	1	  0.00	  0.00	0.000000	0.910000	0	1.011585	-20.232733	220	4	   1.1	   0.9	; 
5967	1	  0.00	  0.00	0.000000	0.000000	0	1.097943	64.987411	380	8	   1.2	   0.8	; 
5968	1	 44.35	 19.30	0.000000	3.250000	0	1.046992	24.651278	220	5	   1.1	   0.9	; 
5969	1	  0.00	 -0.00	0.000000	5.660000	0	1.034951	-1.196557	154	1	   1.1	   0.9	; 
5970	1	  6.31	 -0.00	0.000000	0.420000	0	1.010211	-20.853988	220	4	   1.1	   0.9	; 
5971	1	  2.50	 -0.00	0.000000	0.800000	0	1.000938	3.696158	110	18	   1.1	   0.9	; 
5972	1	131.35	 63.60	0.000000	8.550000	0	1.036314	28.432012	220	1	   1.1	   0.9	; 
5973	2	  0.00	  0.00	0.000000	0.000000	0	1.066829	5.050047	20	5	   1.1	   0.9	; 
5974	1	 14.72	  5.30	0.000000	0.490000	0	1.064411	1.408548	110	19	   1.1	   0.9	; 
5975	1	111.40	 15.90	0.000000	1.040000	0	1.014887	-2.059817	154	1	   1.1	   0.9	; 
5976	1	 -0.00	 -0.00	0.000000	3.510000	0	1.027966	-0.065388	150	9	   1.1	   0.9	; 
5977	2	  0.00	  0.00	0.000000	0.000000	0	1.028438	-19.446471	20	4	   1.1	   0.9	; 
5978	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
5979	2	  0.00	  0.00	0.000000	0.000000	0	1.028283	16.586422	20	14	   1.1	   0.9	; 
5980	1	 18.22	  2.30	0.000000	0.970000	0	0.968446	-9.259647	110	18	   1.1	   0.9	; 
5981	1	 79.29	 40.10	0.040286	34.579857	0	1.015899	23.470813	380	5	   1.1	   0.9	; 
5982	2	  0.00	  0.00	0.000000	0.000000	0	1.031159	7.793526	11	1	   1.1	   0.9	; 
5983	1	 35.44	 22.00	0.000000	0.610000	0	0.986074	-5.521684	150	9	   1.1	   0.9	; 
5984	2	  0.00	  0.00	0.000000	0.000000	0	1.016616	-4.658699	20	4	   1.1	   0.9	; 
5985	1	  0.00	 -0.00	0.000000	3.640000	0	1.002412	27.878654	154	1	   1.1	   0.9	; 
5986	1	  4.20	  2.00	0.000000	0.210000	0	0.971925	7.112503	110	18	   1.1	   0.9	; 
5987	2	  0.00	  0.00	0.000000	0.000000	0	1.041616	36.679648	20	5	   1.1	   0.9	; 
5988	2	  0.00	  0.00	0.000000	0.000000	0	1.041616	36.679648	20	5	   1.1	   0.9	; 
5989	2	  0.00	  0.00	0.000000	0.000000	0	1.039304	37.982317	20	5	   1.1	   0.9	; 
5990	2	  0.00	  0.00	0.000000	0.000000	0	1.039304	37.982317	20	5	   1.1	   0.9	; 
5991	1	 -0.00	  0.00	0.000000	1.010000	0	1.078833	-3.907281	150	9	   1.1	   0.9	; 
5992	2	  0.00	  0.00	0.000000	0.000000	0	1.015185	-4.986575	20	4	   1.1	   0.9	; 
5993	1	125.00	107.20	0.202178	53.177543	0	1.031888	35.715294	380	3	   1.1	   0.9	; 
5994	1	  0.00	 -0.00	0.000000	0.530000	0	1.023642	0.458031	110	3	   1.1	   0.9	; 
5995	1	  0.00	 -0.10	0.080273	-0.060205	0	1.017687	25.517530	220	6	   1.1	   0.9	; 
5996	1	  2.50	 -0.00	0.000000	0.110000	0	0.995065	-3.415633	110	18	   1.1	   0.9	; 
5997	1	  0.00	  0.00	0.119927	0.900061	0	1.029204	31.870214	220	14	   1.1	   0.9	; 
5998	1	  0.00	  0.00	0.000000	23.270000	0	1.044885	42.101051	380	8	   1.1	   0.9	; 
5999	2	  0.00	  0.00	0.000000	0.000000	0	1.031430	0.621932	20	6	   1.1	   0.9	; 
6000	1	 -0.00	 -0.00	0.160000	31.350000	0	1.003181	0.104403	380	7	   1.1	   0.9	; 
6001	1	  0.00	  0.00	0.000000	1.510000	0	1.071599	-4.221692	150	9	   1.1	   0.9	; 
6002	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6003	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6004	1	  0.00	 -0.00	0.000000	6.900000	0	1.018643	-25.676655	220	4	   1.1	   0.9	; 
6005	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6006	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6007	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6008	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
6009	2	  0.00	  0.00	0.000000	0.000000	0	1.016602	20.114087	6.300000e+00	1	   1.1	   0.9	; 
6010	1	113.00	 57.30	0.000000	12.820000	0	1.016233	-10.469824	150	9	   1.1	   0.9	; 
6011	1	135.90	  4.00	0.392133	6.065901	0	1.032195	20.523086	220	5	   1.1	   0.9	; 
6012	1	  0.00	  0.00	0.117038	0.062468	0	1.027140	64.681878	220	3	   1.1	   0.9	; 
6013	1	 62.70	  9.00	0.000000	8.020000	0	1.027412	1.646975	154	1	   1.1	   0.9	; 
6014	2	  0.00	  0.00	0.000000	0.000000	0	1.031430	0.621932	20	6	   1.1	   0.9	; 
6015	1	 -0.00	 -0.00	0.000000	0.880000	0	1.028327	8.752555	220	1	   1.1	   0.9	; 
6016	2	  0.00	  0.00	0.000000	0.000000	0	0.991806	18.024083	20	18	   1.1	   0.9	; 
6017	2	  0.00	  0.00	0.000000	0.000000	0	1.050579	35.320834	20	8	   1.1	   0.9	; 
6018	1	195.20	 92.20	0.000000	11.670000	0	0.981626	15.778389	220	6	   1.1	   0.9	; 
6019	1	204.00	 29.00	0.000000	2.280000	0	1.027596	-0.273797	154	1	   1.1	   0.9	; 
6020	1	  0.00	 -0.00	0.000000	28.290000	0	1.108050	-0.569645	380	1	   1.2	   0.8	; 
6021	1	  0.00	 -0.00	0.000000	0.050000	0	0.996578	38.818649	220	3	   1.1	   0.9	; 
6022	1	 40.24	 24.90	0.000000	1.810000	0	1.009788	-5.341310	150	9	   1.1	   0.9	; 
6023	2	  0.00	  0.00	0.000000	0.000000	0	1.045612	86.470349	20	8	   1.1	   0.9	; 
6024	1	225.80	123.00	0.305983	9.235014	0	0.998597	-10.549173	220	6	   1.1	   0.9	; 
6025	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
6026	1	 65.27	  6.00	0.000000	3.890000	0	1.022727	-30.889809	220	4	   1.1	   0.9	; 
6027	1	 47.65	  7.10	0.000000	7.300000	0	1.010815	-20.730474	220	4	   1.1	   0.9	; 
6028	1	  0.00	 -0.00	0.000000	4.050000	0	0.982613	18.688338	400	1	   1.1	   0.9	; 
6029	1	 61.67	 28.30	0.000000	0.100000	0	0.955097	-16.549447	220	10	   1.1	   0.9	; 
6030	1	173.00	 11.30	0.000000	8.410000	0	1.063003	10.873519	220	3	   1.1	   0.9	; 
6031	1	  0.00	 -0.00	0.000000	1.230000	0	1.060910	18.606651	220	5	   1.1	   0.9	; 
6032	1	128.00	 72.90	0.000000	14.950000	0	1.030262	45.324578	380	3	   1.1	   0.9	; 
6033	1	  5.31	  2.00	0.000000	0.170000	0	0.970512	4.936778	110	18	   1.1	   0.9	; 
6034	2	  0.00	  0.00	0.000000	0.000000	0	1.009892	4.868208	20	9	   1.1	   0.9	; 
6035	1	 40.34	 10.40	0.000000	7.020000	0	1.022485	41.156373	110	8	   1.1	   0.9	; 
6036	1	  0.50	 12.40	0.000000	0.250000	0	1.030326	29.794757	220	3	   1.1	   0.9	; 
6037	1	  4.20	  0.60	0.000000	2.840000	0	1.010682	19.216431	154	1	   1.1	   0.9	; 
6038	2	  0.00	  0.00	0.000000	0.000000	0	0.981513	33.636923	1.575000e+01	1	   1.1	   0.9	; 
6039	2	  0.00	  0.00	0.000000	0.000000	0	1.054609	40.170592	20	14	   1.1	   0.9	; 
6040	2	  0.00	  0.00	0.000000	0.000000	0	1.054609	40.170592	20	14	   1.1	   0.9	; 
6041	1	 -0.00	 -0.00	0.000000	0.340000	0	0.985319	0.658331	150	9	   1.1	   0.9	; 
6042	1	 -0.00	  0.00	0.000000	5.160000	0	1.021057	32.465877	154	1	   1.1	   0.9	; 
6043	1	 13.01	  3.80	0.000000	3.590000	0	1.034131	30.328410	220	5	   1.1	   0.9	; 
6044	1	  0.00	  0.00	0.009025	43.164575	0	1.042458	13.473477	380	16	   1.1	   0.9	; 
6045	1	 64.77	  6.40	0.000000	3.840000	0	1.003423	-17.153993	220	4	   1.1	   0.9	; 
6046	1	 -0.00	 -0.00	0.000000	84.330000	0	1.008604	11.471740	380	3	   1.1	   0.9	; 
6047	1	  9.91	  5.40	0.000000	4.600000	0	1.036671	5.406937	220	5	   1.1	   0.9	; 
6048	2	  0.00	  0.00	0.000000	0.000000	0	1.055592	83.040122	20	3	   1.1	   0.9	; 
6049	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
6050	1	  2.20	  0.50	0.000000	2.310000	0	0.972030	-23.552605	150	10	   1.1	   0.9	; 
6051	1	  0.00	  0.00	0.000000	18.490000	0	1.010170	51.775874	380	3	   1.1	   0.9	; 
6052	1	 -0.00	  0.00	0.039884	3.820116	0	1.009109	14.405897	220	5	   1.1	   0.9	; 
6053	1	 -0.00	  0.00	0.000000	19.200000	0	1.063491	70.230354	380	3	   1.1	   0.9	; 
6054	1	 -0.54	 -1.00	0.000000	4.800000	0	1.046321	-3.291866	150	9	   1.1	   0.9	; 
6055	2	  0.00	  0.00	0.000000	0.000000	0	1.030356	27.865848	20	6	   1.1	   0.9	; 
6056	1	  0.00	  0.00	0.182260	20.898116	0	1.003143	62.493742	220	3	   1.1	   0.9	; 
6057	1	  0.00	  0.00	0.000000	1.180000	0	0.987794	23.062821	380	5	   1.1	   0.9	; 
6058	2	  0.00	  0.00	0.000000	0.000000	0	1.036943	14.917752	20	7	   1.1	   0.9	; 
6059	1	230.42	 -7.87	0.000000	5.130000	0	1.019340	-18.297835	220	4	   1.1	   0.9	; 
6060	1	 44.05	 14.60	0.000000	0.600000	0	0.927915	-10.328649	110	21	   1.1	   0.9	; 
6061	1	 -0.00	  0.00	0.039589	50.801364	0	1.009529	21.188144	380	5	   1.1	   0.9	; 
6062	1	 -0.00	 -0.00	0.000000	1.480000	0	1.008772	22.488054	220	6	   1.1	   0.9	; 
6063	1	 39.14	  7.70	0.000000	11.680000	0	1.024416	10.242461	220	5	   1.1	   0.9	; 
6064	1	 -0.00	 -0.00	0.060014	-0.060014	0	0.990322	11.749369	220	5	   1.1	   0.9	; 
6065	1	132.40	-10.40	0.000000	3.020000	0	1.057121	10.685511	220	3	   1.1	   0.9	; 
6066	2	  0.00	  0.00	0.000000	0.000000	0	1.019403	-19.675877	20	10	   1.1	   0.9	; 
6067	1	  0.00	  0.01	0.000000	2.100000	0	1.015409	36.155958	150	8	   1.1	   0.9	; 
6068	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
6069	1	 39.84	 17.60	0.231215	2.096955	0	1.015065	-1.760043	110	21	   1.1	   0.9	; 
6070	1	 25.43	  7.90	0.000000	1.030000	0	1.014621	42.928119	110	8	   1.1	   0.9	; 
6071	1	145.80	 42.40	0.000000	2.340000	0	1.003711	-22.214236	220	6	   1.1	   0.9	; 
6072	2	  0.00	  0.00	0.000000	0.000000	0	1.004190	31.464758	11	1	   1.1	   0.9	; 
6073	1	 -0.00	 -0.00	0.000000	0.090000	0	1.046339	-4.535753	220	5	   1.1	   0.9	; 
6074	1	 52.60	  7.50	0.000000	3.660000	0	0.999472	31.886733	154	1	   1.1	   0.9	; 
6075	1	  0.00	  0.00	0.000000	49.860000	0	1.075296	2.671869	380	19	   1.1	   0.9	; 
6076	2	  0.00	  0.00	0.000000	0.000000	0	1.000808	-3.647252	20	18	   1.1	   0.9	; 
6077	1	 13.64	  9.00	0.000000	1.700000	0	1.015014	-12.066594	150	9	   1.1	   0.9	; 
6078	1	137.80	 22.90	0.000000	6.550000	0	0.999152	-2.431726	220	6	   1.1	   0.9	; 
6079	1	  0.00	  0.00	0.000000	20.860000	0	1.015055	32.061061	380	3	   1.1	   0.9	; 
6080	1	  0.00	  0.00	0.000000	11.850000	0	1.004169	6.716692	220	3	   1.1	   0.9	; 
6081	1	 -0.62	 -0.00	0.000000	75.073626	0	1.011307	8.711375	380	5	   1.1	   0.9	; 
6082	1	  0.00	 -0.00	0.000000	30.640000	0	1.063182	4.144091	380	1	   1.1	   0.9	; 
6083	1	 11.11	  4.10	0.000000	0.800000	0	1.037822	28.360560	220	5	   1.1	   0.9	; 
6084	1	310.20	  4.50	0.000000	8.510000	0	0.988625	9.512870	220	5	   1.1	   0.9	; 
6085	2	  0.00	  0.00	0.000000	0.000000	0	1.061212	43.548638	20	2	   1.1	   0.9	; 
6086	1	128.18	 35.03	0.000000	1.760000	0	0.992135	88.958859	150	1	   1.1	   0.9	; 
6087	2	  0.00	  0.00	0.000000	0.000000	0	1.044747	17.319249	20	5	   1.1	   0.9	; 
6088	2	  0.00	  0.00	0.000000	0.000000	0	1.016616	-4.658699	20	4	   1.1	   0.9	; 
6089	2	  0.00	  0.00	0.000000	0.000000	0	1.042545	18.989939	20	5	   1.1	   0.9	; 
6090	2	  0.00	  0.00	0.000000	0.000000	0	1.030904	22.114026	20	5	   1.1	   0.9	; 
6091	2	  0.00	  0.00	0.000000	0.000000	0	1.030904	22.114026	20	5	   1.1	   0.9	; 
6092	2	  0.00	  0.00	0.000000	0.000000	0	1.032747	21.521572	20	5	   1.1	   0.9	; 
6093	2	  0.00	  0.00	0.000000	0.000000	0	1.044747	17.319249	20	5	   1.1	   0.9	; 
6094	1	  6.71	  1.30	0.000000	0.340000	0	1.014655	7.023289	110	18	   1.1	   0.9	; 
6095	1	 -0.00	  8.50	0.000000	0.670000	0	1.080121	-12.378342	150	9	   1.2	   0.8	; 
6096	2	  0.00	  0.00	0.000000	0.000000	0	1.022821	44.842821	20	10	   1.1	   0.9	; 
6097	2	  0.00	  0.00	0.000000	0.000000	0	1.042545	18.989939	20	5	   1.1	   0.9	; 
6098	2	  0.00	  0.00	0.000000	0.000000	0	1.042545	18.989939	20	5	   1.1	   0.9	; 
6099	1	 91.40	-88.20	0.000000	0.290000	0	1.023281	24.830016	220	3	   1.1	   0.9	; 
6100	1	  0.00	 -0.00	0.000000	1.410000	0	1.013701	-8.764256	110	12	   1.1	   0.9	; 
6101	1	 -0.00	 -0.00	0.000000	0.670000	0	1.033145	20.102330	220	5	   1.1	   0.9	; 
6102	1	 -0.00	  0.00	0.000000	2.690000	0	1.029399	77.694517	220	3	   1.1	   0.9	; 
6103	2	  0.00	  0.00	0.000000	0.000000	0	1.082967	1.032196	20	9	   1.1	   0.9	; 
6104	1	110.70	 94.30	0.000000	6.430000	0	0.992505	32.708070	220	3	   1.1	   0.9	; 
6105	1	153.40	 86.80	0.000000	53.980000	0	1.045772	-14.517880	380	4	   1.1	   0.9	; 
6106	1	  0.20	109.40	0.000000	0.000000	0	1.076107	86.316960	380	3	   1.2	   0.8	; 
6107	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
6108	1	121.40	 40.00	0.000000	11.160000	0	1.012364	11.991469	380	3	   1.1	   0.9	; 
6109	1	175.20	 70.70	0.000000	109.100000	0	1.013488	15.812501	380	6	   1.1	   0.9	; 
6110	1	  0.00	  0.00	0.000000	0.000000	0	0.994612	-8.532772	150	9	   1.1	   0.9	; 
6111	1	 29.03	 10.10	0.000000	2.410000	0	0.998443	-1.488477	110	19	   1.1	   0.9	; 
6112	1	 -0.00	 -0.00	0.000000	4.370000	0	1.123449	-0.180616	380	9	   1.2	   0.8	; 
6113	1	 27.03	 69.90	0.230833	9.787258	0	1.038344	25.364547	220	13	   1.1	   0.9	; 
6114	1	  0.00	  0.00	0.000000	14.620000	0	1.010168	12.382550	380	3	   1.1	   0.9	; 
6115	1	325.20	 38.10	0.000000	19.990000	0	1.012394	-17.981080	380	4	   1.1	   0.9	; 
6116	1	  0.00	  0.00	0.000000	0.000000	0	1.017100	-4.093262	150	9	   1.1	   0.9	; 
6117	1	113.40	 61.90	0.000000	1.510000	0	1.022440	38.825086	380	3	   1.1	   0.9	; 
6118	1	200.19	 90.59	0.000000	24.070000	0	0.999051	-22.980681	220	6	   1.1	   0.9	; 
6119	1	 62.07	 20.00	0.000000	0.250000	0	0.953757	-7.790324	110	21	   1.1	   0.9	; 
6120	1	  0.00	  0.00	0.000000	12.880000	0	0.984959	-4.457638	220	10	   1.1	   0.9	; 
6121	2	  0.00	  0.00	0.000000	0.000000	0	1.029542	-3.096329	20	6	   1.1	   0.9	; 
6122	1	  7.91	  3.80	0.000000	0.220000	0	1.008844	-3.098739	110	18	   1.1	   0.9	; 
6123	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
6124	1	  0.00	 -0.00	0.019597	0.530403	0	0.998791	-11.061968	110	12	   1.1	   0.9	; 
6125	1	 34.90	  5.00	0.000000	1.720000	0	1.010111	14.513609	154	1	   1.1	   0.9	; 
6126	1	  0.00	 -0.00	0.000000	0.710000	0	1.015624	-8.566527	150	9	   1.1	   0.9	; 
6127	1	 -0.00	  0.00	0.000000	0.000000	0	1.010949	-10.142394	20	4	   1.1	   0.9	; 
6128	1	 -0.00	 -0.00	1.098741	87.634731	0	1.090805	71.912751	380	3	   1.2	   0.8	; 
6129	1	144.50	 40.90	0.000000	17.350000	0	1.010400	15.563060	220	7	   1.1	   0.9	; 
6130	2	  0.00	  0.00	0.000000	0.000000	0	1.019692	25.075054	11	1	   1.1	   0.9	; 
6131	1	 20.22	  5.70	0.000000	3.250000	0	1.014679	-17.550577	220	4	   1.1	   0.9	; 
6132	2	  0.00	  0.00	0.000000	0.000000	0	1.033224	23.231932	11	1	   1.1	   0.9	; 
6133	1	 -0.00	 -0.00	0.349725	3.347992	0	1.027165	-6.569477	380	6	   1.1	   0.9	; 
6134	1	  0.00	 -0.00	0.058236	0.481764	0	1.005425	-4.989476	110	18	   1.1	   0.9	; 
6135	2	  0.00	  0.00	0.000000	0.000000	0	1.031189	-1.476188	20	20	   1.1	   0.9	; 
6136	1	195.60	 -1.00	0.000000	3.190000	0	1.017021	-18.281991	220	4	   1.1	   0.9	; 
6137	1	 29.30	 90.50	0.475938	17.413385	0	1.019529	-16.098943	380	4	   1.1	   0.9	; 
6138	2	  0.00	  0.00	0.000000	0.000000	0	1.030727	91.348864	20	3	   1.1	   0.9	; 
6139	2	  0.00	  0.00	0.000000	0.000000	0	1.030727	91.348864	20	3	   1.1	   0.9	; 
6140	2	  0.00	  0.00	0.000000	0.000000	0	1.030727	91.348864	20	3	   1.1	   0.9	; 
6141	2	  0.00	  0.00	0.000000	0.000000	0	1.028568	11.503252	20	2	   1.1	   0.9	; 
6142	1	-42.25	  2.80	0.000000	0.700000	0	1.018310	-6.363543	110	1	   1.1	   0.9	; 
6143	1	 26.73	  9.60	0.000000	2.190000	0	0.983120	-3.040745	110	19	   1.1	   0.9	; 
6144	1	 -0.00	  0.00	0.000000	5.060000	0	1.028983	7.369286	220	5	   1.1	   0.9	; 
6145	1	 -0.00	 -0.30	0.119513	-0.089635	0	1.013987	-14.578261	380	6	   1.1	   0.9	; 
6146	1	 -0.00	 -0.00	0.090774	6.020444	0	1.053174	4.050736	220	18	   1.1	   0.9	; 
6147	1	 59.17	 19.30	0.000000	1.160000	0	0.980264	24.515922	150	8	   1.1	   0.9	; 
6148	1	200.65	 30.72	0.000000	9.720000	0	1.019143	2.631633	220	5	   1.1	   0.9	; 
6149	1	 -0.00	  0.00	0.000000	42.131932	0	1.044850	18.305539	380	24	   1.1	   0.9	; 
6150	1	 12.71	  2.50	0.000000	0.830000	0	0.977987	-5.025449	110	18	   1.1	   0.9	; 
6151	1	  0.00	 -0.00	0.497694	-0.387095	0	1.074706	42.983853	380	8	   1.1	   0.9	; 
6152	1	  0.00	  0.00	0.000000	2.060000	0	1.013998	19.384747	154	1	   1.1	   0.9	; 
6153	1	  0.00	  0.00	0.000000	0.000000	0	0.958110	-5.433760	150	9	   1.1	   0.9	; 
6154	1	1110.60	290.80	0.535741	178.433223	0	1.068588	31.972979	380	14	   1.1	   0.9	; 
6155	2	  0.00	  0.00	0.000000	0.000000	0	1.018029	-17.367562	20	4	   1.1	   0.9	; 
6156	2	  0.00	  0.00	0.000000	0.000000	0	1.024861	-2.735628	20	10	   1.1	   0.9	; 
6157	1	 -3.20	 -1.05	0.000000	48.471563	0	1.027114	22.163566	380	5	   1.1	   0.9	; 
6158	1	  9.01	  4.90	0.000000	0.640000	0	1.065116	30.409943	220	5	   1.1	   0.9	; 
6159	1	 -0.00	 -0.00	0.000000	0.000000	0	1.015642	-21.997260	20	4	   1.1	   0.9	; 
6160	1	 -0.00	 -0.00	0.000000	0.000000	0	1.015642	-21.997260	20	4	   1.1	   0.9	; 
6161	2	  0.00	  0.00	0.000000	0.000000	0	1.035942	7.607952	20	2	   1.1	   0.9	; 
6162	2	  0.00	  0.00	0.000000	0.000000	0	1.035942	7.607952	20	2	   1.1	   0.9	; 
6163	2	  0.00	  0.00	0.000000	0.000000	0	1.024003	-9.536137	20	4	   1.1	   0.9	; 
6164	1	 50.30	  7.20	0.000000	8.060000	0	1.001961	33.696499	154	1	   1.1	   0.9	; 
6165	1	 -0.00	  0.00	0.000000	0.000000	0	1.014678	-19.145251	20	4	   1.1	   0.9	; 
6166	1	 -0.00	  0.00	0.000000	0.000000	0	1.014678	-19.145251	20	4	   1.1	   0.9	; 
6167	2	  0.00	  0.00	0.000000	0.000000	0	1.024289	-14.563347	20	4	   1.1	   0.9	; 
6168	1	 -0.00	  0.00	0.000000	0.000000	0	1.014678	-19.145251	20	4	   1.1	   0.9	; 
6169	1	172.50	 48.70	0.000000	54.920000	0	1.046319	35.394029	380	14	   1.1	   0.9	; 
6170	1	 -0.00	  0.00	0.000000	0.000000	0	1.014678	-19.145251	20	4	   1.1	   0.9	; 
6171	2	  0.00	  0.00	0.000000	0.000000	0	1.011745	17.062335	1.380000e+01	1	   1.1	   0.9	; 
6172	1	 54.32	  7.98	0.000000	13.580000	0	0.992090	89.123449	150	1	   1.1	   0.9	; 
6173	1	318.30	 76.80	0.140637	63.274356	0	1.026557	7.921498	380	7	   1.1	   0.9	; 
6174	1	 53.86	 18.70	0.000000	3.480000	0	1.003336	-13.963068	110	22	   1.1	   0.9	; 
6175	1	  5.11	 -0.10	0.000000	3.730000	0	0.994840	-3.165135	110	18	   1.1	   0.9	; 
6176	1	  0.00	  0.00	0.000000	0.000000	0	0.976527	-15.468409	150	9	   1.1	   0.9	; 
6177	1	 52.46	  5.20	0.000000	11.900000	0	1.018651	-12.512781	220	4	   1.1	   0.9	; 
6178	1	  5.81	  1.70	0.000000	0.420000	0	1.024234	16.336837	220	5	   1.1	   0.9	; 
6179	1	 -0.00	 -0.00	0.000000	0.000000	0	1.018329	-16.147917	20	4	   1.1	   0.9	; 
6180	1	 -0.00	  0.00	0.000000	39.360000	0	1.026563	26.257444	380	3	   1.1	   0.9	; 
6181	1	 67.07	 34.00	0.436529	7.949365	0	1.021802	6.666844	220	11	   1.1	   0.9	; 
6182	1	  0.00	 -0.00	0.000000	10.100000	0	1.127406	-0.281581	380	15	   1.2	   0.8	; 
6183	1	  0.00	 -0.00	0.000000	0.000000	0	1.050679	44.063233	380	8	   1.1	   0.9	; 
6184	1	 -2.29	  0.30	0.077775	2.712225	0	1.044427	-4.588031	150	9	   1.1	   0.9	; 
6185	1	  0.00	  0.00	0.019530	10.170470	0	1.027975	4.169052	220	7	   1.1	   0.9	; 
6186	1	 -0.00	  0.00	0.000000	0.790000	0	1.075847	0.359401	150	9	   1.1	   0.9	; 
6187	1	149.00	 19.80	0.000000	23.890000	0	1.029931	14.928203	380	5	   1.1	   0.9	; 
6188	1	-806.30	-50.10	0.000000	4.190000	0	1.071280	88.404374	380	3	   1.1	   0.9	; 
6189	1	 -0.00	  0.00	0.000000	17.290000	0	1.035738	7.298143	220	5	   1.1	   0.9	; 
6190	1	 -0.17	 -8.06	0.000000	0.830000	0	1.024006	37.242884	110	8	   1.1	   0.9	; 
6191	1	  0.00	  0.00	0.116100	64.503190	0	1.028754	93.767882	380	1	   1.1	   0.9	; 
6192	2	  0.00	  0.00	0.000000	0.000000	0	1.031157	34.969170	11	1	   1.1	   0.9	; 
6193	2	  0.00	  0.00	0.000000	0.000000	0	1.025991	-18.980906	20	6	   1.1	   0.9	; 
6194	2	  0.00	  0.00	0.000000	0.000000	0	1.025991	-18.980906	20	6	   1.1	   0.9	; 
6195	2	  0.00	  0.00	0.000000	0.000000	0	1.019411	-14.420581	20	10	   1.1	   0.9	; 
6196	1	 -0.00	 -0.00	0.000000	7.600000	0	1.026879	64.663185	220	3	   1.1	   0.9	; 
6197	1	 27.63	  9.20	0.000000	0.580000	0	0.978193	-8.678554	110	21	   1.1	   0.9	; 
6198	1	  6.73	 14.70	0.000000	11.510000	0	1.033645	-10.792881	150	9	   1.1	   0.9	; 
6199	2	  0.00	  0.00	0.000000	0.000000	0	1.021456	23.220478	11	1	   1.1	   0.9	; 
6200	2	  0.00	  0.00	0.000000	0.000000	0	0.981490	26.041820	6.300000e+00	1	   1.1	   0.9	; 
6201	2	  0.00	  0.00	0.000000	0.000000	0	1.048523	41.360645	20	5	   1.1	   0.9	; 
6202	2	  0.00	  0.00	0.000000	0.000000	0	1.048523	41.360645	20	5	   1.1	   0.9	; 
6203	2	  0.00	  0.00	0.000000	0.000000	0	1.050193	41.315696	20	5	   1.1	   0.9	; 
6204	2	  0.00	  0.00	0.000000	0.000000	0	1.050193	41.315696	20	5	   1.1	   0.9	; 
6205	1	  0.00	  0.00	0.000000	1.440000	0	1.013177	2.793231	110	18	   1.1	   0.9	; 
6206	1	-20.56	 -3.88	0.000000	1.720000	0	1.010737	-10.615253	220	4	   1.1	   0.9	; 
6207	1	  0.00	 -0.00	0.000000	122.870000	0	1.037904	12.680695	380	3	   1.1	   0.9	; 
6208	2	  0.00	  0.00	0.000000	0.000000	0	1.062519	23.472046	20	5	   1.1	   0.9	; 
6209	1	119.30	106.30	0.058752	6.331040	0	0.996523	91.383121	150	1	   1.1	   0.9	; 
6210	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
6211	1	 57.76	 16.00	0.000000	2.390000	0	0.980902	-17.246984	220	4	   1.1	   0.9	; 
6212	2	  0.00	  0.00	0.000000	0.000000	0	1.021013	29.620439	380	5	   1.1	   0.9	; 
6213	2	  0.00	  0.00	0.000000	0.000000	0	1.029044	-14.386411	20	6	   1.1	   0.9	; 
6214	1	 11.01	  3.10	0.000000	0.140000	0	1.012220	-5.332586	110	19	   1.1	   0.9	; 
6215	2	  0.00	  0.00	0.000000	0.000000	0	1.023729	-10.001413	20	6	   1.1	   0.9	; 
6216	1	 14.26	 -1.13	0.000000	0.650000	0	0.992242	-4.429050	110	18	   1.1	   0.9	; 
6217	1	  0.00	  0.00	0.000000	8.950000	0	1.064596	12.664928	220	5	   1.1	   0.9	; 
6218	2	  0.00	  0.00	0.000000	0.000000	0	1.029044	-14.386411	20	6	   1.1	   0.9	; 
6219	2	  0.00	  0.00	0.000000	0.000000	0	1.025649	-20.066719	20	6	   1.1	   0.9	; 
6220	2	  0.00	  0.00	0.000000	0.000000	0	1.023566	-9.987944	20	6	   1.1	   0.9	; 
6221	1	  0.00	  0.00	0.000000	0.000000	0	1.013445	-14.636462	20	6	   1.1	   0.9	; 
6222	1	 19.52	  6.40	0.000000	0.030000	0	1.049638	-6.515397	150	9	   1.1	   0.9	; 
6223	1	  0.00	 -0.00	0.000000	42.020000	0	0.976033	36.171732	400	1	   1.1	   0.9	; 
6224	1	 -0.00	 -0.00	0.000000	8.080000	0	1.012976	-20.015955	220	4	   1.1	   0.9	; 
6225	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
6226	2	  0.00	  0.00	0.000000	0.000000	0	1.062007	32.438041	20	14	   1.1	   0.9	; 
6227	2	  0.00	  0.00	0.000000	0.000000	0	1.050331	30.533232	20	14	   1.1	   0.9	; 
6228	1	190.70	 52.00	0.000000	20.570000	0	1.023396	15.789487	220	5	   1.1	   0.9	; 
6229	1	 44.35	 14.80	0.000000	0.360000	0	0.980794	-8.763251	110	21	   1.1	   0.9	; 
6230	1	 -0.00	 -0.00	0.000000	93.610000	0	1.019820	-15.989494	380	4	   1.1	   0.9	; 
6231	1	269.22	 97.24	0.000000	0.000000	0	1.018103	0.252161	110	24	   1.1	   0.9	; 
6232	1	188.48	128.30	0.000000	18.060000	0	1.001314	0.650862	220	6	   1.1	   0.9	; 
6233	1	 72.18	 49.60	0.000000	37.520000	0	1.021333	42.692724	150	8	   1.1	   0.9	; 
6234	1	 24.93	  9.60	0.000000	0.090000	0	1.059812	21.257384	220	5	   1.1	   0.9	; 
6235	1	 24.23	  5.50	0.000000	1.180000	0	1.017659	-13.828547	110	22	   1.1	   0.9	; 
6236	1	 33.54	 20.80	0.000000	2.420000	0	0.860140	-15.783699	150	9	   1.2	   0.8	; 
6237	1	  0.00	 -0.00	0.000000	3.240000	0	1.024959	59.105911	220	8	   1.1	   0.9	; 
6238	1	 57.06	 15.60	0.000000	2.030000	0	1.014402	-27.500291	220	4	   1.1	   0.9	; 
6239	1	-10.71	  3.50	0.000000	0.580000	0	1.048400	-3.629317	150	9	   1.1	   0.9	; 
6240	1	 47.15	 15.70	0.000000	5.410000	0	1.012800	11.596616	220	5	   1.1	   0.9	; 
6241	1	  0.00	 -0.00	0.000000	0.560000	0	1.021588	8.255339	110	18	   1.1	   0.9	; 
6242	1	105.00	 18.00	0.000000	5.410000	0	1.016154	-27.023897	220	4	   1.1	   0.9	; 
6243	1	 44.55	 27.60	0.000000	1.860000	0	1.031416	-7.138703	150	9	   1.1	   0.9	; 
6244	1	  2.70	  0.40	0.000000	4.050000	0	1.014131	22.413280	154	1	   1.1	   0.9	; 
6245	1	 -0.00	  0.00	0.000000	6.760000	0	1.013743	41.891899	220	3	   1.1	   0.9	; 
6246	1	100.42	 58.37	0.000000	40.350000	0	1.019224	34.644067	380	13	   1.1	   0.9	; 
6247	1	  9.51	  5.90	0.000000	0.700000	0	1.014677	-8.666869	150	9	   1.1	   0.9	; 
6248	1	  0.00	 -0.00	0.019898	2.400102	0	1.004043	-14.131992	150	10	   1.1	   0.9	; 
6249	1	 -0.00	  0.00	0.000000	0.540000	0	1.033678	0.121424	150	9	   1.1	   0.9	; 
6250	1	 -0.00	  0.00	0.000000	7.910000	0	1.011682	29.949869	380	3	   1.1	   0.9	; 
6251	1	  0.00	  0.00	0.000000	0.000000	0	1.013533	-4.833141	150	9	   1.1	   0.9	; 
6252	1	 -0.00	  0.00	0.000000	0.000000	0	1.017479	-21.662554	20	4	   1.1	   0.9	; 
6253	1	-11.81	 -4.02	0.000000	0.370000	0	1.001763	-1.609966	110	18	   1.1	   0.9	; 
6254	2	  0.00	  0.00	0.000000	0.000000	0	1.051727	31.564136	20	5	   1.1	   0.9	; 
6255	1	 -0.00	 -0.00	0.000000	0.740000	0	0.991931	48.589507	154	1	   1.1	   0.9	; 
6256	1	 -0.00	 -0.00	0.000000	0.880000	0	1.024815	-7.144323	150	9	   1.1	   0.9	; 
6257	1	 61.40	  8.80	0.000000	4.240000	0	1.000676	17.215156	154	1	   1.1	   0.9	; 
6258	1	 70.78	 19.60	0.000000	7.900000	0	1.027842	20.266670	220	5	   1.1	   0.9	; 
6259	1	303.70	247.80	0.000000	8.790000	0	0.977081	48.792581	220	3	   1.1	   0.9	; 
6260	1	 24.93	  8.20	0.000000	0.600000	0	0.950103	-7.728147	110	21	   1.1	   0.9	; 
6261	1	145.70	 83.60	0.135375	53.822175	0	1.067116	5.990973	380	18	   1.2	   0.8	; 
6262	2	  0.00	  0.00	0.000000	0.000000	0	1.055881	11.701666	20	18	   1.1	   0.9	; 
6263	1	 66.97	 45.10	0.000000	2.040000	0	0.927991	5.596329	110	18	   1.1	   0.9	; 
6264	1	184.70	 71.50	0.000000	95.420000	0	1.005094	28.687557	150	8	   1.1	   0.9	; 
6265	1	 70.78	 28.00	0.000000	1.490000	0	1.015174	15.585606	220	5	   1.1	   0.9	; 
6266	1	 35.49	 11.53	0.000000	1.310000	0	1.013273	-26.453738	220	4	   1.1	   0.9	; 
6267	1	  5.71	  2.10	0.000000	0.310000	0	1.060164	0.669784	110	19	   1.1	   0.9	; 
6268	1	 -0.00	 -0.00	0.000000	60.390000	0	1.015951	12.417775	380	3	   1.1	   0.9	; 
6269	1	 -0.00	  0.00	0.000000	1.630000	0	0.991926	-11.447050	150	10	   1.1	   0.9	; 
6270	1	  5.50	  0.80	0.000000	9.280000	0	1.013145	33.554518	154	1	   1.1	   0.9	; 
6271	1	  9.61	 62.40	0.353037	29.405802	0	1.015168	-6.517912	220	4	   1.1	   0.9	; 
6272	2	  0.00	  0.00	0.000000	0.000000	0	1.003919	32.082214	11	1	   1.1	   0.9	; 
6273	1	 11.91	  4.30	0.000000	0.470000	0	1.033074	12.968949	110	19	   1.1	   0.9	; 
6274	1	 -0.00	  0.00	0.000000	11.400000	0	1.041697	19.551220	220	5	   1.1	   0.9	; 
6275	1	 35.84	 14.10	0.000000	50.110000	0	1.029062	31.074575	150	8	   1.1	   0.9	; 
6276	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876727	20	5	   1.1	   0.9	; 
6277	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876838	20	5	   1.1	   0.9	; 
6278	2	  0.00	  0.00	0.000000	0.000000	0	1.024788	-12.464012	20	4	   1.1	   0.9	; 
6279	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876727	20	5	   1.1	   0.9	; 
6280	2	  0.00	  0.00	0.000000	0.000000	0	1.022087	-3.367486	20	6	   1.1	   0.9	; 
6281	1	 22.22	  6.00	0.000000	0.430000	0	1.005114	2.765793	110	18	   1.1	   0.9	; 
6282	1	  0.00	  0.00	0.000000	8.450000	0	0.993797	0.504350	220	6	   1.1	   0.9	; 
6283	1	214.40	 52.90	0.000000	2.590000	0	1.031273	9.700247	220	7	   1.1	   0.9	; 
6284	1	124.80	 23.50	0.000000	5.840000	0	0.955228	7.418913	220	16	   1.1	   0.9	; 
6285	1	  0.00	 -0.00	0.000000	14.490000	0	1.085917	72.214157	380	3	   1.2	   0.8	; 
6286	1	-253.24	-29.59	0.000000	10.610000	0	1.012925	94.491383	150	1	   1.1	   0.9	; 
6287	1	  0.50	  0.30	0.000000	0.070000	0	1.047273	-2.403889	150	9	   1.1	   0.9	; 
6288	1	 -0.00	  0.00	0.000000	1.090000	0	1.069053	21.801014	220	3	   1.1	   0.9	; 
6289	1	  0.00	  0.00	0.000000	0.000000	0	1.002340	-7.016126	150	9	   1.1	   0.9	; 
6290	1	197.70	 67.65	0.000000	13.580000	0	1.024233	8.830790	220	5	   1.1	   0.9	; 
6291	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
6292	1	 -0.00	 -0.00	0.000000	7.300000	0	1.035813	3.435348	154	1	   1.1	   0.9	; 
6293	1	 80.59	  7.30	0.000000	18.920000	0	1.024188	-27.150030	220	4	   1.1	   0.9	; 
6294	1	199.60	 24.40	0.000000	10.600000	0	1.016786	-18.076679	220	4	   1.1	   0.9	; 
6295	1	 -0.18	 -1.00	0.000000	0.000000	0	1.015829	32.990745	150	8	   1.1	   0.9	; 
6296	2	  0.00	  0.00	0.000000	0.000000	0	1.007268	1.917960	20	18	   1.1	   0.9	; 
6297	1	165.30	  7.40	0.000000	28.320000	0	0.990524	1.302692	380	5	   1.1	   0.9	; 
6298	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
6299	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
6300	1	 26.63	  9.70	0.000000	0.750000	0	1.043493	-1.226779	110	19	   1.1	   0.9	; 
6301	1	 46.55	-18.90	0.000000	14.780000	0	1.018897	7.480558	220	3	   1.1	   0.9	; 
6302	1	 -0.00	 -0.00	0.000000	3.560000	0	1.026620	-3.516785	150	9	   1.1	   0.9	; 
6303	1	 81.49	 25.10	0.000000	0.360000	0	1.007406	14.333514	220	5	   1.1	   0.9	; 
6304	1	  2.50	  0.60	0.000000	1.060000	0	1.003487	5.205063	110	18	   1.1	   0.9	; 
6305	2	  0.00	  0.00	0.000000	0.000000	0	1.090507	11.169589	1.050000e+01	1	   1.2	   0.8	; 
6306	1	  0.00	 -0.00	0.000000	2.270000	0	1.033802	9.219584	220	5	   1.1	   0.9	; 
6307	1	 30.53	  9.00	0.000000	1.900000	0	1.032903	55.757518	110	8	   1.1	   0.9	; 
6308	1	 90.50	 12.80	0.000000	15.770000	0	1.031250	3.474686	154	1	   1.1	   0.9	; 
6309	1	  2.40	  0.90	0.000000	1.180000	0	1.053290	-2.808740	110	19	   1.1	   0.9	; 
6310	1	 42.45	-10.20	0.000000	10.020000	0	1.054716	-3.993237	220	23	   1.1	   0.9	; 
6311	1	 -0.00	 -0.00	0.000000	0.300000	0	0.991127	-1.596972	380	5	   1.1	   0.9	; 
6312	1	131.70	 32.90	0.000000	108.560000	0	1.041387	-13.269592	380	4	   1.1	   0.9	; 
6313	1	 33.50	  4.80	0.000000	3.330000	0	1.005819	17.433285	154	1	   1.1	   0.9	; 
6314	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113186	6.300000e+00	1	   1.1	   0.9	; 
6315	1	 60.07	 -4.70	0.000000	0.250000	0	1.060094	-2.007870	110	15	   1.1	   0.9	; 
6316	1	  0.00	 -0.00	0.000000	0.000000	0	1.018632	-12.251956	220	11	   1.1	   0.9	; 
6317	2	  0.00	  0.00	0.000000	0.000000	0	1.033042	-4.165701	20	7	   1.1	   0.9	; 
6318	1	  8.91	  2.50	0.000000	0.680000	0	0.981871	1.723445	110	18	   1.1	   0.9	; 
6319	1	 11.41	 -3.70	0.000000	0.100000	0	1.012982	-1.274503	110	18	   1.1	   0.9	; 
6320	1	133.40	 29.40	0.000000	10.870000	0	1.031351	9.130329	220	5	   1.1	   0.9	; 
6321	1	 26.13	  2.70	0.000000	1.700000	0	1.040814	16.893773	220	5	   1.1	   0.9	; 
6322	1	-113.33	 45.20	0.000000	67.520000	0	1.031589	-10.695606	380	4	   1.1	   0.9	; 
6323	1	 -9.01	 21.80	0.000000	4.580000	0	0.967808	-5.298475	150	9	   1.1	   0.9	; 
6324	1	 -0.00	  0.00	0.000000	3.810000	0	1.022288	-13.543676	220	4	   1.1	   0.9	; 
6325	2	  0.00	  0.00	0.000000	0.000000	0	1.043067	14.485157	20	5	   1.1	   0.9	; 
6326	2	  0.00	  0.00	0.000000	0.000000	0	1.043067	14.485157	20	5	   1.1	   0.9	; 
6327	2	  0.00	  0.00	0.000000	0.000000	0	1.043067	14.485157	20	5	   1.1	   0.9	; 
6328	2	  0.00	  0.00	0.000000	0.000000	0	1.043067	14.485157	20	5	   1.1	   0.9	; 
6329	2	  0.00	  0.00	0.000000	0.000000	0	1.043067	14.485157	20	5	   1.1	   0.9	; 
6330	1	 51.06	 16.50	0.000000	2.370000	0	1.022386	38.742084	110	8	   1.1	   0.9	; 
6331	2	  0.00	  0.00	0.000000	0.000000	0	1.035207	-6.870994	20	4	   1.1	   0.9	; 
6332	1	 -0.00	 -0.00	0.000000	16.380000	0	0.993205	-6.773238	220	6	   1.1	   0.9	; 
6333	1	 50.36	 24.30	0.000000	3.640000	0	1.025584	59.039755	220	8	   1.1	   0.9	; 
6334	1	 -0.00	 -0.00	0.000000	28.030000	0	1.039628	-10.444432	150	9	   1.1	   0.9	; 
6335	2	  0.00	  0.00	0.000000	0.000000	0	1.031942	-8.549229	20	4	   1.1	   0.9	; 
6336	2	  0.00	  0.00	0.000000	0.000000	0	1.031942	-8.549229	20	4	   1.1	   0.9	; 
6337	2	  0.00	  0.00	0.000000	0.000000	0	1.031942	-8.549229	20	4	   1.1	   0.9	; 
6338	1	 19.52	 11.00	0.000000	1.110000	0	1.007144	-3.728197	220	6	   1.1	   0.9	; 
6339	1	  0.00	 -0.00	0.000000	18.330000	0	1.081416	1.199061	380	1	   1.2	   0.8	; 
6340	1	366.60	 57.40	0.000000	60.780000	0	1.008398	-23.683296	380	4	   1.1	   0.9	; 
6341	2	  0.00	  0.00	0.000000	0.000000	0	1.045213	9.250128	20	14	   1.1	   0.9	; 
6342	1	 10.81	  3.60	0.000000	0.260000	0	0.992877	-13.889750	110	12	   1.1	   0.9	; 
6343	1	  0.00	  0.00	0.054465	9.927347	0	1.023125	-2.909088	220	18	   1.1	   0.9	; 
6344	1	  0.00	  0.00	0.000000	12.640000	0	1.054585	82.616556	380	3	   1.1	   0.9	; 
6345	1	 -0.00	  0.00	0.000000	1.580000	0	0.967119	-9.617679	150	9	   1.1	   0.9	; 
6346	2	  0.00	  0.00	0.000000	0.000000	0	1.024479	-0.687261	20	18	   1.1	   0.9	; 
6347	2	  0.00	  0.00	0.000000	0.000000	0	1.024090	0.237238	11	1	   1.1	   0.9	; 
6348	1	 96.20	 37.30	0.000000	0.190000	0	1.005722	-6.707940	110	23	   1.1	   0.9	; 
6349	1	269.90	 12.40	0.000000	4.090000	0	0.973116	-28.905172	150	10	   1.1	   0.9	; 
6350	1	 -0.00	  0.00	0.040436	-0.040436	0	0.992738	17.763880	220	5	   1.1	   0.9	; 
6351	2	  0.00	  0.00	0.000000	0.000000	0	1.055778	36.671382	20	8	   1.1	   0.9	; 
6352	2	  0.00	  0.00	0.000000	0.000000	0	1.055778	36.671382	20	8	   1.1	   0.9	; 
6353	2	  0.00	  0.00	0.000000	0.000000	0	1.070329	49.112584	20	8	   1.1	   0.9	; 
6354	2	  0.00	  0.00	0.000000	0.000000	0	1.070329	49.112584	20	8	   1.1	   0.9	; 
6355	1	  0.00	 -0.00	0.000000	7.130000	0	1.033100	60.584093	380	3	   1.1	   0.9	; 
6356	1	 -0.00	  0.00	0.120861	4.779355	0	0.992712	-2.759259	220	10	   1.1	   0.9	; 
6357	2	  0.00	  0.00	0.000000	0.000000	0	1.048705	42.664255	20	8	   1.1	   0.9	; 
6358	2	  0.00	  0.00	0.000000	0.000000	0	1.048705	42.664255	20	8	   1.1	   0.9	; 
6359	2	  0.00	  0.00	0.000000	0.000000	0	0.995077	34.268512	11	1	   1.1	   0.9	; 
6360	2	  0.00	  0.00	0.000000	0.000000	0	1.043227	47.072253	20	8	   1.1	   0.9	; 
6361	2	  0.00	  0.00	0.000000	0.000000	0	1.070329	49.112584	20	8	   1.1	   0.9	; 
6362	1	  0.00	 -0.00	0.569185	79.269885	0	1.052114	81.244934	380	3	   1.1	   0.9	; 
6363	2	  0.00	  0.00	0.000000	0.000000	0	1.024375	-1.976838	20	10	   1.1	   0.9	; 
6364	1	 -0.00	  0.00	0.135375	8.900675	0	1.070028	2.099566	380	18	   1.2	   0.8	; 
6365	1	193.10	 69.90	0.000000	28.910000	0	1.017617	-17.187976	380	4	   1.1	   0.9	; 
6366	1	  0.00	 -0.00	0.699934	14.325886	0	1.026296	33.499485	380	8	   1.1	   0.9	; 
6367	1	 92.40	 22.00	0.019713	6.930287	0	1.029058	-20.283666	220	4	   1.1	   0.9	; 
6368	2	  0.00	  0.00	0.000000	0.000000	0	1.032321	27.942453	20	5	   1.1	   0.9	; 
6369	2	  0.00	  0.00	0.000000	0.000000	0	1.014698	-14.460554	20	4	   1.1	   0.9	; 
6370	2	  0.00	  0.00	0.000000	0.000000	0	1.014698	-14.460554	20	4	   1.1	   0.9	; 
6371	2	  0.00	  0.00	0.000000	0.000000	0	1.014698	-14.460554	20	4	   1.1	   0.9	; 
6372	2	  0.00	  0.00	0.000000	0.000000	0	1.014698	-14.460554	20	4	   1.1	   0.9	; 
6373	1	 -0.00	  0.00	0.000000	4.030000	0	1.072201	58.845670	220	8	   1.1	   0.9	; 
6374	1	 18.62	  6.80	0.000000	0.920000	0	0.955487	-1.753626	110	19	   1.1	   0.9	; 
6375	1	 14.32	  7.20	0.000000	3.620000	0	1.022492	7.188929	220	7	   1.1	   0.9	; 
6376	1	 39.94	 13.30	0.000000	0.850000	0	0.943205	-12.984503	110	21	   1.1	   0.9	; 
6377	1	 43.55	 14.30	0.000000	1.630000	0	0.979898	-5.266097	110	21	   1.1	   0.9	; 
6378	1	  0.00	 -0.00	0.000000	3.400000	0	0.977474	-26.890479	150	10	   1.1	   0.9	; 
6379	1	 68.48	-10.60	0.000000	2.650000	0	0.983454	-24.020982	150	10	   1.1	   0.9	; 
6380	1	 -0.00	  0.00	0.000000	18.800000	0	1.026259	45.395520	380	3	   1.1	   0.9	; 
6381	1	 57.00	 39.90	0.000000	153.693557	0	1.127748	0.999187	380	9	   1.2	   0.8	; 
6382	1	 31.20	  4.40	0.000000	1.610000	0	1.000814	14.198741	154	1	   1.1	   0.9	; 
6383	2	  0.00	  0.00	0.000000	0.000000	0	1.003111	19.775229	11	1	   1.1	   0.9	; 
6384	1	 -0.00	 -0.00	0.000000	31.350000	0	1.013502	-11.094700	220	6	   1.1	   0.9	; 
6385	1	 24.13	 29.40	0.000000	146.510000	0	1.077575	72.579655	380	3	   1.2	   0.8	; 
6386	1	 -0.00	 -0.00	0.116759	0.732701	0	1.037068	80.040751	220	3	   1.1	   0.9	; 
6387	1	  0.00	 -0.00	0.000000	0.570000	0	0.959541	-5.714015	110	18	   1.1	   0.9	; 
6388	1	163.63	 23.00	0.000000	5.110000	0	1.012813	-1.040485	220	6	   1.1	   0.9	; 
6389	1	165.80	 44.00	0.000000	6.150000	0	1.062234	2.581972	220	5	   1.1	   0.9	; 
6390	1	 -0.73	 -1.93	0.000000	0.360000	0	0.991721	-5.970433	220	12	   1.1	   0.9	; 
6391	2	  0.00	  0.00	0.000000	0.000000	0	1.024210	5.097202	20	6	   1.1	   0.9	; 
6392	1	 65.07	 15.00	0.000000	1.370000	0	1.022789	3.322967	220	5	   1.1	   0.9	; 
6393	1	 22.12	  6.50	0.000000	0.940000	0	1.000284	-9.091433	110	12	   1.1	   0.9	; 
6394	1	235.00	 58.90	0.000000	14.470000	0	1.013352	12.865452	220	5	   1.1	   0.9	; 
6395	1	 -0.00	  0.00	0.000000	104.150000	0	0.974247	28.945200	400	1	   1.1	   0.9	; 
6396	1	  3.70	  0.60	0.000000	5.810000	0	1.017635	26.849439	154	1	   1.1	   0.9	; 
6397	1	  5.11	  2.30	0.000000	0.940000	0	0.980798	11.596392	110	18	   1.1	   0.9	; 
6398	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
6399	1	 20.82	  8.20	0.000000	2.960000	0	1.001688	-25.282589	220	4	   1.1	   0.9	; 
6400	1	220.79	 13.21	0.039607	8.600393	0	1.024694	18.017866	220	5	   1.1	   0.9	; 
6401	2	  0.00	  0.00	0.000000	0.000000	0	1.052205	80.628473	20	3	   1.1	   0.9	; 
6402	2	  0.00	  0.00	0.000000	0.000000	0	1.052231	80.621613	20	3	   1.1	   0.9	; 
6403	1	  0.00	 -0.00	0.000000	18.660000	0	1.008601	-11.667879	380	1	   1.1	   0.9	; 
6404	2	  0.00	  0.00	0.000000	0.000000	0	1.052205	80.628473	20	3	   1.1	   0.9	; 
6405	2	  0.00	  0.00	0.000000	0.000000	0	1.047514	68.881226	20	3	   1.1	   0.9	; 
6406	2	  0.00	  0.00	0.000000	0.000000	0	1.040945	-2.019998	20	2	   1.1	   0.9	; 
6407	2	  0.00	  0.00	0.000000	0.000000	0	1.052231	80.621613	20	3	   1.1	   0.9	; 
6408	2	  0.00	  0.00	0.000000	0.000000	0	1.047514	68.881226	20	3	   1.1	   0.9	; 
6409	2	  0.00	  0.00	0.000000	0.000000	0	1.054213	39.514325	20	14	   1.1	   0.9	; 
6410	1	  1.30	 -0.00	0.000000	1.480000	0	0.991877	-1.750776	110	18	   1.1	   0.9	; 
6411	1	-13.71	  4.50	0.000000	0.080000	0	0.976407	-5.464167	150	9	   1.1	   0.9	; 
6412	1	  8.30	  1.20	0.000000	1.600000	0	0.996489	34.446399	154	1	   1.1	   0.9	; 
6413	1	 23.23	  7.60	0.000000	0.880000	0	0.997389	-8.959946	110	12	   1.1	   0.9	; 
6414	1	-1235.46	-43.00	0.000000	90.600000	0	1.064947	81.922707	380	3	   1.1	   0.9	; 
6415	1	  0.00	 -0.00	0.255719	9.892154	0	1.061435	-0.283673	220	18	   1.2	   0.8	; 
6416	1	306.50	 57.70	0.411758	4.816868	0	1.051836	-4.896212	220	5	   1.1	   0.9	; 
6417	2	  0.00	  0.00	0.000000	0.000000	0	1.054686	33.792220	20	3	   1.1	   0.9	; 
6418	2	  0.00	  0.00	0.000000	0.000000	0	1.054686	33.792220	20	3	   1.1	   0.9	; 
6419	1	 72.28	  6.60	0.000000	1.420000	0	1.023860	-27.409382	220	4	   1.1	   0.9	; 
6420	2	  0.00	  0.00	0.000000	0.000000	0	0.994392	93.663435	20	3	   1.1	   0.9	; 
6421	2	  0.00	  0.00	0.000000	0.000000	0	0.994839	90.156106	20	3	   1.1	   0.9	; 
6422	2	  0.00	  0.00	0.000000	0.000000	0	1.054686	33.792220	20	3	   1.1	   0.9	; 
6423	1	  0.00	  0.00	0.000000	0.000000	0	0.986477	-6.386478	150	9	   1.1	   0.9	; 
6424	1	 -0.00	  0.00	0.038061	1.491939	0	1.045691	-0.691332	220	18	   1.1	   0.9	; 
6425	1	 -0.00	  0.00	0.174934	1.863940	0	0.999966	90.949741	150	1	   1.1	   0.9	; 
6426	1	 37.60	  5.40	0.000000	5.370000	0	0.976525	41.441914	154	1	   1.1	   0.9	; 
6427	1	 -0.00	 -0.00	0.000000	0.000000	0	1.035283	-13.067891	20	4	   1.1	   0.9	; 
6428	1	 -0.00	 -0.00	0.000000	0.000000	0	1.035283	-13.067891	20	4	   1.1	   0.9	; 
6429	2	  0.00	  0.00	0.000000	0.000000	0	1.021473	-8.614663	20	4	   1.1	   0.9	; 
6430	1	 -0.00	 -0.00	0.000000	0.000000	0	1.018329	-16.147917	20	4	   1.1	   0.9	; 
6431	2	  0.00	  0.00	0.000000	0.000000	0	1.021729	-11.056037	20	4	   1.1	   0.9	; 
6432	1	 -0.00	  0.00	0.000000	0.000000	0	1.013977	-15.655534	20	4	   1.1	   0.9	; 
6433	1	 -0.00	  0.00	0.000000	0.000000	0	1.013977	-15.655534	20	4	   1.1	   0.9	; 
6434	1	  0.00	 -0.00	0.000000	0.510000	0	0.972952	7.217167	110	18	   1.1	   0.9	; 
6435	1	 -0.00	 -0.00	0.000000	9.570000	0	1.056869	30.897354	380	1	   1.1	   0.9	; 
6436	2	  0.00	  0.00	0.000000	0.000000	0	1.063714	6.510197	20	9	   1.1	   0.9	; 
6437	1	-67.31	-44.04	0.000000	0.000000	0	0.993820	25.664776	150	8	   1.1	   0.9	; 
6438	1	  0.00	  0.00	0.000000	3.160000	0	1.014147	-16.760348	380	6	   1.1	   0.9	; 
6439	1	 35.24	 12.70	0.000000	3.400000	0	0.996102	-10.239186	110	22	   1.1	   0.9	; 
6440	2	  0.00	  0.00	0.000000	0.000000	0	1.000784	-5.344800	20	18	   1.1	   0.9	; 
6441	1	 17.82	  5.90	0.000000	0.640000	0	0.985655	-5.031986	110	21	   1.1	   0.9	; 
6442	1	 33.74	 11.80	0.000000	1.660000	0	1.033882	-5.074867	110	3	   1.1	   0.9	; 
6443	1	 60.97	 19.70	0.000000	2.220000	0	0.969413	-12.083758	110	12	   1.1	   0.9	; 
6444	1	 16.70	  2.40	0.000000	3.180000	0	0.981496	25.250342	154	1	   1.1	   0.9	; 
6445	1	 10.91	  3.60	0.000000	0.260000	0	0.977303	-11.041494	110	12	   1.1	   0.9	; 
6446	1	 -0.00	  0.00	0.260000	6.560000	0	1.094333	4.418276	220	19	   1.2	   0.8	; 
6447	1	 -0.00	  0.00	0.000000	20.480000	0	1.034404	39.871817	380	3	   1.1	   0.9	; 
6448	1	 -0.00	 -0.00	0.000000	72.640000	0	1.033845	-11.409379	380	4	   1.1	   0.9	; 
6449	1	  0.00	  0.00	0.000000	1.230000	0	0.999565	4.245344	110	18	   1.1	   0.9	; 
6450	1	 62.07	 20.70	0.000000	6.920000	0	1.012671	-4.325832	220	21	   1.1	   0.9	; 
6451	2	  0.00	  0.00	0.000000	0.000000	0	1.004119	-8.128564	20	2	   1.1	   0.9	; 
6452	2	  0.00	  0.00	0.000000	0.000000	0	1.004063	-5.264305	20	2	   1.1	   0.9	; 
6453	1	  0.00	  0.00	0.135375	53.752175	0	1.079919	1.350644	380	18	   1.2	   0.8	; 
6454	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
6455	2	  0.00	  0.00	0.000000	0.000000	0	1.012552	-3.840911	20	2	   1.1	   0.9	; 
6456	2	  0.00	  0.00	0.000000	0.000000	0	1.012552	-3.840911	20	2	   1.1	   0.9	; 
6457	1	  0.00	  0.00	0.277350	33.218875	0	1.091484	80.814919	380	3	   1.2	   0.8	; 
6458	1	  0.00	  0.00	0.278651	111.707791	0	1.088116	75.264549	380	3	   1.2	   0.8	; 
6459	1	  0.00	  0.00	0.000000	91.640000	0	1.105642	4.175279	380	20	   1.2	   0.8	; 
6460	1	193.00	 17.60	0.000000	4.740000	0	1.011873	-19.783189	220	4	   1.1	   0.9	; 
6461	1	  0.00	  0.00	0.194155	-0.145616	0	1.031847	4.740375	380	6	   1.1	   0.9	; 
6462	1	266.00	 62.80	0.000000	1.950000	0	1.011513	-20.230893	220	4	   1.1	   0.9	; 
6463	1	 -0.00	  0.00	0.224562	1.022222	0	1.074544	35.547599	380	14	   1.1	   0.9	; 
6464	1	 -0.00	 -0.00	0.000000	8.330000	0	1.053801	7.308064	220	3	   1.1	   0.9	; 
6465	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
6466	1	  0.00	  0.00	0.000000	1.020000	0	1.081967	13.950182	220	5	   1.1	   0.9	; 
6467	1	 35.24	 12.30	0.000000	0.300000	0	0.995728	-5.989622	110	3	   1.1	   0.9	; 
6468	1	  0.00	  0.00	0.000000	0.000000	0	0.961566	-8.310096	150	9	   1.1	   0.9	; 
6469	1	-15.02	  4.90	0.000000	0.260000	0	0.997804	1.009459	150	9	   1.1	   0.9	; 
6470	1	 99.10	-98.60	0.000000	6.830000	0	1.020670	-32.687496	220	4	   1.1	   0.9	; 
6471	2	  0.00	  0.00	0.000000	0.000000	0	1.028916	-13.292219	20	6	   1.1	   0.9	; 
6472	1	 -0.00	  0.00	0.000000	51.430000	0	1.041317	-13.353770	380	4	   1.1	   0.9	; 
6473	1	  0.00	  0.00	0.000000	0.000000	0	1.050245	29.580149	150	2	   1.1	   0.9	; 
6474	1	 25.33	 12.70	0.181549	6.830889	0	1.039387	-2.383874	220	18	   1.1	   0.9	; 
6475	1	 45.05	 13.20	0.000000	44.930000	0	1.021028	-7.741887	220	5	   1.1	   0.9	; 
6476	2	  0.00	  0.00	0.000000	0.000000	0	1.031498	24.749019	20	10	   1.1	   0.9	; 
6477	2	  0.00	  0.00	0.000000	0.000000	0	1.022447	17.861755	20	10	   1.1	   0.9	; 
6478	1	 -0.00	  0.00	0.000000	6.720000	0	1.057304	18.734409	220	3	   1.1	   0.9	; 
6479	1	 19.40	  2.80	0.000000	2.530000	0	0.976882	21.673666	154	1	   1.1	   0.9	; 
6480	1	 -0.00	 -0.00	0.000000	13.440000	0	1.018888	36.987079	150	8	   1.1	   0.9	; 
6481	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
6482	1	303.60	 47.50	0.000000	14.960000	0	1.013426	-0.971010	380	6	   1.1	   0.9	; 
6483	1	 30.03	  9.70	0.000000	4.100000	0	1.009941	36.737144	110	8	   1.1	   0.9	; 
6484	1	117.40	 12.50	0.000000	5.160000	0	1.010329	15.309310	220	7	   1.1	   0.9	; 
6485	1	 -0.00	 -0.00	0.000000	5.120000	0	1.021989	-10.739532	220	22	   1.1	   0.9	; 
6486	1	 -0.00	 -0.00	0.000000	0.050000	0	1.055149	5.178292	220	5	   1.1	   0.9	; 
6487	2	  0.00	  0.00	0.000000	0.000000	0	1.028283	16.586422	20	14	   1.1	   0.9	; 
6488	1	 -0.00	 -0.00	0.000000	28.168167	0	0.921315	3.650781	380	5	   1.1	   0.9	; 
6489	1	  0.00	  0.00	0.000000	0.000000	0	1.017525	-4.638160	150	9	   1.1	   0.9	; 
6490	1	  0.00	  0.00	0.000000	3.010000	0	1.012571	-11.292378	220	5	   1.1	   0.9	; 
6491	2	  0.00	  0.00	0.000000	0.000000	0	1.045540	8.581299	1.050000e+01	1	   1.1	   0.9	; 
6492	1	 32.84	  9.30	0.000000	0.760000	0	0.976911	-5.807222	110	18	   1.1	   0.9	; 
6493	1	 77.19	 47.80	0.000000	2.080000	0	0.985548	-7.292905	150	9	   1.1	   0.9	; 
6494	1	  0.00	  0.00	0.000000	0.330000	0	1.035156	25.307552	150	2	   1.1	   0.9	; 
6495	1	  0.00	  0.00	0.000000	0.510000	0	1.067715	11.555887	220	3	   1.2	   0.8	; 
6496	1	 -0.00	  0.00	0.000000	3.220000	0	0.989037	34.007972	220	3	   1.1	   0.9	; 
6497	1	485.50	-63.38	0.000000	34.920000	0	1.024800	-18.844784	220	5	   1.1	   0.9	; 
6498	2	  0.00	  0.00	0.000000	0.000000	0	1.016868	22.255371	20	6	   1.1	   0.9	; 
6499	1	296.80	 77.70	0.000000	0.000000	0	1.037008	26.476248	150	2	   1.1	   0.9	; 
6500	2	  0.00	  0.00	0.000000	0.000000	0	1.034935	24.924619	20	10	   1.1	   0.9	; 
6501	1	 -0.00	 -0.00	0.039950	11.240050	0	1.016451	-16.531897	220	4	   1.1	   0.9	; 
6502	1	 11.21	  4.40	0.000000	0.250000	0	1.038846	-2.917370	110	15	   1.1	   0.9	; 
6503	1	 50.06	  0.00	0.000000	0.000000	0	0.971031	-11.133184	150	7	   1.1	   0.9	; 
6504	1	 39.00	  5.50	0.000000	1.300000	0	1.014673	20.715481	154	1	   1.1	   0.9	; 
6505	1	 -0.00	 -0.00	0.000000	0.680000	0	1.049745	7.525677	220	1	   1.1	   0.9	; 
6506	1	 19.52	  5.60	0.000000	1.460000	0	1.012636	30.857104	150	8	   1.1	   0.9	; 
6507	2	  0.00	  0.00	0.000000	0.000000	0	1.009892	4.868208	20	9	   1.1	   0.9	; 
6508	1	 -0.00	  0.00	0.000000	0.800000	0	1.023937	3.432470	220	5	   1.1	   0.9	; 
6509	1	142.50	523.50	0.000000	34.960000	0	1.040200	18.602574	380	6	   1.1	   0.9	; 
6510	1	 97.00	-539.30	0.000000	50.890000	0	1.041758	42.616765	380	3	   1.1	   0.9	; 
6511	1	 60.07	 45.00	0.000000	0.120000	0	1.074626	46.062649	220	3	   1.1	   0.9	; 
6512	1	  0.00	  0.00	0.000000	102.313540	0	1.011748	20.601504	380	5	   1.1	   0.9	; 
6513	1	 -0.00	 -0.00	0.000000	420.100000	0	1.040904	18.608226	380	6	   1.1	   0.9	; 
6514	1	  0.00	 -0.00	0.170000	11.680000	0	1.002206	-2.183095	220	21	   1.1	   0.9	; 
6515	1	  5.51	  2.00	0.000000	0.690000	0	1.057132	-3.660314	110	19	   1.1	   0.9	; 
6516	1	 13.82	  4.50	0.000000	0.250000	0	0.995974	-9.032462	110	12	   1.1	   0.9	; 
6517	1	141.20	 33.50	0.118053	1.231623	0	0.988296	89.600207	150	1	   1.1	   0.9	; 
6518	1	  1.30	  0.40	0.000000	1.430000	0	0.988704	12.931136	110	18	   1.1	   0.9	; 
6519	1	 31.54	 12.50	0.050337	32.519663	0	1.016781	-22.881448	380	4	   1.1	   0.9	; 
6520	1	  5.21	  1.00	0.000000	0.940000	0	1.002202	-5.307223	110	18	   1.1	   0.9	; 
6521	1	 16.52	  4.80	0.000000	0.330000	0	0.992433	-2.243554	110	18	   1.1	   0.9	; 
6522	1	  0.00	 -0.00	0.039415	12.270585	0	1.020074	42.138042	380	3	   1.1	   0.9	; 
6523	1	  0.00	 -0.00	0.452023	8.088382	0	1.008427	-8.814025	380	6	   1.1	   0.9	; 
6524	1	 -0.00	  0.00	0.000000	9.250000	0	1.022036	-11.413747	380	4	   1.1	   0.9	; 
6525	1	 27.43	 13.70	0.217940	-0.012536	0	1.087524	1.371618	380	21	   1.2	   0.8	; 
6526	1	 28.13	 10.20	0.000000	1.730000	0	0.961031	-1.927330	110	19	   1.1	   0.9	; 
6527	2	  0.00	  0.00	0.000000	0.000000	0	1.035162	21.902936	1.380000e+01	1	   1.1	   0.9	; 
6528	1	 32.80	  4.70	0.000000	8.020000	0	1.008983	30.242370	154	1	   1.1	   0.9	; 
6529	1	140.20	 11.20	0.000000	9.100000	0	1.014558	-27.115835	220	4	   1.1	   0.9	; 
6530	1	 98.20	 19.10	0.000000	10.920000	0	1.026433	18.625558	220	5	   1.1	   0.9	; 
6531	1	  1.00	  1.00	0.000000	0.270000	0	1.040410	-1.359387	110	23	   1.1	   0.9	; 
6532	1	 -0.00	 -0.00	0.000000	0.030000	0	1.021486	33.002338	154	1	   1.1	   0.9	; 
6533	1	 52.60	110.60	0.000000	2.720000	0	1.020436	16.327592	220	7	   1.1	   0.9	; 
6534	1	  0.00	  0.00	0.000000	1.000000	0	0.966258	9.890834	220	5	   1.1	   0.9	; 
6535	1	 -0.00	 -0.00	0.000000	30.980000	0	0.985471	14.787943	400	1	   1.1	   0.9	; 
6536	1	  0.00	  0.00	0.000000	2.060000	0	1.010153	-8.125449	150	9	   1.1	   0.9	; 
6537	1	 55.70	  7.90	0.000000	2.290000	0	0.982509	25.800974	154	1	   1.1	   0.9	; 
6538	1	413.00	-353.00	0.000000	8.880000	0	1.067699	3.591344	400	1	   1.1	   0.9	; 
6539	2	  0.00	  0.00	0.000000	0.000000	0	1.042166	-4.652525	20	9	   1.1	   0.9	; 
6540	1	-14.83	 -3.56	0.000000	0.060000	0	1.021537	9.115608	110	18	   1.1	   0.9	; 
6541	2	  0.00	  0.00	0.000000	0.000000	0	1.024267	0.497112	20	18	   1.1	   0.9	; 
6542	2	  0.00	  0.00	0.000000	0.000000	0	1.024267	0.497112	20	18	   1.1	   0.9	; 
6543	2	  0.00	  0.00	0.000000	0.000000	0	1.024267	0.497112	20	18	   1.1	   0.9	; 
6544	2	  0.00	  0.00	0.000000	0.000000	0	1.023818	-10.471889	20	4	   1.1	   0.9	; 
6545	2	  0.00	  0.00	0.000000	0.000000	0	1.019094	-5.889827	20	18	   1.1	   0.9	; 
6546	1	 -0.00	  0.00	0.000000	39.290000	0	1.106402	-3.071016	380	9	   1.2	   0.8	; 
6547	2	  0.00	  0.00	0.000000	0.000000	0	1.023818	-10.471889	20	4	   1.1	   0.9	; 
6548	2	  0.00	  0.00	0.000000	0.000000	0	1.023818	-10.471889	20	4	   1.1	   0.9	; 
6549	1	 22.42	  4.80	0.000000	0.530000	0	0.998877	-5.067430	110	3	   1.1	   0.9	; 
6550	1	  0.00	 -0.00	0.000000	14.690000	0	1.028709	44.833215	380	3	   1.1	   0.9	; 
6551	1	  0.00	 -0.00	0.057073	0.012927	0	1.053314	-6.503910	150	9	   1.1	   0.9	; 
6552	1	 88.50	 27.40	0.000000	0.040000	0	0.974467	-6.132079	110	21	   1.1	   0.9	; 
6553	1	  5.71	  1.60	0.000000	0.480000	0	0.989926	-3.949640	110	18	   1.1	   0.9	; 
6554	1	 -0.00	  0.00	0.000000	2.060000	0	0.987546	-24.919637	220	6	   1.1	   0.9	; 
6555	1	 -0.00	  0.00	0.000000	7.220000	0	0.994510	-18.776597	220	4	   1.1	   0.9	; 
6556	1	  0.00	  0.00	0.000000	0.000000	0	1.018762	-7.534283	150	9	   1.1	   0.9	; 
6557	2	  0.00	  0.00	0.000000	0.000000	0	1.023603	23.127902	20	6	   1.1	   0.9	; 
6558	1	 -0.00	  0.00	0.000000	0.540000	0	1.008549	32.542056	154	1	   1.1	   0.9	; 
6559	1	227.60	 37.80	0.000000	39.330000	0	1.018674	-17.209554	380	6	   1.1	   0.9	; 
6560	1	  0.00	 -0.00	0.000000	6.450000	0	1.016289	-11.291227	220	1	   1.1	   0.9	; 
6561	1	 37.44	-28.30	0.000000	9.280000	0	1.022970	32.327798	220	3	   1.1	   0.9	; 
6562	1	  0.00	 -0.00	0.000000	31.600000	0	1.014190	29.738593	380	3	   1.1	   0.9	; 
6563	2	  0.00	  0.00	0.000000	0.000000	0	0.998951	38.095582	9	1	   1.1	   0.9	; 
6564	1	  0.00	  0.00	0.000000	9.720000	0	1.018282	43.668890	380	3	   1.1	   0.9	; 
6565	1	 49.45	 30.60	0.000000	1.570000	0	0.936045	-11.578054	150	9	   1.1	   0.9	; 
6566	2	  0.00	  0.00	0.000000	0.000000	0	1.014865	17.912579	20	5	   1.1	   0.9	; 
6567	2	  0.00	  0.00	0.000000	0.000000	0	1.014865	17.912579	20	5	   1.1	   0.9	; 
6568	1	 24.93	 15.40	0.000000	5.480000	0	0.969729	-14.732562	150	9	   1.1	   0.9	; 
6569	1	 -0.20	 -1.64	0.000000	0.000000	0	1.017570	30.154601	150	8	   1.1	   0.9	; 
6570	1	 -0.00	 -0.00	0.287402	10.710498	0	1.057905	79.411231	380	3	   1.1	   0.9	; 
6571	1	  0.00	 -0.00	0.000000	2.130000	0	0.963608	-9.787433	150	9	   1.1	   0.9	; 
6572	1	  0.00	  0.00	0.573500	-0.316856	0	1.057634	37.991837	220	5	   1.1	   0.9	; 
6573	1	  0.00	  0.00	0.000000	2.700000	0	1.017763	-5.856120	220	1	   1.1	   0.9	; 
6574	1	 -0.00	 -0.00	0.000000	53.240000	0	1.012900	-10.929789	220	6	   1.1	   0.9	; 
6575	1	 -0.00	  0.00	0.039781	0.460219	0	1.038086	23.154703	220	5	   1.1	   0.9	; 
6576	1	  0.00	  0.00	0.000000	0.000000	0	1.051779	-6.398929	150	9	   1.1	   0.9	; 
6577	1	 69.78	 25.00	0.000000	14.240000	0	1.022528	15.642489	220	5	   1.1	   0.9	; 
6578	1	 -0.00	  0.00	0.000000	18.320000	0	1.041551	41.353637	380	8	   1.1	   0.9	; 
6579	1	  1.10	  0.40	0.019452	1.410548	0	1.026102	-1.724689	110	18	   1.1	   0.9	; 
6580	1	 -0.00	  0.00	0.000000	0.240000	0	1.013214	-9.554082	380	6	   1.1	   0.9	; 
6581	1	 71.88	 -2.20	0.000000	0.070000	0	1.053766	7.292607	220	3	   1.1	   0.9	; 
6582	1	 -0.00	  0.00	0.000000	5.900000	0	1.031077	-19.605096	220	4	   1.1	   0.9	; 
6583	1	  0.00	  0.00	0.000000	12.290000	0	0.968466	-12.007066	220	22	   1.1	   0.9	; 
6584	2	  0.00	  0.00	0.000000	0.000000	0	0.956299	35.305913	14	1	   1.1	   0.9	; 
6585	2	  0.00	  0.00	0.000000	0.000000	0	0.989649	6.296698	1.380000e+01	1	   1.1	   0.9	; 
6586	1	 -0.00	  0.00	0.000000	1.750000	0	1.018409	-3.066024	220	5	   1.1	   0.9	; 
6587	1	 -0.00	  0.00	0.000000	18.070000	0	1.042629	65.129501	380	3	   1.1	   0.9	; 
6588	1	 15.32	 18.20	0.000000	27.620000	0	1.023758	-12.955313	220	4	   1.1	   0.9	; 
6589	1	 -0.00	 -0.00	0.000000	55.517991	0	1.023448	30.391991	380	5	   1.1	   0.9	; 
6590	1	336.30	104.40	0.000000	0.000000	0	1.039999	25.654400	150	2	   1.1	   0.9	; 
6591	1	  0.00	  0.00	0.000000	2.910000	0	1.009992	35.445834	220	3	   1.1	   0.9	; 
6592	1	  0.00	 -0.00	0.304554	30.256205	0	1.065100	-7.973645	380	10	   1.1	   0.9	; 
6593	2	  0.00	  0.00	0.000000	0.000000	0	1.047126	22.873876	20	5	   1.1	   0.9	; 
6594	1	 -0.00	 -0.00	0.000000	0.700000	0	0.943618	7.025726	110	18	   1.1	   0.9	; 
6595	1	 -0.00	 -0.00	0.587783	334.583310	0	1.088261	72.590393	380	3	   1.2	   0.8	; 
6596	1	 80.09	 20.00	0.000000	6.980000	0	1.023753	69.813040	220	3	   1.1	   0.9	; 
6597	1	199.30	 53.70	0.000000	12.540000	0	1.005645	39.813001	380	3	   1.1	   0.9	; 
6598	1	 65.60	-382.00	0.202178	57.724057	0	1.022364	58.584365	380	3	   1.1	   0.9	; 
6599	1	-37.34	-13.33	0.000000	251.338350	0	1.005609	28.049125	380	5	   1.1	   0.9	; 
6600	1	 -0.00	  0.00	0.078724	6.200957	0	1.018103	-17.745392	220	6	   1.1	   0.9	; 
6601	2	  0.00	  0.00	0.000000	0.000000	0	1.012099	-18.860818	20	4	   1.1	   0.9	; 
6602	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
6603	1	 20.72	  6.80	0.000000	0.690000	0	0.979933	-12.309951	110	12	   1.1	   0.9	; 
6604	1	170.10	 -9.30	0.000000	5.970000	0	1.030791	-15.072577	220	5	   1.1	   0.9	; 
6605	1	 95.51	 17.10	0.000000	8.500000	0	1.013631	12.900828	220	5	   1.1	   0.9	; 
6606	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6607	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6608	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6609	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6610	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6611	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6612	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
6613	1	219.60	 62.50	0.039623	5.500377	0	1.030105	26.548864	220	5	   1.1	   0.9	; 
6614	1	 -0.00	 -0.00	0.000000	43.440000	0	1.019216	-14.137173	380	4	   1.1	   0.9	; 
6615	1	 55.98	 18.47	0.000000	9.450000	0	0.991156	88.859311	150	1	   1.1	   0.9	; 
6616	2	  0.00	  0.00	0.000000	0.000000	0	1.029779	8.046458	1.050000e+01	1	   1.1	   0.9	; 
6617	1	 75.38	 21.80	0.000000	0.630000	0	1.028960	-11.606592	220	4	   1.1	   0.9	; 
6618	1	 74.98	 46.40	0.000000	2.740000	0	1.030970	-5.064150	150	9	   1.1	   0.9	; 
6619	1	  0.00	 -0.00	0.000000	12.900000	0	1.006922	-16.346989	380	6	   1.1	   0.9	; 
6620	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
6621	2	  0.00	  0.00	0.000000	0.000000	0	1.059543	4.223250	20	5	   1.1	   0.9	; 
6622	2	  0.00	  0.00	0.000000	0.000000	0	1.030338	22.622295	20	5	   1.1	   0.9	; 
6623	2	  0.00	  0.00	0.000000	0.000000	0	1.040509	24.175107	20	5	   1.1	   0.9	; 
6624	2	  0.00	  0.00	0.000000	0.000000	0	1.040509	24.175107	20	5	   1.1	   0.9	; 
6625	1	  0.00	 -0.00	0.000000	0.000000	0	1.023453	0.234493	110	3	   1.1	   0.9	; 
6626	1	 -0.00	  0.00	0.236449	45.072959	0	1.013779	-20.268901	220	6	   1.1	   0.9	; 
6627	1	  7.00	  1.00	0.000000	3.580000	0	0.982047	26.538510	154	1	   1.1	   0.9	; 
6628	2	  0.00	  0.00	0.000000	0.000000	0	1.041212	-15.377355	20	4	   1.1	   0.9	; 
6629	1	 12.91	  4.00	0.000000	1.660000	0	0.978503	-1.753210	110	19	   1.1	   0.9	; 
6630	2	  0.00	  0.00	0.000000	0.000000	0	1.040509	24.175107	20	5	   1.1	   0.9	; 
6631	2	  0.00	  0.00	0.000000	0.000000	0	1.046590	30.049071	20	5	   1.1	   0.9	; 
6632	1	160.00	 69.20	0.000000	0.190000	0	1.029284	8.268155	220	5	   1.1	   0.9	; 
6633	1	 -0.00	  0.00	0.000000	1.100000	0	0.976221	-5.459556	150	9	   1.1	   0.9	; 
6634	1	 97.50	 13.90	0.000000	29.650000	0	0.975002	33.150591	400	1	   1.1	   0.9	; 
6635	1	 -0.00	 -0.00	0.000000	0.940000	0	1.016554	19.011605	220	5	   1.1	   0.9	; 
6636	1	349.60	 22.00	0.000000	10.290000	0	1.013938	-10.330003	380	6	   1.1	   0.9	; 
6637	1	 91.10	 36.10	0.000000	1.010000	0	0.979234	35.087735	220	3	   1.1	   0.9	; 
6638	1	114.20	 16.30	0.000000	2.850000	0	1.006554	28.610342	154	1	   1.1	   0.9	; 
6639	2	  0.00	  0.00	0.000000	0.000000	0	1.031885	-12.651409	20	4	   1.1	   0.9	; 
6640	2	  0.00	  0.00	0.000000	0.000000	0	1.031885	-12.651409	20	4	   1.1	   0.9	; 
6641	2	  0.00	  0.00	0.000000	0.000000	0	1.031885	-12.651409	20	4	   1.1	   0.9	; 
6642	2	  0.00	  0.00	0.000000	0.000000	0	1.031885	-12.651409	20	4	   1.1	   0.9	; 
6643	1	 41.05	 31.80	0.039111	1.370667	0	1.023367	-19.593969	220	6	   1.1	   0.9	; 
6644	1	268.56	 29.72	0.000000	6.500000	0	0.979542	15.358319	220	13	   1.1	   0.9	; 
6645	1	  3.20	  8.30	0.000000	0.380000	0	0.964386	-8.067074	150	9	   1.1	   0.9	; 
6646	1	 48.48	  8.70	0.000000	10.140000	0	1.052030	14.372042	220	5	   1.1	   0.9	; 
6647	1	113.60	 16.20	0.000000	1.830000	0	1.009227	21.977145	154	1	   1.1	   0.9	; 
6648	1	 15.32	  9.50	0.000000	5.330000	0	0.986477	-6.386478	150	9	   1.1	   0.9	; 
6649	2	  0.00	  0.00	0.000000	0.000000	0	0.955439	48.700819	1.060000e+01	1	   1.1	   0.9	; 
6650	2	  0.00	  0.00	0.000000	0.000000	0	1.036065	-16.582357	20	4	   1.1	   0.9	; 
6651	2	  0.00	  0.00	0.000000	0.000000	0	1.049140	42.651850	20	2	   1.1	   0.9	; 
6652	1	  5.11	  1.90	0.000000	2.310000	0	0.969632	6.466075	110	18	   1.1	   0.9	; 
6653	1	405.50	247.20	1.369347	107.995934	0	1.069454	39.838153	380	13	   1.1	   0.9	; 
6654	2	  0.00	  0.00	0.000000	0.000000	0	1.043738	-8.975119	20	4	   1.1	   0.9	; 
6655	1	  3.20	  0.40	0.000000	0.650000	0	1.009163	2.151893	110	18	   1.1	   0.9	; 
6656	1	 -0.00	 -0.00	0.199592	35.580613	0	1.019587	36.854451	380	3	   1.1	   0.9	; 
6657	1	  7.71	  1.30	0.000000	2.440000	0	0.987522	-8.995861	110	18	   1.1	   0.9	; 
6658	1	-14.82	 -5.03	0.000000	0.150000	0	1.012203	-2.922462	110	18	   1.1	   0.9	; 
6659	1	-15.88	 -4.90	0.000000	0.290000	0	1.005863	-11.937443	110	22	   1.1	   0.9	; 
6660	1	  0.00	  0.00	0.000000	14.720000	0	1.021265	4.517407	220	7	   1.1	   0.9	; 
6661	1	  0.00	 -0.00	0.000000	150.649311	0	1.002222	19.480877	380	5	   1.1	   0.9	; 
6662	1	  0.00	  0.00	0.000000	38.490000	0	1.039618	-15.811939	380	4	   1.1	   0.9	; 
6663	2	  0.00	  0.00	0.000000	0.000000	0	1.045666	52.068402	20	3	   1.1	   0.9	; 
6664	1	 -0.00	 -0.00	0.000000	2.320000	0	1.043316	-18.000334	380	10	   1.1	   0.9	; 
6665	1	  0.00	 -0.00	0.000000	0.000000	0	1.005017	-18.861992	20	4	   1.1	   0.9	; 
6666	1	  0.00	 -0.00	0.000000	14.640000	0	1.026710	14.581690	220	5	   1.1	   0.9	; 
6667	2	  0.00	  0.00	0.000000	0.000000	0	1.034595	28.964131	20	10	   1.1	   0.9	; 
6668	1	 21.12	 13.10	0.000000	0.180000	0	0.966548	-5.661815	150	9	   1.1	   0.9	; 
6669	1	  2.80	  0.50	0.000000	2.370000	0	0.996844	-4.724158	110	18	   1.1	   0.9	; 
6670	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
6671	1	  0.00	  0.00	0.000000	0.000000	0	1.009689	30.943205	150	8	   1.1	   0.9	; 
6672	1	 20.02	  9.00	0.000000	0.670000	0	0.999657	-7.602703	110	23	   1.1	   0.9	; 
6673	1	  0.00	 -0.00	0.000000	0.000000	0	1.005017	-18.861992	20	4	   1.1	   0.9	; 
6674	1	 -0.00	  0.00	0.000000	0.300000	0	1.032007	18.368937	220	5	   1.1	   0.9	; 
6675	1	 -0.00	  0.00	0.000000	124.200000	0	1.021005	19.411039	380	5	   1.1	   0.9	; 
6676	1	  0.00	 -0.00	0.000000	1.330000	0	1.029293	-6.917664	150	9	   1.1	   0.9	; 
6677	1	 -8.71	  2.90	0.000000	0.420000	0	0.959452	-9.679922	150	9	   1.1	   0.9	; 
6678	1	179.80	 76.50	0.000000	8.050000	0	1.018742	15.409657	220	7	   1.1	   0.9	; 
6679	1	119.00	 21.90	0.000000	0.950000	0	1.061515	21.336436	220	5	   1.1	   0.9	; 
6680	2	  0.00	  0.00	0.000000	0.000000	0	0.994234	37.670381	1.380000e+01	1	   1.1	   0.9	; 
6681	1	 48.45	 16.00	0.000000	0.470000	0	0.955296	-7.177740	110	21	   1.1	   0.9	; 
6682	1	138.20	 21.30	0.000000	2.330000	0	1.029181	-21.531084	220	4	   1.1	   0.9	; 
6683	1	 93.00	 66.00	0.000000	2.250000	0	0.979680	37.704964	220	3	   1.1	   0.9	; 
6684	1	  6.41	  2.30	0.000000	0.780000	0	1.041238	-3.488157	110	19	   1.1	   0.9	; 
6685	1	 17.02	  5.60	0.000000	0.190000	0	1.016267	-9.006082	110	12	   1.1	   0.9	; 
6686	2	  0.00	  0.00	0.000000	0.000000	0	0.995022	23.934845	11	1	   1.1	   0.9	; 
6687	1	 13.92	  6.30	0.000000	0.370000	0	0.922320	-8.785007	110	18	   1.1	   0.9	; 
6688	1	101.00	 20.60	0.000000	54.500000	0	1.012285	-13.758635	380	6	   1.1	   0.9	; 
6689	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
6690	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
6691	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
6692	1	130.50	 25.70	0.000000	2.270000	0	1.038983	12.821442	220	5	   1.1	   0.9	; 
6693	2	  0.00	  0.00	0.000000	0.000000	0	1.034532	19.101591	20	6	   1.1	   0.9	; 
6694	1	 -9.87	 -3.77	0.000000	0.420000	0	0.995478	-2.011399	110	18	   1.1	   0.9	; 
6695	1	 -0.00	 -0.00	0.202250	3.148312	0	1.011145	22.974610	220	6	   1.1	   0.9	; 
6696	1	  0.00	  0.00	0.000000	0.000000	0	1.023631	36.965167	150	8	   1.1	   0.9	; 
6697	2	  0.00	  0.00	0.000000	0.000000	0	1.034532	19.101591	20	6	   1.1	   0.9	; 
6698	1	  0.00	  0.00	0.000000	0.000000	0	1.026038	-10.378066	20	4	   1.1	   0.9	; 
6699	1	 77.59	 -6.10	0.039393	2.780607	0	1.047642	1.687712	220	5	   1.1	   0.9	; 
6700	1	 92.40	 13.10	0.000000	98.170000	0	0.970463	21.317703	400	1	   1.1	   0.9	; 
6701	1	 -0.00	 -0.00	0.000000	0.310000	0	1.012648	-12.139976	150	9	   1.1	   0.9	; 
6702	1	  0.00	  0.00	0.165633	-1.064787	0	1.025467	4.507504	220	3	   1.1	   0.9	; 
6703	1	 11.91	  4.30	0.000000	1.680000	0	0.989700	-3.562350	110	19	   1.1	   0.9	; 
6704	1	 73.28	  9.40	0.000000	24.650000	0	1.056943	60.232085	380	3	   1.1	   0.9	; 
6705	1	 47.95	 16.30	0.000000	3.460000	0	0.994609	-3.609617	220	6	   1.1	   0.9	; 
6706	1	 27.90	  4.00	0.000000	2.960000	0	1.021366	16.940130	154	1	   1.1	   0.9	; 
6707	1	-31.26	-13.20	0.000000	2.810000	0	1.005770	-22.314337	220	6	   1.1	   0.9	; 
6708	1	  8.51	  2.80	0.000000	1.160000	0	0.979823	-11.301293	110	12	   1.1	   0.9	; 
6709	2	  0.00	  0.00	0.000000	0.000000	0	1.021634	-5.880743	20	4	   1.1	   0.9	; 
6710	1	311.40	 43.00	0.000000	37.550000	0	1.009255	-15.636886	380	6	   1.1	   0.9	; 
6711	1	  2.20	  0.60	0.000000	0.040000	0	0.972797	-28.709094	150	10	   1.1	   0.9	; 
6712	1	100.70	 12.80	0.038981	0.661019	0	1.021983	15.493568	220	13	   1.1	   0.9	; 
6713	2	  0.00	  0.00	0.000000	0.000000	0	1.022626	30.799151	20	10	   1.1	   0.9	; 
6714	1	 19.52	  6.40	0.000000	0.030000	0	1.051210	-6.447524	150	9	   1.1	   0.9	; 
6715	1	 11.01	  3.90	0.000000	7.980000	0	1.036613	19.194472	220	5	   1.1	   0.9	; 
6716	1	 36.28	-45.18	0.000000	0.840000	0	1.053996	37.457424	220	13	   1.1	   0.9	; 
6717	2	  0.00	  0.00	0.000000	0.000000	0	0.996757	22.457888	6.300000e+00	1	   1.1	   0.9	; 
6718	1	 13.90	  1.90	0.000000	4.250000	0	1.004956	28.372364	154	1	   1.1	   0.9	; 
6719	2	  0.00	  0.00	0.000000	0.000000	0	1.028667	-4.741858	20	6	   1.1	   0.9	; 
6720	1	 -0.00	 -0.00	0.000000	2.070000	0	1.025277	-5.231393	110	22	   1.1	   0.9	; 
6721	2	  0.00	  0.00	0.000000	0.000000	0	1.028667	-4.741858	20	6	   1.1	   0.9	; 
6722	1	 -0.00	  0.00	0.000000	0.520000	0	1.050523	7.201001	110	18	   1.2	   0.8	; 
6723	1	 -0.00	  0.00	0.000000	0.160000	0	0.995804	-4.792814	110	18	   1.1	   0.9	; 
6724	1	672.70	107.60	0.115285	0.563929	0	1.043088	25.157234	150	2	   1.1	   0.9	; 
6725	1	 12.21	  7.90	0.000000	0.560000	0	0.978253	12.237049	110	18	   1.1	   0.9	; 
6726	2	  0.00	  0.00	0.000000	0.000000	0	1.016479	49.021480	20	8	   1.1	   0.9	; 
6727	1	  0.00	 -0.00	0.000000	75.380000	0	1.017758	-22.793685	380	4	   1.1	   0.9	; 
6728	1	  5.77	  2.68	0.000000	1.720000	0	1.034504	-7.558168	150	9	   1.1	   0.9	; 
6729	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
6730	1	 11.20	  1.60	0.000000	9.910000	0	1.034133	19.549478	154	1	   1.1	   0.9	; 
6731	2	  0.00	  0.00	0.000000	0.000000	0	1.043942	17.353218	20	5	   1.1	   0.9	; 
6732	1	 -0.00	 -0.00	0.000000	3.160000	0	0.999144	-9.605939	110	22	   1.1	   0.9	; 
6733	1	183.80	  2.20	0.000000	2.980000	0	1.030889	-21.232311	220	4	   1.1	   0.9	; 
6734	2	  0.00	  0.00	0.000000	0.000000	0	1.005341	-1.941399	20	4	   1.1	   0.9	; 
6735	1	 20.32	-24.80	0.000000	7.450000	0	1.016536	32.890325	220	3	   1.1	   0.9	; 
6736	1	 -1.73	 -1.71	0.000000	22.069454	0	0.994332	26.200415	380	5	   1.1	   0.9	; 
6737	1	 84.59	 42.82	0.000000	0.860000	0	1.042294	37.004115	220	13	   1.1	   0.9	; 
6738	1	170.90	 39.00	0.000000	11.250000	0	1.029700	20.595183	220	5	   1.1	   0.9	; 
6739	1	 -0.00	 -0.00	0.000000	0.980000	0	0.973870	1.322165	110	18	   1.1	   0.9	; 
6740	1	  0.00	 -0.00	0.000000	4.250000	0	1.006743	63.028253	220	3	   1.1	   0.9	; 
6741	1	  0.00	  0.00	0.000000	52.958443	0	0.989853	20.337179	380	5	   1.1	   0.9	; 
6742	1	  0.00	 -0.00	0.000000	1.270000	0	1.043229	0.510669	110	19	   1.1	   0.9	; 
6743	1	 19.12	  7.40	0.000000	21.970000	0	1.014159	-22.670140	380	4	   1.1	   0.9	; 
6744	1	  0.00	 -0.00	0.000000	37.740000	0	0.998584	90.169777	150	1	   1.1	   0.9	; 
6745	1	 37.94	 18.90	0.436494	1.944442	0	1.090977	1.757980	380	21	   1.2	   0.8	; 
6746	1	 70.28	 10.30	0.000000	13.730000	0	1.009314	-24.914490	220	4	   1.1	   0.9	; 
6747	2	  0.00	  0.00	0.000000	0.000000	0	1.016595	10.054092	1.575000e+01	1	   1.1	   0.9	; 
6748	1	  0.00	  0.00	0.000000	4.360000	0	1.049409	-5.379399	150	9	   1.1	   0.9	; 
6749	2	  0.00	  0.00	0.000000	0.000000	0	1.046665	36.809947	20	5	   1.1	   0.9	; 
6750	1	 10.11	  3.70	0.000000	2.150000	0	1.057831	-3.459760	110	19	   1.1	   0.9	; 
6751	1	 -0.00	  0.00	0.000000	1.690000	0	1.027117	-8.230885	380	6	   1.1	   0.9	; 
6752	1	 10.11	 -0.00	0.000000	0.320000	0	1.007116	2.912353	110	18	   1.1	   0.9	; 
6753	1	  0.00	 -0.00	0.000000	4.450000	0	0.992412	40.794888	154	1	   1.1	   0.9	; 
6754	2	  0.00	  0.00	0.000000	0.000000	0	1.073284	1.255700	20	9	   1.1	   0.9	; 
6755	1	  8.30	  1.20	0.000000	2.320000	0	1.009101	17.686434	154	1	   1.1	   0.9	; 
6756	1	 -0.00	 -0.00	0.000000	16.930000	0	1.027052	-12.831896	380	6	   1.1	   0.9	; 
6757	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6758	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6759	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6760	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6761	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6762	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6763	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
6764	2	  0.00	  0.00	0.000000	0.000000	0	1.041274	37.583261	20	3	   1.1	   0.9	; 
6765	2	  0.00	  0.00	0.000000	0.000000	0	1.042697	41.570544	20	3	   1.1	   0.9	; 
6766	1	 42.55	 17.60	0.000000	1.200000	0	1.080871	3.730594	220	5	   1.1	   0.9	; 
6767	1	135.00	 25.70	0.000000	43.010000	0	1.023409	-7.389363	380	6	   1.1	   0.9	; 
6768	1	 37.94	 51.40	0.000000	0.550000	0	1.050333	36.708894	380	3	   1.1	   0.9	; 
6769	2	  0.00	  0.00	0.000000	0.000000	0	1.034441	34.869174	20	10	   1.1	   0.9	; 
6770	1	  1.90	  0.60	0.000000	1.060000	0	0.973487	-13.777021	110	12	   1.1	   0.9	; 
6771	1	 -0.00	  0.00	0.000000	1.500000	0	1.017201	14.001757	154	1	   1.1	   0.9	; 
6772	1	 -0.00	 -0.00	0.109969	70.058359	0	1.088891	65.011650	380	3	   1.2	   0.8	; 
6773	2	  0.00	  0.00	0.000000	0.000000	0	1.048358	31.365760	20	5	   1.1	   0.9	; 
6774	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
6775	1	 26.03	 16.10	0.000000	0.000000	0	1.020824	-8.385682	150	9	   1.1	   0.9	; 
6776	1	 40.04	 15.00	0.000000	1.590000	0	0.992389	48.592226	220	3	   1.1	   0.9	; 
6777	1	  0.00	  0.00	0.000000	80.389436	0	0.990041	13.134470	380	5	   1.1	   0.9	; 
6778	1	 -0.00	 -0.00	0.039145	0.050855	0	1.028164	13.427248	220	5	   1.1	   0.9	; 
6779	1	162.10	 73.00	0.000000	0.300000	0	1.007318	-7.256131	110	23	   1.1	   0.9	; 
6780	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
6781	1	 44.60	  6.40	0.000000	2.310000	0	1.012828	23.567387	154	1	   1.1	   0.9	; 
6782	1	  7.00	  1.00	0.000000	0.870000	0	0.995095	12.412171	154	1	   1.1	   0.9	; 
6783	1	194.10	 27.60	0.000000	3.260000	0	1.019370	14.556113	154	1	   1.1	   0.9	; 
6784	2	  0.00	  0.00	0.000000	0.000000	0	1.014368	23.036796	6.300000e+00	1	   1.1	   0.9	; 
6785	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
6786	1	 16.70	  2.40	0.000000	14.370000	0	1.024439	14.229270	154	1	   1.1	   0.9	; 
6787	1	 18.20	  2.60	0.000000	1.590000	0	1.029022	2.955197	154	1	   1.1	   0.9	; 
6788	1	 21.62	  7.80	0.000000	1.430000	0	0.967902	-5.517482	110	19	   1.1	   0.9	; 
6789	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
6790	1	 -0.00	 -0.00	0.000000	3.210000	0	1.021786	-21.939280	220	4	   1.1	   0.9	; 
6791	1	111.10	 15.70	0.000000	4.130000	0	1.009835	16.142687	154	1	   1.1	   0.9	; 
6792	2	  0.00	  0.00	0.000000	0.000000	0	1.024356	22.048022	20	5	   1.1	   0.9	; 
6793	2	  0.00	  0.00	0.000000	0.000000	0	1.024356	22.048022	20	5	   1.1	   0.9	; 
6794	2	  0.00	  0.00	0.000000	0.000000	0	1.017963	20.751946	20	5	   1.1	   0.9	; 
6795	2	  0.00	  0.00	0.000000	0.000000	0	1.017963	20.751946	20	5	   1.1	   0.9	; 
6796	1	137.80	 64.50	0.000000	5.410000	0	1.009503	16.289821	380	3	   1.1	   0.9	; 
6797	2	  0.00	  0.00	0.000000	0.000000	0	1.014343	23.052749	20	5	   1.1	   0.9	; 
6798	2	  0.00	  0.00	0.000000	0.000000	0	1.014343	23.052749	20	5	   1.1	   0.9	; 
6799	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-0.658602	20	9	   1.1	   0.9	; 
6800	1	  0.00	  0.00	0.000000	0.000000	0	1.055797	-6.166252	150	9	   1.1	   0.9	; 
6801	2	  0.00	  0.00	0.000000	0.000000	0	1.040566	26.548404	20	5	   1.1	   0.9	; 
6802	2	  0.00	  0.00	0.000000	0.000000	0	1.040566	26.548404	20	5	   1.1	   0.9	; 
6803	1	 -0.00	  0.00	0.000000	0.110000	0	0.999928	-8.812998	110	12	   1.1	   0.9	; 
6804	1	 75.58	 -7.50	0.000000	8.080000	0	1.011878	14.800866	380	3	   1.1	   0.9	; 
6805	1	280.70	 53.70	0.038299	42.191701	0	1.046245	19.550585	380	13	   1.1	   0.9	; 
6806	2	  0.00	  0.00	0.000000	0.000000	0	1.021328	-12.907544	20	4	   1.1	   0.9	; 
6807	2	  0.00	  0.00	0.000000	0.000000	0	1.021328	-12.907544	20	4	   1.1	   0.9	; 
6808	2	  0.00	  0.00	0.000000	0.000000	0	1.021328	-12.907544	20	4	   1.1	   0.9	; 
6809	1	  0.00	 -0.00	0.000000	0.000000	0	1.012736	-19.855402	20	4	   1.1	   0.9	; 
6810	1	  0.00	 -0.00	0.000000	0.000000	0	1.012736	-19.855402	20	4	   1.1	   0.9	; 
6811	1	  0.00	 -0.00	0.000000	0.000000	0	1.012736	-19.855402	20	4	   1.1	   0.9	; 
6812	1	  0.00	 -0.00	0.000000	0.000000	0	1.012736	-19.855402	20	4	   1.1	   0.9	; 
6813	1	 17.92	  7.20	0.000000	0.800000	0	0.995335	-4.631918	110	21	   1.1	   0.9	; 
6814	2	  0.00	  0.00	0.000000	0.000000	0	1.021328	-12.907544	20	4	   1.1	   0.9	; 
6815	2	  0.00	  0.00	0.000000	0.000000	0	1.021328	-12.907544	20	4	   1.1	   0.9	; 
6816	1	 -0.00	  0.00	0.000000	1.590000	0	1.014530	29.775973	154	1	   1.1	   0.9	; 
6817	1	  1.70	  0.60	0.000000	0.510000	0	0.990631	-4.053386	110	18	   1.1	   0.9	; 
6818	1	  0.00	 -0.00	0.000000	1.450000	0	1.047319	-3.179328	150	9	   1.1	   0.9	; 
6819	1	  3.70	  1.30	0.000000	0.900000	0	1.035139	-3.879299	110	19	   1.1	   0.9	; 
6820	2	  0.00	  0.00	0.000000	0.000000	0	1.045213	9.250128	20	14	   1.1	   0.9	; 
6821	1	 18.22	  8.60	0.000000	34.700000	0	1.008047	-17.105722	380	4	   1.1	   0.9	; 
6822	2	  0.00	  0.00	0.000000	0.000000	0	0.991398	31.360075	1.575000e+01	1	   1.1	   0.9	; 
6823	1	  0.00	 -0.00	0.334497	0.149596	0	1.019862	29.086780	380	3	   1.1	   0.9	; 
6824	1	 -0.00	 -0.00	0.000000	3.720000	0	1.029912	29.766421	220	3	   1.1	   0.9	; 
6825	1	  0.00	  0.00	0.058975	11.000854	0	1.027243	48.935361	380	3	   1.1	   0.9	; 
6826	1	 41.75	 13.20	0.000000	3.360000	0	1.016012	-8.320606	110	22	   1.1	   0.9	; 
6827	1	  5.01	  2.00	0.000000	0.770000	0	1.022241	-5.274029	110	23	   1.1	   0.9	; 
6828	1	 -0.00	  0.00	0.000000	8.100000	0	1.017129	-26.819281	220	4	   1.1	   0.9	; 
6829	1	 -0.00	 -0.00	0.000000	165.630000	0	1.040686	-17.485492	380	4	   1.1	   0.9	; 
6830	1	  0.00	 -0.00	0.000000	0.840000	0	0.969413	5.081044	110	18	   1.1	   0.9	; 
6831	1	  0.00	  0.00	0.000000	5.630000	0	1.045272	2.414404	154	1	   1.1	   0.9	; 
6832	1	 28.83	  9.60	0.000000	0.850000	0	0.975583	-8.871913	110	21	   1.1	   0.9	; 
6833	1	  4.61	  1.70	0.000000	0.880000	0	1.050095	-2.695471	110	19	   1.1	   0.9	; 
6834	1	 93.90	 -0.40	0.000000	3.660000	0	1.033360	9.220200	220	5	   1.1	   0.9	; 
6835	1	 68.38	-24.40	0.195436	7.063423	0	1.033688	-11.140358	220	4	   1.1	   0.9	; 
6836	2	  0.00	  0.00	0.000000	0.000000	0	0.990475	21.129805	1.575000e+01	1	   1.1	   0.9	; 
6837	1	 27.13	 16.80	0.000000	0.280000	0	1.066325	1.237267	150	9	   1.1	   0.9	; 
6838	1	 16.52	  3.20	0.000000	0.900000	0	0.956799	-6.886900	110	18	   1.1	   0.9	; 
6839	1	100.60	 15.70	0.019802	5.520198	0	1.041567	2.843854	220	5	   1.1	   0.9	; 
6840	1	 87.90	 75.00	1.087555	58.933642	0	1.082871	70.718620	380	3	   1.1	   0.9	; 
6841	1	204.20	 41.10	0.059977	12.500023	0	1.014509	-22.794624	220	4	   1.1	   0.9	; 
6842	2	  0.00	  0.00	0.000000	0.000000	0	1.034464	34.885068	20	10	   1.1	   0.9	; 
6843	1	 13.21	  4.40	0.000000	0.380000	0	0.944554	-8.604833	110	21	   1.1	   0.9	; 
6844	1	390.50	 62.50	0.000000	0.000000	0	1.039281	25.115606	150	2	   1.1	   0.9	; 
6845	1	  0.00	 -0.00	0.304942	0.015882	0	0.997380	13.433482	220	6	   1.1	   0.9	; 
6846	2	  0.00	  0.00	0.000000	0.000000	0	1.029146	3.188044	20	20	   1.1	   0.9	; 
6847	2	  0.00	  0.00	0.000000	0.000000	0	1.024018	19.935265	20	10	   1.1	   0.9	; 
6848	1	 -0.58	 -2.28	0.000000	0.560000	0	1.015475	-3.187287	110	19	   1.1	   0.9	; 
6849	1	 11.41	  5.10	0.000000	0.150000	0	1.014697	-0.819702	110	18	   1.1	   0.9	; 
6850	1	  0.30	 97.40	0.556326	52.180580	0	1.068548	77.186837	380	3	   1.1	   0.9	; 
6851	1	 16.62	  5.50	0.000000	1.340000	0	0.980722	-5.618401	110	21	   1.1	   0.9	; 
6852	1	 91.20	 56.10	0.000000	8.300000	0	0.993093	-2.600650	220	6	   1.1	   0.9	; 
6853	1	  0.00	  0.00	0.000000	1.060000	0	0.940314	-11.534037	150	9	   1.1	   0.9	; 
6854	1	124.00	 29.20	0.000000	0.530000	0	1.024423	19.041530	220	5	   1.1	   0.9	; 
6855	1	  0.20	  0.80	0.000000	0.040000	0	1.075022	46.081152	220	3	   1.1	   0.9	; 
6856	1	  0.00	 -0.00	0.442888	6.159380	0	1.085669	11.310275	380	18	   1.2	   0.8	; 
6857	1	 -0.00	  0.00	0.000000	0.660000	0	1.027676	-4.853286	220	1	   1.1	   0.9	; 
6858	1	 25.13	  8.20	0.000000	0.890000	0	1.036576	5.994521	110	21	   1.1	   0.9	; 
6859	1	102.70	 17.80	0.000000	48.050000	0	1.035838	9.663321	220	5	   1.1	   0.9	; 
6860	1	 13.82	  1.40	0.000000	0.700000	0	1.026477	14.511622	220	5	   1.1	   0.9	; 
6861	2	  0.00	  0.00	0.000000	0.000000	0	1.027518	-17.089784	20	4	   1.1	   0.9	; 
6862	2	  0.00	  0.00	0.000000	0.000000	0	1.039025	12.069390	20	6	   1.1	   0.9	; 
6863	1	 -0.00	  0.00	0.000000	0.600000	0	0.986618	-2.650237	110	19	   1.1	   0.9	; 
6864	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113187	6.300000e+00	1	   1.1	   0.9	; 
6865	2	  0.00	  0.00	0.000000	0.000000	0	1.036049	1.565792	20	2	   1.1	   0.9	; 
6866	1	 84.09	  1.00	0.000000	32.300000	0	1.022247	8.824908	380	11	   1.1	   0.9	; 
6867	1	142.60	 50.60	0.197772	31.051671	0	1.014038	-16.164128	220	4	   1.1	   0.9	; 
6868	1	  0.00	 -0.00	0.000000	23.940000	0	1.050781	93.280802	380	3	   1.1	   0.9	; 
6869	1	186.60	 56.60	0.000000	30.240000	0	1.076798	3.635802	380	20	   1.2	   0.8	; 
6870	2	  0.00	  0.00	0.000000	0.000000	0	1.023144	-9.538309	20	4	   1.1	   0.9	; 
6871	2	  0.00	  0.00	0.000000	0.000000	0	0.984599	43.311569	1.440000e+01	1	   1.1	   0.9	; 
6872	1	 16.02	  5.10	0.000000	0.630000	0	1.008741	36.754291	110	8	   1.1	   0.9	; 
6873	1	 -0.00	  0.00	0.000000	8.670000	0	1.039224	12.699314	380	1	   1.1	   0.9	; 
6874	1	  0.00	 -0.00	0.000000	43.700000	0	0.977566	23.487510	400	1	   1.1	   0.9	; 
6875	2	  0.00	  0.00	0.000000	0.000000	0	1.024647	-2.171451	20	6	   1.1	   0.9	; 
6876	2	  0.00	  0.00	0.000000	0.000000	0	1.024647	-2.171451	20	6	   1.1	   0.9	; 
6877	2	  0.00	  0.00	0.000000	0.000000	0	1.024647	-2.171451	20	6	   1.1	   0.9	; 
6878	1	  0.80	 45.30	0.545381	16.735815	0	1.014043	-17.464868	380	4	   1.1	   0.9	; 
6879	2	  0.00	  0.00	0.000000	0.000000	0	1.066491	41.851274	20	5	   1.1	   0.9	; 
6880	2	  0.00	  0.00	0.000000	0.000000	0	1.066564	41.739182	20	5	   1.1	   0.9	; 
6881	1	 -0.00	  8.30	0.000000	10.190000	0	1.102706	-15.261370	150	9	   1.2	   0.8	; 
6882	1	 -0.00	  0.00	0.000000	50.000000	0	0.989077	23.626111	150	8	   1.1	   0.9	; 
6883	1	 29.38	-14.09	0.000000	1.330000	0	1.024983	-1.567143	110	19	   1.1	   0.9	; 
6884	1	 10.81	  3.90	0.000000	0.610000	0	1.039455	-2.790506	110	15	   1.1	   0.9	; 
6885	2	  0.00	  0.00	0.000000	0.000000	0	1.127948	6.872839	20	9	   1.2	   0.8	; 
6886	2	  0.00	  0.00	0.000000	0.000000	0	1.023096	23.468478	20	10	   1.1	   0.9	; 
6887	1	124.30	 42.00	0.039324	3.310676	0	1.007022	25.795589	220	13	   1.1	   0.9	; 
6888	1	 15.82	  7.20	0.000000	1.900000	0	0.986010	-3.642105	110	18	   1.1	   0.9	; 
6889	1	  0.00	  0.00	0.147967	92.214944	0	1.088824	9.099117	380	18	   1.2	   0.8	; 
6890	1	 25.33	  8.80	0.000000	1.390000	0	0.998448	-7.205564	110	22	   1.1	   0.9	; 
6891	1	  0.00	 -0.00	0.000000	3.400000	0	0.965152	-9.606927	150	9	   1.1	   0.9	; 
6892	1	 -0.00	  0.00	0.000000	0.000000	0	1.028513	-22.307748	20	4	   1.1	   0.9	; 
6893	1	 -0.00	  0.00	0.000000	0.000000	0	1.007942	-10.569275	20	4	   1.1	   0.9	; 
6894	1	  8.81	  3.20	0.000000	1.120000	0	0.964842	-2.150668	110	19	   1.1	   0.9	; 
6895	1	  0.00	 -0.00	0.178742	3.270839	0	1.040858	19.470405	380	5	   1.1	   0.9	; 
6896	1	136.80	  4.80	0.000000	10.000000	0	1.042756	13.157799	220	3	   1.1	   0.9	; 
6897	1	 19.72	  7.10	0.000000	0.280000	0	1.012562	-1.688332	110	15	   1.1	   0.9	; 
6898	1	 -0.00	  0.00	0.058489	3.001511	0	1.021496	-8.698463	220	4	   1.1	   0.9	; 
6899	1	 19.62	  7.40	0.000000	0.760000	0	1.063802	1.596336	110	15	   1.1	   0.9	; 
6900	1	  0.00	  0.00	0.000000	20.810000	0	1.034333	-18.758757	380	4	   1.1	   0.9	; 
6901	1	 59.20	  8.40	0.000000	2.260000	0	1.004217	26.321861	154	1	   1.1	   0.9	; 
6902	1	 54.76	 33.90	0.000000	0.460000	0	0.999524	-9.834457	150	9	   1.1	   0.9	; 
6903	2	  0.00	  0.00	0.000000	0.000000	0	1.042446	6.957021	20	22	   1.1	   0.9	; 
6904	1	 -0.00	  0.00	0.060090	0.199910	0	0.979340	5.474588	110	18	   1.1	   0.9	; 
6905	1	 21.42	 11.80	0.000000	28.850000	0	0.995712	14.844130	380	5	   1.1	   0.9	; 
6906	1	195.40	 76.84	0.000000	8.590000	0	1.001417	19.798220	220	5	   1.1	   0.9	; 
6907	1	  0.00	  0.00	0.000000	0.000000	0	1.030589	-7.348342	150	9	   1.1	   0.9	; 
6908	1	 14.22	  5.10	0.000000	0.390000	0	1.044426	-2.371415	110	15	   1.1	   0.9	; 
6909	2	  0.00	  0.00	0.000000	0.000000	0	1.023155	-9.729643	20	6	   1.1	   0.9	; 
6910	2	  0.00	  0.00	0.000000	0.000000	0	1.023155	-9.729643	20	6	   1.1	   0.9	; 
6911	1	 57.46	 17.10	0.000000	1.610000	0	1.019724	22.195041	220	5	   1.1	   0.9	; 
6912	2	  0.00	  0.00	0.000000	0.000000	0	1.038747	-8.642337	20	4	   1.1	   0.9	; 
6913	1	 -0.00	  0.00	0.000000	23.370000	0	1.035579	-21.142018	220	6	   1.1	   0.9	; 
6914	1	392.00	177.70	0.181549	10.880889	0	1.027597	3.370206	220	18	   1.1	   0.9	; 
6915	1	 -0.00	 -0.00	0.000000	46.250000	0	1.028275	-14.834395	380	4	   1.1	   0.9	; 
6916	1	 97.00	 57.40	0.000000	93.820000	0	1.018879	16.220400	380	3	   1.1	   0.9	; 
6917	1	 -2.91	 -0.60	0.000000	0.020000	0	0.996141	-3.969887	220	6	   1.1	   0.9	; 
6918	2	  0.00	  0.00	0.000000	0.000000	0	1.073133	28.039751	20	14	   1.1	   0.9	; 
6919	1	 -0.00	 -0.00	0.000000	4.510000	0	1.010871	90.224838	150	1	   1.1	   0.9	; 
6920	1	 -0.00	  0.00	0.000000	6.110000	0	0.976017	-27.442601	150	10	   1.1	   0.9	; 
6921	1	 92.10	 38.00	0.000000	4.930000	0	0.926333	5.238493	220	16	   1.1	   0.9	; 
6922	1	  0.00	 -0.00	0.178535	0.811140	0	1.018554	4.748595	220	20	   1.1	   0.9	; 
6923	1	  0.00	  0.00	0.000000	0.000000	0	1.021718	-10.711519	150	9	   1.1	   0.9	; 
6924	1	  4.91	  1.60	0.000000	4.150000	0	1.018374	18.572044	220	5	   1.1	   0.9	; 
6925	1	  5.81	  3.80	0.000000	0.940000	0	0.963581	-5.373919	110	18	   1.1	   0.9	; 
6926	1	  2.00	  0.60	0.000000	0.530000	0	0.947279	-7.863736	110	21	   1.1	   0.9	; 
6927	1	 66.97	 18.60	0.000000	18.500000	0	1.027734	22.667054	220	5	   1.1	   0.9	; 
6928	1	  3.10	  0.10	0.000000	1.340000	0	1.028182	8.896762	220	5	   1.1	   0.9	; 
6929	1	  0.00	 -0.00	0.000000	2.380000	0	1.035431	27.220462	220	5	   1.1	   0.9	; 
6930	2	  0.00	  0.00	0.000000	0.000000	0	1.028641	-17.676734	20	4	   1.1	   0.9	; 
6931	2	  0.00	  0.00	0.000000	0.000000	0	1.028641	-17.676734	20	4	   1.1	   0.9	; 
6932	1	 -0.00	  0.00	0.000000	2.420000	0	1.039723	-1.231190	150	9	   1.1	   0.9	; 
6933	1	 17.70	-334.50	0.131772	55.711176	0	1.051894	44.335758	380	3	   1.1	   0.9	; 
6934	1	 -0.00	  0.00	0.000000	0.000000	0	1.050530	43.952891	380	8	   1.1	   0.9	; 
6935	1	 -0.00	 -0.00	0.135375	4.892175	0	1.075692	2.382142	380	18	   1.2	   0.8	; 
6936	1	  0.00	 -0.00	0.000000	0.410000	0	0.967292	-3.807226	110	19	   1.1	   0.9	; 
6937	1	  0.00	  0.00	0.000000	25.368606	0	1.017088	18.995120	380	5	   1.1	   0.9	; 
6938	1	 -0.00	 -0.00	0.000000	13.590000	0	1.008996	-16.587104	380	1	   1.1	   0.9	; 
6939	2	  0.00	  0.00	0.000000	0.000000	0	0.994858	32.812983	15	1	   1.1	   0.9	; 
6940	1	110.60	 20.40	0.000000	26.900000	0	0.996842	-7.284318	220	6	   1.1	   0.9	; 
6941	1	  0.00	 -0.00	0.099501	43.903596	0	1.080967	7.377587	380	18	   1.2	   0.8	; 
6942	2	  0.00	  0.00	0.000000	0.000000	0	1.017532	25.788753	6.300000e+00	1	   1.1	   0.9	; 
6943	1	101.89	 25.72	0.000000	5.110000	0	1.029906	18.030995	220	5	   1.1	   0.9	; 
6944	2	  0.00	  0.00	0.000000	0.000000	0	1.054031	9.216302	20	5	   1.1	   0.9	; 
6945	1	  0.40	  0.30	0.039289	1.170711	0	0.996333	11.356692	110	18	   1.1	   0.9	; 
6946	1	 -0.15	 -0.90	0.000000	0.000000	0	1.039744	48.885504	110	8	   1.1	   0.9	; 
6947	1	 17.12	  6.30	0.000000	0.510000	0	0.964070	0.772625	110	18	   1.1	   0.9	; 
6948	2	  0.00	  0.00	0.000000	0.000000	0	1.031397	6.889950	20	14	   1.1	   0.9	; 
6949	1	  0.00	 -0.00	0.000000	2.030000	0	1.006367	26.855240	380	3	   1.1	   0.9	; 
6950	1	 13.77	 18.73	0.000000	0.460000	0	1.080244	-12.388095	150	9	   1.2	   0.8	; 
6951	1	  2.20	 -0.00	0.000000	4.810000	0	0.968179	-13.778323	220	10	   1.1	   0.9	; 
6952	2	  0.00	  0.00	0.000000	0.000000	0	0.955439	48.700819	1.060000e+01	1	   1.1	   0.9	; 
6953	1	 58.97	 18.10	0.000000	0.320000	0	0.969766	4.808904	110	18	   1.1	   0.9	; 
6954	1	  0.00	 -0.00	0.181549	17.630889	0	1.027988	-1.986489	220	18	   1.1	   0.9	; 
6955	1	 93.30	 27.80	0.000000	6.100000	0	1.027171	18.782805	220	5	   1.1	   0.9	; 
6956	1	  0.00	 -0.00	0.000000	1.490000	0	1.020802	17.057351	220	5	   1.1	   0.9	; 
6957	1	264.00	 40.10	0.000000	9.489841	0	1.007395	-5.726670	380	6	   1.1	   0.9	; 
6958	1	  0.00	 -0.00	0.000000	3.650000	0	1.018519	26.913419	154	1	   1.1	   0.9	; 
6959	1	615.80	286.70	0.000000	101.040000	0	1.017566	30.154577	150	8	   1.1	   0.9	; 
6960	1	120.10	  2.50	0.000000	6.600000	0	1.015516	-17.663901	220	4	   1.1	   0.9	; 
6961	1	  0.00	  0.00	0.000000	0.000000	0	1.025451	-11.135864	150	9	   1.1	   0.9	; 
6962	1	101.10	 19.80	0.000000	3.620000	0	1.003289	-20.416251	220	4	   1.1	   0.9	; 
6963	2	  0.00	  0.00	0.000000	0.000000	0	1.029893	-6.546635	20	4	   1.1	   0.9	; 
6964	1	 -0.00	  0.00	0.000000	1.400000	0	1.048554	86.411240	220	3	   1.1	   0.9	; 
6965	1	 59.17	 14.00	0.000000	4.070000	0	0.979077	4.930838	220	3	   1.1	   0.9	; 
6966	1	 -0.00	  0.00	0.000000	1.670000	0	1.010708	19.950213	154	1	   1.1	   0.9	; 
6967	2	  0.00	  0.00	0.000000	0.000000	0	1.054031	9.216302	20	5	   1.1	   0.9	; 
6968	1	 10.97	 -6.31	0.000000	1.140000	0	0.920281	-11.399862	110	18	   1.1	   0.9	; 
6969	2	  0.00	  0.00	0.000000	0.000000	0	1.054031	9.216302	20	5	   1.1	   0.9	; 
6970	1	 -0.00	 -0.00	0.000000	5.570000	0	1.063753	11.961612	220	5	   1.1	   0.9	; 
6971	1	  0.00	 -0.00	0.347080	0.510766	0	1.048304	39.358328	380	3	   1.1	   0.9	; 
6972	1	 12.51	  3.30	0.000000	1.700000	0	0.971590	-8.552571	110	18	   1.1	   0.9	; 
6973	1	 63.50	-381.20	0.514139	207.080426	0	1.065197	53.171221	380	3	   1.1	   0.9	; 
6974	1	 65.07	 30.00	0.000000	0.990000	0	1.070029	0.064588	110	15	   1.1	   0.9	; 
6975	1	173.40	 31.00	0.000000	1.910000	0	1.009578	3.843937	220	7	   1.1	   0.9	; 
6976	2	  0.00	  0.00	0.000000	0.000000	0	1.050684	91.443424	20	3	   1.1	   0.9	; 
6977	1	 -0.15	 -1.00	0.000000	0.420000	0	1.032362	39.964728	110	8	   1.1	   0.9	; 
6978	1	 31.94	 10.50	0.000000	1.020000	0	0.936583	-8.214970	110	21	   1.1	   0.9	; 
6979	1	 14.92	  5.10	0.000000	0.650000	0	0.983945	-6.051910	110	18	   1.1	   0.9	; 
6980	1	 33.04	 10.10	0.000000	0.430000	0	1.019273	16.993216	220	5	   1.1	   0.9	; 
6981	1	121.90	 -0.20	0.000000	12.830000	0	1.012504	22.411580	220	3	   1.1	   0.9	; 
6982	1	 -0.00	 -0.00	0.000000	1.040000	0	1.004156	-13.474558	110	12	   1.1	   0.9	; 
6983	1	  8.41	  2.60	0.000000	1.770000	0	1.019528	43.583518	110	8	   1.1	   0.9	; 
6984	1	  0.00	 -0.00	0.078399	0.891201	0	1.022930	-17.553442	220	6	   1.1	   0.9	; 
6985	2	  0.00	  0.00	0.000000	0.000000	0	1.029991	3.188016	20	6	   1.1	   0.9	; 
6986	1	 13.90	  1.90	0.000000	3.890000	0	1.000178	13.361626	154	1	   1.1	   0.9	; 
6987	2	  0.00	  0.00	0.000000	0.000000	0	1.029991	3.188016	20	6	   1.1	   0.9	; 
6988	1	 -0.00	 -0.00	0.000000	0.600000	0	1.035766	1.983491	110	3	   1.1	   0.9	; 
6989	1	  0.00	 -0.00	0.320500	28.133148	0	1.069722	2.806287	380	18	   1.2	   0.8	; 
6990	2	  0.00	  0.00	0.000000	0.000000	0	1.027131	-1.211905	20	18	   1.1	   0.9	; 
6991	1	 24.93	 13.70	0.155083	-0.105083	0	1.026001	0.562799	220	21	   1.1	   0.9	; 
6992	2	  0.00	  0.00	0.000000	0.000000	0	1.034688	8.184132	20	18	   1.1	   0.9	; 
6993	1	 87.50	 25.90	0.098609	24.561391	0	1.019217	-20.707020	220	4	   1.1	   0.9	; 
6994	2	  0.00	  0.00	0.000000	0.000000	0	1.003942	39.409116	11	1	   1.1	   0.9	; 
6995	1	 -0.00	  0.00	0.039707	7.680293	0	1.020015	-15.016249	220	4	   1.1	   0.9	; 
6996	2	  0.00	  0.00	0.000000	0.000000	0	1.018200	22.678700	20	6	   1.1	   0.9	; 
6997	1	 63.27	 28.90	0.000000	2.190000	0	1.020504	28.639428	150	8	   1.1	   0.9	; 
6998	2	  0.00	  0.00	0.000000	0.000000	0	1.033534	-10.544863	20	4	   1.1	   0.9	; 
6999	1	153.20	 31.50	0.000000	12.560000	0	1.047214	5.338776	220	11	   1.1	   0.9	; 
7000	1	  0.00	 -0.00	0.506518	-0.393958	0	1.068832	52.609074	380	8	   1.1	   0.9	; 
7001	1	 97.50	 13.90	0.000000	1.240000	0	1.021730	-0.109580	154	1	   1.1	   0.9	; 
7002	1	 -0.00	  0.00	0.000000	0.010000	0	0.981801	-7.819700	150	9	   1.1	   0.9	; 
7003	1	  0.00	 -0.00	0.000000	3.520000	0	1.000892	44.245377	380	8	   1.1	   0.9	; 
7004	1	  2.50	  1.50	0.000000	0.830000	0	0.971372	-5.891139	110	18	   1.1	   0.9	; 
7005	2	  0.00	  0.00	0.000000	0.000000	0	1.040620	33.045458	20	10	   1.1	   0.9	; 
7006	1	 40.14	 24.90	0.000000	5.710000	0	0.963378	-9.810080	150	9	   1.1	   0.9	; 
7007	1	 21.02	 14.80	0.000000	0.100000	0	1.006897	-8.792843	150	9	   1.1	   0.9	; 
7008	1	 -0.00	 -0.00	0.573295	-0.286693	0	1.058048	38.306690	220	5	   1.1	   0.9	; 
7009	2	  0.00	  0.00	0.000000	0.000000	0	1.023432	25.118071	1.050000e+01	1	   1.1	   0.9	; 
7010	1	 69.78	 22.40	0.000000	2.720000	0	0.958921	-8.905383	110	21	   1.1	   0.9	; 
7011	1	 -0.00	  0.00	0.000000	6.260000	0	1.030485	29.794078	220	3	   1.1	   0.9	; 
7012	1	 89.90	 40.20	0.000000	0.370000	0	1.023179	44.762006	380	3	   1.1	   0.9	; 
7013	1	 71.98	 27.10	0.000000	7.200000	0	0.986883	15.785624	380	5	   1.1	   0.9	; 
7014	1	146.90	 -5.10	0.000000	0.000000	0	1.088419	29.405227	220	3	   1.2	   0.8	; 
7015	1	  0.00	  0.00	0.000000	0.000000	0	0.998601	-10.373841	150	9	   1.1	   0.9	; 
7016	1	  9.11	  3.00	0.000000	1.240000	0	0.999384	-8.318633	110	12	   1.1	   0.9	; 
7017	1	 -0.00	  0.00	0.000000	29.910000	0	1.032373	-8.516164	150	9	   1.1	   0.9	; 
7018	1	336.90	 81.00	0.000000	19.530000	0	1.011587	23.671261	220	3	   1.1	   0.9	; 
7019	1	 11.41	  3.80	0.000000	0.360000	0	1.057103	7.110478	110	18	   1.2	   0.8	; 
7020	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.888934	20	6	   1.1	   0.9	; 
7021	1	 -0.00	  0.00	0.000000	81.290000	0	1.047209	-16.441064	380	4	   1.1	   0.9	; 
7022	1	  0.00	  0.00	0.000000	11.820000	0	0.995912	22.400101	380	3	   1.1	   0.9	; 
7023	1	 -9.60	 -2.50	0.000000	2.150000	0	1.103415	-1.649909	150	9	   1.2	   0.8	; 
7024	1	  0.00	 -0.00	0.000000	0.000000	0	1.098193	65.001322	380	8	   1.2	   0.8	; 
7025	1	  0.00	  0.00	0.000000	0.000000	0	1.020824	-8.385682	150	9	   1.1	   0.9	; 
7026	1	  0.00	 -0.00	0.000000	2.620000	0	1.027345	33.608464	380	1	   1.1	   0.9	; 
7027	1	  0.00	 -0.00	0.000000	0.340000	0	1.046939	-6.613174	150	9	   1.1	   0.9	; 
7028	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
7029	1	 -0.00	  0.00	0.252818	66.301570	0	1.072481	-0.655471	380	21	   1.2	   0.8	; 
7030	1	  3.20	  1.20	0.000000	0.300000	0	0.984025	-1.613209	110	19	   1.1	   0.9	; 
7031	2	  0.00	  0.00	0.000000	0.000000	0	1.012542	1.713537	20	18	   1.1	   0.9	; 
7032	1	 20.12	  4.90	0.000000	1.610000	0	0.993843	-5.877347	110	18	   1.1	   0.9	; 
7033	1	 -0.00	  0.00	0.000000	2.030000	0	0.978182	-5.962125	110	21	   1.1	   0.9	; 
7034	1	  9.71	  3.20	0.000000	0.260000	0	0.992755	-14.102923	110	12	   1.1	   0.9	; 
7035	1	118.60	 43.40	0.000000	0.800000	0	1.012334	7.544783	220	3	   1.1	   0.9	; 
7036	1	 66.67	  0.00	0.000000	0.110000	0	1.007989	4.843111	220	7	   1.1	   0.9	; 
7037	1	210.80	 -0.70	0.000000	4.140000	0	1.033519	-19.312338	220	4	   1.1	   0.9	; 
7038	1	 39.84	  6.40	0.000000	34.580000	0	1.043944	-14.401464	380	10	   1.1	   0.9	; 
7039	1	  0.00	 -0.00	0.000000	0.000000	0	1.022632	4.381728	20	14	   1.1	   0.9	; 
7040	1	 69.98	 21.30	0.039275	3.360725	0	1.011322	-3.298846	110	18	   1.1	   0.9	; 
7041	1	151.00	  7.10	0.000000	4.240000	0	1.011233	-18.289423	220	4	   1.1	   0.9	; 
7042	1	  0.00	 -0.00	0.000000	40.130000	0	1.030455	21.683383	380	3	   1.1	   0.9	; 
7043	1	 11.20	  1.60	0.000000	4.750000	0	1.005654	21.004212	154	1	   1.1	   0.9	; 
7044	1	141.36	 53.50	0.000000	2.760000	0	0.982381	-22.951765	220	6	   1.1	   0.9	; 
7045	2	  0.00	  0.00	0.000000	0.000000	0	1.041985	31.793879	20	10	   1.1	   0.9	; 
7046	1	 41.25	 13.50	0.000000	0.390000	0	0.959203	-6.211295	110	21	   1.1	   0.9	; 
7047	1	  0.00	  0.00	0.000000	0.150000	0	1.012145	-2.024750	110	21	   1.1	   0.9	; 
7048	1	112.40	 13.00	0.000000	3.990000	0	1.025542	-7.188187	220	5	   1.1	   0.9	; 
7049	1	270.50	 77.80	0.000000	81.250000	0	1.067375	2.210525	380	20	   1.1	   0.9	; 
7050	1	110.20	 15.70	0.000000	2.300000	0	1.011297	28.945748	154	1	   1.1	   0.9	; 
7051	1	  0.00	 -0.00	0.574676	1.582208	0	1.036449	33.240018	380	5	   1.1	   0.9	; 
7052	2	  0.00	  0.00	0.000000	0.000000	0	0.996930	24.855313	1.060000e+01	1	   1.1	   0.9	; 
7053	1	 -0.00	 -0.00	0.000000	0.000000	0	1.002012	13.542185	20	5	   1.1	   0.9	; 
7054	1	 -0.00	 -0.00	0.000000	0.000000	0	1.002012	13.542185	20	5	   1.1	   0.9	; 
7055	2	  0.00	  0.00	0.000000	0.000000	0	1.046478	33.359815	20	3	   1.1	   0.9	; 
7056	2	  0.00	  0.00	0.000000	0.000000	0	1.028102	1.989595	20	18	   1.1	   0.9	; 
7057	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
7058	1	 -0.00	 -0.00	0.000000	0.060000	0	1.085466	-20.194962	120	6	   1.2	   0.8	; 
7059	1	 -0.15	 -1.40	0.000000	0.010000	0	1.018502	51.344505	110	8	   1.1	   0.9	; 
7060	1	 -0.00	 -0.00	0.000000	0.830000	0	1.003292	-9.321509	150	9	   1.1	   0.9	; 
7061	1	183.03	 15.70	0.000000	1.830000	0	1.005676	-22.163188	220	6	   1.1	   0.9	; 
7062	1	 -0.00	  0.00	0.009921	-0.009921	0	1.019750	13.979643	220	5	   1.1	   0.9	; 
7063	2	  0.00	  0.00	0.000000	0.000000	0	1.058676	15.850616	20	5	   1.1	   0.9	; 
7064	2	  0.00	  0.00	0.000000	0.000000	0	1.015531	4.163384	20	9	   1.1	   0.9	; 
7065	1	 -0.00	 -0.00	0.670574	55.699129	0	1.089137	9.040939	380	21	   1.2	   0.8	; 
7066	2	  0.00	  0.00	0.000000	0.000000	0	0.994601	31.575691	11	1	   1.1	   0.9	; 
7067	1	 -0.00	  0.00	0.000000	46.700000	0	1.014955	35.533143	380	8	   1.1	   0.9	; 
7068	2	  0.00	  0.00	0.000000	0.000000	0	1.026372	24.396837	11	1	   1.1	   0.9	; 
7069	1	  0.00	  0.00	0.176261	1.013116	0	1.029226	35.370949	220	3	   1.1	   0.9	; 
7070	2	  0.00	  0.00	0.000000	0.000000	0	1.002967	-14.170517	20	4	   1.1	   0.9	; 
7071	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
7072	2	  0.00	  0.00	0.000000	0.000000	0	1.036699	34.476926	20	10	   1.1	   0.9	; 
7073	2	  0.00	  0.00	0.000000	0.000000	0	1.034768	8.492541	20	22	   1.1	   0.9	; 
7074	1	  0.00	  0.00	0.000000	3.380000	0	1.047226	85.684611	220	3	   1.1	   0.9	; 
7075	2	  0.00	  0.00	0.000000	0.000000	0	1.042846	0.690036	20	18	   1.1	   0.9	; 
7076	1	  0.00	  0.00	0.000000	0.000000	0	1.031735	-7.537350	150	9	   1.1	   0.9	; 
7077	1	171.90	 39.10	0.000000	4.230000	0	1.000639	23.869140	220	5	   1.1	   0.9	; 
7078	1	 -0.00	  0.00	0.122915	25.570901	0	1.024673	19.777124	380	7	   1.1	   0.9	; 
7079	2	  0.00	  0.00	0.000000	0.000000	0	1.024254	10.943171	20	6	   1.1	   0.9	; 
7080	2	  0.00	  0.00	0.000000	0.000000	0	1.020703	22.380203	20	5	   1.1	   0.9	; 
7081	2	  0.00	  0.00	0.000000	0.000000	0	1.020703	22.380203	20	5	   1.1	   0.9	; 
7082	2	  0.00	  0.00	0.000000	0.000000	0	1.020703	22.380203	20	5	   1.1	   0.9	; 
7083	2	  0.00	  0.00	0.000000	0.000000	0	1.020703	22.380203	20	5	   1.1	   0.9	; 
7084	2	  0.00	  0.00	0.000000	0.000000	0	1.007614	14.656778	20	5	   1.1	   0.9	; 
7085	2	  0.00	  0.00	0.000000	0.000000	0	1.020703	22.380203	20	5	   1.1	   0.9	; 
7086	1	 19.22	  6.40	0.000000	31.780000	0	1.015038	-11.388711	220	6	   1.1	   0.9	; 
7087	2	  0.00	  0.00	0.000000	0.000000	0	1.007614	14.656778	20	5	   1.1	   0.9	; 
7088	1	 -0.00	  0.00	0.000000	0.000000	0	1.013595	22.381001	20	5	   1.1	   0.9	; 
7089	1	  5.11	  2.50	0.000000	0.570000	0	0.925516	-8.685239	110	18	   1.1	   0.9	; 
7090	1	  0.00	  0.00	0.000000	0.810000	0	1.024048	35.943886	154	1	   1.1	   0.9	; 
7091	1	 34.14	 21.10	0.000000	0.000000	0	1.102719	-15.262746	150	9	   1.2	   0.8	; 
7092	1	 -0.00	  0.00	0.110000	4.950000	0	1.033129	-0.064448	380	6	   1.1	   0.9	; 
7093	1	-10.28	 -2.68	0.000000	0.900000	0	1.016327	7.817231	110	18	   1.1	   0.9	; 
7094	1	 19.82	  6.50	0.000000	1.470000	0	0.970506	-5.960988	110	18	   1.1	   0.9	; 
7095	1	121.60	 49.30	0.000000	10.000000	0	0.972641	29.929237	220	3	   1.1	   0.9	; 
7096	1	151.10	 66.90	0.000000	0.410000	0	1.009754	12.380416	380	3	   1.1	   0.9	; 
7097	1	 25.23	 15.60	0.000000	0.000000	0	1.008563	-8.920839	150	9	   1.1	   0.9	; 
7098	1	 54.96	 16.90	0.000000	3.370000	0	1.006535	-14.099903	110	22	   1.1	   0.9	; 
7099	1	  0.00	  0.00	0.340119	-0.264537	0	1.055931	33.951610	150	8	   1.1	   0.9	; 
7100	1	 -0.00	  0.00	0.000000	31.140000	0	1.041105	-14.651391	380	4	   1.1	   0.9	; 
7101	1	173.20	 -7.00	0.495294	14.757893	0	0.992834	59.276406	220	13	   1.1	   0.9	; 
7102	1	  0.00	  0.00	0.000000	1.360000	0	0.925181	-12.121466	150	9	   1.1	   0.9	; 
7103	1	 -0.00	 -0.00	0.172715	-0.134334	0	1.033165	38.744307	150	8	   1.1	   0.9	; 
7104	1	347.30	105.60	0.230364	23.317628	0	1.049732	40.027444	380	13	   1.1	   0.9	; 
7105	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
7106	1	 58.06	  4.10	0.231528	17.426707	0	1.055771	-2.521165	220	23	   1.1	   0.9	; 
7107	1	 90.50	 12.80	0.000000	0.780000	0	1.024203	1.494380	154	1	   1.1	   0.9	; 
7108	1	  0.20	  0.50	0.688989	47.290598	0	1.021296	19.962313	380	3	   1.1	   0.9	; 
7109	1	  0.00	 -0.00	0.000000	0.430000	0	1.001948	-7.820734	150	9	   1.1	   0.9	; 
7110	2	  0.00	  0.00	0.000000	0.000000	0	1.020566	-15.965907	20	6	   1.1	   0.9	; 
7111	2	  0.00	  0.00	0.000000	0.000000	0	0.995435	4.377334	20	9	   1.1	   0.9	; 
7112	1	 45.55	-59.90	0.000000	30.040000	0	1.036262	9.976334	220	5	   1.1	   0.9	; 
7113	2	  0.00	  0.00	0.000000	0.000000	0	1.034235	2.214597	20	6	   1.1	   0.9	; 
7114	2	  0.00	  0.00	0.000000	0.000000	0	1.014725	27.348397	1.150000e+01	1	   1.1	   0.9	; 
7115	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
7116	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
7117	1	125.70	 17.90	0.000000	0.200000	0	1.015873	20.575127	154	1	   1.1	   0.9	; 
7118	1	127.90	-34.00	0.000000	19.860000	0	1.021335	-32.216893	220	4	   1.1	   0.9	; 
7119	1	 -0.00	  0.00	0.000000	1.920000	0	0.999070	17.635445	154	1	   1.1	   0.9	; 
7120	1	 78.69	 19.60	0.000000	0.870000	0	1.006299	-4.259923	110	3	   1.1	   0.9	; 
7121	1	  0.00	  0.00	0.000000	12.690000	0	1.012124	39.690958	380	3	   1.1	   0.9	; 
7122	2	  0.00	  0.00	0.000000	0.000000	0	1.030360	-6.512869	20	4	   1.1	   0.9	; 
7123	1	261.20	105.60	0.000000	28.530000	0	1.059752	82.219607	380	3	   1.1	   0.9	; 
7124	1	  0.00	 -0.00	0.000000	29.320000	0	0.999402	23.601458	380	3	   1.1	   0.9	; 
7125	1	  0.00	 -0.00	0.090000	7.220000	0	1.013229	-2.688715	220	21	   1.1	   0.9	; 
7126	1	  0.10	  2.20	0.000000	1.220000	0	1.013777	35.825827	220	3	   1.1	   0.9	; 
7127	1	 -5.88	 -3.76	0.000000	0.390000	0	0.995485	-2.095523	110	18	   1.1	   0.9	; 
7128	1	 -0.00	  0.00	0.000000	0.000000	0	1.022270	36.776800	150	8	   1.1	   0.9	; 
7129	1	  0.00	 -0.00	0.000000	4.860000	0	1.028248	5.309757	220	5	   1.1	   0.9	; 
7130	1	  0.00	  0.00	0.000000	0.000000	0	0.860140	-15.783699	150	9	   1.2	   0.8	; 
7131	1	169.00	 56.40	0.000000	8.060000	0	1.024163	46.575972	380	3	   1.1	   0.9	; 
7132	1	 -0.00	  0.00	0.000000	9.740000	0	1.035363	9.414958	220	5	   1.1	   0.9	; 
7133	2	  0.00	  0.00	0.000000	0.000000	0	1.044129	-4.738961	20	4	   1.1	   0.9	; 
7134	1	 50.56	 18.00	0.000000	0.110000	0	1.026317	18.877265	220	5	   1.1	   0.9	; 
7135	1	  2.20	  0.50	0.000000	2.880000	0	0.981282	-20.456784	150	10	   1.1	   0.9	; 
7136	1	  0.00	  0.00	0.000000	8.100000	0	1.011074	22.948932	220	6	   1.1	   0.9	; 
7137	2	  0.00	  0.00	0.000000	0.000000	0	1.062747	39.318661	20	8	   1.1	   0.9	; 
7138	1	  0.00	 -0.00	0.000000	0.280000	0	0.995240	-1.245843	110	18	   1.1	   0.9	; 
7139	2	  0.00	  0.00	0.000000	0.000000	0	1.034631	4.683321	20	14	   1.1	   0.9	; 
7140	1	 65.50	  9.30	0.000000	5.310000	0	0.964795	30.024880	154	1	   1.1	   0.9	; 
7141	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020596	-16.730831	20	4	   1.1	   0.9	; 
7142	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	14.596978	20	14	   1.1	   0.9	; 
7143	2	  0.00	  0.00	0.000000	0.000000	0	1.017775	-9.583337	20	4	   1.1	   0.9	; 
7144	1	 -0.00	 -0.00	0.000000	0.000000	0	1.024103	-14.185965	20	4	   1.1	   0.9	; 
7145	1	 15.42	  3.90	0.000000	0.790000	0	1.012621	36.142762	110	8	   1.1	   0.9	; 
7146	2	  0.00	  0.00	0.000000	0.000000	0	1.017024	16.872664	20	18	   1.1	   0.9	; 
7147	1	262.60	 31.80	0.000000	8.130000	0	0.972792	-17.770017	220	6	   1.1	   0.9	; 
7148	2	  0.00	  0.00	0.000000	0.000000	0	0.962614	39.578299	1.575000e+01	1	   1.1	   0.9	; 
7149	2	  0.00	  0.00	0.000000	0.000000	0	0.969146	47.259579	1.380000e+01	1	   1.1	   0.9	; 
7150	1	  0.00	 -0.00	0.000000	0.950000	0	1.058684	17.914192	220	5	   1.1	   0.9	; 
7151	1	 -0.00	 -0.00	0.000000	2.740000	0	0.994222	33.464801	220	3	   1.1	   0.9	; 
7152	1	230.90	 42.60	0.000000	12.620000	0	1.008396	5.114162	220	7	   1.1	   0.9	; 
7153	1	 25.73	  9.30	0.000000	0.120000	0	0.978315	-3.345335	110	19	   1.1	   0.9	; 
7154	1	  5.11	  1.70	0.000000	0.480000	0	1.000441	-8.732796	110	12	   1.1	   0.9	; 
7155	1	  0.00	  0.00	0.000000	3.480000	0	1.013461	26.007513	380	3	   1.1	   0.9	; 
7156	2	  0.00	  0.00	0.000000	0.000000	0	1.019539	-2.214354	20	10	   1.1	   0.9	; 
7157	1	135.90	 24.70	0.078499	1.141501	0	1.007191	11.825783	220	5	   1.1	   0.9	; 
7158	1	  5.11	 -0.00	0.000000	4.970000	0	0.953148	-6.753445	110	18	   1.1	   0.9	; 
7159	2	  0.00	  0.00	0.000000	0.000000	0	0.989224	44.932169	154	1	   1.1	   0.9	; 
7160	1	 -0.00	  0.00	0.000000	1.260000	0	1.008380	-9.715089	150	9	   1.1	   0.9	; 
7161	1	  0.00	  0.00	0.517460	3.458783	0	1.050533	36.718919	380	3	   1.1	   0.9	; 
7162	1	 -0.00	  0.00	0.000000	3.080000	0	1.068034	87.318363	380	3	   1.1	   0.9	; 
7163	2	  0.00	  0.00	0.000000	0.000000	0	1.025208	-17.003610	20	6	   1.1	   0.9	; 
7164	2	  0.00	  0.00	0.000000	0.000000	0	1.054937	4.624127	20	20	   1.1	   0.9	; 
7165	1	 45.45	  7.10	0.000000	1.050000	0	1.023258	0.195954	110	3	   1.1	   0.9	; 
7166	1	186.90	 26.60	0.000000	11.960000	0	0.979125	5.224833	400	1	   1.1	   0.9	; 
7167	1	 -0.00	 -0.00	0.000000	0.000000	0	0.984641	13.821924	20	18	   1.1	   0.9	; 
7168	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
7169	1	 16.92	  5.60	0.000000	0.200000	0	0.987683	-14.465453	110	12	   1.1	   0.9	; 
7170	2	  0.00	  0.00	0.000000	0.000000	0	0.989707	35.937223	11	1	   1.1	   0.9	; 
7171	1	185.00	 43.60	0.000000	6.300000	0	1.025863	-20.929808	220	4	   1.1	   0.9	; 
7172	1	 25.10	  3.60	0.000000	1.740000	0	0.997885	10.689103	154	1	   1.1	   0.9	; 
7173	2	  0.00	  0.00	0.000000	0.000000	0	1.127961	6.657565	20	9	   1.2	   0.8	; 
7174	1	 -0.00	 -0.00	0.000000	39.210000	0	1.034257	31.986033	380	1	   1.1	   0.9	; 
7175	1	 21.62	  7.80	0.000000	0.680000	0	1.021239	0.375074	110	19	   1.1	   0.9	; 
7176	1	  0.00	  0.00	0.000000	0.340000	0	0.974695	-8.316245	150	9	   1.1	   0.9	; 
7177	1	 -7.61	  2.50	0.000000	0.500000	0	1.043125	0.745455	150	9	   1.1	   0.9	; 
7178	2	  0.00	  0.00	0.000000	0.000000	0	1.037281	-8.202796	20	4	   1.1	   0.9	; 
7179	2	  0.00	  0.00	0.000000	0.000000	0	1.004576	18.337057	20	5	   1.1	   0.9	; 
7180	1	329.70	 32.40	0.000000	4.500000	0	1.012085	-31.074125	220	4	   1.1	   0.9	; 
7181	1	 32.24	  8.90	0.039602	1.700398	0	1.013408	-18.555259	220	4	   1.1	   0.9	; 
7182	1	 55.70	  7.90	0.000000	0.100000	0	1.005335	12.373439	154	1	   1.1	   0.9	; 
7183	2	  0.00	  0.00	0.000000	0.000000	0	1.026147	8.391166	20	6	   1.1	   0.9	; 
7184	1	 -0.00	  0.00	0.120000	12.760000	0	0.999967	-2.971427	220	21	   1.1	   0.9	; 
7185	1	 -0.00	 -0.00	0.000000	2.800000	0	0.994416	41.167332	154	1	   1.1	   0.9	; 
7186	2	  0.00	  0.00	0.000000	0.000000	0	0.962211	47.074823	6.300000e+00	1	   1.1	   0.9	; 
7187	1	 -0.00	  0.00	0.000000	0.880000	0	1.003062	-0.954541	110	3	   1.1	   0.9	; 
7188	1	  1.90	  0.00	0.000000	0.500000	0	0.986782	-9.062218	110	18	   1.1	   0.9	; 
7189	1	 -0.00	  0.00	0.000000	121.290000	0	1.032126	26.472433	380	5	   1.1	   0.9	; 
7190	1	 96.00	 33.30	0.000000	16.890000	0	0.992569	-4.021009	220	6	   1.1	   0.9	; 
7191	1	 17.12	  5.60	0.000000	1.120000	0	0.996019	-9.034279	110	12	   1.1	   0.9	; 
7192	1	185.60	 62.30	0.118766	18.421234	0	1.011629	21.659763	220	5	   1.1	   0.9	; 
7193	1	175.80	 70.70	0.000000	19.080000	0	1.018093	-18.599118	220	4	   1.1	   0.9	; 
7194	1	125.16	 29.20	0.000000	2.690000	0	1.031969	17.968997	220	5	   1.1	   0.9	; 
7195	1	 50.06	  9.90	0.000000	11.560000	0	1.033222	9.023837	220	5	   1.1	   0.9	; 
7196	1	220.60	 83.40	0.000000	17.730000	0	1.042863	4.737460	380	20	   1.1	   0.9	; 
7197	1	  0.00	 -0.00	0.000000	1.370000	0	1.028985	11.966174	220	1	   1.1	   0.9	; 
7198	1	  0.00	  0.00	0.000000	0.950000	0	1.033128	-19.384685	220	4	   1.1	   0.9	; 
7199	1	 -0.00	 -0.00	0.000000	1.090000	0	1.050633	-5.746947	150	9	   1.1	   0.9	; 
7200	2	  0.00	  0.00	0.000000	0.000000	0	1.026147	8.391166	20	6	   1.1	   0.9	; 
7201	1	 -0.00	 -0.00	0.000000	0.450000	0	1.042328	4.557376	220	20	   1.1	   0.9	; 
7202	1	-24.03	  7.90	0.000000	0.250000	0	1.021843	-4.315515	150	9	   1.1	   0.9	; 
7203	1	 14.92	 -8.73	0.000000	34.660000	0	1.029341	7.526066	220	5	   1.1	   0.9	; 
7204	1	 -0.00	  0.00	0.000000	0.310000	0	1.003398	-10.072574	150	9	   1.1	   0.9	; 
7205	1	 10.51	  4.70	0.000000	1.540000	0	0.983301	1.387697	110	18	   1.1	   0.9	; 
7206	1	 71.60	 10.20	0.000000	58.470000	0	0.972010	10.933304	400	1	   1.1	   0.9	; 
7207	1	 13.11	  4.90	0.038998	12.341002	0	1.047655	20.267424	220	5	   1.1	   0.9	; 
7208	1	 15.82	  9.80	0.000000	7.610000	0	1.055797	-6.166252	150	9	   1.1	   0.9	; 
7209	1	 -0.00	 -0.00	0.000000	145.620000	0	0.960568	24.073792	400	1	   1.1	   0.9	; 
7210	1	 -0.00	 -0.00	0.000000	1.170000	0	1.046860	27.640783	150	8	   1.1	   0.9	; 
7211	1	 -0.00	  0.00	0.000000	18.540000	0	1.016765	34.240821	380	3	   1.1	   0.9	; 
7212	1	  0.00	  0.00	0.000000	2.570000	0	1.041205	12.505171	380	1	   1.1	   0.9	; 
7213	2	  0.00	  0.00	0.000000	0.000000	0	1.014795	23.808394	6.300000e+00	1	   1.1	   0.9	; 
7214	1	  0.00	  0.00	0.000000	26.000000	0	1.018912	10.542087	380	1	   1.1	   0.9	; 
7215	1	  0.00	  0.00	0.000000	94.945914	0	1.026561	-12.445623	380	17	   1.1	   0.9	; 
7216	1	195.30	 87.60	0.000000	9.530000	0	0.987802	33.849156	220	3	   1.1	   0.9	; 
7217	1	  3.80	  1.10	0.000000	10.690000	0	1.044684	-14.421225	380	10	   1.1	   0.9	; 
7218	1	 46.20	  6.60	0.000000	1.240000	0	0.991802	1.432003	154	1	   1.1	   0.9	; 
7219	1	 -0.00	 -0.00	0.000000	98.200000	0	1.031691	16.469400	380	5	   1.1	   0.9	; 
7220	1	 40.04	 10.00	0.000000	23.590000	0	1.008670	-17.214347	380	6	   1.1	   0.9	; 
7221	1	 37.00	  8.70	0.075047	50.850060	0	1.042167	34.593988	380	2	   1.1	   0.9	; 
7222	1	  2.50	  1.30	0.000000	0.160000	0	0.995355	-3.371498	110	18	   1.1	   0.9	; 
7223	1	 -0.00	 -0.00	0.049332	27.640668	0	1.033010	-15.651629	380	4	   1.1	   0.9	; 
7224	1	  0.00	  0.00	0.000000	0.000000	0	0.986074	-5.521684	150	9	   1.1	   0.9	; 
7225	1	-19.22	  6.30	0.000000	1.020000	0	0.981434	-8.220208	150	9	   1.1	   0.9	; 
7226	1	 22.42	  7.30	0.000000	0.770000	0	0.999121	-13.152442	110	12	   1.1	   0.9	; 
7227	1	 -0.00	  0.00	0.000000	15.760000	0	1.009223	-5.815173	220	12	   1.1	   0.9	; 
7228	2	  0.00	  0.00	0.000000	0.000000	0	1.053647	50.613884	20	3	   1.1	   0.9	; 
7229	1	124.50	 29.60	0.000000	15.400000	0	1.039036	18.150633	220	5	   1.1	   0.9	; 
7230	1	 11.61	  2.50	0.000000	0.420000	0	1.023464	-6.251097	110	3	   1.1	   0.9	; 
7231	1	 -0.00	  0.00	1.258518	11.874110	0	1.043674	25.996716	380	7	   1.1	   0.9	; 
7232	1	 56.76	 31.10	0.000000	0.370000	0	1.045468	24.966619	220	5	   1.1	   0.9	; 
7233	2	  0.00	  0.00	0.000000	0.000000	0	1.038999	38.995592	20	2	   1.1	   0.9	; 
7234	1	  0.00	  0.00	0.000000	5.500000	0	0.926718	-12.042081	150	9	   1.1	   0.9	; 
7235	1	 59.67	 25.60	0.000000	11.540000	0	0.995493	32.223240	220	3	   1.1	   0.9	; 
7236	2	  0.00	  0.00	0.000000	0.000000	0	1.007821	10.245998	20	18	   1.1	   0.9	; 
7237	1	109.90	 33.60	0.000000	3.720000	0	1.016923	16.575462	220	5	   1.1	   0.9	; 
7238	1	  0.00	 -0.00	0.000000	0.830000	0	1.034560	18.420655	380	6	   1.1	   0.9	; 
7239	1	 36.84	 14.00	0.020146	0.269854	0	0.982727	-1.783019	110	19	   1.1	   0.9	; 
7240	2	  0.00	  0.00	0.000000	0.000000	0	1.043764	37.173377	20	5	   1.1	   0.9	; 
7241	1	  0.10	 35.90	0.291240	18.227300	0	1.039685	-13.261568	380	4	   1.1	   0.9	; 
7242	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
7243	2	  0.00	  0.00	0.000000	0.000000	0	0.958146	44.224727	6.300000e+00	1	   1.1	   0.9	; 
7244	1	329.70	220.40	0.000000	46.920000	0	1.006661	14.689505	380	3	   1.1	   0.9	; 
7245	1	 -0.00	 -0.00	0.000000	20.790000	0	1.003591	25.364085	380	3	   1.1	   0.9	; 
7246	1	 72.18	 44.90	0.000000	6.340000	0	1.019342	37.264150	150	8	   1.1	   0.9	; 
7247	1	 -0.00	  0.00	0.057201	0.402799	0	1.040082	26.616011	110	18	   1.1	   0.9	; 
7248	1	 11.20	  1.60	0.000000	4.000000	0	0.968489	23.525802	154	1	   1.1	   0.9	; 
7249	2	  0.00	  0.00	0.000000	0.000000	0	1.005915	0.126910	20	18	   1.1	   0.9	; 
7250	2	  0.00	  0.00	0.000000	0.000000	0	1.020233	20.547626	11	1	   1.1	   0.9	; 
7251	1	 67.37	 31.40	0.039096	2.300904	0	1.030935	11.629416	220	5	   1.1	   0.9	; 
7252	2	  0.00	  0.00	0.000000	0.000000	0	1.037622	28.736858	20	14	   1.1	   0.9	; 
7253	1	 66.77	 11.10	0.000000	2.700000	0	1.013702	-24.444263	220	4	   1.1	   0.9	; 
7254	1	 52.76	  5.90	0.059373	5.140627	0	1.017332	-16.047972	220	4	   1.1	   0.9	; 
7255	1	 27.90	  4.00	0.000000	5.340000	0	1.025494	17.288026	154	1	   1.1	   0.9	; 
7256	1	 -0.00	 -0.00	0.000000	0.990000	0	1.031224	29.555502	220	1	   1.1	   0.9	; 
7257	2	  0.00	  0.00	0.000000	0.000000	0	1.031610	11.842270	11	1	   1.1	   0.9	; 
7258	1	  1.80	 91.20	0.703792	89.782606	0	1.028323	-11.000570	380	4	   1.1	   0.9	; 
7259	1	  0.00	 -0.00	0.000000	1.940000	0	1.022177	-18.166654	220	4	   1.1	   0.9	; 
7260	1	-119.40	-359.40	0.000000	39.390000	0	1.067355	5.985102	400	1	   1.1	   0.9	; 
7261	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113186	6.300000e+00	1	   1.1	   0.9	; 
7262	2	  0.00	  0.00	0.000000	0.000000	0	0.991024	-5.155430	20	22	   1.1	   0.9	; 
7263	1	 12.91	  7.10	0.000000	0.840000	0	0.956518	-5.487802	110	18	   1.1	   0.9	; 
7264	1	 62.97	 68.00	0.000000	13.590000	0	0.927744	7.781920	220	16	   1.1	   0.9	; 
7265	1	 29.13	 18.00	0.000000	0.060000	0	0.990005	-9.648284	150	9	   1.1	   0.9	; 
7266	1	 -0.00	 -0.00	0.000000	0.290000	0	0.997837	-9.084880	150	9	   1.1	   0.9	; 
7267	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
7268	1	 -0.00	 -0.00	0.000000	29.320000	0	1.020940	37.983713	380	8	   1.1	   0.9	; 
7269	1	  0.00	  0.00	0.000000	0.000000	0	1.024048	-7.803527	150	9	   1.1	   0.9	; 
7270	1	110.70	 78.70	0.000000	5.270000	0	1.002139	-14.467046	220	17	   1.1	   0.9	; 
7271	1	292.00	 81.80	0.275203	1.863598	0	1.028435	-14.827023	220	4	   1.1	   0.9	; 
7272	1	 -0.00	 -0.00	0.000000	16.570000	0	1.044486	33.222726	380	1	   1.1	   0.9	; 
7273	1	  0.00	 -0.00	0.471049	0.717086	0	1.058674	18.383846	380	14	   1.1	   0.9	; 
7274	1	  0.00	 -0.00	0.000000	171.844376	0	1.055938	11.437944	380	5	   1.1	   0.9	; 
7275	1	130.00	128.00	0.000000	7.730000	0	1.011321	14.232520	220	3	   1.1	   0.9	; 
7276	1	 13.90	  1.90	0.000000	4.710000	0	1.005505	17.153822	154	1	   1.1	   0.9	; 
7277	1	  0.00	  0.00	0.000000	0.000000	0	1.032532	-0.066659	150	9	   1.1	   0.9	; 
7278	1	268.20	-257.90	0.000000	42.560000	0	1.033470	34.982360	380	3	   1.1	   0.9	; 
7279	1	  0.00	  0.00	0.000000	0.000000	0	0.902640	-12.097367	150	9	   1.1	   0.9	; 
7280	1	-15.89	 -6.42	0.000000	38.662969	0	0.936041	10.852081	380	5	   1.1	   0.9	; 
7281	1	 -0.00	  0.00	0.181549	24.230889	0	1.051879	-6.358399	220	18	   1.2	   0.8	; 
7282	2	  0.00	  0.00	0.000000	0.000000	0	1.041421	-15.253203	20	5	   1.1	   0.9	; 
7283	1	 -0.00	  0.00	0.000000	0.000000	0	1.034990	-19.617451	20	5	   1.1	   0.9	; 
7284	1	 -0.00	  0.00	0.000000	0.000000	0	1.034990	-19.617451	20	5	   1.1	   0.9	; 
7285	1	  0.00	  0.00	0.000000	0.310000	0	0.964991	-9.639150	150	9	   1.1	   0.9	; 
7286	1	 -0.00	  0.00	0.000000	0.000000	0	1.034990	-19.617451	20	5	   1.1	   0.9	; 
7287	1	 -0.00	  0.00	0.000000	0.000000	0	1.034990	-19.617451	20	5	   1.1	   0.9	; 
7288	1	 -0.00	 -0.00	0.198366	-0.008774	0	1.026857	15.275337	380	6	   1.1	   0.9	; 
7289	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	14.596978	20	14	   1.1	   0.9	; 
7290	1	  4.81	  1.60	0.000000	0.530000	0	0.986547	-15.196940	110	12	   1.1	   0.9	; 
7291	2	  0.00	  0.00	0.000000	0.000000	0	1.005710	1.688469	20	2	   1.1	   0.9	; 
7292	1	  0.00	 -0.00	0.000000	2.340000	0	1.012463	27.539428	154	1	   1.1	   0.9	; 
7293	1	  0.00	  0.00	0.000000	16.870000	0	1.034238	-1.125368	154	1	   1.1	   0.9	; 
7294	1	 88.40	 -5.90	0.000000	3.320000	0	1.029767	-14.925460	220	4	   1.1	   0.9	; 
7295	1	 10.11	  1.60	0.000000	0.660000	0	1.003923	-3.319875	110	18	   1.1	   0.9	; 
7296	1	  9.31	  0.80	0.000000	0.900000	0	1.001715	-1.126851	110	3	   1.1	   0.9	; 
7297	2	  0.00	  0.00	0.000000	0.000000	0	1.034048	-9.733404	20	4	   1.1	   0.9	; 
7298	1	 32.50	 30.50	0.000000	265.721081	0	1.112059	-0.974630	380	9	   1.2	   0.8	; 
7299	1	-22.80	-16.40	0.000000	0.190000	0	1.052695	-2.176957	110	21	   1.1	   0.9	; 
7300	1	 -4.66	  1.11	0.000000	0.190000	0	1.012727	-2.819685	110	18	   1.1	   0.9	; 
7301	1	 11.41	  3.80	0.000000	1.010000	0	1.017988	3.774778	110	18	   1.1	   0.9	; 
7302	1	 -4.89	 -2.40	0.000000	0.250000	0	0.991789	-2.334341	110	18	   1.1	   0.9	; 
7303	1	  0.00	  0.00	0.090774	3.730444	0	1.041313	-3.543238	220	18	   1.1	   0.9	; 
7304	2	  0.00	  0.00	0.000000	0.000000	0	1.030360	-6.512869	20	4	   1.1	   0.9	; 
7305	1	501.10	 10.70	0.000000	18.070000	0	1.010597	-16.590721	380	6	   1.1	   0.9	; 
7306	1	 58.36	 42.70	0.000000	1.290000	0	0.939342	5.315842	110	18	   1.1	   0.9	; 
7307	1	 -0.12	 -1.74	0.000000	0.000000	0	1.100006	65.129088	380	8	   1.2	   0.8	; 
7308	1	 -0.00	 -0.00	0.232315	-0.193596	0	1.026700	1.766412	380	6	   1.1	   0.9	; 
7309	1	190.70	 13.30	0.000000	4.610000	0	0.986662	-26.829415	220	6	   1.1	   0.9	; 
7310	1	 -0.00	  0.00	0.077493	3.252507	0	1.012714	-7.579063	110	12	   1.1	   0.9	; 
7311	1	  0.00	  0.00	0.000000	0.060000	0	1.032903	-3.018830	220	21	   1.1	   0.9	; 
7312	1	110.00	  6.83	0.000000	13.510000	0	1.005455	17.595107	220	14	   1.1	   0.9	; 
7313	1	 -0.00	 -0.00	0.090774	2.110444	0	1.028058	-1.961635	220	18	   1.1	   0.9	; 
7314	1	-28.14	 -0.76	0.000000	0.100000	0	1.058635	17.902130	220	5	   1.1	   0.9	; 
7315	1	 53.86	 33.40	0.000000	12.950000	0	1.005468	-3.810857	220	6	   1.1	   0.9	; 
7316	1	 27.03	 13.00	0.000000	2.320000	0	1.006171	0.370886	220	6	   1.1	   0.9	; 
7317	2	  0.00	  0.00	0.000000	0.000000	0	1.029166	13.522836	20	14	   1.1	   0.9	; 
7318	1	 82.49	 24.50	0.000000	0.620000	0	1.033283	46.248802	110	8	   1.1	   0.9	; 
7319	1	 -0.00	  0.00	0.000000	4.340000	0	1.022762	24.657166	220	5	   1.1	   0.9	; 
7320	1	 17.87	 -8.59	0.000000	0.210000	0	1.062580	21.454963	220	5	   1.1	   0.9	; 
7321	1	 -0.00	  0.00	0.120181	7.369819	0	1.018001	13.215213	220	5	   1.1	   0.9	; 
7322	1	 -0.00	  0.00	0.287116	4.880736	0	1.056120	81.744333	380	3	   1.1	   0.9	; 
7323	1	-58.77	 18.70	0.000000	4.230000	0	0.982662	-9.442097	150	10	   1.1	   0.9	; 
7324	1	 -0.00	  0.00	0.000000	40.291745	0	1.002311	14.090329	380	5	   1.1	   0.9	; 
7325	1	  0.00	 -0.00	0.000000	23.760000	0	1.012062	38.612315	380	8	   1.1	   0.9	; 
7326	1	  0.00	  0.00	0.270750	87.434350	0	1.080819	8.237326	380	18	   1.2	   0.8	; 
7327	2	  0.00	  0.00	0.000000	0.000000	0	1.020032	8.963657	11	1	   1.1	   0.9	; 
7328	1	  0.00	 -0.00	0.000000	45.860000	0	1.057170	53.317776	380	13	   1.1	   0.9	; 
7329	2	  0.00	  0.00	0.000000	0.000000	0	0.992436	31.623055	11	1	   1.1	   0.9	; 
7330	1	 -0.00	  0.00	0.000000	11.270000	0	1.036600	38.640875	380	3	   1.1	   0.9	; 
7331	1	  5.11	  2.50	0.000000	0.520000	0	0.955313	-6.820872	110	18	   1.1	   0.9	; 
7332	1	  5.11	  3.80	0.000000	0.880000	0	0.961011	-6.504868	110	18	   1.1	   0.9	; 
7333	2	  0.00	  0.00	0.000000	0.000000	0	1.042865	51.926490	20	3	   1.1	   0.9	; 
7334	2	  0.00	  0.00	0.000000	0.000000	0	1.033239	35.570464	20	10	   1.1	   0.9	; 
7335	1	  0.00	  0.00	0.000000	1.150000	0	0.962918	-9.819129	150	9	   1.1	   0.9	; 
7336	1	 70.08	 35.00	0.000000	1.450000	0	1.010435	22.936576	220	6	   1.1	   0.9	; 
7337	1	 27.13	  9.80	0.000000	0.170000	0	0.963540	-4.229015	110	19	   1.1	   0.9	; 
7338	2	  0.00	  0.00	0.000000	0.000000	0	0.999789	98.512855	20	3	   1.1	   0.9	; 
7339	1	  0.00	  0.00	0.000000	8.155532	0	0.992745	24.126033	380	5	   1.1	   0.9	; 
7340	2	  0.00	  0.00	0.000000	0.000000	0	0.938623	24.039830	1.050000e+01	1	   1.1	   0.9	; 
7341	1	  0.10	 -9.60	0.000000	1.300000	0	1.023025	8.747596	220	3	   1.1	   0.9	; 
7342	2	  0.00	  0.00	0.000000	0.000000	0	1.044097	40.791392	20	10	   1.1	   0.9	; 
7343	1	159.27	 38.31	0.000000	2.180000	0	1.019982	14.451272	220	5	   1.1	   0.9	; 
7344	1	  0.00	 -0.00	0.038460	5.161540	0	1.042851	-3.461128	220	1	   1.1	   0.9	; 
7345	2	  0.00	  0.00	0.000000	0.000000	0	1.030841	-16.245120	20	4	   1.1	   0.9	; 
7346	2	  0.00	  0.00	0.000000	0.000000	0	1.027328	-11.116661	20	4	   1.1	   0.9	; 
7347	1	 -0.00	  0.00	0.000000	29.760000	0	0.979537	-10.799228	220	22	   1.1	   0.9	; 
7348	1	 -0.00	 -0.00	0.000000	2.810000	0	0.990307	46.210100	154	1	   1.1	   0.9	; 
7349	2	  0.00	  0.00	0.000000	0.000000	0	1.040292	-9.240910	20	4	   1.1	   0.9	; 
7350	2	  0.00	  0.00	0.000000	0.000000	0	1.040292	-9.240910	20	4	   1.1	   0.9	; 
7351	2	  0.00	  0.00	0.000000	0.000000	0	1.036065	-16.582357	20	4	   1.1	   0.9	; 
7352	2	  0.00	  0.00	0.000000	0.000000	0	1.029893	-6.546635	20	4	   1.1	   0.9	; 
7353	1	162.60	 36.40	0.000000	26.030000	0	1.002965	-20.322256	220	4	   1.1	   0.9	; 
7354	2	  0.00	  0.00	0.000000	0.000000	0	1.024274	-9.959230	20	4	   1.1	   0.9	; 
7355	1	130.10	 40.50	0.112754	0.266039	0	1.040326	2.497708	110	19	   1.1	   0.9	; 
7356	2	  0.00	  0.00	0.000000	0.000000	0	1.038438	0.065623	20	9	   1.1	   0.9	; 
7357	1	 38.10	  5.50	0.000000	3.320000	0	1.005748	16.065016	154	1	   1.1	   0.9	; 
7358	1	-12.92	 -1.53	0.000000	0.960000	0	1.018386	8.832269	110	18	   1.1	   0.9	; 
7359	1	 30.33	 18.80	0.000000	1.350000	0	0.965144	-10.373275	150	9	   1.1	   0.9	; 
7360	1	  0.00	  0.00	0.000000	1.310000	0	1.019462	-18.827651	220	4	   1.1	   0.9	; 
7361	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
7362	1	174.70	 35.00	0.000000	2.140000	0	1.008054	30.667304	150	8	   1.1	   0.9	; 
7363	1	 14.32	  4.40	0.000000	0.740000	0	0.992259	-8.136274	110	22	   1.1	   0.9	; 
7364	1	 18.90	  2.70	0.000000	2.810000	0	1.009651	13.007592	154	1	   1.1	   0.9	; 
7365	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
7366	1	 93.10	 43.70	0.000000	11.870000	0	1.022230	-11.035130	150	9	   1.1	   0.9	; 
7367	1	  0.00	  0.00	0.000000	13.250000	0	1.014062	-14.687051	380	1	   1.1	   0.9	; 
7368	1	 -0.00	  0.00	0.038705	1.011295	0	1.060019	0.350257	110	15	   1.1	   0.9	; 
7369	2	  0.00	  0.00	0.000000	0.000000	0	1.005303	-3.689085	20	2	   1.1	   0.9	; 
7370	2	  0.00	  0.00	0.000000	0.000000	0	1.007216	-1.420425	20	2	   1.1	   0.9	; 
7371	2	  0.00	  0.00	0.000000	0.000000	0	1.043492	-15.322718	20	4	   1.1	   0.9	; 
7372	2	  0.00	  0.00	0.000000	0.000000	0	1.007216	-1.420425	20	2	   1.1	   0.9	; 
7373	1	 20.32	 10.10	0.000000	0.140000	0	0.950412	-5.365339	110	18	   1.1	   0.9	; 
7374	2	  0.00	  0.00	0.000000	0.000000	0	1.005303	-3.689085	20	2	   1.1	   0.9	; 
7375	2	  0.00	  0.00	0.000000	0.000000	0	1.005303	-3.689085	20	2	   1.1	   0.9	; 
7376	2	  0.00	  0.00	0.000000	0.000000	0	1.005303	-3.689085	20	2	   1.1	   0.9	; 
7377	2	  0.00	  0.00	0.000000	0.000000	0	1.001397	94.474700	20	3	   1.1	   0.9	; 
7378	2	  0.00	  0.00	0.000000	0.000000	0	1.004934	-5.075181	20	2	   1.1	   0.9	; 
7379	2	  0.00	  0.00	0.000000	0.000000	0	1.004934	-5.075181	20	2	   1.1	   0.9	; 
7380	1	  0.00	  8.80	0.000000	18.870000	0	1.076757	-9.360128	150	9	   1.2	   0.8	; 
7381	2	  0.00	  0.00	0.000000	0.000000	0	0.976475	43.406918	1.550000e+01	1	   1.1	   0.9	; 
7382	1	 24.33	 10.00	0.000000	84.570000	0	1.019801	-22.440546	380	4	   1.1	   0.9	; 
7383	1	303.10	 75.50	0.000000	22.740000	0	1.006546	-11.697125	380	6	   1.1	   0.9	; 
7384	1	 -0.00	  0.00	0.000000	12.010000	0	1.049348	-12.689887	380	1	   1.1	   0.9	; 
7385	1	 11.41	  2.50	0.000000	0.220000	0	0.986576	2.287295	110	18	   1.1	   0.9	; 
7386	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
7387	1	  0.00	  0.00	0.073897	1.024333	0	1.005095	92.428959	220	1	   1.1	   0.9	; 
7388	2	  0.00	  0.00	0.000000	0.000000	0	1.038881	6.451637	20	22	   1.1	   0.9	; 
7389	1	  0.00	  0.00	0.000000	39.950000	0	1.003160	23.070314	380	5	   1.1	   0.9	; 
7390	1	  4.61	  1.30	0.000000	0.530000	0	0.984518	-6.510386	110	18	   1.1	   0.9	; 
7391	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
7392	2	  0.00	  0.00	0.000000	0.000000	0	1.055337	0.681282	20	9	   1.1	   0.9	; 
7393	1	  0.00	 -0.00	0.000000	9.590000	0	1.061840	80.335931	380	3	   1.1	   0.9	; 
7394	1	 -0.00	 -0.00	0.000000	12.960000	0	1.020910	-7.970929	380	6	   1.1	   0.9	; 
7395	1	 -0.00	 -0.00	0.181549	18.620889	0	1.043549	3.220960	220	18	   1.1	   0.9	; 
7396	1	 21.32	  7.90	0.081251	7.368749	0	1.011306	13.237271	220	5	   1.1	   0.9	; 
7397	1	  0.00	  0.00	0.000000	5.173673	0	0.971662	4.274204	220	24	   1.1	   0.9	; 
7398	1	190.00	 72.70	0.000000	30.780000	0	0.993179	-4.309492	220	6	   1.1	   0.9	; 
7399	1	 43.45	 26.90	0.000000	6.370000	0	1.049444	-6.481726	150	9	   1.1	   0.9	; 
7400	1	 31.74	 17.40	0.000000	0.890000	0	1.049400	25.484796	220	5	   1.1	   0.9	; 
7401	1	  0.00	  0.00	0.263214	3.036617	0	0.992535	-0.937169	220	19	   1.1	   0.9	; 
7402	1	 62.70	  9.00	0.000000	4.930000	0	1.007335	16.489323	154	1	   1.1	   0.9	; 
7403	1	  0.00	  0.00	0.000000	0.060000	0	0.988449	-4.637233	110	21	   1.1	   0.9	; 
7404	1	295.20	 39.30	0.000000	7.300000	0	1.014322	-16.885153	220	4	   1.1	   0.9	; 
7405	1	  9.51	  0.50	0.000000	0.040000	0	1.025141	-10.524427	150	9	   1.1	   0.9	; 
7406	1	  0.00	  0.00	0.118850	-0.089137	0	1.015343	-1.615945	380	6	   1.1	   0.9	; 
7407	1	 -0.00	  0.00	0.029104	22.310896	0	1.049351	-13.067891	380	4	   1.1	   0.9	; 
7408	1	 25.33	 14.20	0.000000	4.050000	0	1.029262	7.522386	220	5	   1.1	   0.9	; 
7409	1	160.60	 51.20	0.000000	46.390000	0	1.064417	0.577932	380	20	   1.1	   0.9	; 
7410	1	  0.00	  0.00	0.000000	0.000000	0	0.974625	-8.323980	150	9	   1.1	   0.9	; 
7411	1	 22.32	  7.30	0.000000	0.460000	0	0.987278	-11.720559	110	12	   1.1	   0.9	; 
7412	1	  0.00	 -0.00	0.670766	-0.531023	0	1.079210	54.070288	380	8	   1.2	   0.8	; 
7413	1	 35.64	 22.00	0.000000	4.460000	0	0.924160	-12.234897	150	9	   1.1	   0.9	; 
7414	1	  0.00	  0.00	0.404001	4.446629	0	1.010408	22.827203	380	5	   1.1	   0.9	; 
7415	1	  3.80	  1.30	0.000000	0.780000	0	0.995248	-4.048539	110	18	   1.1	   0.9	; 
7416	2	  0.00	  0.00	0.000000	0.000000	0	1.003342	23.890270	1.060000e+01	1	   1.1	   0.9	; 
7417	1	-19.07	 -6.06	0.000000	16.680000	0	1.004325	-5.281581	220	11	   1.1	   0.9	; 
7418	1	 50.06	 25.00	0.000000	1.210000	0	0.979437	-10.944319	110	12	   1.1	   0.9	; 
7419	1	 36.44	 22.60	0.000000	2.320000	0	0.978181	-9.349110	150	9	   1.1	   0.9	; 
7420	1	 -0.00	 -0.00	0.000000	22.930000	0	1.103483	-15.025503	150	9	   1.2	   0.8	; 
7421	1	 49.80	  7.10	0.000000	1.400000	0	1.013945	18.929590	154	1	   1.1	   0.9	; 
7422	1	  5.11	  2.50	0.000000	1.500000	0	0.930277	-7.416239	110	18	   1.1	   0.9	; 
7423	1	148.30	 12.10	0.039183	7.280613	0	1.017402	17.981879	220	13	   1.1	   0.9	; 
7424	1	 19.12	  2.80	0.000000	0.970000	0	0.975147	-7.162476	110	18	   1.1	   0.9	; 
7425	1	 -0.00	  0.00	0.037961	6.562039	0	1.047892	7.785203	220	11	   1.1	   0.9	; 
7426	2	  0.00	  0.00	0.000000	0.000000	0	1.030874	24.601888	20	5	   1.1	   0.9	; 
7427	1	 -0.00	  0.00	0.000000	0.040000	0	1.032836	-10.828842	150	9	   1.1	   0.9	; 
7428	2	  0.00	  0.00	0.000000	0.000000	0	1.049495	12.649819	20	5	   1.1	   0.9	; 
7429	1	  3.70	  1.30	0.000000	0.980000	0	0.927616	-1.873772	110	19	   1.1	   0.9	; 
7430	2	  0.00	  0.00	0.000000	0.000000	0	0.991002	22.274075	1.060000e+01	1	   1.1	   0.9	; 
7431	1	 80.39	 10.80	0.000000	0.350000	0	1.027954	19.079635	220	5	   1.1	   0.9	; 
7432	1	 53.26	 29.50	0.000000	41.350000	0	1.023631	36.965167	150	8	   1.1	   0.9	; 
7433	1	  6.61	  3.30	0.000000	2.670000	0	0.993646	-13.107606	110	22	   1.1	   0.9	; 
7434	1	 -0.00	 -0.00	0.000000	-0.460000	0	1.009631	-16.516918	380	6	   1.1	   0.9	; 
7435	1	  7.41	  2.70	0.000000	1.080000	0	1.000291	1.096095	110	19	   1.1	   0.9	; 
7436	1	-14.81	 -0.52	0.000000	0.130000	0	1.045147	8.735036	110	18	   1.1	   0.9	; 
7437	1	 87.38	-90.15	0.000000	16.050000	0	1.027684	6.136270	220	3	   1.1	   0.9	; 
7438	1	155.25	 23.30	0.000000	3.740000	0	0.980437	-5.788214	220	6	   1.1	   0.9	; 
7439	1	 -0.00	 -0.00	0.000000	4.740000	0	1.019063	27.899716	154	1	   1.1	   0.9	; 
7440	1	 71.58	 57.60	0.233839	24.774621	0	1.033627	-11.381318	380	4	   1.1	   0.9	; 
7441	1	  0.00	 -0.00	0.278965	11.049132	0	1.059512	17.119921	380	16	   1.1	   0.9	; 
7442	1	-29.96	-21.31	0.000000	0.000000	0	1.035887	43.570700	150	8	   1.1	   0.9	; 
7443	1	  0.00	 -0.00	0.000000	5.020000	0	1.022832	-6.905618	220	10	   1.1	   0.9	; 
7444	1	 -0.00	 -0.00	0.000000	11.550000	0	0.983585	27.331059	380	1	   1.1	   0.9	; 
7445	1	  0.00	  0.00	0.000000	0.000000	0	1.001491	-13.031617	150	9	   1.1	   0.9	; 
7446	1	 -2.27	 -1.81	0.000000	42.760000	0	1.027329	-11.117382	380	4	   1.1	   0.9	; 
7447	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
7448	1	  0.00	  0.00	0.000000	38.240000	0	0.965783	34.653221	400	1	   1.1	   0.9	; 
7449	2	  0.00	  0.00	0.000000	0.000000	0	0.990475	21.129805	1.575000e+01	1	   1.1	   0.9	; 
7450	1	  0.00	 -0.00	0.000000	9.340000	0	1.041428	31.297695	220	5	   1.1	   0.9	; 
7451	1	117.70	115.00	0.000000	12.290000	0	1.033239	19.752155	380	3	   1.1	   0.9	; 
7452	2	  0.00	  0.00	0.000000	0.000000	0	1.035023	-10.739655	20	4	   1.1	   0.9	; 
7453	1	  0.00	 -0.00	0.091693	56.645921	0	1.002760	92.867423	380	1	   1.1	   0.9	; 
7454	1	 99.40	-347.10	0.000000	31.860000	0	1.039213	59.560635	380	3	   1.1	   0.9	; 
7455	1	 10.81	  1.90	0.000000	1.600000	0	0.970971	8.339669	110	18	   1.1	   0.9	; 
7456	1	  0.00	 -0.00	0.000000	9.060000	0	1.026603	8.287587	220	3	   1.1	   0.9	; 
7457	1	 37.00	  5.30	0.000000	1.740000	0	0.995497	16.901519	154	1	   1.1	   0.9	; 
7458	1	 39.94	 13.00	0.000000	2.470000	0	1.034461	-2.846498	220	5	   1.1	   0.9	; 
7459	1	122.90	 19.30	0.000000	68.840000	0	1.048234	8.135780	380	16	   1.1	   0.9	; 
7460	1	-55.83	-31.99	0.000000	2.880000	0	1.043896	46.673508	110	8	   1.1	   0.9	; 
7461	1	213.10	-12.30	0.000000	30.870000	0	1.026298	3.000376	380	6	   1.1	   0.9	; 
7462	1	 94.71	 15.60	0.040271	2.879729	0	0.996721	18.292833	220	5	   1.1	   0.9	; 
7463	1	139.90	  1.10	0.000000	5.580000	0	1.001698	-25.302194	220	4	   1.1	   0.9	; 
7464	1	305.04	 77.16	0.000000	17.430000	0	1.023246	-4.014324	220	5	   1.1	   0.9	; 
7465	1	 41.35	 25.60	0.000000	9.900000	0	1.023776	-5.098586	150	9	   1.1	   0.9	; 
7466	1	  0.00	 -0.00	0.000000	11.900000	0	1.027457	0.392065	154	1	   1.1	   0.9	; 
7467	1	  0.00	  0.00	0.000000	3.410000	0	1.006837	21.320742	220	6	   1.1	   0.9	; 
7468	1	  2.47	 -0.62	0.000000	2.540000	0	0.996113	91.684580	150	1	   1.1	   0.9	; 
7469	1	 35.64	 22.00	0.000000	5.670000	0	0.926519	-12.060065	150	9	   1.1	   0.9	; 
7470	2	  0.00	  0.00	0.000000	0.000000	0	1.060213	11.478706	20	5	   1.1	   0.9	; 
7471	1	 46.25	 13.10	0.000000	1.290000	0	1.030405	-19.337916	220	4	   1.1	   0.9	; 
7472	1	  0.00	  0.00	0.000000	1.230000	0	1.029180	34.311008	220	3	   1.1	   0.9	; 
7473	2	  0.00	  0.00	0.000000	0.000000	0	1.015521	7.836059	11	1	   1.1	   0.9	; 
7474	2	  0.00	  0.00	0.000000	0.000000	0	1.015682	32.523561	20	10	   1.1	   0.9	; 
7475	2	  0.00	  0.00	0.000000	0.000000	0	1.043764	37.173377	20	5	   1.1	   0.9	; 
7476	2	  0.00	  0.00	0.000000	0.000000	0	1.015161	-11.543898	20	4	   1.1	   0.9	; 
7477	2	  0.00	  0.00	0.000000	0.000000	0	1.015161	-11.543898	20	4	   1.1	   0.9	; 
7478	1	 48.95	 11.60	0.000000	2.000000	0	1.023844	10.180784	220	5	   1.1	   0.9	; 
7479	1	 23.40	  8.38	0.000000	1.070000	0	1.015490	-16.739813	220	4	   1.1	   0.9	; 
7480	1	163.10	 23.20	0.000000	3.360000	0	1.026848	-2.172567	154	1	   1.1	   0.9	; 
7481	1	-15.91	 -6.11	0.000000	0.210000	0	0.986796	-8.205739	110	23	   1.1	   0.9	; 
7482	1	  0.00	  0.00	0.000000	0.660000	0	1.012673	-2.175699	380	6	   1.1	   0.9	; 
7483	1	123.90	 46.50	0.039444	12.660556	0	1.006165	19.267453	220	13	   1.1	   0.9	; 
7484	1	 17.82	  7.30	0.000000	0.140000	0	0.987767	-4.687808	110	18	   1.1	   0.9	; 
7485	1	 66.47	 22.10	0.000000	0.460000	0	1.000671	-7.208347	110	21	   1.1	   0.9	; 
7486	1	 -0.00	 -0.00	0.000000	2.740000	0	0.980010	31.417055	220	3	   1.1	   0.9	; 
7487	2	  0.00	  0.00	0.000000	0.000000	0	1.031445	23.624078	11	1	   1.1	   0.9	; 
7488	1	 -0.00	  0.00	0.000000	1.230000	0	1.004387	30.940233	220	3	   1.1	   0.9	; 
7489	2	  0.00	  0.00	0.000000	0.000000	0	0.969605	29.504132	19	1	   1.1	   0.9	; 
7490	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
7491	1	 -0.00	  0.00	0.000000	4.860000	0	1.022918	-6.867161	220	10	   1.1	   0.9	; 
7492	1	572.30	159.70	0.000000	19.880000	0	1.008200	-3.889166	380	6	   1.1	   0.9	; 
7493	1	 -0.00	  0.00	0.000000	7.840000	0	1.024005	3.431686	220	5	   1.1	   0.9	; 
7494	1	236.20	 45.10	0.000000	2.880000	0	0.976666	29.531177	220	3	   1.1	   0.9	; 
7495	1	 12.31	  3.00	0.000000	0.980000	0	0.966785	-7.214159	110	18	   1.1	   0.9	; 
7496	1	 -0.00	 -0.00	0.000000	0.160000	0	1.066456	-4.571785	150	9	   1.1	   0.9	; 
7497	1	  0.00	 -0.00	0.000000	0.930000	0	0.971858	-3.874575	110	18	   1.1	   0.9	; 
7498	2	  0.00	  0.00	0.000000	0.000000	0	1.056333	76.025167	20	3	   1.1	   0.9	; 
7499	2	  0.00	  0.00	0.000000	0.000000	0	1.074058	4.909711	20	20	   1.1	   0.9	; 
7500	1	 52.96	 32.80	0.000000	5.790000	0	1.004576	-15.207244	150	9	   1.1	   0.9	; 
7501	2	  0.00	  0.00	0.000000	0.000000	0	1.050494	10.971923	20	5	   1.1	   0.9	; 
7502	2	  0.00	  0.00	0.000000	0.000000	0	1.044704	16.811399	20	5	   1.1	   0.9	; 
7503	1	 16.92	 -0.00	0.000000	0.570000	0	1.042464	13.256191	220	5	   1.1	   0.9	; 
7504	2	  0.00	  0.00	0.000000	0.000000	0	1.044704	16.811399	20	5	   1.1	   0.9	; 
7505	2	  0.00	  0.00	0.000000	0.000000	0	1.033648	19.100507	20	5	   1.1	   0.9	; 
7506	1	  0.00	 -0.00	0.234321	-0.195267	0	1.030250	4.714884	380	6	   1.1	   0.9	; 
7507	2	  0.00	  0.00	0.000000	0.000000	0	1.050494	10.971923	20	5	   1.1	   0.9	; 
7508	2	  0.00	  0.00	0.000000	0.000000	0	1.036203	12.985596	20	5	   1.1	   0.9	; 
7509	1	 -0.00	  0.00	0.000000	0.190000	0	1.036636	21.536243	220	5	   1.1	   0.9	; 
7510	1	 26.35	 30.00	0.000000	1.820000	0	1.026508	-9.702337	150	9	   1.1	   0.9	; 
7511	2	  0.00	  0.00	0.000000	0.000000	0	1.016367	7.342385	20	22	   1.1	   0.9	; 
7512	2	  0.00	  0.00	0.000000	0.000000	0	1.041748	29.346800	20	5	   1.1	   0.9	; 
7513	2	  0.00	  0.00	0.000000	0.000000	0	1.050204	7.926973	20	5	   1.1	   0.9	; 
7514	1	  0.00	  0.00	0.000000	1.660000	0	1.020185	-9.133094	150	9	   1.1	   0.9	; 
7515	1	 -0.00	 -0.00	1.175023	84.993965	0	1.015134	26.112226	380	5	   1.1	   0.9	; 
7516	1	  0.00	  0.00	0.714478	10.088417	0	1.050319	7.519611	220	3	   1.1	   0.9	; 
7517	1	229.90	 48.90	0.000000	8.360000	0	1.009036	-4.581287	220	5	   1.1	   0.9	; 
7518	1	292.80	114.20	0.000000	22.010000	0	1.011944	-15.886414	380	6	   1.1	   0.9	; 
7519	1	 -0.00	 -0.00	0.000000	17.810000	0	1.041440	33.928864	380	1	   1.1	   0.9	; 
7520	1	  1.63	  8.80	0.000000	0.160000	0	0.966985	-9.629605	150	9	   1.1	   0.9	; 
7521	1	  0.20	  1.60	0.000000	0.230000	0	0.997786	37.196075	220	3	   1.1	   0.9	; 
7522	1	 -0.00	  0.00	0.000000	1.330000	0	0.998870	-8.910757	150	9	   1.1	   0.9	; 
7523	2	  0.00	  0.00	0.000000	0.000000	0	1.046478	33.359815	20	3	   1.1	   0.9	; 
7524	2	  0.00	  0.00	0.000000	0.000000	0	1.046478	33.359815	20	3	   1.1	   0.9	; 
7525	1	  0.00	  0.00	0.000000	0.320000	0	1.051255	-11.661899	150	9	   1.1	   0.9	; 
7526	2	  0.00	  0.00	0.000000	0.000000	0	1.046478	33.359815	20	3	   1.1	   0.9	; 
7527	1	  0.00	  0.00	0.037754	6.272246	0	1.075024	46.081157	220	3	   1.1	   0.9	; 
7528	2	  0.00	  0.00	0.000000	0.000000	0	1.046478	33.359815	20	3	   1.1	   0.9	; 
7529	1	 18.52	  6.10	0.000000	1.240000	0	0.927084	-10.698244	110	21	   1.1	   0.9	; 
7530	1	 82.39	 12.80	0.039396	0.060453	0	1.011686	94.331837	150	1	   1.1	   0.9	; 
7531	2	  0.00	  0.00	0.000000	0.000000	0	1.048637	18.752224	20	5	   1.1	   0.9	; 
7532	1	  0.00	  0.00	0.000000	0.000000	0	1.016071	-5.447511	150	9	   1.1	   0.9	; 
7533	1	 -0.00	 -0.00	0.000000	0.230000	0	1.009464	-1.490677	110	18	   1.1	   0.9	; 
7534	1	 48.35	 62.80	0.460556	14.875393	0	1.048061	37.584997	220	13	   1.1	   0.9	; 
7535	2	  0.00	  0.00	0.000000	0.000000	0	1.045540	8.581299	1.050000e+01	1	   1.1	   0.9	; 
7536	1	 21.12	  7.70	0.000000	0.520000	0	1.033157	12.585680	110	19	   1.1	   0.9	; 
7537	1	  0.00	  0.00	0.094757	-0.276956	0	1.001278	5.844525	220	19	   1.1	   0.9	; 
7538	1	 -0.00	 -0.00	0.252685	6.907589	0	0.974828	-2.630234	220	19	   1.1	   0.9	; 
7539	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
7540	2	  0.00	  0.00	0.000000	0.000000	0	1.016705	-7.501421	20	22	   1.1	   0.9	; 
7541	1	 55.26	 -0.00	0.000000	1.050000	0	1.024052	-20.491624	220	4	   1.1	   0.9	; 
7542	1	-11.81	-12.00	0.000000	19.390000	0	1.046479	-13.228828	220	4	   1.1	   0.9	; 
7543	1	 -0.00	 -0.00	0.390917	96.684236	0	1.079263	63.417816	380	3	   1.1	   0.9	; 
7544	2	  0.00	  0.00	0.000000	0.000000	0	1.031898	-9.317211	20	6	   1.1	   0.9	; 
7545	1	  0.00	 -0.00	0.000000	35.060000	0	1.023406	33.215649	380	8	   1.1	   0.9	; 
7546	1	  0.00	 -0.00	0.000000	0.480000	0	0.944594	-10.932082	150	9	   1.1	   0.9	; 
7547	2	  0.00	  0.00	0.000000	0.000000	0	1.045375	17.213843	20	5	   1.1	   0.9	; 
7548	1	 12.01	  0.70	0.000000	0.500000	0	1.036760	80.007231	220	3	   1.1	   0.9	; 
7549	1	 -0.00	 -0.00	0.000000	0.450000	0	0.973721	-10.511526	110	12	   1.1	   0.9	; 
7550	1	 82.60	 11.70	0.000000	1.750000	0	1.033803	2.408169	154	1	   1.1	   0.9	; 
7551	2	  0.00	  0.00	0.000000	0.000000	0	1.044493	17.115248	20	7	   1.1	   0.9	; 
7552	1	106.80	 28.80	0.050200	4.299800	0	1.010340	-19.654143	220	4	   1.1	   0.9	; 
7553	1	  3.00	  1.70	0.000000	0.530000	0	1.050063	1.790288	110	23	   1.1	   0.9	; 
7554	1	182.18	 36.40	0.000000	7.790000	0	0.966012	-26.182023	220	6	   1.1	   0.9	; 
7555	1	  0.00	  0.00	0.000000	8.190000	0	1.032870	9.234842	220	5	   1.1	   0.9	; 
7556	2	  0.00	  0.00	0.000000	0.000000	0	0.979015	43.422130	1.030000e+01	1	   1.1	   0.9	; 
7557	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
7558	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
7559	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
7560	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
7561	2	  0.00	  0.00	0.000000	0.000000	0	1.050891	3.953704	20	18	   1.1	   0.9	; 
7562	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	28.927907	20	5	   1.1	   0.9	; 
7563	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	28.927907	20	5	   1.1	   0.9	; 
7564	2	  0.00	  0.00	0.000000	0.000000	0	1.048808	20.576441	20	5	   1.1	   0.9	; 
7565	1	  0.00	  0.00	0.448060	95.507515	0	1.028074	9.122801	380	11	   1.1	   0.9	; 
7566	1	175.40	 28.80	0.000000	2.030000	0	0.967886	-29.550722	150	10	   1.1	   0.9	; 
7567	1	  0.00	  0.00	0.000000	10.130000	0	1.031559	4.308699	220	5	   1.1	   0.9	; 
7568	2	  0.00	  0.00	0.000000	0.000000	0	1.000449	37.338871	1.380000e+01	1	   1.1	   0.9	; 
7569	1	 39.00	  5.50	0.000000	3.400000	0	0.995900	31.309077	154	1	   1.1	   0.9	; 
7570	1	 45.05	 15.30	0.000000	12.290000	0	0.991874	-3.881717	220	6	   1.1	   0.9	; 
7571	1	  0.00	 -0.00	0.000000	0.180000	0	1.029122	21.174360	220	5	   1.1	   0.9	; 
7572	1	  0.00	 -0.00	0.000000	2.180000	0	1.017489	3.829580	220	1	   1.1	   0.9	; 
7573	1	 -0.00	  0.20	0.000000	0.120000	0	1.017516	24.916537	220	3	   1.1	   0.9	; 
7574	1	-22.20	 -5.79	0.000000	5.280000	0	1.085005	72.392093	380	3	   1.2	   0.8	; 
7575	1	  0.00	 -0.00	0.090774	3.340444	0	1.037518	8.166974	220	18	   1.1	   0.9	; 
7576	1	153.90	 11.50	0.565068	6.959861	0	1.036632	21.536273	220	5	   1.1	   0.9	; 
7577	2	  0.00	  0.00	0.000000	0.000000	0	0.977562	26.053220	1.380000e+01	1	   1.1	   0.9	; 
7578	1	 10.80	  1.60	0.000000	2.880000	0	0.966425	19.011458	154	1	   1.1	   0.9	; 
7579	1	107.90	 17.60	0.000000	1.030000	0	0.994266	24.822965	150	8	   1.1	   0.9	; 
7580	1	 24.33	  5.80	0.000000	13.480000	0	1.032352	-19.474633	220	4	   1.1	   0.9	; 
7581	1	 -0.00	 -0.00	0.000000	0.530000	0	1.006747	-6.692315	110	21	   1.1	   0.9	; 
7582	1	 67.98	  9.20	0.000000	7.770000	0	1.021195	-22.645570	220	4	   1.1	   0.9	; 
7583	1	 -0.00	 -0.00	0.117944	0.021542	0	1.028403	19.425870	220	6	   1.1	   0.9	; 
7584	1	 11.31	  4.60	0.038844	2.201156	0	1.020593	8.251081	110	18	   1.1	   0.9	; 
7585	2	  0.00	  0.00	0.000000	0.000000	0	0.998951	38.095582	9	1	   1.1	   0.9	; 
7586	1	 33.24	 11.10	0.000000	1.140000	0	0.951330	-12.171910	110	21	   1.1	   0.9	; 
7587	1	  0.00	 -0.00	0.000000	0.000000	0	1.018239	-19.841296	20	4	   1.1	   0.9	; 
7588	1	 35.14	 12.60	0.000000	0.970000	0	1.053124	0.544081	110	15	   1.1	   0.9	; 
7589	1	  7.41	  2.70	0.000000	0.800000	0	0.962323	-5.059859	110	19	   1.1	   0.9	; 
7590	1	 76.08	 17.10	0.000000	5.780000	0	1.008470	2.517223	220	20	   1.1	   0.9	; 
7591	1	 35.94	 26.00	0.000000	8.070000	0	1.037428	-2.276022	220	1	   1.1	   0.9	; 
7592	1	 85.09	 13.40	0.000000	0.230000	0	1.014219	-26.230001	220	4	   1.1	   0.9	; 
7593	2	  0.00	  0.00	0.000000	0.000000	0	0.999494	10.749804	11	1	   1.1	   0.9	; 
7594	1	 18.80	  2.70	0.000000	0.310000	0	1.012367	19.105535	154	1	   1.1	   0.9	; 
7595	1	 -0.00	 -0.00	0.000000	2.840000	0	1.029975	-17.836256	220	1	   1.1	   0.9	; 
7596	1	 -0.00	  0.00	0.000000	4.990000	0	1.030725	8.292435	220	1	   1.1	   0.9	; 
7597	1	 11.71	  3.90	0.000000	0.770000	0	0.986301	-14.390471	110	12	   1.1	   0.9	; 
7598	2	  0.00	  0.00	0.000000	0.000000	0	1.039863	93.944189	20	3	   1.1	   0.9	; 
7599	2	  0.00	  0.00	0.000000	0.000000	0	1.056697	84.200005	20	3	   1.1	   0.9	; 
7600	2	  0.00	  0.00	0.000000	0.000000	0	1.034532	19.101591	20	6	   1.1	   0.9	; 
7601	1	158.79	 39.45	0.000000	63.310000	0	0.993956	27.916175	380	13	   1.1	   0.9	; 
7602	1	347.61	 74.37	0.000000	0.000000	0	1.052113	29.000359	220	2	   1.1	   0.9	; 
7603	1	 -0.00	 -7.50	0.000000	0.000000	0	1.017601	-8.578565	150	9	   1.1	   0.9	; 
7604	1	 -0.00	  0.00	0.000000	0.200000	0	1.033074	20.041137	220	5	   1.1	   0.9	; 
7605	1	246.80	 36.30	0.000000	16.010000	0	1.019087	3.567469	220	5	   1.1	   0.9	; 
7606	1	 -0.00	  0.00	0.000000	0.890000	0	1.035028	23.912435	220	5	   1.1	   0.9	; 
7607	1	 12.51	  4.20	0.020558	0.199442	0	0.973132	-9.209535	110	21	   1.1	   0.9	; 
7608	1	-11.01	  3.60	0.000000	0.550000	0	1.027690	0.171350	150	9	   1.1	   0.9	; 
7609	1	 -0.00	  0.00	0.117914	10.521738	0	1.019595	11.893135	220	3	   1.1	   0.9	; 
7610	1	 12.11	 -0.00	0.000000	0.600000	0	1.010451	-20.541975	220	4	   1.1	   0.9	; 
7611	1	 68.68	 21.00	0.000000	0.560000	0	0.983582	-5.301166	110	21	   1.1	   0.9	; 
7612	1	 23.03	  8.30	0.000000	0.090000	0	1.021547	-3.918499	110	19	   1.1	   0.9	; 
7613	2	  0.00	  0.00	0.000000	0.000000	0	1.012556	-8.920589	20	10	   1.1	   0.9	; 
7614	1	 58.50	  8.30	0.000000	4.000000	0	0.996842	30.308668	154	1	   1.1	   0.9	; 
7615	1	 29.53	 25.10	0.000000	0.800000	0	0.900287	-12.257818	150	9	   1.1	   0.9	; 
7616	1	 13.90	  1.90	0.000000	3.050000	0	1.007201	17.355456	154	1	   1.1	   0.9	; 
7617	1	 71.88	 44.50	0.000000	0.040000	0	1.024793	-7.141759	150	9	   1.1	   0.9	; 
7618	1	  4.61	  1.70	0.000000	0.490000	0	0.961786	-4.769176	110	19	   1.1	   0.9	; 
7619	1	  8.31	  3.00	0.000000	1.370000	0	1.009246	-1.433025	110	19	   1.1	   0.9	; 
7620	1	 27.73	 17.20	0.000000	0.360000	0	0.957345	-9.979812	150	9	   1.1	   0.9	; 
7621	1	 75.58	 26.10	0.154480	6.285520	0	1.033359	10.826321	220	7	   1.1	   0.9	; 
7622	1	 14.50	  3.10	0.154498	-0.265705	0	1.030095	1.211663	380	9	   1.1	   0.9	; 
7623	1	  1.90	  1.40	0.000000	1.070000	0	0.967258	-0.305200	110	18	   1.1	   0.9	; 
7624	1	 44.95	 18.70	0.000000	5.360000	0	1.032722	23.254549	220	3	   1.1	   0.9	; 
7625	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
7626	1	  0.00	 -0.00	0.294914	17.471387	0	0.986904	36.297583	380	2	   1.1	   0.9	; 
7627	1	102.30	 14.50	0.000000	22.120000	0	1.026631	0.050620	154	1	   1.1	   0.9	; 
7628	2	  0.00	  0.00	0.000000	0.000000	0	1.052257	44.731305	20	3	   1.1	   0.9	; 
7629	1	  8.21	  0.50	0.115193	3.024006	0	1.019372	-2.020811	110	18	   1.1	   0.9	; 
7630	1	 53.46	 15.40	0.000000	0.450000	0	0.992585	32.412682	220	3	   1.1	   0.9	; 
7631	1	 -0.00	  0.00	0.000000	14.040000	0	1.032145	20.702900	220	5	   1.1	   0.9	; 
7632	1	264.30	111.60	0.000000	34.930000	0	1.053421	57.482180	380	3	   1.1	   0.9	; 
7633	1	 14.22	  4.70	0.000000	2.050000	0	0.989151	-11.706984	110	12	   1.1	   0.9	; 
7634	2	  0.00	  0.00	0.000000	0.000000	0	1.046160	-9.114978	20	4	   1.1	   0.9	; 
7635	1	  5.51	 17.70	0.000000	0.580000	0	0.952203	-7.669787	150	9	   1.1	   0.9	; 
7636	2	  0.00	  0.00	0.000000	0.000000	0	1.059142	21.764381	20	14	   1.1	   0.9	; 
7637	2	  0.00	  0.00	0.000000	0.000000	0	1.059142	21.764381	20	14	   1.1	   0.9	; 
7638	1	 -0.00	 -0.00	0.077410	7.452590	0	1.041676	14.357601	220	5	   1.1	   0.9	; 
7639	2	  0.00	  0.00	0.000000	0.000000	0	1.005118	2.132581	11	1	   1.1	   0.9	; 
7640	2	  0.00	  0.00	0.000000	0.000000	0	1.020355	-19.386832	380	4	   1.1	   0.9	; 
7641	2	  0.00	  0.00	0.000000	0.000000	0	0.983790	29.906960	1.060000e+01	1	   1.1	   0.9	; 
7642	1	 27.60	  4.00	0.000000	6.910000	0	1.014614	27.544046	154	1	   1.1	   0.9	; 
7643	2	  0.00	  0.00	0.000000	0.000000	0	0.989847	8.461746	1.050000e+01	1	   1.1	   0.9	; 
7644	1	  0.00	 -0.00	0.000000	49.260000	0	0.964474	34.963089	400	1	   1.1	   0.9	; 
7645	2	  0.00	  0.00	0.000000	0.000000	0	1.030879	24.610942	20	5	   1.1	   0.9	; 
7646	1	  0.00	  0.00	0.000000	2.590000	0	1.046867	5.191980	220	7	   1.1	   0.9	; 
7647	1	 -0.00	  0.00	0.000000	29.010000	0	0.964216	32.646923	400	1	   1.1	   0.9	; 
7648	2	  0.00	  0.00	0.000000	0.000000	0	1.030879	24.610942	20	5	   1.1	   0.9	; 
7649	2	  0.00	  0.00	0.000000	0.000000	0	1.030879	24.610942	20	5	   1.1	   0.9	; 
7650	1	 20.90	  3.00	0.000000	3.580000	0	1.004253	18.360619	154	1	   1.1	   0.9	; 
7651	1	 -0.00	  0.00	0.000000	0.050000	0	0.982403	0.459837	150	9	   1.1	   0.9	; 
7652	1	 -0.00	  0.00	0.000000	1.060000	0	1.025091	37.934609	150	8	   1.1	   0.9	; 
7653	1	  0.00	 -0.00	0.000000	0.220000	0	1.021282	26.179888	150	8	   1.1	   0.9	; 
7654	2	  0.00	  0.00	0.000000	0.000000	0	1.065374	52.949406	20	10	   1.1	   0.9	; 
7655	1	 -0.00	  0.00	0.000000	0.400000	0	1.027345	79.006607	220	3	   1.1	   0.9	; 
7656	1	 -4.88	 -2.79	0.000000	0.380000	0	0.980995	-7.049246	110	18	   1.1	   0.9	; 
7657	1	101.20	 48.90	0.000000	7.780000	0	1.001400	-12.664749	150	9	   1.1	   0.9	; 
7658	1	  1.40	  0.20	0.000000	0.810000	0	0.985093	44.213476	154	1	   1.1	   0.9	; 
7659	1	  0.00	 -0.00	0.000000	0.180000	0	0.995622	2.064857	110	18	   1.1	   0.9	; 
7660	1	 69.18	 38.10	0.000000	28.660000	0	1.011162	-11.417722	220	6	   1.1	   0.9	; 
7661	1	  0.00	  0.00	0.000000	0.000000	0	1.009788	-5.341310	150	9	   1.1	   0.9	; 
7662	2	  0.00	  0.00	0.000000	0.000000	0	0.990464	21.093960	1.575000e+01	1	   1.1	   0.9	; 
7663	1	 43.95	  8.50	0.000000	29.290000	0	1.021775	34.479028	150	8	   1.1	   0.9	; 
7664	1	 91.00	 36.00	0.000000	5.470000	0	1.006123	14.025015	220	5	   1.1	   0.9	; 
7665	1	  0.00	  0.00	0.000000	0.180000	0	1.015795	22.756038	220	5	   1.1	   0.9	; 
7666	1	  0.00	  0.00	0.000000	14.790000	0	1.066932	53.431939	380	3	   1.1	   0.9	; 
7667	2	  0.00	  0.00	0.000000	0.000000	0	1.038747	-8.642337	20	4	   1.1	   0.9	; 
7668	2	  0.00	  0.00	0.000000	0.000000	0	1.018739	-6.896129	20	9	   1.1	   0.9	; 
7669	1	-17.80	 -3.78	0.000000	0.080000	0	1.020153	9.001360	110	18	   1.1	   0.9	; 
7670	2	  0.00	  0.00	0.000000	0.000000	0	1.043163	36.844687	20	3	   1.1	   0.9	; 
7671	2	  0.00	  0.00	0.000000	0.000000	0	1.043163	36.844687	20	3	   1.1	   0.9	; 
7672	2	  0.00	  0.00	0.000000	0.000000	0	1.043163	36.844687	20	3	   1.1	   0.9	; 
7673	1	  0.00	 -0.00	0.000000	2.240000	0	0.997952	42.310770	154	1	   1.1	   0.9	; 
7674	2	  0.00	  0.00	0.000000	0.000000	0	1.039038	39.160421	20	2	   1.1	   0.9	; 
7675	2	  0.00	  0.00	0.000000	0.000000	0	1.038621	36.677136	20	3	   1.1	   0.9	; 
7676	2	  0.00	  0.00	0.000000	0.000000	0	1.038621	36.677136	20	3	   1.1	   0.9	; 
7677	2	  0.00	  0.00	0.000000	0.000000	0	1.012381	36.323960	11	1	   1.1	   0.9	; 
7678	1	 -0.00	 -0.00	0.278403	6.279598	0	1.059011	14.603372	380	16	   1.1	   0.9	; 
7679	1	  0.00	  0.00	0.000000	0.230000	0	1.039579	-17.294304	380	10	   1.1	   0.9	; 
7680	1	 -0.00	 -0.00	0.000000	1.060000	0	0.996007	40.621651	154	1	   1.1	   0.9	; 
7681	2	  0.00	  0.00	0.000000	0.000000	0	0.948759	58.410077	14	1	   1.1	   0.9	; 
7682	1	 18.12	 11.20	0.000000	2.960000	0	0.973840	-5.930731	150	9	   1.1	   0.9	; 
7683	1	  2.20	  0.50	0.000000	0.060000	0	1.022827	-6.906314	220	10	   1.1	   0.9	; 
7684	1	 72.18	 44.70	0.000000	2.720000	0	1.025682	-7.286792	150	9	   1.1	   0.9	; 
7685	1	 66.97	 41.50	0.000000	0.390000	0	1.023538	-11.335143	150	9	   1.1	   0.9	; 
7686	1	 36.44	 12.50	0.000000	0.590000	0	0.978047	-5.585121	110	21	   1.1	   0.9	; 
7687	1	  0.00	 -0.00	0.000000	1.180000	0	1.036304	5.804838	220	5	   1.1	   0.9	; 
7688	1	 69.18	 19.70	0.000000	6.990000	0	1.014024	31.079030	150	8	   1.1	   0.9	; 
7689	2	  0.00	  0.00	0.000000	0.000000	0	1.030566	-6.658147	20	9	   1.1	   0.9	; 
7690	1	108.31	 14.23	0.000000	8.470000	0	1.026803	33.480301	220	13	   1.1	   0.9	; 
7691	1	117.50	 40.00	0.000000	3.690000	0	1.057106	10.677187	220	3	   1.1	   0.9	; 
7692	1	 46.05	  1.00	0.058848	3.140960	0	0.998297	91.507970	150	1	   1.1	   0.9	; 
7693	1	  2.20	  0.50	0.000000	1.840000	0	0.978541	-19.945206	150	10	   1.1	   0.9	; 
7694	1	 66.47	 14.14	0.000000	0.170000	0	0.974594	-3.800413	110	19	   1.1	   0.9	; 
7695	1	143.20	  5.90	0.000000	5.790000	0	1.014554	-17.012577	220	4	   1.1	   0.9	; 
7696	1	  1.80	  0.60	0.000000	0.430000	0	1.003899	29.486608	150	8	   1.1	   0.9	; 
7697	1	 78.50	 11.20	0.000000	1.650000	0	1.000697	34.529410	154	1	   1.1	   0.9	; 
7698	1	  0.00	 -0.00	0.059142	1.940858	0	1.028653	5.929535	220	5	   1.1	   0.9	; 
7699	1	 28.93	  0.20	0.000000	0.000000	0	1.005266	46.404335	220	3	   1.1	   0.9	; 
7700	2	  0.00	  0.00	0.000000	0.000000	0	1.007844	10.252830	20	18	   1.1	   0.9	; 
7701	1	  0.00	  0.00	0.000000	53.040000	0	1.065243	-6.294863	380	12	   1.2	   0.8	; 
7702	1	 19.82	 12.30	0.000000	0.060000	0	1.017100	-4.093262	150	9	   1.1	   0.9	; 
7703	1	 63.50	  9.10	0.000000	51.960000	0	1.034971	-1.011495	154	1	   1.1	   0.9	; 
7704	1	  0.39	 -0.24	0.000000	0.150000	0	0.994884	-3.860114	110	18	   1.1	   0.9	; 
7705	2	  0.00	  0.00	0.000000	0.000000	0	1.005763	29.922079	1.150000e+01	1	   1.1	   0.9	; 
7706	1	  0.00	 -0.00	0.000000	26.460550	0	1.025326	5.658580	220	20	   1.1	   0.9	; 
7707	2	  0.00	  0.00	0.000000	0.000000	0	0.954584	49.806962	11	1	   1.1	   0.9	; 
7708	1	  0.00	  0.00	0.096104	1.033896	0	1.031582	-3.692888	220	12	   1.1	   0.9	; 
7709	1	339.90	 70.50	0.000000	28.910000	0	1.031224	8.621811	220	5	   1.1	   0.9	; 
7710	1	  7.00	  1.00	0.000000	8.710000	0	1.016770	27.238345	154	1	   1.1	   0.9	; 
7711	1	  0.00	  0.00	0.000000	3.060000	0	0.995217	14.929118	380	5	   1.1	   0.9	; 
7712	2	  0.00	  0.00	0.000000	0.000000	0	1.033848	35.240634	20	10	   1.1	   0.9	; 
7713	1	  0.00	 -0.00	0.000000	165.340000	0	1.023683	-10.396377	380	4	   1.1	   0.9	; 
7714	1	-40.34	 18.30	0.235962	27.853028	0	1.011968	-8.193842	220	4	   1.1	   0.9	; 
7715	1	 25.00	  3.60	0.000000	1.150000	0	1.025386	8.904631	154	1	   1.1	   0.9	; 
7716	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
7717	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
7718	1	 -0.00	 -0.00	0.000000	0.860000	0	0.993956	-21.157564	220	6	   1.1	   0.9	; 
7719	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
7720	1	 -0.00	 -0.00	0.000000	62.490000	0	0.973567	19.267370	400	1	   1.1	   0.9	; 
7721	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
7722	2	  0.00	  0.00	0.000000	0.000000	0	1.028060	-6.754960	20	6	   1.1	   0.9	; 
7723	1	 31.20	  4.40	0.000000	0.350000	0	1.005522	27.151982	154	1	   1.1	   0.9	; 
7724	1	 -0.00	 -0.00	0.000000	2.080000	0	1.038631	53.209448	220	8	   1.1	   0.9	; 
7725	1	 16.02	  4.70	0.000000	0.940000	0	1.018206	51.157996	110	8	   1.1	   0.9	; 
7726	1	 55.26	 11.00	0.000000	7.680000	0	1.027951	5.824310	220	5	   1.1	   0.9	; 
7727	1	  0.00	 -0.00	0.432051	21.130097	0	1.000718	32.417850	380	2	   1.1	   0.9	; 
7728	1	 -0.00	 -0.00	0.000000	0.480000	0	1.086195	-3.617645	150	9	   1.1	   0.9	; 
7729	1	 -0.00	 -0.00	0.936444	-0.728345	0	1.093017	66.981987	380	8	   1.2	   0.8	; 
7730	1	  0.00	 -0.00	0.000000	1.300000	0	1.033879	20.323660	220	5	   1.1	   0.9	; 
7731	2	  0.00	  0.00	0.000000	0.000000	0	1.015733	2.857525	6.300000e+00	1	   1.1	   0.9	; 
7732	2	  0.00	  0.00	0.000000	0.000000	0	1.050328	7.929133	20	5	   1.1	   0.9	; 
7733	1	 -0.00	  0.00	0.115812	4.473490	0	1.043338	79.315336	220	3	   1.1	   0.9	; 
7734	2	  0.00	  0.00	0.000000	0.000000	0	1.040430	49.086444	20	10	   1.1	   0.9	; 
7735	1	267.10	 57.40	0.000000	13.640000	0	1.012081	-5.974014	380	6	   1.1	   0.9	; 
7736	2	  0.00	  0.00	0.000000	0.000000	0	1.064843	50.819760	20	14	   1.1	   0.9	; 
7737	1	 40.04	 20.00	0.000000	0.050000	0	0.991410	-24.920151	220	6	   1.1	   0.9	; 
7738	1	415.80	126.60	0.183094	18.897593	0	0.996569	19.168156	220	14	   1.1	   0.9	; 
7739	1	 -0.00	  0.00	0.000000	4.870000	0	1.039146	-7.962390	150	9	   1.1	   0.9	; 
7740	2	  0.00	  0.00	0.000000	0.000000	0	1.045213	9.250128	20	14	   1.1	   0.9	; 
7741	1	180.20	 24.70	0.230883	6.557217	0	1.029393	20.464953	220	13	   1.1	   0.9	; 
7742	2	  0.00	  0.00	0.000000	0.000000	0	1.022262	22.386094	11	1	   1.1	   0.9	; 
7743	2	  0.00	  0.00	0.000000	0.000000	0	0.993125	29.628125	15	1	   1.1	   0.9	; 
7744	1	 -0.47	  0.10	0.000000	0.350000	0	0.991606	-5.011662	110	18	   1.1	   0.9	; 
7745	1	 89.60	 13.10	0.000000	8.140000	0	1.014605	-26.887876	220	4	   1.1	   0.9	; 
7746	1	  0.00	  0.00	0.000000	6.400000	0	1.002340	-7.016126	150	9	   1.1	   0.9	; 
7747	1	185.60	 26.40	0.000000	32.780000	0	1.041754	-0.054874	154	1	   1.1	   0.9	; 
7748	1	 -0.00	  0.00	0.264114	2.943924	0	1.031224	9.624601	220	7	   1.1	   0.9	; 
7749	1	 97.06	 -0.33	0.000000	1.240000	0	1.032821	24.353123	220	13	   1.1	   0.9	; 
7750	2	  0.00	  0.00	0.000000	0.000000	0	1.008982	42.351688	15	1	   1.1	   0.9	; 
7751	2	  0.00	  0.00	0.000000	0.000000	0	1.008348	30.337205	1.440000e+01	1	   1.1	   0.9	; 
7752	1	 -0.00	 -0.00	0.000000	7.850000	0	1.014457	46.592195	220	8	   1.1	   0.9	; 
7753	1	  1.10	  0.00	0.000000	1.530000	0	0.990596	-14.119287	110	22	   1.1	   0.9	; 
7754	2	  0.00	  0.00	0.000000	0.000000	0	1.032344	9.093698	20	18	   1.1	   0.9	; 
7755	1	 -0.00	 -0.00	0.000000	29.250000	0	1.069965	-1.842784	380	1	   1.2	   0.8	; 
7756	1	  0.00	  0.00	0.000000	3.860000	0	1.015916	42.071087	380	3	   1.1	   0.9	; 
7757	1	  0.00	 -0.00	0.000000	30.040000	0	1.081813	65.890792	380	3	   1.1	   0.9	; 
7758	1	 -0.00	  0.00	0.000000	4.550000	0	0.987774	6.666713	220	5	   1.1	   0.9	; 
7759	1	 46.95	 54.60	0.000000	29.460000	0	0.970708	-10.509264	150	9	   1.1	   0.9	; 
7760	1	 21.12	  7.70	0.000000	0.700000	0	1.031909	-3.777508	110	19	   1.1	   0.9	; 
7761	1	111.00	 36.60	0.000000	2.210000	0	1.036191	16.736300	220	5	   1.1	   0.9	; 
7762	1	  0.00	  0.00	0.000000	0.000000	0	0.970166	-9.580952	150	9	   1.1	   0.9	; 
7763	1	185.20	 26.40	0.000000	12.410000	0	1.000824	17.437935	154	1	   1.1	   0.9	; 
7764	1	 41.20	 56.52	0.000000	0.000000	0	0.947723	4.470254	110	18	   1.1	   0.9	; 
7765	1	  0.00	  0.00	0.039358	8.480642	0	1.023288	75.989607	220	3	   1.1	   0.9	; 
7766	1	 -0.00	  0.00	0.000000	15.140000	0	1.020274	26.013456	220	3	   1.1	   0.9	; 
7767	1	 -0.00	 -0.00	0.000000	6.930000	0	1.015998	31.069444	380	3	   1.1	   0.9	; 
7768	2	  0.00	  0.00	0.000000	0.000000	0	1.011648	24.408754	11	1	   1.1	   0.9	; 
7769	1	  0.00	  0.00	0.000000	138.240000	0	0.967461	24.197449	400	1	   1.1	   0.9	; 
7770	1	  0.00	 -0.00	0.000000	34.130000	0	1.037193	-13.548015	380	4	   1.1	   0.9	; 
7771	1	  0.00	 -0.00	0.225625	26.287525	0	1.063673	-0.208683	380	21	   1.1	   0.9	; 
7772	1	288.70	117.30	0.000000	183.570000	0	1.016119	-9.542933	380	6	   1.1	   0.9	; 
7773	1	 55.40	  7.90	0.000000	0.120000	0	1.018408	19.839960	154	1	   1.1	   0.9	; 
7774	1	-12.61	  4.10	0.000000	0.330000	0	1.019517	-6.861741	150	9	   1.1	   0.9	; 
7775	1	  0.00	 -0.00	0.000000	0.230000	0	0.990546	-8.428479	150	10	   1.1	   0.9	; 
7776	2	  0.00	  0.00	0.000000	0.000000	0	1.032321	27.942453	20	5	   1.1	   0.9	; 
7777	2	  0.00	  0.00	0.000000	0.000000	0	1.009853	14.713647	1.380000e+01	1	   1.1	   0.9	; 
7778	1	 83.59	 -7.20	0.000000	12.950000	0	0.991779	-19.695979	220	10	   1.1	   0.9	; 
7779	1	 17.52	  6.60	0.000000	3.790000	0	1.026053	18.466754	220	5	   1.1	   0.9	; 
7780	1	 -0.00	  0.00	0.000000	1.790000	0	1.028263	33.706830	380	2	   1.1	   0.9	; 
7781	1	 -0.00	 -0.00	0.000000	0.570000	0	1.012112	8.292067	110	18	   1.1	   0.9	; 
7782	1	 -0.00	 -0.00	0.090774	1.480444	0	1.016164	-3.688379	220	18	   1.1	   0.9	; 
7783	1	 19.40	  2.80	0.000000	4.730000	0	0.984846	37.960461	154	1	   1.1	   0.9	; 
7784	2	  0.00	  0.00	0.000000	0.000000	0	1.023144	-9.538309	20	4	   1.1	   0.9	; 
7785	1	-16.62	  8.70	0.000000	7.680000	0	0.991494	-4.787477	220	10	   1.1	   0.9	; 
7786	1	  0.00	 -0.00	0.050000	4.540000	0	0.985348	-3.762933	220	21	   1.1	   0.9	; 
7787	1	 64.27	 17.50	0.000000	0.430000	0	1.011021	9.093540	220	5	   1.1	   0.9	; 
7788	1	  0.00	  0.00	0.000000	3.360000	0	1.028111	-1.849562	154	1	   1.1	   0.9	; 
7789	1	  0.00	 -0.00	0.000000	0.810000	0	1.020697	60.764946	110	8	   1.1	   0.9	; 
7790	1	 -0.00	  0.00	0.030084	3.709916	0	1.004708	-15.204220	220	4	   1.1	   0.9	; 
7791	1	  5.50	  0.80	0.000000	7.280000	0	1.004540	36.826069	154	1	   1.1	   0.9	; 
7792	1	  0.00	  0.00	0.573568	0.233090	0	1.039218	34.334547	380	5	   1.1	   0.9	; 
7793	1	 -0.00	 -0.00	0.000000	3.280000	0	1.008722	13.375916	220	5	   1.1	   0.9	; 
7794	1	 28.93	  8.30	0.000000	0.420000	0	1.018005	31.659728	150	8	   1.1	   0.9	; 
7795	1	 -0.00	 -0.00	0.000000	0.340000	0	0.992301	-5.634869	110	3	   1.1	   0.9	; 
7796	1	419.50	114.10	0.000000	55.629522	0	1.012958	20.531904	380	6	   1.1	   0.9	; 
7797	1	229.00	 77.10	0.000000	36.732397	0	1.025822	-6.866112	380	6	   1.1	   0.9	; 
7798	1	 78.00	 11.10	0.000000	1.330000	0	1.024428	6.959359	154	1	   1.1	   0.9	; 
7799	1	  7.00	  1.00	0.000000	4.500000	0	1.014249	27.578122	154	1	   1.1	   0.9	; 
7800	1	  0.00	  0.00	0.000000	53.340000	0	0.969691	31.843897	400	1	   1.1	   0.9	; 
7801	1	 -0.00	 -0.00	0.000000	55.000000	0	1.023124	25.472115	150	8	   1.1	   0.9	; 
7802	1	 -0.00	 -0.00	0.000000	0.430000	0	0.944949	-10.831545	150	9	   1.1	   0.9	; 
7803	1	 -0.00	 -0.00	0.000000	1.540000	0	0.912138	-12.072380	150	9	   1.1	   0.9	; 
7804	1	 58.16	 16.50	0.000000	6.240000	0	1.029984	17.936173	220	5	   1.1	   0.9	; 
7805	1	173.60	105.60	0.000000	21.260000	0	1.005544	13.352738	380	3	   1.1	   0.9	; 
7806	1	  0.00	  0.00	0.000000	2.770000	0	0.961678	-15.621054	220	10	   1.1	   0.9	; 
7807	1	152.73	-17.20	0.000000	45.850000	0	1.024781	6.070788	220	5	   1.1	   0.9	; 
7808	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	22.577641	20	10	   1.1	   0.9	; 
7809	1	 79.79	 49.40	0.000000	2.240000	0	1.012421	-10.166509	150	9	   1.1	   0.9	; 
7810	1	110.60	 38.10	0.000000	0.980000	0	1.015703	25.158766	150	8	   1.1	   0.9	; 
7811	1	 11.11	  3.00	0.019465	22.220535	0	1.058550	17.887152	220	5	   1.1	   0.9	; 
7812	2	  0.00	  0.00	0.000000	0.000000	0	1.026025	16.980360	20	14	   1.1	   0.9	; 
7813	1	 66.07	 12.50	0.000000	2.080000	0	1.032564	-19.507840	220	4	   1.1	   0.9	; 
7814	2	  0.00	  0.00	0.000000	0.000000	0	1.064355	32.276383	20	14	   1.1	   0.9	; 
7815	1	 40.50	  5.70	0.000000	5.290000	0	1.034227	18.922301	154	1	   1.1	   0.9	; 
7816	1	  0.00	  0.00	0.173707	0.774894	0	1.040591	20.715061	110	19	   1.1	   0.9	; 
7817	1	118.50	 18.30	0.038959	6.891041	0	1.028099	32.521240	220	13	   1.1	   0.9	; 
7818	1	 93.59	 77.10	0.000000	91.890000	0	1.023323	44.777999	380	3	   1.1	   0.9	; 
7819	1	  0.00	 -0.00	0.000000	0.000000	0	1.027195	-15.651629	20	4	   1.1	   0.9	; 
7820	1	  0.00	 -0.00	0.000000	0.000000	0	1.027195	-15.651629	20	4	   1.1	   0.9	; 
7821	1	  0.00	 -0.00	0.000000	0.000000	0	1.027195	-15.651629	20	4	   1.1	   0.9	; 
7822	1	  0.00	 -0.00	0.000000	0.000000	0	1.027195	-15.651629	20	4	   1.1	   0.9	; 
7823	1	-13.32	 20.60	0.000000	1.160000	0	1.076588	-9.350023	150	9	   1.2	   0.8	; 
7824	1	  0.00	 -0.00	0.000000	0.000000	0	1.005017	-18.861992	20	4	   1.1	   0.9	; 
7825	2	  0.00	  0.00	0.000000	0.000000	0	1.027844	-11.185494	20	4	   1.1	   0.9	; 
7826	1	 21.02	  8.00	0.000000	13.140000	0	1.047585	-13.395079	380	4	   1.1	   0.9	; 
7827	1	120.94	 25.23	0.000000	5.900000	0	1.002971	29.683170	154	1	   1.1	   0.9	; 
7828	1	 13.20	  3.25	0.000000	5.660000	0	0.989515	88.943489	150	1	   1.1	   0.9	; 
7829	1	 48.80	  6.90	0.000000	1.590000	0	0.996861	27.639759	154	1	   1.1	   0.9	; 
7830	1	408.30	 84.50	0.000000	18.020000	0	1.010023	-7.962540	380	6	   1.1	   0.9	; 
7831	1	 -0.00	 -0.00	0.000000	2.960000	0	1.028315	92.327608	220	1	   1.1	   0.9	; 
7832	1	 13.21	  4.40	0.000000	0.860000	0	0.986743	-17.679196	110	22	   1.1	   0.9	; 
7833	2	  0.00	  0.00	0.000000	0.000000	0	1.027461	-17.241264	20	4	   1.1	   0.9	; 
7834	1	 -0.00	 -0.00	1.063676	6.592665	0	1.081314	24.164392	380	5	   1.1	   0.9	; 
7835	1	127.30	 90.50	0.000000	6.800000	0	1.010769	30.193461	380	3	   1.1	   0.9	; 
7836	1	  0.00	  0.00	0.000000	0.000000	0	1.022953	-11.439051	150	9	   1.1	   0.9	; 
7837	1	  0.80	  0.50	0.000000	0.000000	0	0.993187	-7.064350	150	9	   1.1	   0.9	; 
7838	1	 -0.00	 -0.00	0.000000	24.700000	0	1.036605	5.426006	220	5	   1.1	   0.9	; 
7839	1	 48.05	 28.80	0.000000	0.020000	0	1.011430	-10.415049	150	9	   1.1	   0.9	; 
7840	1	 -0.00	 -0.00	0.000000	17.830000	0	1.024756	7.179138	380	1	   1.1	   0.9	; 
7841	2	  0.00	  0.00	0.000000	0.000000	0	1.006944	-5.921798	20	2	   1.1	   0.9	; 
7842	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
7843	1	243.45	104.28	0.000000	4.660000	0	0.978579	18.445171	220	13	   1.1	   0.9	; 
7844	2	  0.00	  0.00	0.000000	0.000000	0	1.048358	31.365760	20	5	   1.1	   0.9	; 
7845	1	 -0.00	 -0.00	0.000000	4.390000	0	1.020755	30.541323	380	3	   1.1	   0.9	; 
7846	2	  0.00	  0.00	0.000000	0.000000	0	1.048358	31.365760	20	5	   1.1	   0.9	; 
7847	2	  0.00	  0.00	0.000000	0.000000	0	1.006137	-0.690843	20	2	   1.1	   0.9	; 
7848	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
7849	2	  0.00	  0.00	0.000000	0.000000	0	1.041549	2.824814	20	23	   1.1	   0.9	; 
7850	1	  0.00	  0.00	0.000000	55.700331	0	0.994055	13.044026	220	24	   1.1	   0.9	; 
7851	2	  0.00	  0.00	0.000000	0.000000	0	1.005097	-2.034262	20	2	   1.1	   0.9	; 
7852	1	 39.34	 24.30	0.000000	3.060000	0	1.017465	-8.354209	150	9	   1.1	   0.9	; 
7853	1	  0.00	  0.00	0.000000	3.620000	0	1.033509	29.084400	220	1	   1.1	   0.9	; 
7854	1	 57.06	 11.90	0.000000	1.680000	0	1.027445	-20.926376	220	4	   1.1	   0.9	; 
7855	1	  0.00	  0.00	0.000000	0.620000	0	0.967513	-5.643907	150	9	   1.1	   0.9	; 
7856	1	  0.00	  0.00	0.000000	9.430000	0	1.017543	13.164281	220	5	   1.1	   0.9	; 
7857	2	  0.00	  0.00	0.000000	0.000000	0	1.014368	23.036796	6.300000e+00	1	   1.1	   0.9	; 
7858	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
7859	2	  0.00	  0.00	0.000000	0.000000	0	1.022099	17.218586	20	14	   1.1	   0.9	; 
7860	1	  0.00	  0.00	0.000000	2.770000	0	1.006175	27.984073	154	1	   1.1	   0.9	; 
7861	1	 -0.00	 -0.00	0.000000	9.100000	0	1.039829	-6.000279	220	5	   1.1	   0.9	; 
7862	1	 -0.00	 -0.00	0.000000	1.520000	0	1.008156	0.533035	150	9	   1.1	   0.9	; 
7863	1	186.20	  3.70	0.039901	0.100099	0	0.989328	-5.037058	110	21	   1.1	   0.9	; 
7864	1	 -0.00	 -0.00	0.233672	-0.194726	0	1.024341	-12.447897	380	6	   1.1	   0.9	; 
7865	1	 20.90	  3.00	0.000000	2.400000	0	0.986315	45.881122	154	1	   1.1	   0.9	; 
7866	1	241.62	 52.78	0.000000	0.820000	0	1.013108	15.405270	220	5	   1.1	   0.9	; 
7867	1	 -0.00	 -0.00	0.057655	27.001954	0	1.051051	80.227836	380	3	   1.1	   0.9	; 
7868	1	 -0.00	  0.00	0.000000	0.640000	0	1.027313	23.137110	154	1	   1.1	   0.9	; 
7869	1	 -0.00	 -0.00	0.294120	8.474900	0	1.031202	40.220313	380	3	   1.1	   0.9	; 
7870	1	  5.21	  1.70	0.000000	0.870000	0	1.008153	-6.482489	110	12	   1.1	   0.9	; 
7871	1	  0.00	  0.00	0.000000	0.000000	0	1.031416	-7.138703	150	9	   1.1	   0.9	; 
7872	1	 -0.00	  0.00	0.000000	36.420000	0	1.106096	-3.070014	380	9	   1.2	   0.8	; 
7873	1	  6.61	  2.40	0.000000	0.810000	0	0.986459	-2.169128	110	18	   1.1	   0.9	; 
7874	1	 11.91	  4.30	0.000000	0.660000	0	1.003978	-4.980697	110	19	   1.1	   0.9	; 
7875	2	  0.00	  0.00	0.000000	0.000000	0	1.055337	0.681282	20	9	   1.1	   0.9	; 
7876	1	  0.90	 27.40	0.158479	16.541141	0	1.011225	-11.321651	220	4	   1.1	   0.9	; 
7877	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
7878	1	 69.78	 26.00	0.000000	5.180000	0	1.035434	8.556606	220	5	   1.1	   0.9	; 
7879	1	  0.00	  0.00	0.000000	3.790000	0	1.010494	19.277469	154	1	   1.1	   0.9	; 
7880	1	 -0.00	  0.00	0.226101	1.121004	0	1.073183	36.325630	380	14	   1.1	   0.9	; 
7881	1	147.00	 56.30	0.000000	0.510000	0	1.009545	29.617666	150	8	   1.1	   0.9	; 
7882	1	  0.00	  0.00	0.000000	0.000000	0	1.047679	-11.396830	150	9	   1.1	   0.9	; 
7883	1	 16.70	  2.40	0.000000	0.020000	0	1.008263	28.002972	154	1	   1.1	   0.9	; 
7884	1	 -0.00	  0.00	0.000000	25.130000	0	1.040535	35.122896	380	2	   1.1	   0.9	; 
7885	1	  2.80	  1.00	0.000000	0.180000	0	0.988474	-3.626576	110	19	   1.1	   0.9	; 
7886	1	  0.00	 -0.00	0.000000	3.960000	0	1.033255	9.023406	220	5	   1.1	   0.9	; 
7887	1	349.30	144.30	0.000000	0.540000	0	1.010224	13.928751	220	5	   1.1	   0.9	; 
7888	1	 56.96	  1.94	0.000000	26.480000	0	1.008603	6.034417	380	5	   1.1	   0.9	; 
7889	1	 -0.00	  0.00	0.000000	0.920000	0	0.995215	14.929193	380	5	   1.1	   0.9	; 
7890	2	  0.00	  0.00	0.000000	0.000000	0	1.024544	18.974877	20	14	   1.1	   0.9	; 
7891	1	  0.00	 -0.00	0.174657	-0.135844	0	1.018138	42.343965	150	8	   1.1	   0.9	; 
7892	1	143.30	 71.40	0.000000	11.160000	0	1.005547	11.257255	380	3	   1.1	   0.9	; 
7893	1	104.50	 14.90	0.000000	0.670000	0	1.006809	18.334783	154	1	   1.1	   0.9	; 
7894	1	 33.34	 20.70	0.000000	0.020000	0	1.026448	-3.539110	150	9	   1.1	   0.9	; 
7895	1	  0.00	  0.00	0.000000	2.040000	0	1.076103	-2.193069	110	19	   1.1	   0.9	; 
7896	1	  0.50	 17.90	0.151979	42.926015	0	1.063731	-8.124250	380	4	   1.1	   0.9	; 
7897	1	 -0.00	  0.00	0.000000	6.070000	0	1.016823	7.326840	220	7	   1.1	   0.9	; 
7898	1	152.80	 38.00	0.000000	1.460000	0	1.002692	26.834688	150	8	   1.1	   0.9	; 
7899	2	  0.00	  0.00	0.000000	0.000000	0	1.034118	0.510160	20	18	   1.1	   0.9	; 
7900	1	233.80	 33.40	0.000000	1.220000	0	1.025324	1.838916	154	1	   1.1	   0.9	; 
7901	2	  0.00	  0.00	0.000000	0.000000	0	1.037128	1.366278	20	18	   1.1	   0.9	; 
7902	2	  0.00	  0.00	0.000000	0.000000	0	1.037128	1.366278	20	18	   1.1	   0.9	; 
7903	2	  0.00	  0.00	0.000000	0.000000	0	1.016718	-0.774001	20	18	   1.1	   0.9	; 
7904	2	  0.00	  0.00	0.000000	0.000000	0	1.016718	-0.774001	20	18	   1.1	   0.9	; 
7905	2	  0.00	  0.00	0.000000	0.000000	0	1.042846	0.690036	20	18	   1.1	   0.9	; 
7906	1	 26.40	  3.80	0.000000	9.180000	0	1.010060	29.755173	154	1	   1.1	   0.9	; 
7907	1	 58.50	  8.30	0.000000	1.200000	0	0.993402	10.337394	154	1	   1.1	   0.9	; 
7908	2	  0.00	  0.00	0.000000	0.000000	0	1.016718	-0.774001	20	18	   1.1	   0.9	; 
7909	1	  0.01	  0.00	0.000000	0.000000	0	1.079773	-12.967146	150	9	   1.2	   0.8	; 
7910	1	 69.50	  9.80	0.000000	1.910000	0	1.011179	13.966873	154	1	   1.1	   0.9	; 
7911	1	103.30	 24.10	0.000000	9.410000	0	1.015261	-19.554209	220	4	   1.1	   0.9	; 
7912	1	 -4.86	 -2.12	0.000000	0.260000	0	0.994456	-2.159070	110	18	   1.1	   0.9	; 
7913	1	 -0.00	 -0.00	0.000000	11.590000	0	1.026010	13.667023	380	1	   1.1	   0.9	; 
7914	1	104.70	-12.80	0.000000	2.250000	0	1.040499	5.769009	220	7	   1.1	   0.9	; 
7915	1	  0.00	  0.00	0.000000	2.720000	0	1.034903	75.355671	380	3	   1.1	   0.9	; 
7916	1	116.40	 -8.80	0.000000	8.390000	0	1.074984	17.200912	220	3	   1.2	   0.8	; 
7917	1	138.01	 34.55	0.000000	8.440000	0	1.048186	30.077687	220	5	   1.1	   0.9	; 
7918	2	  0.00	  0.00	0.000000	0.000000	0	0.994601	31.575691	11	1	   1.1	   0.9	; 
7919	1	 -0.17	 -0.84	0.000000	0.000000	0	1.017657	42.270931	150	8	   1.1	   0.9	; 
7920	1	  2.80	  1.00	0.000000	0.950000	0	1.029471	-2.690244	110	19	   1.1	   0.9	; 
7921	2	  0.00	  0.00	0.000000	0.000000	0	1.023478	24.695749	1.050000e+01	1	   1.1	   0.9	; 
7922	1	 -0.00	  0.00	0.000000	9.770000	0	1.005907	26.581496	380	3	   1.1	   0.9	; 
7923	1	 53.56	 33.20	0.000000	3.770000	0	0.986867	-7.038889	150	9	   1.1	   0.9	; 
7924	1	  8.91	  1.80	0.000000	1.780000	0	0.984641	-5.606786	110	18	   1.1	   0.9	; 
7925	2	  0.00	  0.00	0.000000	0.000000	0	1.032265	43.171125	20	10	   1.1	   0.9	; 
7926	1	  9.61	  1.80	0.000000	2.840000	0	0.982765	1.187555	110	18	   1.1	   0.9	; 
7927	1	  3.33	  2.95	0.000000	1.500000	0	0.955017	-5.135866	110	18	   1.1	   0.9	; 
7928	1	  0.00	 -0.00	0.000000	1.060000	0	1.009223	1.639395	150	7	   1.1	   0.9	; 
7929	2	  0.00	  0.00	0.000000	0.000000	0	1.034412	41.712007	20	10	   1.1	   0.9	; 
7930	2	  0.00	  0.00	0.000000	0.000000	0	1.129641	7.223660	20	9	   1.2	   0.8	; 
7931	2	  0.00	  0.00	0.000000	0.000000	0	1.026444	23.185480	20	10	   1.1	   0.9	; 
7932	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
7933	2	  0.00	  0.00	0.000000	0.000000	0	0.991806	18.024083	20	18	   1.1	   0.9	; 
7934	1	 -0.00	  0.00	0.000000	1.820000	0	1.032454	-19.078332	220	6	   1.1	   0.9	; 
7935	1	 82.09	 39.80	0.000000	2.350000	0	0.979359	-20.534001	150	10	   1.1	   0.9	; 
7936	1	 45.58	 -1.95	0.000000	1.800000	0	1.015733	89.969438	150	1	   1.1	   0.9	; 
7937	1	 -0.00	  0.00	0.000000	1.430000	0	1.024372	-3.025544	150	9	   1.1	   0.9	; 
7938	1	 -0.00	  0.00	0.000000	5.270000	0	1.029117	21.174398	220	5	   1.1	   0.9	; 
7939	2	  0.00	  0.00	0.000000	0.000000	0	1.019144	17.562907	20	14	   1.1	   0.9	; 
7940	1	 -0.00	  0.00	0.000000	1.840000	0	0.930776	-1.864544	110	19	   1.1	   0.9	; 
7941	1	  6.01	  2.20	0.038410	1.041590	0	1.037259	10.990708	110	19	   1.1	   0.9	; 
7942	1	 -0.00	 -0.00	0.000000	9.090000	0	1.033674	9.102988	220	5	   1.1	   0.9	; 
7943	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
7944	1	211.30	 69.30	0.000000	7.960000	0	0.975641	-22.657708	220	6	   1.1	   0.9	; 
7945	1	  0.00	 -0.00	0.000000	1.770000	0	1.043815	-4.396276	220	1	   1.1	   0.9	; 
7946	2	  0.00	  0.00	0.000000	0.000000	0	1.027132	31.963051	20	5	   1.1	   0.9	; 
7947	1	 -0.00	 -0.00	0.000000	0.120000	0	1.065187	-4.785180	150	9	   1.1	   0.9	; 
7948	1	 -0.00	  0.00	0.039529	24.367428	0	1.056758	10.699713	380	5	   1.1	   0.9	; 
7949	2	  0.00	  0.00	0.000000	0.000000	0	1.025420	12.734487	11	1	   1.1	   0.9	; 
7950	1	 -0.00	 -0.00	0.000000	16.920000	0	1.123995	-0.160436	380	1	   1.2	   0.8	; 
7951	2	  0.00	  0.00	0.000000	0.000000	0	0.987171	19.062290	20	18	   1.1	   0.9	; 
7952	1	 25.23	  3.30	0.000000	35.450000	0	1.030003	-10.973638	380	4	   1.1	   0.9	; 
7953	1	 -0.00	 -0.00	0.000000	91.660000	0	0.962686	21.941446	400	1	   1.1	   0.9	; 
7954	1	  0.00	  0.00	0.050350	5.609650	0	0.998859	-19.342822	220	4	   1.1	   0.9	; 
7955	1	 67.50	  9.60	0.000000	26.500000	0	1.034538	4.928570	400	1	   1.1	   0.9	; 
7956	1	  1.00	  0.30	0.000000	0.460000	0	1.032639	0.267894	110	19	   1.1	   0.9	; 
7957	1	  0.00	 -0.00	0.000000	1.408086	0	0.999409	1.749705	220	20	   1.1	   0.9	; 
7958	1	106.60	-18.80	0.000000	4.100000	0	1.025319	-11.644989	220	5	   1.1	   0.9	; 
7959	1	  3.30	  1.10	0.000000	0.250000	0	1.021660	-5.451912	110	22	   1.1	   0.9	; 
7960	1	  0.00	 -0.00	0.000000	20.810000	0	1.012874	43.808504	380	8	   1.1	   0.9	; 
7961	1	  1.30	 -0.00	0.000000	0.410000	0	1.026149	4.103817	110	18	   1.1	   0.9	; 
7962	2	  0.00	  0.00	0.000000	0.000000	0	1.030130	4.624843	6.300000e+00	1	   1.1	   0.9	; 
7963	1	  0.00	  0.00	0.000000	4.420000	0	1.048245	57.713043	380	1	   1.1	   0.9	; 
7964	1	  8.91	  2.50	0.000000	0.700000	0	0.969247	-5.056037	110	18	   1.1	   0.9	; 
7965	2	  0.00	  0.00	0.000000	0.000000	0	1.042865	51.926490	20	3	   1.1	   0.9	; 
7966	2	  0.00	  0.00	0.000000	0.000000	0	1.042865	51.926490	20	3	   1.1	   0.9	; 
7967	2	  0.00	  0.00	0.000000	0.000000	0	1.043738	-8.975119	20	4	   1.1	   0.9	; 
7968	1	  0.00	  0.00	0.000000	90.330000	0	1.015817	-18.078109	380	6	   1.1	   0.9	; 
7969	1	  0.00	  0.00	0.000000	18.020000	0	1.024873	3.617540	220	5	   1.1	   0.9	; 
7970	2	  0.00	  0.00	0.000000	0.000000	0	1.045647	-10.158279	20	4	   1.1	   0.9	; 
7971	1	 -0.00	 -0.00	0.000000	11.040000	0	1.028847	5.912393	220	5	   1.1	   0.9	; 
7972	1	  0.00	 -0.00	0.000000	91.780000	0	0.945368	40.225431	400	1	   1.1	   0.9	; 
7973	1	 15.72	  9.70	0.000000	1.610000	0	1.009202	-9.329154	150	9	   1.1	   0.9	; 
7974	1	 30.93	  5.80	0.000000	4.450000	0	1.062085	2.562194	220	5	   1.1	   0.9	; 
7975	1	 -0.00	  0.00	1.161030	-0.644889	0	1.059168	20.496879	380	5	   1.1	   0.9	; 
7976	2	  0.00	  0.00	0.000000	0.000000	0	1.012031	-8.893616	20	10	   1.1	   0.9	; 
7977	1	144.00	 56.60	0.000000	5.610000	0	0.991636	-4.411495	220	6	   1.1	   0.9	; 
7978	1	 -0.00	  0.00	0.059659	26.507268	0	1.015664	93.242149	380	1	   1.1	   0.9	; 
7979	2	  0.00	  0.00	0.000000	0.000000	0	1.035023	-10.739655	20	4	   1.1	   0.9	; 
7980	1	 -0.00	 -0.00	0.000000	30.550000	0	1.102262	-15.183704	150	9	   1.2	   0.8	; 
7981	2	  0.00	  0.00	0.000000	0.000000	0	1.035023	-10.739655	20	4	   1.1	   0.9	; 
7982	1	  0.00	  0.00	0.000000	5.750000	0	1.013418	23.824726	220	1	   1.1	   0.9	; 
7983	1	  0.00	 -0.00	0.573252	0.193341	0	1.039291	34.333574	380	5	   1.1	   0.9	; 
7984	1	  0.00	  0.00	0.209041	8.836502	0	1.034943	4.996743	220	18	   1.1	   0.9	; 
7985	1	148.20	 31.20	0.040188	16.499812	0	1.037837	-0.483990	220	5	   1.1	   0.9	; 
7986	1	 11.81	  2.40	0.000000	0.160000	0	0.979495	5.576426	110	18	   1.1	   0.9	; 
7987	1	  0.00	  0.00	2.296299	56.527719	0	1.061678	13.951101	380	5	   1.1	   0.9	; 
7988	2	  0.00	  0.00	0.000000	0.000000	0	1.035023	-10.739655	20	4	   1.1	   0.9	; 
7989	2	  0.00	  0.00	0.000000	0.000000	0	1.035023	-10.739655	20	4	   1.1	   0.9	; 
7990	1	  0.00	  0.00	0.425362	83.915128	0	1.048569	30.055695	380	3	   1.1	   0.9	; 
7991	1	102.30	 14.60	0.000000	1.100000	0	1.014936	-2.091201	154	1	   1.1	   0.9	; 
7992	2	  0.00	  0.00	0.000000	0.000000	0	1.041485	29.444117	20	5	   1.1	   0.9	; 
7993	2	  0.00	  0.00	0.000000	0.000000	0	1.041485	29.444117	20	5	   1.1	   0.9	; 
7994	1	 -0.00	  0.00	0.000000	3.210000	0	0.990892	-16.757203	220	6	   1.1	   0.9	; 
7995	2	  0.00	  0.00	0.000000	0.000000	0	1.029709	20.473808	20	5	   1.1	   0.9	; 
7996	1	 -0.00	 -0.00	0.000000	4.690000	0	0.999047	-9.556209	220	4	   1.1	   0.9	; 
7997	1	195.74	-32.87	0.000000	0.830000	0	1.099689	80.197228	380	3	   1.2	   0.8	; 
7998	2	  0.00	  0.00	0.000000	0.000000	0	0.986500	27.337996	20	5	   1.1	   0.9	; 
7999	1	139.77	 41.14	0.000000	15.570000	0	1.022426	18.257301	220	13	   1.1	   0.9	; 
8000	2	  0.00	  0.00	0.000000	0.000000	0	1.029709	20.473808	20	5	   1.1	   0.9	; 
8001	2	  0.00	  0.00	0.000000	0.000000	0	1.029709	20.473808	20	5	   1.1	   0.9	; 
8002	1	 -0.00	  0.00	0.000000	6.890000	0	0.995026	-9.217762	220	22	   1.1	   0.9	; 
8003	1	574.30	 94.60	0.000000	16.630000	0	0.993351	-7.087304	380	6	   1.1	   0.9	; 
8004	1	 20.12	  7.90	0.000000	0.080000	0	1.038218	-2.965490	110	15	   1.1	   0.9	; 
8005	1	111.50	 24.80	0.000000	9.650000	0	1.014429	-26.565142	220	4	   1.1	   0.9	; 
8006	1	  0.00	  0.00	0.000000	16.840000	0	0.989942	-11.563854	220	22	   1.1	   0.9	; 
8007	1	  0.00	 -0.00	0.000000	0.580000	0	1.034063	9.790369	220	5	   1.1	   0.9	; 
8008	1	342.70	 82.20	0.000000	75.020000	0	1.058182	13.863396	380	16	   1.1	   0.9	; 
8009	1	 17.62	  5.50	0.038856	1.361144	0	1.016709	-11.625800	110	22	   1.1	   0.9	; 
8010	2	  0.00	  0.00	0.000000	0.000000	0	0.981441	27.374251	6.300000e+00	1	   1.1	   0.9	; 
8011	1	 92.59	  8.37	0.000000	16.580000	0	1.048779	17.891441	380	13	   1.1	   0.9	; 
8012	1	 -0.00	 -0.00	0.000000	0.200000	0	0.964063	-6.217216	110	18	   1.1	   0.9	; 
8013	1	 17.62	  7.70	0.000000	10.730000	0	0.987716	-14.359155	110	22	   1.1	   0.9	; 
8014	1	  0.00	  0.00	0.000000	0.000000	0	1.017465	-8.354209	150	9	   1.1	   0.9	; 
8015	1	  0.00	 -0.00	0.000000	50.540000	0	0.995728	-9.194286	220	22	   1.1	   0.9	; 
8016	1	499.00	191.10	0.000000	60.730000	0	1.005033	-16.192033	380	6	   1.1	   0.9	; 
8017	2	  0.00	  0.00	0.000000	0.000000	0	1.052257	44.731305	20	3	   1.1	   0.9	; 
8018	1	 67.68	  6.20	0.000000	6.830000	0	1.020785	-32.057931	220	4	   1.1	   0.9	; 
8019	1	 73.18	 13.10	0.078753	5.501247	0	1.028516	-14.223496	220	4	   1.1	   0.9	; 
8020	1	456.00	123.80	0.234820	16.044101	0	1.019656	21.733827	220	13	   1.1	   0.9	; 
8021	2	  0.00	  0.00	0.000000	0.000000	0	1.052257	44.731305	20	3	   1.1	   0.9	; 
8022	2	  0.00	  0.00	0.000000	0.000000	0	1.052257	44.731305	20	3	   1.1	   0.9	; 
8023	2	  0.00	  0.00	0.000000	0.000000	0	0.959500	30.616672	1.060000e+01	1	   1.1	   0.9	; 
8024	1	 22.12	  8.00	0.000000	0.140000	0	0.974629	-2.300917	110	19	   1.1	   0.9	; 
8025	1	 18.22	  6.00	0.000000	0.140000	0	1.013755	-8.966796	110	12	   1.1	   0.9	; 
8026	1	 -0.00	  0.00	0.000000	61.880000	0	0.967843	38.675053	400	1	   1.1	   0.9	; 
8027	1	 34.24	-19.60	0.000000	3.590000	0	0.968655	-15.322053	150	10	   1.1	   0.9	; 
8028	1	  4.40	  2.20	0.000000	1.190000	0	1.012501	-10.498035	110	22	   1.1	   0.9	; 
8029	1	  0.00	 -0.00	0.000000	0.000000	0	1.022632	4.381728	20	14	   1.1	   0.9	; 
8030	1	 -0.00	 -0.00	0.000000	1.980000	0	1.036850	5.364208	220	5	   1.1	   0.9	; 
8031	1	471.79	140.60	0.266552	16.151011	0	1.041947	32.905618	220	13	   1.1	   0.9	; 
8032	1	 30.43	 10.10	0.000000	1.070000	0	1.073663	4.638114	110	19	   1.2	   0.8	; 
8033	2	  0.00	  0.00	0.000000	0.000000	0	1.010732	24.191523	11	1	   1.1	   0.9	; 
8034	1	 -0.00	 -0.00	0.000000	1.180000	0	1.065239	30.419096	220	5	   1.1	   0.9	; 
8035	1	150.20	 25.50	0.000000	42.490000	0	1.022390	28.921949	380	3	   1.1	   0.9	; 
8036	1	 14.52	  5.30	0.000000	0.490000	0	1.021827	-0.432854	110	15	   1.1	   0.9	; 
8037	1	  0.00	  0.00	0.000000	4.110000	0	1.038408	-1.189140	154	1	   1.1	   0.9	; 
8038	1	236.33	 59.35	0.000000	18.710000	0	1.035923	15.651998	220	5	   1.1	   0.9	; 
8039	2	  0.00	  0.00	0.000000	0.000000	0	1.016716	24.455607	20	5	   1.1	   0.9	; 
8040	1	 49.65	 12.30	0.000000	2.200000	0	1.032725	8.156247	220	5	   1.1	   0.9	; 
8041	1	  0.00	 -0.00	0.000000	58.790000	0	1.033791	12.544574	380	7	   1.1	   0.9	; 
8042	1	 13.92	  4.10	0.000000	2.270000	0	0.967135	9.358512	110	18	   1.1	   0.9	; 
8043	1	  0.00	 -0.00	0.000000	0.360000	0	1.048207	30.077507	220	5	   1.1	   0.9	; 
8044	1	154.90	 18.70	0.039758	6.560242	0	1.003644	29.588773	220	3	   1.1	   0.9	; 
8045	1	 -0.00	  0.00	0.000000	0.820000	0	1.036466	79.982353	220	3	   1.1	   0.9	; 
8046	1	 51.80	  7.40	0.000000	3.410000	0	1.007687	16.544078	154	1	   1.1	   0.9	; 
8047	1	  0.00	 -0.00	0.098320	1.381680	0	1.013027	13.869066	220	5	   1.1	   0.9	; 
8048	1	  0.00	 -0.00	0.000000	0.600000	0	1.002448	-8.572679	110	1	   1.1	   0.9	; 
8049	1	 68.08	 42.20	0.000000	4.400000	0	1.015869	-10.791845	150	9	   1.1	   0.9	; 
8050	1	 85.80	 12.20	0.000000	1.700000	0	1.016762	17.505942	154	1	   1.1	   0.9	; 
8051	1	 -0.53	 -0.91	0.090774	7.680444	0	1.064407	-2.034851	220	18	   1.2	   0.8	; 
8052	1	 91.90	 13.10	0.000000	7.350000	0	1.017285	27.012865	154	1	   1.1	   0.9	; 
8053	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
8054	1	 12.21	  4.40	0.000000	2.770000	0	0.937011	-2.220462	110	19	   1.1	   0.9	; 
8055	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
8056	2	  0.00	  0.00	0.000000	0.000000	0	1.028453	-12.903077	20	4	   1.1	   0.9	; 
8057	1	  0.00	  0.00	0.000000	0.940000	0	0.989447	3.221942	110	18	   1.1	   0.9	; 
8058	1	 11.71	  2.20	0.000000	0.480000	0	1.018751	-6.518860	110	3	   1.1	   0.9	; 
8059	1	  6.71	  3.00	0.000000	1.300000	0	1.030513	-3.211646	110	15	   1.1	   0.9	; 
8060	2	  0.00	  0.00	0.000000	0.000000	0	0.939142	40.851376	1.380000e+01	1	   1.1	   0.9	; 
8061	1	 -0.00	 -0.00	0.000000	7.080000	0	1.009419	14.139585	380	3	   1.1	   0.9	; 
8062	1	 47.65	 29.50	0.000000	4.190000	0	0.912043	-12.081031	150	9	   1.1	   0.9	; 
8063	2	  0.00	  0.00	0.000000	0.000000	0	1.029166	13.522836	20	14	   1.1	   0.9	; 
8064	1	 33.04	  8.10	0.000000	1.550000	0	0.992477	-17.499986	110	22	   1.1	   0.9	; 
8065	1	 -0.00	 -0.00	0.019551	0.530449	0	1.054956	5.244845	220	5	   1.1	   0.9	; 
8066	1	 10.01	  3.00	0.000000	0.470000	0	0.979131	-6.584456	110	21	   1.1	   0.9	; 
8067	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
8068	1	 30.03	 12.20	0.000000	0.930000	0	1.022252	26.043187	150	8	   1.1	   0.9	; 
8069	1	 -0.00	  0.00	0.000000	0.920000	0	0.997732	-13.333126	110	12	   1.1	   0.9	; 
8070	1	 -0.00	 -0.00	0.000000	24.052379	0	0.986909	14.960718	380	5	   1.1	   0.9	; 
8071	1	 15.12	  5.00	0.000000	0.690000	0	0.997776	-13.235724	110	12	   1.1	   0.9	; 
8072	1	 23.93	  8.70	0.000000	0.420000	0	1.017257	-3.442803	110	19	   1.1	   0.9	; 
8073	1	  2.22	  7.80	0.000000	19.160000	0	0.978554	-8.141372	150	9	   1.1	   0.9	; 
8074	1	 21.22	  6.70	0.000000	0.200000	0	0.973556	-6.561174	110	21	   1.1	   0.9	; 
8075	1	  0.00	  0.00	0.000000	17.790000	0	1.032389	35.406810	380	3	   1.1	   0.9	; 
8076	1	 88.93	 16.75	0.000000	6.750000	0	1.039236	44.914119	220	13	   1.1	   0.9	; 
8077	1	  0.00	 -0.00	0.343895	2.963420	0	1.055478	38.522340	380	3	   1.1	   0.9	; 
8078	1	 50.26	 16.50	0.000000	0.690000	0	0.928894	-8.400611	110	21	   1.1	   0.9	; 
8079	1	 -0.00	 -0.00	0.000000	10.430000	0	1.035694	16.395031	380	1	   1.1	   0.9	; 
8080	1	  0.00	  0.00	0.000000	0.000000	0	1.023776	-5.098586	150	9	   1.1	   0.9	; 
8081	1	  0.00	 -0.00	0.000000	15.170000	0	1.011802	45.759260	380	8	   1.1	   0.9	; 
8082	1	  0.00	 -0.00	0.000000	2.660000	0	0.991580	-15.458284	220	10	   1.1	   0.9	; 
8083	1	 -0.00	 -0.00	0.000000	1.560000	0	1.021745	-7.001016	150	9	   1.1	   0.9	; 
8084	1	 31.13	 12.00	0.000000	1.030000	0	1.026855	-3.498214	110	15	   1.1	   0.9	; 
8085	1	 -0.00	  0.00	0.198550	29.549000	0	1.046690	-18.503591	380	10	   1.1	   0.9	; 
8086	1	 21.62	  7.80	0.000000	1.210000	0	0.969435	-2.584123	110	19	   1.1	   0.9	; 
8087	1	  0.00	  0.00	0.038832	0.271168	0	1.035327	16.808850	220	5	   1.1	   0.9	; 
8088	2	  0.00	  0.00	0.000000	0.000000	0	1.055956	46.135912	20	8	   1.1	   0.9	; 
8089	2	  0.00	  0.00	0.000000	0.000000	0	1.017878	-10.871595	20	10	   1.1	   0.9	; 
8090	2	  0.00	  0.00	0.000000	0.000000	0	1.055956	46.135912	20	8	   1.1	   0.9	; 
8091	2	  0.00	  0.00	0.000000	0.000000	0	0.951565	38.529485	1.380000e+01	1	   1.1	   0.9	; 
8092	2	  0.00	  0.00	0.000000	0.000000	0	1.027348	16.396901	20	14	   1.1	   0.9	; 
8093	1	  5.11	  1.80	0.000000	0.620000	0	1.028437	11.212731	110	19	   1.1	   0.9	; 
8094	1	  0.00	 -0.00	0.000000	1.590000	0	1.001052	28.442883	380	3	   1.1	   0.9	; 
8095	1	  0.00	  0.00	0.000000	3.590000	0	1.002980	10.352439	220	5	   1.1	   0.9	; 
8096	2	  0.00	  0.00	0.000000	0.000000	0	1.015954	3.759140	20	9	   1.1	   0.9	; 
8097	2	  0.00	  0.00	0.000000	0.000000	0	1.043138	41.982485	20	10	   1.1	   0.9	; 
8098	1	 82.89	 41.30	0.000000	36.200000	0	1.036356	36.321766	150	8	   1.1	   0.9	; 
8099	2	  0.00	  0.00	0.000000	0.000000	0	1.028604	-12.690591	20	4	   1.1	   0.9	; 
8100	1	 -0.00	  0.00	0.000000	6.290000	0	1.006677	-15.127499	150	9	   1.1	   0.9	; 
8101	1	 -0.00	  0.00	0.000000	0.450000	0	0.971050	7.093885	110	18	   1.1	   0.9	; 
8102	1	 23.53	  8.50	0.000000	0.640000	0	1.004221	-3.482940	110	19	   1.1	   0.9	; 
8103	1	  0.00	 -0.00	0.000000	1.010000	0	1.021286	7.910246	220	5	   1.1	   0.9	; 
8104	1	 -0.00	 -0.10	0.080282	-0.060211	0	1.017654	25.468999	220	6	   1.1	   0.9	; 
8105	1	  0.00	 -0.00	0.000000	2.940000	0	1.059015	5.650918	220	5	   1.1	   0.9	; 
8106	1	 99.70	  6.00	0.000000	2.060000	0	1.032111	19.618252	220	5	   1.1	   0.9	; 
8107	1	  0.00	 -0.00	0.000000	59.520000	0	1.025876	-12.172104	380	6	   1.1	   0.9	; 
8108	1	220.00	 68.30	0.000000	3.090000	0	1.017196	5.793130	220	7	   1.1	   0.9	; 
8109	2	  0.00	  0.00	0.000000	0.000000	0	1.010466	11.179882	20	18	   1.1	   0.9	; 
8110	2	  0.00	  0.00	0.000000	0.000000	0	1.055415	20.933966	20	14	   1.1	   0.9	; 
8111	2	  0.00	  0.00	0.000000	0.000000	0	1.049781	32.053958	20	14	   1.1	   0.9	; 
8112	2	  0.00	  0.00	0.000000	0.000000	0	1.055415	20.933966	20	14	   1.1	   0.9	; 
8113	2	  0.00	  0.00	0.000000	0.000000	0	1.051968	36.354642	20	14	   1.1	   0.9	; 
8114	2	  0.00	  0.00	0.000000	0.000000	0	1.049781	32.053958	20	14	   1.1	   0.9	; 
8115	1	 26.63	  8.60	0.000000	4.440000	0	0.934933	-8.893156	110	18	   1.1	   0.9	; 
8116	2	  0.00	  0.00	0.000000	0.000000	0	1.051968	36.354642	20	14	   1.1	   0.9	; 
8117	1	 16.22	  5.30	0.000000	0.250000	0	0.993316	-11.194562	110	12	   1.1	   0.9	; 
8118	1	130.70	 89.10	0.000000	0.080000	0	1.016798	24.876978	220	3	   1.1	   0.9	; 
8119	1	  0.00	 -0.00	0.000000	88.660000	0	0.992290	29.110566	400	1	   1.1	   0.9	; 
8120	1	 -0.00	  0.00	0.000000	0.170000	0	0.966664	-9.644625	150	9	   1.1	   0.9	; 
8121	2	  0.00	  0.00	0.000000	0.000000	0	0.989111	40.491338	1.150000e+01	1	   1.1	   0.9	; 
8122	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113186	6.300000e+00	1	   1.1	   0.9	; 
8123	2	  0.00	  0.00	0.000000	0.000000	0	1.031098	31.248826	20	5	   1.1	   0.9	; 
8124	1	  3.20	  1.00	0.000000	0.640000	0	1.003398	5.466678	110	18	   1.1	   0.9	; 
8125	2	  0.00	  0.00	0.000000	0.000000	0	1.020649	22.846825	20	6	   1.1	   0.9	; 
8126	2	  0.00	  0.00	0.000000	0.000000	0	1.031098	31.248826	20	5	   1.1	   0.9	; 
8127	2	  0.00	  0.00	0.000000	0.000000	0	1.020649	22.846825	20	6	   1.1	   0.9	; 
8128	2	  0.00	  0.00	0.000000	0.000000	0	1.020649	22.846825	20	6	   1.1	   0.9	; 
8129	1	  1.90	  0.70	0.000000	0.480000	0	0.971373	-3.469829	110	19	   1.1	   0.9	; 
8130	2	  0.00	  0.00	0.000000	0.000000	0	1.046665	36.809947	20	5	   1.1	   0.9	; 
8131	1	  0.00	  8.50	0.000000	12.990000	0	1.043422	-6.379294	150	9	   1.1	   0.9	; 
8132	1	 -0.19	-14.80	0.000000	3.080000	0	1.023685	43.657157	220	3	   1.1	   0.9	; 
8133	1	 -0.00	 -0.00	0.000000	0.170000	0	0.999092	-12.216942	110	22	   1.1	   0.9	; 
8134	1	  0.00	 -0.00	0.080305	-0.240916	0	1.033347	0.325046	220	11	   1.1	   0.9	; 
8135	1	  0.00	  0.00	0.000000	0.330000	0	1.036100	25.930527	150	2	   1.1	   0.9	; 
8136	1	  0.00	 -0.00	0.000000	0.050000	0	0.970328	-8.450182	150	9	   1.1	   0.9	; 
8137	1	 -0.00	  0.00	0.000000	173.790366	0	0.991126	-1.596968	380	5	   1.1	   0.9	; 
8138	1	 55.40	  7.90	0.000000	6.350000	0	1.007204	28.534975	154	1	   1.1	   0.9	; 
8139	1	118.60	 41.50	0.000000	0.580000	0	1.013364	25.066455	150	8	   1.1	   0.9	; 
8140	1	 13.90	  1.90	0.000000	3.360000	0	1.013087	29.534987	154	1	   1.1	   0.9	; 
8141	2	  0.00	  0.00	0.000000	0.000000	0	1.026372	24.396837	11	1	   1.1	   0.9	; 
8142	1	 19.32	  6.00	0.000000	1.380000	0	0.997551	-14.582917	110	12	   1.1	   0.9	; 
8143	2	  0.00	  0.00	0.000000	0.000000	0	1.029542	-3.096329	20	6	   1.1	   0.9	; 
8144	1	 20.82	  7.90	0.000000	18.000000	0	1.007809	-24.274205	220	4	   1.1	   0.9	; 
8145	2	  0.00	  0.00	0.000000	0.000000	0	1.055063	40.300168	20	3	   1.1	   0.9	; 
8146	2	  0.00	  0.00	0.000000	0.000000	0	1.053776	40.435567	20	3	   1.1	   0.9	; 
8147	2	  0.00	  0.00	0.000000	0.000000	0	1.050978	39.760414	20	3	   1.1	   0.9	; 
8148	2	  0.00	  0.00	0.000000	0.000000	0	1.050978	39.760414	20	3	   1.1	   0.9	; 
8149	2	  0.00	  0.00	0.000000	0.000000	0	1.053776	40.435567	20	3	   1.1	   0.9	; 
8150	1	 19.52	  7.00	0.000000	1.730000	0	1.044994	-2.361946	110	15	   1.1	   0.9	; 
8151	2	  0.00	  0.00	0.000000	0.000000	0	1.051219	38.746760	20	3	   1.1	   0.9	; 
8152	1	275.30	 55.20	0.019768	17.370232	0	1.000571	-9.357387	220	11	   1.1	   0.9	; 
8153	2	  0.00	  0.00	0.000000	0.000000	0	1.050978	39.760414	20	3	   1.1	   0.9	; 
8154	2	  0.00	  0.00	0.000000	0.000000	0	1.051219	38.746760	20	3	   1.1	   0.9	; 
8155	1	168.50	 54.80	0.000000	5.340000	0	1.035180	30.602846	150	8	   1.1	   0.9	; 
8156	1	172.80	 11.30	0.000000	8.610000	0	1.063032	10.867657	220	3	   1.1	   0.9	; 
8157	2	  0.00	  0.00	0.000000	0.000000	0	0.996935	21.950327	1.060000e+01	1	   1.1	   0.9	; 
8158	1	  0.00	  0.00	0.000000	14.530000	0	1.069519	18.108418	220	3	   1.1	   0.9	; 
8159	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
8160	1	  8.30	  1.20	0.000000	4.200000	0	0.996411	16.073394	154	1	   1.1	   0.9	; 
8161	1	 -0.00	  0.00	0.061770	8.002243	0	0.998943	95.769564	380	1	   1.1	   0.9	; 
8162	2	  0.00	  0.00	0.000000	0.000000	0	1.054462	48.756838	20	3	   1.1	   0.9	; 
8163	2	  0.00	  0.00	0.000000	0.000000	0	0.992395	35.295433	11	1	   1.1	   0.9	; 
8164	1	 -0.00	  0.00	0.000000	12.610000	0	1.019889	6.724749	220	1	   1.1	   0.9	; 
8165	1	  0.00	  0.00	0.000000	2.600000	0	1.020439	35.495297	154	1	   1.1	   0.9	; 
8166	1	 -0.00	 -0.00	0.000000	2.950000	0	1.020450	25.177237	154	1	   1.1	   0.9	; 
8167	2	  0.00	  0.00	0.000000	0.000000	0	1.086148	2.994871	20	18	   1.1	   0.9	; 
8168	1	  0.00	  0.00	0.000000	0.170000	0	0.972825	-28.705322	150	10	   1.1	   0.9	; 
8169	1	 83.40	 11.90	0.000000	1.400000	0	0.990939	17.193294	154	1	   1.1	   0.9	; 
8170	1	  0.00	  0.00	0.000000	20.960000	0	0.994021	-3.834903	380	1	   1.1	   0.9	; 
8171	1	  0.00	 -0.00	0.000000	0.740000	0	1.036322	-8.157990	150	9	   1.1	   0.9	; 
8172	1	 34.14	 12.40	0.000000	0.400000	0	1.040945	-3.367000	110	19	   1.1	   0.9	; 
8173	2	  0.00	  0.00	0.000000	0.000000	0	1.054462	48.756838	20	3	   1.1	   0.9	; 
8174	1	 23.31	 -6.67	0.000000	2.150000	0	0.992360	88.032583	150	1	   1.1	   0.9	; 
8175	1	 -0.00	 -0.00	0.000000	7.170000	0	1.054662	30.426567	220	5	   1.1	   0.9	; 
8176	1	  0.00	  0.00	0.019018	15.280983	0	1.072959	74.686739	380	3	   1.1	   0.9	; 
8177	1	  0.30	 10.50	0.059307	6.200693	0	1.021373	-15.288951	220	4	   1.1	   0.9	; 
8178	1	 76.60	 10.90	0.000000	3.490000	0	1.007637	20.568351	154	1	   1.1	   0.9	; 
8179	2	  0.00	  0.00	0.000000	0.000000	0	0.997286	47.055099	1.440000e+01	1	   1.1	   0.9	; 
8180	1	  0.00	  0.00	0.000000	0.590000	0	0.993632	-5.154689	110	18	   1.1	   0.9	; 
8181	1	 48.80	  6.90	0.000000	6.290000	0	1.014524	16.614362	154	1	   1.1	   0.9	; 
8182	1	  0.00	 -0.00	0.000000	2.420000	0	1.055819	25.808549	220	5	   1.1	   0.9	; 
8183	1	225.20	 35.20	0.000000	11.990000	0	1.044682	-6.242353	220	5	   1.1	   0.9	; 
8184	1	 38.04	  3.40	0.000000	3.430000	0	1.028869	-21.802606	220	4	   1.1	   0.9	; 
8185	1	  0.00	  0.00	0.000000	0.000000	0	1.013946	-14.578261	20	6	   1.1	   0.9	; 
8186	1	  0.00	 -0.00	0.181549	16.110889	0	1.037828	-1.327147	220	18	   1.1	   0.9	; 
8187	1	301.60	122.30	0.116416	34.512688	0	1.044665	38.201330	380	14	   1.1	   0.9	; 
8188	1	  6.51	  3.70	0.000000	0.240000	0	0.970886	-7.359378	110	18	   1.1	   0.9	; 
8189	1	158.30	-20.50	0.000000	2.070000	0	1.017415	11.420798	220	3	   1.1	   0.9	; 
8190	1	  0.00	  0.00	0.000000	0.000000	0	1.060450	-6.223335	150	9	   1.1	   0.9	; 
8191	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
8192	1	513.40	199.80	0.000000	90.272366	0	1.022252	-1.200424	380	6	   1.1	   0.9	; 
8193	2	  0.00	  0.00	0.000000	0.000000	0	1.013271	19.830863	1.050000e+01	1	   1.1	   0.9	; 
8194	1	152.70	  6.00	0.000000	0.360000	0	1.070002	-2.899764	120	20	   1.2	   0.8	; 
8195	1	  0.00	  0.00	0.000000	80.000000	0	1.059478	-5.258058	380	12	   1.1	   0.9	; 
8196	1	 13.72	  4.70	0.000000	0.220000	0	0.978600	-5.693268	110	18	   1.1	   0.9	; 
8197	1	 -0.00	  0.00	0.000000	0.530000	0	1.026084	-2.579099	220	5	   1.1	   0.9	; 
8198	1	 -4.43	 -3.56	0.000000	0.260000	0	0.963234	-6.344118	110	18	   1.1	   0.9	; 
8199	1	  0.00	  0.00	0.000000	0.000000	0	1.013946	-14.578261	20	6	   1.1	   0.9	; 
8200	1	  0.00	 -0.00	0.000000	0.000000	0	1.018239	-19.841296	20	4	   1.1	   0.9	; 
8201	1	 -0.00	  0.00	0.000000	1.360000	0	0.974036	-11.281582	110	21	   1.1	   0.9	; 
8202	2	  0.00	  0.00	0.000000	0.000000	0	0.959478	45.430548	11	1	   1.1	   0.9	; 
8203	1	 -0.00	  0.00	0.000000	11.520000	0	1.050140	25.794001	220	5	   1.1	   0.9	; 
8204	1	105.50	 31.10	0.000000	9.630000	0	0.986885	-15.737631	220	4	   1.1	   0.9	; 
8205	2	  0.00	  0.00	0.000000	0.000000	0	1.042184	0.453797	20	18	   1.1	   0.9	; 
8206	2	  0.00	  0.00	0.000000	0.000000	0	1.012820	1.386847	20	18	   1.1	   0.9	; 
8207	1	 27.46	  5.87	0.000000	0.800000	0	0.966590	-5.094534	110	18	   1.1	   0.9	; 
8208	1	 50.56	  8.10	0.000000	8.020000	0	1.029519	20.554688	220	5	   1.1	   0.9	; 
8209	1	 29.13	 13.50	0.000000	3.620000	0	0.958018	-29.201992	220	6	   1.1	   0.9	; 
8210	1	 21.12	 13.10	0.000000	0.360000	0	0.947288	-10.924648	150	9	   1.1	   0.9	; 
8211	1	 25.03	 18.80	0.000000	1.460000	0	0.987721	33.847662	220	3	   1.1	   0.9	; 
8212	1	  0.00	  0.00	0.000000	0.000000	0	1.042943	-7.588989	150	9	   1.1	   0.9	; 
8213	1	  1.38	 -1.15	0.000000	0.500000	0	1.072090	1.461296	110	19	   1.2	   0.8	; 
8214	1	  0.00	  0.00	0.000000	4.060000	0	0.963725	-9.838418	150	9	   1.1	   0.9	; 
8215	1	 -0.00	  0.00	0.000000	0.350000	0	1.008023	7.053534	110	18	   1.1	   0.9	; 
8216	1	 64.33	-57.14	0.000000	8.900000	0	1.015887	34.293408	220	13	   1.1	   0.9	; 
8217	1	  0.00	 -0.00	0.000000	5.980000	0	1.049377	3.839235	220	5	   1.1	   0.9	; 
8218	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8219	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8220	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8221	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8222	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8223	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8224	2	  0.00	  0.00	0.000000	0.000000	0	1.041811	28.305580	20	5	   1.1	   0.9	; 
8225	1	 72.78	 45.10	0.000000	11.930000	0	0.990878	-13.512721	150	9	   1.1	   0.9	; 
8226	1	 61.67	 16.30	0.000000	0.050000	0	1.047959	30.054090	220	5	   1.1	   0.9	; 
8227	1	 -0.00	  0.00	0.000000	1.100000	0	0.975802	-29.038137	220	10	   1.1	   0.9	; 
8228	1	 45.05	 40.00	0.000000	1.790000	0	0.989489	31.955589	220	3	   1.1	   0.9	; 
8229	1	 26.43	 21.70	0.081155	5.149134	0	0.982612	-23.764535	220	6	   1.1	   0.9	; 
8230	1	  0.00	 -0.00	0.181156	1.859101	0	0.998349	-1.002676	220	10	   1.1	   0.9	; 
8231	1	  6.31	  2.50	0.000000	0.810000	0	0.973304	-5.681095	110	18	   1.1	   0.9	; 
8232	1	 -0.00	 -0.00	0.000000	115.512343	0	0.988357	17.315704	380	5	   1.1	   0.9	; 
8233	1	 55.70	  7.90	0.000000	5.770000	0	0.983939	28.475593	154	1	   1.1	   0.9	; 
8234	1	  0.00	  0.00	0.000000	18.660000	0	1.040974	41.756590	380	3	   1.1	   0.9	; 
8235	1	  0.00	  0.00	0.000000	0.000000	0	0.984449	-9.992776	150	9	   1.1	   0.9	; 
8236	1	 45.05	  5.00	0.000000	33.800000	0	1.037105	2.474160	380	11	   1.1	   0.9	; 
8237	1	 96.59	  7.28	0.000000	2.520000	0	1.020725	23.177780	220	5	   1.1	   0.9	; 
8238	1	 -0.14	 -1.51	0.000000	1.850000	0	0.989115	-13.585363	110	22	   1.1	   0.9	; 
8239	1	 -0.21	 -1.04	0.000000	0.000000	0	0.998394	26.560836	150	8	   1.1	   0.9	; 
8240	1	198.71	 60.30	0.232451	12.675977	0	1.032922	24.930845	220	13	   1.1	   0.9	; 
8241	1	 -0.00	  0.00	0.000000	0.580000	0	1.049466	-3.512776	220	23	   1.1	   0.9	; 
8242	1	  0.00	  0.00	0.000000	19.730000	0	1.028214	5.959625	380	6	   1.1	   0.9	; 
8243	1	 -0.00	 -0.00	0.125321	170.820083	0	0.989854	4.973943	380	5	   1.1	   0.9	; 
8244	1	-27.43	  9.00	0.000000	0.280000	0	0.974047	-4.969632	150	9	   1.1	   0.9	; 
8245	1	 30.03	  9.90	0.000000	0.220000	0	0.987861	-10.819537	110	12	   1.1	   0.9	; 
8246	2	  0.00	  0.00	0.000000	0.000000	0	1.024094	0.934183	11	1	   1.1	   0.9	; 
8247	1	185.70	 18.40	0.000000	23.680000	0	1.001207	-14.751255	220	10	   1.1	   0.9	; 
8248	1	  0.00	  0.00	0.000000	0.000000	0	1.041516	-6.856455	150	9	   1.1	   0.9	; 
8249	1	  0.00	  0.00	0.077486	0.462514	0	1.066577	30.679964	220	5	   1.1	   0.9	; 
8250	1	  0.00	 -0.00	0.000000	6.530000	0	1.011444	46.587511	380	1	   1.1	   0.9	; 
8251	1	124.80	 34.70	0.000000	3.660000	0	1.039863	20.752002	220	5	   1.1	   0.9	; 
8252	1	 75.20	 10.70	0.000000	3.890000	0	0.993565	42.531711	154	1	   1.1	   0.9	; 
8253	2	  0.00	  0.00	0.000000	0.000000	0	1.010291	28.950447	20	18	   1.1	   0.9	; 
8254	1	 89.70	  7.90	0.236570	2.722572	0	1.013443	-15.402449	220	6	   1.1	   0.9	; 
8255	1	 64.27	 20.10	0.000000	5.400000	0	0.991767	-4.435350	220	6	   1.1	   0.9	; 
8256	1	 -0.00	  0.00	0.040084	2.749916	0	1.017229	-19.936916	220	4	   1.1	   0.9	; 
8257	1	 25.03	  1.40	0.000000	0.260000	0	0.979379	-5.998930	110	18	   1.1	   0.9	; 
8258	1	 43.25	 15.70	0.000000	0.370000	0	1.025358	-4.388867	110	19	   1.1	   0.9	; 
8259	1	139.70	  9.70	0.000000	12.610000	0	0.972704	-13.911507	220	10	   1.1	   0.9	; 
8260	1	 67.27	  1.50	0.000000	16.460000	0	1.025058	30.614922	220	3	   1.1	   0.9	; 
8261	1	  0.00	 -0.00	0.000000	41.270000	0	1.024585	32.972112	380	8	   1.1	   0.9	; 
8262	1	 54.96	 17.60	0.000000	0.170000	0	1.001838	-13.924947	110	22	   1.1	   0.9	; 
8263	1	  6.21	  2.20	0.000000	0.460000	0	1.018306	-3.275258	110	19	   1.1	   0.9	; 
8264	1	 43.45	  7.00	0.078324	13.181257	0	1.020098	6.744104	220	6	   1.1	   0.9	; 
8265	1	 25.13	  8.80	0.000000	0.440000	0	0.979331	-8.607713	110	21	   1.1	   0.9	; 
8266	1	 77.89	 11.20	0.038961	16.120779	0	1.002425	90.543113	150	1	   1.1	   0.9	; 
8267	1	153.50	 46.00	0.000000	0.000000	0	1.062023	13.379060	220	3	   1.1	   0.9	; 
8268	1	198.10	 33.90	0.000000	22.820000	0	1.020179	-26.326218	220	4	   1.1	   0.9	; 
8269	1	 -0.00	  0.00	0.000000	6.100000	0	1.022265	29.224087	380	3	   1.1	   0.9	; 
8270	1	  0.00	  0.00	0.000000	64.070000	0	0.982114	29.866731	400	1	   1.1	   0.9	; 
8271	1	  0.00	  0.00	0.000000	71.790000	0	1.088020	1.365864	380	21	   1.2	   0.8	; 
8272	1	 34.74	 16.30	0.000000	33.380000	0	1.006525	-15.938718	380	4	   1.1	   0.9	; 
8273	1	 52.26	 19.60	0.000000	2.640000	0	0.994009	18.407286	220	5	   1.1	   0.9	; 
8274	2	  0.00	  0.00	0.000000	0.000000	0	1.014321	25.016584	20	5	   1.1	   0.9	; 
8275	2	  0.00	  0.00	0.000000	0.000000	0	1.014321	25.016584	20	5	   1.1	   0.9	; 
8276	2	  0.00	  0.00	0.000000	0.000000	0	1.014321	25.016584	20	5	   1.1	   0.9	; 
8277	1	 14.12	  5.20	0.000000	1.440000	0	1.030431	21.089276	220	5	   1.1	   0.9	; 
8278	1	 -0.00	  0.00	0.000000	0.000000	0	1.016217	20.317809	20	5	   1.1	   0.9	; 
8279	1	 -0.00	 -0.00	0.000000	0.000000	0	1.021606	-18.065799	20	4	   1.1	   0.9	; 
8280	1	 41.80	  5.90	0.000000	5.810000	0	0.967096	31.751104	154	1	   1.1	   0.9	; 
8281	1	  0.00	  0.00	0.000000	0.000000	0	1.064717	0.810879	220	18	   1.2	   0.8	; 
8282	1	195.10	-14.20	0.000000	12.890000	0	1.023094	-17.062795	220	5	   1.1	   0.9	; 
8283	1	 -0.00	  0.00	0.468397	8.309186	0	1.031827	1.976857	380	6	   1.1	   0.9	; 
8284	1	 -0.00	  0.00	0.000000	6.130000	0	1.041322	11.945773	380	1	   1.1	   0.9	; 
8285	1	 -0.00	  0.00	0.000000	0.060000	0	1.054641	7.773991	220	3	   1.1	   0.9	; 
8286	1	 40.24	 14.40	0.000000	1.520000	0	0.989646	-1.533454	220	6	   1.1	   0.9	; 
8287	1	 23.33	  4.00	0.180843	0.479438	0	0.988464	12.175779	220	5	   1.1	   0.9	; 
8288	1	131.60	 33.80	0.000000	6.550000	0	1.014387	-20.165566	220	4	   1.1	   0.9	; 
8289	1	  3.70	  1.30	0.000000	0.910000	0	0.999876	-0.254373	110	21	   1.1	   0.9	; 
8290	2	  0.00	  0.00	0.000000	0.000000	0	1.012080	8.274182	1.050000e+01	1	   1.1	   0.9	; 
8291	1	 11.81	  4.20	0.000000	1.070000	0	0.988122	-11.257963	110	1	   1.1	   0.9	; 
8292	1	 -0.00	 -0.00	0.000000	0.590000	0	1.037284	23.086000	220	5	   1.1	   0.9	; 
8293	1	 31.94	  4.40	0.000000	0.290000	0	0.991540	-14.522454	110	22	   1.1	   0.9	; 
8294	1	 20.90	  3.00	0.000000	5.000000	0	0.973884	41.032516	154	1	   1.1	   0.9	; 
8295	1	  0.00	  0.00	0.000000	0.910000	0	1.019144	-3.508016	110	3	   1.1	   0.9	; 
8296	1	 29.03	 18.00	0.000000	0.020000	0	1.052651	-3.861667	150	9	   1.1	   0.9	; 
8297	1	119.60	 10.60	0.000000	0.900000	0	0.997834	-23.102330	220	6	   1.1	   0.9	; 
8298	1	  0.00	  0.00	0.037238	0.032071	0	1.085507	-20.189527	120	6	   1.2	   0.8	; 
8299	2	  0.00	  0.00	0.000000	0.000000	0	1.011227	39.453645	11	1	   1.1	   0.9	; 
8300	1	 32.24	 11.70	0.000000	0.850000	0	1.042262	-4.737566	110	19	   1.1	   0.9	; 
8301	2	  0.00	  0.00	0.000000	0.000000	0	1.029941	-14.211447	20	4	   1.1	   0.9	; 
8302	1	  0.00	  0.00	0.000000	0.510000	0	1.007431	-12.204666	150	9	   1.1	   0.9	; 
8303	1	 30.50	  4.30	0.000000	2.990000	0	1.001671	17.650724	154	1	   1.1	   0.9	; 
8304	1	  0.40	  0.30	0.000000	1.460000	0	0.984603	-7.046200	110	18	   1.1	   0.9	; 
8305	1	  0.00	 -0.00	0.000000	32.630000	0	1.035746	36.598507	380	3	   1.1	   0.9	; 
8306	1	352.60	193.50	0.000000	39.300000	0	1.018658	15.730309	380	6	   1.1	   0.9	; 
8307	1	 -0.00	 -0.00	0.000000	8.780000	0	1.036877	21.208834	220	5	   1.1	   0.9	; 
8308	2	  0.00	  0.00	0.000000	0.000000	0	1.020649	22.846825	20	6	   1.1	   0.9	; 
8309	1	183.07	 44.65	0.000000	2.770000	0	1.046169	24.949362	220	5	   1.1	   0.9	; 
8310	1	 20.72	 -2.50	0.000000	0.700000	0	0.999064	-4.335450	110	18	   1.1	   0.9	; 
8311	1	 15.52	  4.10	0.000000	0.630000	0	0.996232	-10.906345	110	12	   1.1	   0.9	; 
8312	1	 89.51	-12.51	0.000000	7.040000	0	1.006809	89.114721	150	1	   1.1	   0.9	; 
8313	1	 -0.00	 -0.00	0.000000	21.850000	0	1.016279	47.706943	380	3	   1.1	   0.9	; 
8314	1	  0.00	  0.00	0.056559	13.942868	0	1.067887	88.947852	380	3	   1.1	   0.9	; 
8315	1	 -0.00	  0.00	0.000000	5.050000	0	0.974937	-12.823640	220	12	   1.1	   0.9	; 
8316	1	  0.00	 -0.00	0.000000	2.570000	0	1.033029	76.227372	220	3	   1.1	   0.9	; 
8317	2	  0.00	  0.00	0.000000	0.000000	0	1.060899	41.530587	20	14	   1.1	   0.9	; 
8318	1	337.60	-15.40	0.000000	6.270000	0	0.984251	3.036721	220	5	   1.1	   0.9	; 
8319	2	  0.00	  0.00	0.000000	0.000000	0	1.060899	41.530587	20	14	   1.1	   0.9	; 
8320	2	  0.00	  0.00	0.000000	0.000000	0	1.060899	41.530587	20	14	   1.1	   0.9	; 
8321	2	  0.00	  0.00	0.000000	0.000000	0	0.998025	27.572524	154	1	   1.1	   0.9	; 
8322	1	141.20	 45.40	0.000000	7.550000	0	1.035815	19.548683	220	5	   1.1	   0.9	; 
8323	2	  0.00	  0.00	0.000000	0.000000	0	1.032840	33.745209	20	5	   1.1	   0.9	; 
8324	1	 20.12	  8.60	0.000000	0.170000	0	0.991644	-4.340533	110	18	   1.1	   0.9	; 
8325	1	 19.42	  6.30	0.000000	0.480000	0	0.972389	-8.434989	110	18	   1.1	   0.9	; 
8326	2	  0.00	  0.00	0.000000	0.000000	0	1.024762	17.972121	20	14	   1.1	   0.9	; 
8327	1	  0.50	 -0.00	0.049772	8.070228	0	1.018135	-15.006207	220	4	   1.1	   0.9	; 
8328	1	 42.45	 14.00	0.000000	0.440000	0	0.963709	-7.737730	110	21	   1.1	   0.9	; 
8329	1	  4.61	  0.90	0.000000	0.540000	0	0.990854	-6.458169	110	18	   1.1	   0.9	; 
8330	1	 -0.00	  0.00	0.000000	1.670000	0	0.964984	-9.807744	150	9	   1.1	   0.9	; 
8331	1	 -0.00	 -0.00	0.000000	0.610000	0	1.049750	-4.156713	110	19	   1.1	   0.9	; 
8332	1	 -0.00	 -0.00	0.000000	0.800000	0	1.025435	0.441157	220	21	   1.1	   0.9	; 
8333	1	 37.14	  4.02	0.000000	3.320000	0	1.025297	28.126862	220	13	   1.1	   0.9	; 
8334	1	  0.00	 -0.00	0.000000	42.800000	0	1.046256	4.635137	220	21	   1.1	   0.9	; 
8335	1	 34.90	  5.00	0.000000	5.140000	0	1.035890	-1.009428	154	1	   1.1	   0.9	; 
8336	1	161.30	 10.04	0.000000	4.380000	0	1.072398	2.270159	220	5	   1.1	   0.9	; 
8337	1	 31.73	  5.40	0.039366	4.720634	0	1.002439	-3.657013	110	18	   1.1	   0.9	; 
8338	1	 -0.00	  0.00	0.000000	8.130000	0	1.017961	18.629278	220	5	   1.1	   0.9	; 
8339	1	  0.00	 -0.00	0.000000	2.690000	0	1.015664	-1.705792	150	9	   1.1	   0.9	; 
8340	1	  0.00	 -0.00	0.000000	1.260000	0	0.999009	27.916040	150	8	   1.1	   0.9	; 
8341	1	 38.64	 13.80	0.000000	0.110000	0	1.002863	-1.281886	110	18	   1.1	   0.9	; 
8342	2	  0.00	  0.00	0.000000	0.000000	0	1.043619	-8.436397	20	4	   1.1	   0.9	; 
8343	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
8344	1	  0.00	  0.00	0.000000	1.550000	0	0.970215	-11.106049	220	22	   1.1	   0.9	; 
8345	1	 -0.00	  0.00	0.000000	4.280000	0	1.039095	5.770455	220	5	   1.1	   0.9	; 
8346	1	 -0.00	  0.00	0.000000	4.960000	0	0.997426	42.314603	154	1	   1.1	   0.9	; 
8347	1	 13.72	  4.50	0.000000	0.160000	0	0.987647	-10.834649	110	12	   1.1	   0.9	; 
8348	1	 71.98	 28.80	0.000000	4.880000	0	0.990578	-0.513213	220	6	   1.1	   0.9	; 
8349	1	371.20	 73.50	0.000000	39.869841	0	1.009482	-17.383207	380	6	   1.1	   0.9	; 
8350	1	 -0.00	  0.00	0.000000	0.000000	0	1.033951	32.215255	220	5	   1.1	   0.9	; 
8351	1	  0.00	  0.00	0.000000	4.270000	0	1.018539	22.129856	150	8	   1.1	   0.9	; 
8352	2	  0.00	  0.00	0.000000	0.000000	0	1.031610	11.842270	11	1	   1.1	   0.9	; 
8353	1	-928.00	-491.40	0.000000	0.730000	0	1.057947	39.345690	380	3	   1.1	   0.9	; 
8354	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
8355	1	174.00	 47.70	0.177451	1.142124	0	1.010475	-13.381402	110	22	   1.1	   0.9	; 
8356	1	175.60	 25.00	0.000000	20.780000	0	0.964924	32.309672	400	1	   1.1	   0.9	; 
8357	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
8358	1	 52.96	 50.30	0.000000	0.710000	0	1.018305	-6.370445	110	1	   1.1	   0.9	; 
8359	2	  0.00	  0.00	0.000000	0.000000	0	1.028038	4.181170	6.300000e+00	1	   1.1	   0.9	; 
8360	1	  0.00	  0.00	0.000000	1.810000	0	1.044436	29.692046	220	5	   1.1	   0.9	; 
8361	1	222.60	 62.60	0.000000	30.190000	0	1.034693	37.528372	380	3	   1.1	   0.9	; 
8362	1	  0.00	 -0.00	0.000000	5.450000	0	1.034369	-8.017111	150	9	   1.1	   0.9	; 
8363	1	 16.70	  2.40	0.000000	3.270000	0	0.995774	31.504265	154	1	   1.1	   0.9	; 
8364	1	210.70	 30.00	0.000000	116.980000	0	0.998121	2.826748	400	1	   1.1	   0.9	; 
8365	1	 -0.00	 -0.00	0.000000	9.340000	0	1.007013	-13.166796	150	9	   1.1	   0.9	; 
8366	1	 -0.00	  0.00	0.446415	2.766588	0	1.080721	8.164837	380	18	   1.2	   0.8	; 
8367	2	  0.00	  0.00	0.000000	0.000000	0	1.024544	18.974877	20	14	   1.1	   0.9	; 
8368	1	  0.00	 -0.00	0.000000	0.490000	0	1.077945	-3.550211	150	9	   1.1	   0.9	; 
8369	2	  0.00	  0.00	0.000000	0.000000	0	1.032797	5.614702	20	18	   1.1	   0.9	; 
8370	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
8371	1	 -0.00	  0.00	0.000000	2.230000	0	1.033790	40.550643	380	2	   1.1	   0.9	; 
8372	1	 -0.00	  0.00	0.000000	4.950000	0	1.032770	28.800169	220	1	   1.1	   0.9	; 
8373	2	  0.00	  0.00	0.000000	0.000000	0	1.034215	9.728222	20	18	   1.1	   0.9	; 
8374	1	 99.40	  4.30	0.000000	3.690000	0	1.016256	3.307379	220	5	   1.1	   0.9	; 
8375	1	  9.80	  1.40	0.000000	0.060000	0	1.006049	20.814447	154	1	   1.1	   0.9	; 
8376	1	176.40	 17.20	0.000000	18.370000	0	0.974212	6.709329	220	6	   1.1	   0.9	; 
8377	1	 -0.00	 -0.00	0.000000	1.870000	0	1.030205	-20.991033	220	4	   1.1	   0.9	; 
8378	2	  0.00	  0.00	0.000000	0.000000	0	1.034215	9.728222	20	18	   1.1	   0.9	; 
8379	1	  0.00	  0.00	0.000000	22.540000	0	0.999357	23.538340	380	3	   1.1	   0.9	; 
8380	2	  0.00	  0.00	0.000000	0.000000	0	1.032797	5.614702	20	18	   1.1	   0.9	; 
8381	1	 -0.00	  0.00	0.000000	3.230000	0	1.022856	-10.882134	150	9	   1.1	   0.9	; 
8382	1	 -0.00	  0.00	0.000000	0.440000	0	1.066458	-4.513735	150	9	   1.1	   0.9	; 
8383	1	190.50	 70.90	0.000000	21.300000	0	1.016769	-19.113768	380	4	   1.1	   0.9	; 
8384	1	 38.34	 12.50	0.000000	1.590000	0	0.996109	-3.698386	220	6	   1.1	   0.9	; 
8385	2	  0.00	  0.00	0.000000	0.000000	0	1.023034	24.738464	11	1	   1.1	   0.9	; 
8386	2	  0.00	  0.00	0.000000	0.000000	0	1.029709	20.473808	20	5	   1.1	   0.9	; 
8387	2	  0.00	  0.00	0.000000	0.000000	0	1.006570	25.464337	20	24	   1.1	   0.9	; 
8388	2	  0.00	  0.00	0.000000	0.000000	0	0.988817	21.215061	19	1	   1.1	   0.9	; 
8389	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
8390	1	 -0.00	 -0.00	0.000000	0.360000	0	1.055126	28.025271	220	1	   1.1	   0.9	; 
8391	1	  0.00	 -0.00	0.000000	8.920000	0	1.025807	48.325393	380	3	   1.1	   0.9	; 
8392	1	 30.03	 10.00	0.000000	0.260000	0	0.973403	-6.343919	110	21	   1.1	   0.9	; 
8393	2	  0.00	  0.00	0.000000	0.000000	0	1.066894	2.513611	11	1	   1.1	   0.9	; 
8394	2	  0.00	  0.00	0.000000	0.000000	0	0.962614	39.578299	1.575000e+01	1	   1.1	   0.9	; 
8395	1	222.70	 80.50	0.000000	0.000000	0	1.037317	25.872032	150	2	   1.1	   0.9	; 
8396	2	  0.00	  0.00	0.000000	0.000000	0	1.020502	-7.965953	20	4	   1.1	   0.9	; 
8397	2	  0.00	  0.00	0.000000	0.000000	0	1.021376	22.718616	20	5	   1.1	   0.9	; 
8398	1	  0.00	  0.00	0.000000	0.000000	0	1.019587	-11.095675	150	9	   1.1	   0.9	; 
8399	1	 -0.00	  0.00	0.000000	2.160000	0	0.989523	-4.645698	220	7	   1.1	   0.9	; 
8400	1	  0.00	 -0.00	0.000000	32.280000	0	1.162819	1.018543	380	1	   1.2	   0.8	; 
8401	1	  0.00	 -0.00	0.000000	0.950000	0	1.016604	-26.138576	220	4	   1.1	   0.9	; 
8402	2	  0.00	  0.00	0.000000	0.000000	0	1.021376	22.718616	20	5	   1.1	   0.9	; 
8403	1	 -0.00	  0.00	0.000000	0.000000	0	1.011027	-12.592409	20	4	   1.1	   0.9	; 
8404	1	 -0.00	  0.00	1.044962	67.708163	0	1.038060	17.376838	380	5	   1.1	   0.9	; 
8405	1	 -0.00	 -0.00	0.000000	19.080000	0	1.079461	-12.959093	150	9	   1.2	   0.8	; 
8406	1	 69.08	-49.60	0.000000	3.420000	0	1.031682	39.188537	110	8	   1.1	   0.9	; 
8407	1	  0.00	 -0.00	0.000000	0.940000	0	1.027651	79.007700	220	3	   1.1	   0.9	; 
8408	1	 54.20	  7.80	0.000000	21.900000	0	1.024365	-1.048273	154	1	   1.1	   0.9	; 
8409	2	  0.00	  0.00	0.000000	0.000000	0	1.026822	-0.476726	20	18	   1.1	   0.9	; 
8410	1	 43.25	 19.50	0.157072	16.902196	0	1.024407	-16.057704	220	4	   1.1	   0.9	; 
8411	1	 12.60	  1.80	0.000000	3.180000	0	1.003770	23.582695	154	1	   1.1	   0.9	; 
8412	1	  0.00	  0.00	0.000000	0.350000	0	1.009152	14.501185	220	5	   1.1	   0.9	; 
8413	2	  0.00	  0.00	0.000000	0.000000	0	1.003580	37.337153	11	1	   1.1	   0.9	; 
8414	1	  4.40	  1.10	0.000000	0.410000	0	1.019924	-8.595055	220	10	   1.1	   0.9	; 
8415	2	  0.00	  0.00	0.000000	0.000000	0	1.013179	14.179628	20	18	   1.1	   0.9	; 
8416	1	 -0.00	  0.00	0.000000	0.850000	0	0.982395	-5.498542	110	18	   1.1	   0.9	; 
8417	1	 -0.00	 -0.00	0.000000	0.000000	0	0.994896	-3.136363	110	18	   1.1	   0.9	; 
8418	1	 40.95	 13.40	0.000000	51.250000	0	0.993652	25.056908	150	8	   1.1	   0.9	; 
8419	1	  6.11	 -0.00	0.000000	1.170000	0	1.012685	-20.115544	220	4	   1.1	   0.9	; 
8420	1	  0.00	 -0.00	0.000000	4.640000	0	1.004597	91.103926	150	1	   1.1	   0.9	; 
8421	2	  0.00	  0.00	0.000000	0.000000	0	1.019405	-14.419189	20	10	   1.1	   0.9	; 
8422	1	124.60	 15.90	0.000000	2.290000	0	1.013128	4.797777	220	7	   1.1	   0.9	; 
8423	2	  0.00	  0.00	0.000000	0.000000	0	1.022087	-3.367486	20	6	   1.1	   0.9	; 
8424	2	  0.00	  0.00	0.000000	0.000000	0	1.022087	-3.367486	20	6	   1.1	   0.9	; 
8425	2	  0.00	  0.00	0.000000	0.000000	0	1.004419	18.615053	20	5	   1.1	   0.9	; 
8426	1	 -0.00	  0.00	0.000000	2.470000	0	1.039204	27.724089	220	5	   1.1	   0.9	; 
8427	1	  0.00	  0.00	0.000000	0.000000	0	1.025816	-8.266720	20	5	   1.1	   0.9	; 
8428	1	  0.00	 -0.00	0.000000	1.380000	0	1.011997	-3.144432	220	5	   1.1	   0.9	; 
8429	1	 12.60	  1.80	0.000000	3.660000	0	1.012148	30.893197	154	1	   1.1	   0.9	; 
8430	1	  0.00	  0.00	0.000000	0.000000	0	1.025816	-8.266720	20	5	   1.1	   0.9	; 
8431	1	 -0.00	 -0.00	0.000000	0.650000	0	1.026184	-11.181267	150	9	   1.1	   0.9	; 
8432	1	  0.00	 -0.00	0.000000	7.670000	0	0.946254	7.550305	220	16	   1.1	   0.9	; 
8433	2	  0.00	  0.00	0.000000	0.000000	0	1.022285	8.641504	1.150000e+01	1	   1.1	   0.9	; 
8434	1	 -0.00	 -0.00	0.000000	0.350000	0	1.039004	17.120517	220	5	   1.1	   0.9	; 
8435	1	  0.00	  0.00	0.000000	0.000000	0	1.025816	-8.266720	20	5	   1.1	   0.9	; 
8436	2	  0.00	  0.00	0.000000	0.000000	0	1.007757	23.409003	11	1	   1.1	   0.9	; 
8437	1	167.60	 -9.00	0.000000	0.390000	0	0.975399	-27.696451	150	10	   1.1	   0.9	; 
8438	1	 15.82	  4.00	0.000000	0.700000	0	0.973801	-28.252014	150	10	   1.1	   0.9	; 
8439	2	  0.00	  0.00	0.000000	0.000000	0	1.045666	52.068402	20	3	   1.1	   0.9	; 
8440	1	  0.00	  0.00	0.000000	0.000000	0	1.050455	44.074570	380	1	   1.1	   0.9	; 
8441	2	  0.00	  0.00	0.000000	0.000000	0	1.023837	21.039483	20	5	   1.1	   0.9	; 
8442	1	 -0.00	  0.00	0.000000	0.000000	0	1.013511	22.528490	20	5	   1.1	   0.9	; 
8443	1	  0.00	  0.00	0.000000	0.000000	0	1.021734	-10.957359	150	9	   1.1	   0.9	; 
8444	2	  0.00	  0.00	0.000000	0.000000	0	1.051219	38.746760	20	3	   1.1	   0.9	; 
8445	2	  0.00	  0.00	0.000000	0.000000	0	1.039546	19.356134	20	5	   1.1	   0.9	; 
8446	1	 -7.91	  2.60	0.000000	1.720000	0	1.039998	0.106626	150	9	   1.1	   0.9	; 
8447	2	  0.00	  0.00	0.000000	0.000000	0	1.037580	22.028378	20	10	   1.1	   0.9	; 
8448	1	  0.00	 -0.00	0.248071	0.263274	0	0.991247	18.669171	220	6	   1.1	   0.9	; 
8449	1	 -0.00	  0.00	0.000000	10.450000	0	1.007791	36.976632	154	1	   1.1	   0.9	; 
8450	1	 32.04	 14.90	0.019626	3.350374	0	1.013902	-2.752831	110	18	   1.1	   0.9	; 
8451	2	  0.00	  0.00	0.000000	0.000000	0	0.992069	93.520525	20	3	   1.1	   0.9	; 
8452	1	 50.46	-10.80	0.000000	42.990000	0	1.099484	-2.340691	380	1	   1.2	   0.8	; 
8453	2	  0.00	  0.00	0.000000	0.000000	0	0.972158	41.061568	21	1	   1.1	   0.9	; 
8454	1	 -0.00	 -0.00	0.173635	2.565304	0	1.044067	35.638952	220	3	   1.1	   0.9	; 
8455	1	 -0.00	  0.00	0.000000	0.140000	0	0.974207	-7.208830	110	18	   1.1	   0.9	; 
8456	2	  0.00	  0.00	0.000000	0.000000	0	1.024324	-10.377063	20	4	   1.1	   0.9	; 
8457	2	  0.00	  0.00	0.000000	0.000000	0	1.026110	9.397426	20	18	   1.1	   0.9	; 
8458	1	  0.00	  0.00	0.000000	4.120000	0	1.001359	33.849710	220	3	   1.1	   0.9	; 
8459	2	  0.00	  0.00	0.000000	0.000000	0	1.026110	9.397426	20	18	   1.1	   0.9	; 
8460	1	190.60	 51.60	0.215561	8.284439	0	1.035351	19.619226	220	5	   1.1	   0.9	; 
8461	1	  5.21	  1.30	0.000000	24.850000	0	1.026561	-23.946661	380	10	   1.1	   0.9	; 
8462	1	  0.00	 -0.00	0.000000	93.780000	0	0.956424	44.925894	400	1	   1.1	   0.9	; 
8463	1	 13.01	  2.40	0.000000	0.420000	0	0.990698	-4.186367	110	18	   1.1	   0.9	; 
8464	1	  7.00	  1.00	0.000000	4.330000	0	1.031881	17.767373	154	1	   1.1	   0.9	; 
8465	1	  0.00	  0.00	0.000000	0.000000	0	1.000535	-9.681265	150	9	   1.1	   0.9	; 
8466	1	343.10	109.50	0.000000	41.330000	0	1.035784	8.880294	380	16	   1.1	   0.9	; 
8467	1	 72.00	 10.30	0.000000	5.950000	0	0.976034	39.492744	154	1	   1.1	   0.9	; 
8468	1	  0.00	 -0.00	0.000000	2.020000	0	1.040393	84.017948	220	3	   1.1	   0.9	; 
8469	1	 96.81	 19.40	0.059957	4.650043	0	1.013769	-16.625410	220	4	   1.1	   0.9	; 
8470	2	  0.00	  0.00	0.000000	0.000000	0	1.020956	21.259248	20	6	   1.1	   0.9	; 
8471	2	  0.00	  0.00	0.000000	0.000000	0	1.020956	21.259248	20	6	   1.1	   0.9	; 
8472	1	145.70	-38.00	0.228661	28.338977	0	1.057594	44.556346	380	13	   1.1	   0.9	; 
8473	2	  0.00	  0.00	0.000000	0.000000	0	1.020956	21.259248	20	6	   1.1	   0.9	; 
8474	2	  0.00	  0.00	0.000000	0.000000	0	1.020956	21.259248	20	6	   1.1	   0.9	; 
8475	1	  0.90	 28.30	0.288059	37.479951	0	1.058803	-12.074920	380	4	   1.1	   0.9	; 
8476	2	  0.00	  0.00	0.000000	0.000000	0	1.000621	19.058020	11	1	   1.1	   0.9	; 
8477	1	  0.00	  0.00	0.697821	27.396750	0	1.038248	-7.751154	380	17	   1.1	   0.9	; 
8478	1	 -0.18	 -1.00	0.000000	0.000000	0	1.025548	33.220843	380	8	   1.1	   0.9	; 
8479	2	  0.00	  0.00	0.000000	0.000000	0	1.029635	34.543900	20	5	   1.1	   0.9	; 
8480	1	-91.60	 -4.90	0.151656	24.068758	0	0.986955	-9.508168	220	10	   1.1	   0.9	; 
8481	1	 50.20	  7.10	0.000000	7.260000	0	1.023818	16.867894	154	1	   1.1	   0.9	; 
8482	1	 87.70	 22.20	0.000000	7.350000	0	1.024954	10.628050	220	7	   1.1	   0.9	; 
8483	2	  0.00	  0.00	0.000000	0.000000	0	1.001419	42.731033	1.575000e+01	1	   1.1	   0.9	; 
8484	1	  0.00	  0.00	0.029470	3.160530	0	1.022094	-9.156290	220	4	   1.1	   0.9	; 
8485	1	  0.00	  0.00	0.000000	0.680000	0	1.017452	31.964092	154	1	   1.1	   0.9	; 
8486	1	155.50	 38.30	0.000000	52.840000	0	0.988967	23.628918	150	8	   1.1	   0.9	; 
8487	1	 53.86	 17.70	0.000000	0.330000	0	0.945208	-8.532705	110	21	   1.1	   0.9	; 
8488	2	  0.00	  0.00	0.000000	0.000000	0	1.042782	34.930401	11	1	   1.1	   0.9	; 
8489	1	183.10	 33.90	0.000000	42.160000	0	1.013726	-20.719686	380	4	   1.1	   0.9	; 
8490	2	  0.00	  0.00	0.000000	0.000000	0	1.015531	4.163384	20	9	   1.1	   0.9	; 
8491	1	 -0.00	 -0.00	0.000000	0.860000	0	0.906068	-11.914453	150	9	   1.1	   0.9	; 
8492	1	-46.15	 15.10	0.000000	0.640000	0	1.029156	0.076633	150	9	   1.1	   0.9	; 
8493	2	  0.00	  0.00	0.000000	0.000000	0	1.024481	5.581028	11	1	   1.1	   0.9	; 
8494	1	 -4.73	  4.23	0.000000	0.420000	0	1.033437	0.247819	110	23	   1.1	   0.9	; 
8495	1	  0.00	 -0.00	0.000000	3.320000	0	1.017873	42.270591	150	8	   1.1	   0.9	; 
8496	1	244.09	 48.92	0.000000	5.960000	0	1.028917	19.248459	220	5	   1.1	   0.9	; 
8497	1	 -0.00	 -0.00	0.000000	132.047128	0	1.008448	20.598984	380	5	   1.1	   0.9	; 
8498	1	222.00	 90.50	0.000000	0.160000	0	0.987940	11.541561	220	5	   1.1	   0.9	; 
8499	2	  0.00	  0.00	0.000000	0.000000	0	0.962508	28.579218	15	1	   1.1	   0.9	; 
8500	1	 -0.00	  0.00	0.079222	9.330583	0	1.008519	-20.573227	220	6	   1.1	   0.9	; 
8501	1	 -0.00	  0.00	0.000000	8.780000	0	1.041942	0.135841	154	1	   1.1	   0.9	; 
8502	1	  0.00	  0.00	0.000000	0.000000	0	1.031135	4.071247	380	6	   1.1	   0.9	; 
8503	1	 -0.00	 -0.00	0.000000	0.190000	0	1.001218	-5.422020	110	18	   1.1	   0.9	; 
8504	1	 -0.00	 -0.00	0.000000	8.580000	0	1.033556	40.640833	380	8	   1.1	   0.9	; 
8505	1	  0.00	  0.00	0.460713	22.766073	0	1.040967	10.592542	220	7	   1.1	   0.9	; 
8506	1	 26.93	  9.50	0.000000	7.650000	0	1.041842	5.172442	220	7	   1.1	   0.9	; 
8507	1	 23.70	  3.40	0.000000	2.100000	0	1.008320	26.187636	154	1	   1.1	   0.9	; 
8508	1	129.40	 18.40	0.000000	24.680000	0	0.985987	19.677740	400	1	   1.1	   0.9	; 
8509	1	 -0.00	  0.00	0.000000	15.970000	0	1.041506	1.898415	220	11	   1.1	   0.9	; 
8510	1	  0.00	 -0.00	0.290000	-0.420000	0	0.998909	45.144777	380	2	   1.1	   0.9	; 
8511	1	 47.30	  6.70	0.000000	2.540000	0	1.001839	15.738688	154	1	   1.1	   0.9	; 
8512	1	 20.52	  7.60	0.000000	2.150000	0	0.986787	-3.561117	110	18	   1.1	   0.9	; 
8513	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
8514	1	  0.90	  0.10	0.000000	8.740000	0	1.009518	20.920501	154	1	   1.1	   0.9	; 
8515	1	  0.00	  0.00	0.000000	0.000000	0	0.992463	89.041689	150	1	   1.1	   0.9	; 
8516	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
8517	1	122.50	 38.90	0.000000	0.840000	0	1.009875	21.502969	220	5	   1.1	   0.9	; 
8518	1	 18.42	  1.20	0.000000	0.120000	0	1.007078	-3.740809	220	6	   1.1	   0.9	; 
8519	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
8520	1	 -0.00	 -0.00	0.471040	0.487094	0	1.058816	18.414025	380	14	   1.1	   0.9	; 
8521	1	105.90	 29.50	0.237858	25.422142	0	1.027180	17.886722	220	5	   1.1	   0.9	; 
8522	1	 78.39	 21.20	0.000000	0.970000	0	1.033815	9.218860	220	5	   1.1	   0.9	; 
8523	1	  0.00	 -0.00	0.000000	0.200000	0	1.023605	-10.708096	150	9	   1.1	   0.9	; 
8524	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
8525	1	  2.20	 -0.48	0.000000	3.470000	0	0.998818	-9.928904	150	9	   1.1	   0.9	; 
8526	1	  0.00	 -0.00	0.000000	12.500000	0	1.088895	-1.018806	380	9	   1.1	   0.9	; 
8527	1	 18.52	 11.50	0.000000	4.410000	0	1.033485	-8.016898	150	9	   1.1	   0.9	; 
8528	1	  0.00	 -0.00	0.000000	0.100000	0	1.004025	-9.891566	150	9	   1.1	   0.9	; 
8529	1	  0.00	 -0.00	0.038160	38.091840	0	1.057292	76.888885	380	3	   1.1	   0.9	; 
8530	2	  0.00	  0.00	0.000000	0.000000	0	1.024655	-11.090856	20	4	   1.1	   0.9	; 
8531	1	  0.00	 -0.00	0.000000	0.000000	0	1.019474	-15.630869	20	4	   1.1	   0.9	; 
8532	1	  0.00	  0.00	0.000000	0.000000	0	1.033485	-8.016898	150	9	   1.1	   0.9	; 
8533	1	  0.00	 -0.00	0.000000	0.000000	0	1.019474	-15.630869	20	4	   1.1	   0.9	; 
8534	1	  0.00	 -0.00	0.000000	0.000000	0	1.019474	-15.630869	20	4	   1.1	   0.9	; 
8535	1	  0.00	 -0.00	0.000000	0.000000	0	1.019474	-15.630869	20	4	   1.1	   0.9	; 
8536	1	 19.82	  5.80	0.000000	4.990000	0	1.016639	-11.771752	110	22	   1.1	   0.9	; 
8537	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-3.910762	20	6	   1.1	   0.9	; 
8538	2	  0.00	  0.00	0.000000	0.000000	0	1.015227	-3.436884	20	10	   1.1	   0.9	; 
8539	1	 -0.00	 -0.00	0.000000	0.400000	0	1.002179	20.283789	154	1	   1.1	   0.9	; 
8540	1	 20.72	  6.80	0.000000	0.650000	0	0.953343	-7.264906	110	21	   1.1	   0.9	; 
8541	1	 10.01	-30.00	0.000000	0.740000	0	1.016042	-11.166981	220	6	   1.1	   0.9	; 
8542	1	 55.26	 34.20	0.000000	0.510000	0	0.963231	-9.827573	150	9	   1.1	   0.9	; 
8543	1	145.70	122.20	0.000000	4.500000	0	1.027620	17.221656	220	3	   1.1	   0.9	; 
8544	2	  0.00	  0.00	0.000000	0.000000	0	1.012697	95.470970	20	3	   1.1	   0.9	; 
8545	2	  0.00	  0.00	0.000000	0.000000	0	1.012641	95.734391	20	3	   1.1	   0.9	; 
8546	2	  0.00	  0.00	0.000000	0.000000	0	1.012641	95.734391	20	3	   1.1	   0.9	; 
8547	2	  0.00	  0.00	0.000000	0.000000	0	1.028244	96.397470	20	3	   1.1	   0.9	; 
8548	2	  0.00	  0.00	0.000000	0.000000	0	1.028244	96.397470	20	3	   1.1	   0.9	; 
8549	2	  0.00	  0.00	0.000000	0.000000	0	1.028456	96.447506	20	3	   1.1	   0.9	; 
8550	2	  0.00	  0.00	0.000000	0.000000	0	1.028456	96.447506	20	3	   1.1	   0.9	; 
8551	1	  0.00	 -0.00	0.000000	3.450000	0	1.006366	-15.137227	150	9	   1.1	   0.9	; 
8552	2	  0.00	  0.00	0.000000	0.000000	0	1.050589	87.905314	20	3	   1.1	   0.9	; 
8553	1	 28.83	 -3.80	0.000000	7.400000	0	1.013905	-12.380472	110	22	   1.1	   0.9	; 
8554	1	177.50	 72.50	0.000000	46.350000	0	1.020669	36.645797	150	8	   1.1	   0.9	; 
8555	2	  0.00	  0.00	0.000000	0.000000	0	1.000449	37.338871	1.380000e+01	1	   1.1	   0.9	; 
8556	1	  0.00	 -0.00	0.000000	132.840000	0	1.019976	-17.782538	380	4	   1.1	   0.9	; 
8557	1	 39.84	 13.80	0.058009	12.811660	0	1.016590	91.688856	150	1	   1.1	   0.9	; 
8558	1	  2.00	  1.00	0.000000	0.300000	0	0.978984	-5.102198	110	21	   1.1	   0.9	; 
8559	2	  0.00	  0.00	0.000000	0.000000	0	0.996540	26.163496	11	1	   1.1	   0.9	; 
8560	1	 56.53	 15.40	0.000000	0.120000	0	1.061997	16.341333	110	24	   1.1	   0.9	; 
8561	2	  0.00	  0.00	0.000000	0.000000	0	0.992794	44.481603	11	1	   1.1	   0.9	; 
8562	1	 -0.00	  0.00	0.000000	0.000000	0	1.013824	-24.041959	20	4	   1.1	   0.9	; 
8563	2	  0.00	  0.00	0.000000	0.000000	0	1.020659	-5.050211	20	10	   1.1	   0.9	; 
8564	1	 -0.00	 -0.00	0.000000	0.710000	0	1.071229	-5.679029	150	9	   1.1	   0.9	; 
8565	1	 38.54	 12.00	0.000000	16.520000	0	1.014963	-26.893813	220	4	   1.1	   0.9	; 
8566	1	  0.00	 -0.00	0.000000	8.170000	0	1.054641	7.773993	220	3	   1.1	   0.9	; 
8567	1	  0.00	 -0.00	0.000000	0.410000	0	0.962886	-4.988351	110	19	   1.1	   0.9	; 
8568	1	 -0.00	  0.00	0.000000	0.670000	0	1.009413	-9.559143	150	9	   1.1	   0.9	; 
8569	2	  0.00	  0.00	0.000000	0.000000	0	1.043912	38.237051	20	5	   1.1	   0.9	; 
8570	2	  0.00	  0.00	0.000000	0.000000	0	1.044271	38.240250	20	5	   1.1	   0.9	; 
8571	2	  0.00	  0.00	0.000000	0.000000	0	1.043938	38.255003	20	5	   1.1	   0.9	; 
8572	1	  0.00	  0.00	0.039220	0.760780	0	1.030740	18.715448	220	5	   1.1	   0.9	; 
8573	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
8574	1	 -0.00	  0.00	0.056963	3.583037	0	1.074386	35.546719	380	14	   1.1	   0.9	; 
8575	1	 25.20	 18.50	0.616465	136.433067	0	1.178060	3.460132	380	9	   1.2	   0.8	; 
8576	2	  0.00	  0.00	0.000000	0.000000	0	1.044340	27.891337	20	14	   1.1	   0.9	; 
8577	2	  0.00	  0.00	0.000000	0.000000	0	1.039495	25.225942	20	14	   1.1	   0.9	; 
8578	2	  0.00	  0.00	0.000000	0.000000	0	1.039495	25.225942	20	14	   1.1	   0.9	; 
8579	1	 -0.00	 -0.00	0.078399	4.451200	0	1.018943	6.634561	220	6	   1.1	   0.9	; 
8580	1	 22.40	  3.10	0.000000	3.400000	0	1.007110	28.112169	154	1	   1.1	   0.9	; 
8581	2	  0.00	  0.00	0.000000	0.000000	0	1.053599	21.197213	20	14	   1.1	   0.9	; 
8582	2	  0.00	  0.00	0.000000	0.000000	0	1.053599	21.197213	20	14	   1.1	   0.9	; 
8583	1	 -0.00	  0.00	0.000000	93.070000	0	1.052531	42.677501	380	8	   1.1	   0.9	; 
8584	1	 27.90	  4.00	0.000000	3.430000	0	1.022818	35.669345	154	1	   1.1	   0.9	; 
8585	1	  0.00	 -0.00	0.000000	3.660000	0	1.030420	-18.615687	220	4	   1.1	   0.9	; 
8586	1	 14.02	  5.50	0.000000	3.300000	0	1.028806	19.359171	220	5	   1.1	   0.9	; 
8587	1	 26.03	 10.60	0.000000	2.140000	0	1.029304	47.335419	110	8	   1.1	   0.9	; 
8588	1	  0.00	 -0.00	0.116781	-0.097317	0	1.033776	23.366887	220	3	   1.1	   0.9	; 
8589	1	  0.00	  0.00	0.000000	45.020000	0	1.018061	42.315747	150	8	   1.1	   0.9	; 
8590	1	106.60	 15.20	0.000000	0.340000	0	1.016112	20.652649	154	1	   1.1	   0.9	; 
8591	1	  0.00	  0.00	0.000000	0.000000	0	1.002176	-13.481147	150	9	   1.1	   0.9	; 
8592	1	  0.00	  0.00	0.040225	12.359775	0	0.996578	38.818651	220	3	   1.1	   0.9	; 
8593	1	  0.00	  0.00	0.000000	0.000000	0	1.050151	43.874516	380	8	   1.1	   0.9	; 
8594	1	 16.72	  5.50	0.000000	0.890000	0	0.990952	-14.211234	110	12	   1.1	   0.9	; 
8595	2	  0.00	  0.00	0.000000	0.000000	0	1.003942	39.409116	11	1	   1.1	   0.9	; 
8596	1	  7.21	  3.30	0.000000	0.910000	0	1.022763	-3.774086	110	15	   1.1	   0.9	; 
8597	1	 -0.00	 -0.00	0.000000	0.190000	0	1.005676	-8.882179	150	9	   1.1	   0.9	; 
8598	2	  0.00	  0.00	0.000000	0.000000	0	1.031898	-9.317211	20	6	   1.1	   0.9	; 
8599	1	 -0.00	 -7.20	0.000000	0.000000	0	1.037505	-6.683276	150	9	   1.1	   0.9	; 
8600	1	 64.40	  9.10	0.000000	2.290000	0	1.007712	17.817524	154	1	   1.1	   0.9	; 
8601	1	196.30	-10.40	0.000000	8.970000	0	1.023757	15.821231	220	7	   1.1	   0.9	; 
8602	1	 33.24	 11.10	0.000000	1.560000	0	0.951154	-12.421936	110	21	   1.1	   0.9	; 
8603	1	  0.10	-19.10	0.000000	0.260000	0	0.977623	30.982888	220	3	   1.1	   0.9	; 
8604	2	  0.00	  0.00	0.000000	0.000000	0	1.052591	40.424368	20	3	   1.1	   0.9	; 
8605	1	186.10	 14.80	0.000000	17.280000	0	1.070477	22.577139	220	5	   1.1	   0.9	; 
8606	1	 17.52	  6.50	0.000000	0.740000	0	1.025701	-3.549152	110	15	   1.1	   0.9	; 
8607	1	 -0.00	  0.00	0.000000	0.690000	0	1.011387	-3.579207	110	21	   1.1	   0.9	; 
8608	1	181.90	 92.60	0.000000	4.150000	0	1.027615	8.124619	220	3	   1.1	   0.9	; 
8609	2	  0.00	  0.00	0.000000	0.000000	0	1.052591	40.424368	20	3	   1.1	   0.9	; 
8610	2	  0.00	  0.00	0.000000	0.000000	0	1.052591	40.424368	20	3	   1.1	   0.9	; 
8611	1	 42.55	 14.00	0.000000	7.520000	0	1.010002	-12.911741	110	12	   1.1	   0.9	; 
8612	1	  0.00	  0.00	0.000000	9.840000	0	1.037571	3.363381	220	3	   1.1	   0.9	; 
8613	1	  0.00	  0.00	0.000000	0.890000	0	1.035230	7.175845	220	1	   1.1	   0.9	; 
8614	1	 25.63	  6.50	0.000000	0.520000	0	1.035503	30.793495	220	5	   1.1	   0.9	; 
8615	1	 80.99	 30.10	0.000000	29.800000	0	1.002828	0.450085	220	6	   1.1	   0.9	; 
8616	1	 94.10	 39.00	0.000000	27.610000	0	1.042887	29.173811	380	3	   1.1	   0.9	; 
8617	1	 -0.00	  0.00	0.000000	4.340000	0	1.012367	-8.878211	150	9	   1.1	   0.9	; 
8618	1	-57.59	-30.52	0.000000	2.450000	0	1.045510	49.611080	110	8	   1.1	   0.9	; 
8619	1	 61.67	 17.40	0.000000	0.290000	0	1.024857	-4.385691	110	19	   1.1	   0.9	; 
8620	1	 73.83	 16.41	0.000000	15.770000	0	1.043895	3.242490	220	5	   1.1	   0.9	; 
8621	1	 -0.00	  0.00	0.000000	1.750000	0	1.019496	22.104164	150	8	   1.1	   0.9	; 
8622	1	  0.00	  0.00	0.000000	33.030000	0	1.015499	-22.709466	380	4	   1.1	   0.9	; 
8623	1	  0.00	  0.00	0.000000	30.480000	0	1.062888	3.794097	400	1	   1.1	   0.9	; 
8624	1	  0.00	  0.00	0.000000	34.980000	0	0.970458	32.668903	400	1	   1.1	   0.9	; 
8625	1	 26.43	  6.60	0.019450	0.320550	0	1.016183	-11.264275	110	22	   1.1	   0.9	; 
8626	1	 74.08	 10.70	0.000000	13.550000	0	1.014766	-26.891027	220	4	   1.1	   0.9	; 
8627	1	 29.03	 18.00	0.000000	0.020000	0	1.003491	-10.282006	150	9	   1.1	   0.9	; 
8628	1	  0.00	  0.00	0.000000	0.000000	0	0.980816	-7.972115	150	9	   1.1	   0.9	; 
8629	1	 -0.00	 -0.00	0.000000	3.980000	0	1.026653	-20.337648	220	5	   1.1	   0.9	; 
8630	1	  0.00	  0.00	0.000000	1.440000	0	0.983511	-8.815823	150	10	   1.1	   0.9	; 
8631	1	  0.00	  0.00	0.000000	1.390000	0	1.020498	-7.004186	150	9	   1.1	   0.9	; 
8632	2	  0.00	  0.00	0.000000	0.000000	0	1.128032	6.903218	20	9	   1.2	   0.8	; 
8633	1	 41.80	  5.90	0.000000	7.640000	0	1.012585	28.941869	154	1	   1.1	   0.9	; 
8634	1	  0.00	 -0.00	0.000000	1.740000	0	1.049966	90.439526	220	3	   1.1	   0.9	; 
8635	2	  0.00	  0.00	0.000000	0.000000	0	0.968831	49.279117	11	1	   1.1	   0.9	; 
8636	1	 53.06	 17.40	0.000000	0.110000	0	0.982346	-5.664036	110	21	   1.1	   0.9	; 
8637	2	  0.00	  0.00	0.000000	0.000000	0	1.043665	14.930439	20	14	   1.1	   0.9	; 
8638	1	 22.30	  3.10	0.000000	0.540000	0	1.023494	16.826765	154	1	   1.1	   0.9	; 
8639	2	  0.00	  0.00	0.000000	0.000000	0	1.026319	-4.093349	20	6	   1.1	   0.9	; 
8640	1	 78.49	 18.50	0.000000	6.910000	0	1.011847	-21.235399	220	4	   1.1	   0.9	; 
8641	1	 -0.00	  0.00	0.000000	37.020000	0	0.965176	19.389202	400	1	   1.1	   0.9	; 
8642	1	 -0.00	 -0.00	0.000000	5.750000	0	1.078046	7.071840	220	5	   1.1	   0.9	; 
8643	1	  0.00	 -0.00	0.000000	0.380000	0	1.021366	-0.687341	150	9	   1.1	   0.9	; 
8644	2	  0.00	  0.00	0.000000	0.000000	0	0.979015	43.422130	1.030000e+01	1	   1.1	   0.9	; 
8645	1	  0.00	 -0.00	0.000000	0.000000	0	1.059723	-11.874145	150	9	   1.1	   0.9	; 
8646	1	 -0.00	 -0.00	0.000000	3.600000	0	0.999314	44.425993	380	8	   1.1	   0.9	; 
8647	2	  0.00	  0.00	0.000000	0.000000	0	1.052654	21.511370	20	5	   1.1	   0.9	; 
8648	2	  0.00	  0.00	0.000000	0.000000	0	1.052654	21.511370	20	5	   1.1	   0.9	; 
8649	1	 -0.00	 -0.00	0.000000	15.140000	0	1.051779	-5.835110	380	1	   1.1	   0.9	; 
8650	1	  0.00	  0.00	0.000000	0.650000	0	1.080534	-3.780007	150	9	   1.1	   0.9	; 
8651	2	  0.00	  0.00	0.000000	0.000000	0	1.024067	20.713541	20	10	   1.1	   0.9	; 
8652	1	114.40	 34.20	0.019661	4.460339	0	1.016464	14.858583	220	5	   1.1	   0.9	; 
8653	1	 -0.00	  0.00	0.038809	40.691191	0	1.043400	77.613508	380	3	   1.1	   0.9	; 
8654	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113187	6.300000e+00	1	   1.1	   0.9	; 
8655	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
8656	2	  0.00	  0.00	0.000000	0.000000	0	1.012276	40.254811	11	1	   1.1	   0.9	; 
8657	1	  5.21	  1.70	0.000000	1.370000	0	1.013385	-8.195491	110	12	   1.1	   0.9	; 
8658	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
8659	1	 15.12	  7.50	0.000000	0.330000	0	1.013817	35.753916	220	3	   1.1	   0.9	; 
8660	1	 71.88	 21.70	0.000000	9.630000	0	1.064477	3.338461	220	5	   1.1	   0.9	; 
8661	1	 -0.00	  0.00	0.000000	5.960000	0	1.026147	-15.127436	220	4	   1.1	   0.9	; 
8662	1	 -0.00	  0.00	0.000000	1.400000	0	1.058505	-0.088728	150	9	   1.1	   0.9	; 
8663	1	 57.06	 13.30	0.000000	19.180000	0	1.029605	-21.145475	220	4	   1.1	   0.9	; 
8664	1	160.70	 40.30	0.000000	3.040000	0	0.997958	26.556133	150	8	   1.1	   0.9	; 
8665	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
8666	1	 26.03	-14.10	0.000000	0.840000	0	1.034807	-0.149750	110	23	   1.1	   0.9	; 
8667	1	  0.00	 -0.00	0.000000	0.550000	0	1.024660	-8.239737	150	9	   1.1	   0.9	; 
8668	2	  0.00	  0.00	0.000000	0.000000	0	1.060483	72.601224	20	3	   1.1	   0.9	; 
8669	1	 40.34	 15.90	0.000000	1.310000	0	1.030836	31.477510	150	8	   1.1	   0.9	; 
8670	1	 -7.97	  6.30	0.000000	2.730000	0	1.004627	-12.540227	150	9	   1.1	   0.9	; 
8671	2	  0.00	  0.00	0.000000	0.000000	0	1.060483	72.601224	20	3	   1.1	   0.9	; 
8672	1	106.70	 33.60	0.000000	3.280000	0	1.044925	2.499152	110	19	   1.1	   0.9	; 
8673	1	 80.09	 23.40	0.039070	0.620930	0	1.012160	7.425482	110	18	   1.1	   0.9	; 
8674	1	 -0.00	 -0.00	0.000000	0.180000	0	1.044074	-6.730644	150	9	   1.1	   0.9	; 
8675	2	  0.00	  0.00	0.000000	0.000000	0	1.031719	9.474961	20	5	   1.1	   0.9	; 
8676	1	208.06	 36.60	0.000000	3.550000	0	1.015423	15.004573	220	5	   1.1	   0.9	; 
8677	1	209.80	102.60	0.000000	24.310000	0	0.985195	5.739458	220	3	   1.1	   0.9	; 
8678	1	160.00	 50.00	0.000000	23.190000	0	0.996665	-7.315796	220	6	   1.1	   0.9	; 
8679	2	  0.00	  0.00	0.000000	0.000000	0	1.031719	9.474961	20	5	   1.1	   0.9	; 
8680	2	  0.00	  0.00	0.000000	0.000000	0	1.031719	9.474961	20	5	   1.1	   0.9	; 
8681	1	113.50	 11.50	0.000000	5.530000	0	0.994420	-19.142553	220	4	   1.1	   0.9	; 
8682	1	 64.27	 22.90	0.000000	3.060000	0	1.033040	-2.188961	110	19	   1.1	   0.9	; 
8683	1	 -0.00	  0.00	0.000000	11.870000	0	1.073694	71.260391	380	3	   1.1	   0.9	; 
8684	1	 43.25	 15.20	0.039380	0.180620	0	0.998764	-1.713308	110	18	   1.1	   0.9	; 
8685	1	144.50	 67.80	0.000000	2.430000	0	0.993084	32.616818	220	3	   1.1	   0.9	; 
8686	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
8687	2	  0.00	  0.00	0.000000	0.000000	0	0.992442	9.617717	20	18	   1.1	   0.9	; 
8688	1	 62.57	 22.70	0.000000	0.470000	0	1.012567	-5.484707	110	19	   1.1	   0.9	; 
8689	1	 -0.00	  0.00	0.000000	0.860000	0	1.034054	-4.198425	150	9	   1.1	   0.9	; 
8690	1	 89.80	  5.90	0.039177	15.480617	0	1.010868	93.234354	150	1	   1.1	   0.9	; 
8691	1	 99.50	 28.10	0.000000	6.230000	0	1.022737	38.788607	380	3	   1.1	   0.9	; 
8692	1	 24.23	  9.30	0.237940	6.201545	0	1.010946	-13.506969	220	4	   1.1	   0.9	; 
8693	1	 22.22	  5.60	0.019675	0.800325	0	1.017900	3.935052	380	7	   1.1	   0.9	; 
8694	1	148.20	 65.30	0.000000	10.510000	0	1.009490	12.391585	380	3	   1.1	   0.9	; 
8695	1	 -0.00	 -0.00	0.076637	2.763363	0	1.039945	14.048373	220	7	   1.1	   0.9	; 
8696	1	  0.00	  0.00	0.000000	0.000000	0	1.023631	36.965167	150	8	   1.1	   0.9	; 
8697	1	 -0.00	 -0.00	0.038657	0.031343	0	1.014343	-8.671556	110	12	   1.1	   0.9	; 
8698	1	  0.00	 -0.00	0.000000	6.350000	0	1.031641	-4.160427	220	23	   1.1	   0.9	; 
8699	1	 -0.00	 -0.00	0.228692	3.068952	0	1.024166	94.721888	380	1	   1.1	   0.9	; 
8700	1	  3.50	  0.90	0.000000	1.120000	0	0.995748	-5.907958	110	18	   1.1	   0.9	; 
8701	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.888934	20	6	   1.1	   0.9	; 
8702	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.888934	20	6	   1.1	   0.9	; 
8703	1	 17.12	  1.30	0.000000	0.990000	0	0.988671	-4.542598	110	18	   1.1	   0.9	; 
8704	2	  0.00	  0.00	0.000000	0.000000	0	1.038438	0.065623	20	9	   1.1	   0.9	; 
8705	1	 90.50	 12.90	0.000000	2.990000	0	1.000675	17.352510	154	1	   1.1	   0.9	; 
8706	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.860150	20	6	   1.1	   0.9	; 
8707	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.860150	20	6	   1.1	   0.9	; 
8708	1	  0.00	 -0.00	0.000000	0.290000	0	1.010994	-1.162397	380	6	   1.1	   0.9	; 
8709	2	  0.00	  0.00	0.000000	0.000000	0	0.982549	44.896548	11	1	   1.1	   0.9	; 
8710	1	157.70	 39.70	0.039543	53.100457	0	1.052339	14.454599	380	5	   1.1	   0.9	; 
8711	2	  0.00	  0.00	0.000000	0.000000	0	1.044461	26.985271	20	5	   1.1	   0.9	; 
8712	2	  0.00	  0.00	0.000000	0.000000	0	1.044461	26.985271	20	5	   1.1	   0.9	; 
8713	2	  0.00	  0.00	0.000000	0.000000	0	1.044893	26.926518	20	5	   1.1	   0.9	; 
8714	2	  0.00	  0.00	0.000000	0.000000	0	1.044893	26.926518	20	5	   1.1	   0.9	; 
8715	1	198.60	 63.00	1.058228	72.887005	0	1.102004	60.082984	380	3	   1.2	   0.8	; 
8716	2	  0.00	  0.00	0.000000	0.000000	0	1.019095	-7.960677	20	4	   1.1	   0.9	; 
8717	2	  0.00	  0.00	0.000000	0.000000	0	1.019095	-7.960677	20	4	   1.1	   0.9	; 
8718	1	 24.04	  1.68	0.000000	4.020000	0	1.028086	15.549208	220	5	   1.1	   0.9	; 
8719	2	  0.00	  0.00	0.000000	0.000000	0	1.022039	16.134374	20	2	   1.1	   0.9	; 
8720	1	 83.10	 26.10	0.000000	23.950000	0	1.035548	-4.408789	220	23	   1.1	   0.9	; 
8721	1	 -0.00	 -0.00	0.000000	4.530000	0	1.030956	18.955624	220	5	   1.1	   0.9	; 
8722	1	241.40	116.90	0.713357	23.885167	0	1.015204	-22.868010	220	4	   1.1	   0.9	; 
8723	1	408.90	 77.30	0.000000	13.580000	0	1.010537	3.784995	220	7	   1.1	   0.9	; 
8724	1	  0.00	 -0.00	0.000000	2.750000	0	1.033069	20.041193	220	5	   1.1	   0.9	; 
8725	2	  0.00	  0.00	0.000000	0.000000	0	1.027819	-9.442028	20	4	   1.1	   0.9	; 
8726	2	  0.00	  0.00	0.000000	0.000000	0	1.000784	-5.344800	20	18	   1.1	   0.9	; 
8727	1	 18.52	  6.10	0.000000	0.090000	0	0.976129	-6.118497	110	21	   1.1	   0.9	; 
8728	1	 48.80	  6.90	0.000000	8.710000	0	1.007795	20.535138	154	1	   1.1	   0.9	; 
8729	1	  0.00	  0.00	0.170406	3.942552	0	1.033742	40.550873	380	2	   1.1	   0.9	; 
8730	1	 25.83	 12.50	0.000000	0.200000	0	1.027830	19.279135	220	6	   1.1	   0.9	; 
8731	2	  0.00	  0.00	0.000000	0.000000	0	1.059800	43.409328	20	3	   1.1	   0.9	; 
8732	2	  0.00	  0.00	0.000000	0.000000	0	1.059800	43.409328	20	3	   1.1	   0.9	; 
8733	2	  0.00	  0.00	0.000000	0.000000	0	1.059800	43.409328	20	3	   1.1	   0.9	; 
8734	2	  0.00	  0.00	0.000000	0.000000	0	1.059800	43.409328	20	3	   1.1	   0.9	; 
8735	2	  0.00	  0.00	0.000000	0.000000	0	1.059800	43.409328	20	3	   1.1	   0.9	; 
8736	1	 36.04	 -8.00	0.000000	32.730000	0	1.042484	-8.329333	220	11	   1.1	   0.9	; 
8737	1	  0.00	 -0.00	0.495152	-0.385118	0	1.077098	41.368237	380	8	   1.1	   0.9	; 
8738	1	 -0.00	  0.00	0.000000	0.450000	0	0.993908	39.297190	154	1	   1.1	   0.9	; 
8739	1	  4.61	  1.70	0.000000	0.900000	0	0.999104	-5.464238	110	19	   1.1	   0.9	; 
8740	2	  0.00	  0.00	0.000000	0.000000	0	0.993890	98.193350	20	3	   1.1	   0.9	; 
8741	2	  0.00	  0.00	0.000000	0.000000	0	0.988223	95.517768	20	3	   1.1	   0.9	; 
8742	1	  7.01	  2.30	0.000000	0.610000	0	0.983111	-11.388547	110	12	   1.1	   0.9	; 
8743	1	  0.00	  0.00	0.000000	2.370000	0	1.046536	-20.234575	380	10	   1.1	   0.9	; 
8744	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	-7.839877	20	4	   1.1	   0.9	; 
8745	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	-7.839877	20	4	   1.1	   0.9	; 
8746	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	-7.839877	20	4	   1.1	   0.9	; 
8747	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	-7.839877	20	4	   1.1	   0.9	; 
8748	1	 -0.00	  0.00	0.000000	50.270000	0	1.110806	0.955681	380	9	   1.2	   0.8	; 
8749	1	 -0.00	 -0.00	0.250000	20.360000	0	1.113386	5.807349	220	19	   1.2	   0.8	; 
8750	1	191.96	 38.57	0.000000	122.890000	0	1.057631	18.249732	380	14	   1.1	   0.9	; 
8751	1	 -0.00	  0.00	0.000000	219.650000	0	0.970261	37.372194	400	1	   1.1	   0.9	; 
8752	1	 20.82	  7.90	0.000000	6.730000	0	1.008530	-24.207466	220	4	   1.1	   0.9	; 
8753	2	  0.00	  0.00	0.000000	0.000000	0	1.049140	42.651850	20	2	   1.1	   0.9	; 
8754	1	 -0.00	 -0.00	0.000000	1.350000	0	1.068881	5.548581	220	5	   1.1	   0.9	; 
8755	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	-7.839877	20	4	   1.1	   0.9	; 
8756	1	 11.41	  0.70	0.000000	0.240000	0	1.001498	6.023218	110	18	   1.1	   0.9	; 
8757	1	 -8.81	  2.90	0.000000	0.650000	0	0.953282	-7.517012	150	9	   1.1	   0.9	; 
8758	1	 -0.00	 -0.00	0.341219	69.634607	0	1.058786	43.173130	380	8	   1.1	   0.9	; 
8759	2	  0.00	  0.00	0.000000	0.000000	0	1.032762	-8.550207	20	4	   1.1	   0.9	; 
8760	1	 -0.00	 -0.00	0.538544	40.619042	0	1.041023	3.783242	380	11	   1.1	   0.9	; 
8761	1	105.80	 51.80	0.000000	5.310000	0	1.002114	-15.311194	150	9	   1.1	   0.9	; 
8762	1	  0.04	 -0.05	0.000000	20.750000	0	1.026254	25.235043	220	14	   1.1	   0.9	; 
8763	2	  0.00	  0.00	0.000000	0.000000	0	1.009892	4.868208	20	9	   1.1	   0.9	; 
8764	2	  0.00	  0.00	0.000000	0.000000	0	1.030035	1.495440	11	1	   1.1	   0.9	; 
8765	1	 -0.00	  0.00	0.000000	9.720000	0	1.019803	31.216132	380	3	   1.1	   0.9	; 
8766	1	 92.10	 45.00	0.000000	0.400000	0	0.962993	-26.453508	220	6	   1.1	   0.9	; 
8767	1	  0.00	 -0.00	0.000000	65.820000	0	1.096125	7.622014	380	1	   1.2	   0.8	; 
8768	1	 -0.00	 -0.00	0.000000	23.150000	0	1.019648	37.982078	380	8	   1.1	   0.9	; 
8769	1	 27.53	 17.00	0.000000	0.860000	0	1.007899	-8.721694	150	9	   1.1	   0.9	; 
8770	2	  0.00	  0.00	0.000000	0.000000	0	1.048632	39.237883	20	2	   1.1	   0.9	; 
8771	1	  0.00	 -0.00	0.000000	10.520000	0	1.030564	13.401680	380	1	   1.1	   0.9	; 
8772	2	  0.00	  0.00	0.000000	0.000000	0	1.023158	23.406873	20	10	   1.1	   0.9	; 
8773	2	  0.00	  0.00	0.000000	0.000000	0	1.042956	23.602891	20	14	   1.1	   0.9	; 
8774	2	  0.00	  0.00	0.000000	0.000000	0	1.030360	-6.512869	20	4	   1.1	   0.9	; 
8775	1	 -0.00	 -0.00	0.000000	35.660000	0	1.126856	-1.563266	380	9	   1.2	   0.8	; 
8776	2	  0.00	  0.00	0.000000	0.000000	0	0.967640	46.597759	11	1	   1.1	   0.9	; 
8777	1	  0.10	-19.30	0.000000	0.270000	0	1.010273	7.100671	220	3	   1.1	   0.9	; 
8778	1	  0.00	 -0.00	0.000000	76.150000	0	0.974291	22.734352	400	1	   1.1	   0.9	; 
8779	1	 -0.00	 -0.00	0.000000	5.500000	0	1.001376	-10.405306	220	4	   1.1	   0.9	; 
8780	1	  9.01	  3.00	0.000000	0.510000	0	1.033474	-4.183218	110	23	   1.1	   0.9	; 
8781	1	  0.00	  0.00	0.000000	0.370000	0	0.995823	-9.109252	150	9	   1.1	   0.9	; 
8782	1	 -0.16	 -1.92	0.000000	0.450000	0	1.032918	46.113189	110	8	   1.1	   0.9	; 
8783	1	 -0.00	  0.00	0.000000	0.050000	0	1.051409	-6.429455	150	9	   1.1	   0.9	; 
8784	1	 61.27	 11.00	0.000000	50.160000	0	1.026352	44.518276	380	3	   1.1	   0.9	; 
8785	1	  0.00	  0.00	0.000000	3.240000	0	1.023876	37.245368	110	8	   1.1	   0.9	; 
8786	1	 23.03	  7.60	0.000000	0.780000	0	0.970007	-14.003380	110	12	   1.1	   0.9	; 
8787	1	 48.80	  6.90	0.000000	12.070000	0	0.988380	37.047366	154	1	   1.1	   0.9	; 
8788	1	  0.00	  0.00	0.000000	2.220000	0	1.027371	13.364096	220	5	   1.1	   0.9	; 
8789	1	  0.00	  0.00	0.000000	2.060000	0	0.982997	-8.492112	150	9	   1.1	   0.9	; 
8790	1	 23.03	  9.20	0.058901	1.221099	0	1.005639	-1.201359	110	19	   1.1	   0.9	; 
8791	2	  0.00	  0.00	0.000000	0.000000	0	1.011737	-19.669579	20	4	   1.1	   0.9	; 
8792	1	 -0.00	 -0.00	0.000000	0.190000	0	1.012784	-1.969846	110	21	   1.1	   0.9	; 
8793	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-0.658602	20	9	   1.1	   0.9	; 
8794	1	  0.00	  0.00	0.000000	0.840000	0	1.045009	-6.785844	150	9	   1.1	   0.9	; 
8795	1	 22.32	 13.80	0.000000	2.960000	0	1.031735	-7.537350	150	9	   1.1	   0.9	; 
8796	1	-18.52	  6.10	0.000000	0.260000	0	1.019317	-6.296032	150	9	   1.1	   0.9	; 
8797	2	  0.00	  0.00	0.000000	0.000000	0	1.024762	17.972121	20	14	   1.1	   0.9	; 
8798	1	 21.62	  9.80	0.000000	0.140000	0	0.991864	-4.264715	110	18	   1.1	   0.9	; 
8799	1	 43.55	-20.50	0.000000	2.530000	0	1.019944	-18.109195	220	4	   1.1	   0.9	; 
8800	1	165.90	154.60	0.000000	15.170000	0	1.008880	-23.681101	380	4	   1.1	   0.9	; 
8801	1	-57.46	-30.30	0.000000	5.400000	0	1.030578	-17.961902	220	4	   1.1	   0.9	; 
8802	1	  0.00	  0.00	0.000000	0.530000	0	1.026693	-20.337925	220	5	   1.1	   0.9	; 
8803	2	  0.00	  0.00	0.000000	0.000000	0	1.050841	90.684517	20	8	   1.1	   0.9	; 
8804	1	 20.02	  6.80	0.000000	0.480000	0	1.021294	52.586969	110	8	   1.1	   0.9	; 
8805	1	 49.76	 15.00	0.000000	1.220000	0	0.932912	-10.326204	110	21	   1.1	   0.9	; 
8806	2	  0.00	  0.00	0.000000	0.000000	0	1.057091	77.565872	20	3	   1.1	   0.9	; 
8807	2	  0.00	  0.00	0.000000	0.000000	0	1.057091	77.565872	20	3	   1.1	   0.9	; 
8808	1	117.50	 16.70	0.000000	3.350000	0	1.015754	19.136214	154	1	   1.1	   0.9	; 
8809	2	  0.00	  0.00	0.000000	0.000000	0	1.057091	77.565872	20	3	   1.1	   0.9	; 
8810	2	  0.00	  0.00	0.000000	0.000000	0	1.015185	-4.986575	20	4	   1.1	   0.9	; 
8811	1	 -0.20	 -0.98	0.000000	0.000000	0	1.021214	26.174979	150	8	   1.1	   0.9	; 
8812	1	 60.57	 39.00	0.585626	26.746283	0	1.005241	4.405336	220	19	   1.1	   0.9	; 
8813	1	 79.49	 22.70	0.000000	9.260000	0	1.014813	31.102856	150	8	   1.1	   0.9	; 
8814	1	  6.61	  1.90	0.000000	0.670000	0	0.967949	-7.321869	110	18	   1.1	   0.9	; 
8815	1	 -0.00	  0.00	0.000000	3.230000	0	1.041813	19.321741	220	3	   1.1	   0.9	; 
8816	2	  0.00	  0.00	0.000000	0.000000	0	1.036206	7.975321	1.575000e+01	1	   1.1	   0.9	; 
8817	1	 -0.00	 -0.00	0.000000	42.020000	0	0.974981	35.747123	400	1	   1.1	   0.9	; 
8818	1	  5.61	  2.00	0.000000	0.960000	0	0.938316	1.779955	110	19	   1.1	   0.9	; 
8819	1	  0.00	 -0.00	0.000000	0.000000	0	1.032746	44.077076	150	8	   1.1	   0.9	; 
8820	2	  0.00	  0.00	0.000000	0.000000	0	1.043492	-15.322718	20	4	   1.1	   0.9	; 
8821	1	412.10	 79.30	0.000000	7.730000	0	1.068183	2.586748	220	5	   1.1	   0.9	; 
8822	1	  4.11	  1.40	0.000000	0.400000	0	1.012401	-7.614122	110	12	   1.1	   0.9	; 
8823	1	 19.32	  7.00	0.000000	0.390000	0	1.021393	14.872458	110	19	   1.1	   0.9	; 
8824	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
8825	1	  0.00	  0.00	0.000000	1.430000	0	1.057455	-6.036434	150	9	   1.1	   0.9	; 
8826	1	 47.65	 19.40	0.000000	0.790000	0	1.027024	25.049298	150	8	   1.1	   0.9	; 
8827	1	  0.00	 -0.00	0.000000	1.730000	0	1.037238	38.500010	110	8	   1.1	   0.9	; 
8828	1	 35.14	 14.30	0.000000	7.310000	0	0.993697	-13.728539	110	22	   1.1	   0.9	; 
8829	1	  0.00	 -0.00	0.000000	1.140000	0	1.025185	37.927142	150	8	   1.1	   0.9	; 
8830	2	  0.00	  0.00	0.000000	0.000000	0	0.993492	29.317066	15	1	   1.1	   0.9	; 
8831	1	 15.02	  9.00	0.000000	0.010000	0	1.008279	-9.719471	150	9	   1.1	   0.9	; 
8832	1	 13.31	  2.80	0.000000	0.880000	0	0.998808	-3.513311	110	18	   1.1	   0.9	; 
8833	1	 61.36	 23.66	0.000000	0.160000	0	0.995792	-4.791950	110	18	   1.1	   0.9	; 
8834	1	 -0.00	  0.00	0.000000	14.030000	0	1.169501	2.546668	380	1	   1.2	   0.8	; 
8835	1	 25.73	  9.30	0.000000	0.590000	0	0.975424	-3.142251	110	19	   1.1	   0.9	; 
8836	1	 -0.00	  0.00	0.000000	30.940000	0	1.013955	15.110149	380	3	   1.1	   0.9	; 
8837	2	  0.00	  0.00	0.000000	0.000000	0	0.988686	21.121822	10	1	   1.1	   0.9	; 
8838	2	  0.00	  0.00	0.000000	0.000000	0	1.027152	23.121261	20	5	   1.1	   0.9	; 
8839	2	  0.00	  0.00	0.000000	0.000000	0	1.055981	85.333831	20	3	   1.1	   0.9	; 
8840	1	 -0.00	  0.00	0.000000	-0.440000	0	1.009626	-16.517753	380	6	   1.1	   0.9	; 
8841	2	  0.00	  0.00	0.000000	0.000000	0	1.047060	-6.691580	20	4	   1.1	   0.9	; 
8842	2	  0.00	  0.00	0.000000	0.000000	0	1.047060	-6.691580	20	4	   1.1	   0.9	; 
8843	2	  0.00	  0.00	0.000000	0.000000	0	1.047060	-6.691580	20	4	   1.1	   0.9	; 
8844	2	  0.00	  0.00	0.000000	0.000000	0	1.047060	-6.691580	20	4	   1.1	   0.9	; 
8845	1	 -0.00	  0.00	0.000000	33.080000	0	1.031740	38.509818	380	8	   1.1	   0.9	; 
8846	2	  0.00	  0.00	0.000000	0.000000	0	1.017859	24.982120	15	1	   1.1	   0.9	; 
8847	1	  0.00	  0.00	0.000000	0.500000	0	0.967066	-14.754981	150	9	   1.1	   0.9	; 
8848	1	  0.00	  0.00	0.304178	52.494371	0	0.976629	28.348694	380	2	   1.1	   0.9	; 
8849	1	-14.58	 -5.96	0.000000	4.760000	0	1.009499	4.528531	220	6	   1.1	   0.9	; 
8850	1	-20.82	  6.80	0.000000	0.910000	0	1.010576	-0.995047	150	9	   1.1	   0.9	; 
8851	2	  0.00	  0.00	0.000000	0.000000	0	1.045213	9.250128	20	14	   1.1	   0.9	; 
8852	2	  0.00	  0.00	0.000000	0.000000	0	1.024544	18.974877	20	14	   1.1	   0.9	; 
8853	1	 47.60	 41.30	0.000000	295.019105	0	1.142288	0.575038	380	9	   1.2	   0.8	; 
8854	1	 27.90	  4.00	0.000000	1.750000	0	1.025034	17.055153	154	1	   1.1	   0.9	; 
8855	1	  2.70	  0.90	0.000000	1.490000	0	0.989482	-10.614166	110	12	   1.1	   0.9	; 
8856	1	  0.00	 -0.00	0.000000	4.170000	0	1.026603	13.234905	220	1	   1.1	   0.9	; 
8857	2	  0.00	  0.00	0.000000	0.000000	0	1.004314	14.241295	1.380000e+01	1	   1.1	   0.9	; 
8858	1	  1.80	  0.70	0.000000	0.320000	0	0.977994	-2.830646	110	19	   1.1	   0.9	; 
8859	1	  0.00	  0.00	0.000000	-1.896325	0	1.113830	8.533461	380	1	   1.2	   0.8	; 
8860	2	  0.00	  0.00	0.000000	0.000000	0	1.045495	-3.944766	20	18	   1.1	   0.9	; 
8861	2	  0.00	  0.00	0.000000	0.000000	0	1.045495	-3.944766	20	18	   1.1	   0.9	; 
8862	1	  0.00	  0.00	0.000000	1.250000	0	0.985693	-4.971174	150	9	   1.1	   0.9	; 
8863	1	160.20	 89.90	0.000000	0.000000	0	1.021072	-0.687203	150	9	   1.1	   0.9	; 
8864	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
8865	1	 -0.00	  0.00	0.361000	33.735000	0	1.039352	-14.878706	380	10	   1.1	   0.9	; 
8866	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
8867	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
8868	1	  5.81	  1.40	0.000000	0.200000	0	0.988916	-1.928572	110	18	   1.1	   0.9	; 
8869	1	  6.01	  1.50	0.000000	0.730000	0	0.983323	-5.042196	110	18	   1.1	   0.9	; 
8870	1	111.50	147.50	0.000000	26.540000	0	1.034942	38.071181	380	3	   1.1	   0.9	; 
8871	1	  0.00	 -0.00	0.072134	52.200985	0	1.011795	93.536574	380	1	   1.1	   0.9	; 
8872	1	 -0.00	 -0.00	0.000000	26.360000	0	1.049690	43.665298	380	8	   1.1	   0.9	; 
8873	2	  0.00	  0.00	0.000000	0.000000	0	1.028771	2.144472	20	6	   1.1	   0.9	; 
8874	1	 -0.00	  0.00	0.000000	22.600000	0	0.956150	40.908516	400	1	   1.1	   0.9	; 
8875	1	133.20	 24.80	0.000000	74.430000	0	1.020138	10.175758	380	6	   1.1	   0.9	; 
8876	1	 -0.00	  0.00	0.000000	1.290000	0	1.007733	27.889509	154	1	   1.1	   0.9	; 
8877	1	 27.90	  4.00	0.000000	3.970000	0	0.984173	22.434717	154	1	   1.1	   0.9	; 
8878	1	353.00	123.40	0.038547	42.441453	0	1.055387	32.270698	380	14	   1.1	   0.9	; 
8879	1	 26.23	  8.60	0.000000	6.140000	0	0.998148	-8.920058	110	12	   1.1	   0.9	; 
8880	1	  0.00	  5.90	0.039200	4.720800	0	1.034225	-11.583408	220	4	   1.1	   0.9	; 
8881	2	  0.00	  0.00	0.000000	0.000000	0	1.008788	8.521149	1.150000e+01	1	   1.1	   0.9	; 
8882	1	  0.00	  0.00	0.000000	17.336728	0	1.015119	17.913244	220	24	   1.1	   0.9	; 
8883	1	  1.80	 72.00	0.520071	44.685501	0	1.034988	-12.026258	380	4	   1.1	   0.9	; 
8884	2	  0.00	  0.00	0.000000	0.000000	0	1.006570	25.464337	20	24	   1.1	   0.9	; 
8885	2	  0.00	  0.00	0.000000	0.000000	0	1.037131	84.517509	20	3	   1.1	   0.9	; 
8886	1	  0.00	 -0.00	0.000000	0.450000	0	1.027925	-7.904402	150	9	   1.1	   0.9	; 
8887	2	  0.00	  0.00	0.000000	0.000000	0	1.010141	8.299456	11	1	   1.1	   0.9	; 
8888	1	  0.00	 -0.00	0.000000	10.050000	0	1.040866	76.768598	380	3	   1.1	   0.9	; 
8889	1	  0.00	  0.00	0.000000	0.000000	0	1.041421	-3.450344	150	9	   1.1	   0.9	; 
8890	1	  0.00	  0.00	0.000000	3.870000	0	1.015899	42.071153	380	3	   1.1	   0.9	; 
8891	1	 -0.00	  0.00	0.135493	28.290620	0	1.099261	-0.957248	380	21	   1.2	   0.8	; 
8892	1	 -0.00	 -0.00	0.000000	9.000000	0	0.992276	28.977626	400	1	   1.1	   0.9	; 
8893	2	  0.00	  0.00	0.000000	0.000000	0	0.994601	31.575691	11	1	   1.1	   0.9	; 
8894	2	  0.00	  0.00	0.000000	0.000000	0	1.018066	-18.544118	20	4	   1.1	   0.9	; 
8895	1	  0.30	  2.00	0.000000	10.340000	0	1.021922	25.658620	220	14	   1.1	   0.9	; 
8896	2	  0.00	  0.00	0.000000	0.000000	0	0.996866	24.883283	1.060000e+01	1	   1.1	   0.9	; 
8897	2	  0.00	  0.00	0.000000	0.000000	0	1.053937	40.267539	20	3	   1.1	   0.9	; 
8898	2	  0.00	  0.00	0.000000	0.000000	0	1.039942	37.156863	20	3	   1.1	   0.9	; 
8899	1	  0.00	  0.00	0.000000	0.000000	0	1.099110	-4.414302	150	9	   1.1	   0.9	; 
8900	2	  0.00	  0.00	0.000000	0.000000	0	1.033776	8.182079	20	18	   1.1	   0.9	; 
8901	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
8902	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
8903	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
8904	2	  0.00	  0.00	0.000000	0.000000	0	1.050006	39.688536	20	3	   1.1	   0.9	; 
8905	2	  0.00	  0.00	0.000000	0.000000	0	1.050006	39.688536	20	3	   1.1	   0.9	; 
8906	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
8907	2	  0.00	  0.00	0.000000	0.000000	0	1.050006	39.688536	20	3	   1.1	   0.9	; 
8908	2	  0.00	  0.00	0.000000	0.000000	0	1.053937	40.267539	20	3	   1.1	   0.9	; 
8909	2	  0.00	  0.00	0.000000	0.000000	0	1.053937	40.267539	20	3	   1.1	   0.9	; 
8910	2	  0.00	  0.00	0.000000	0.000000	0	1.053937	40.267539	20	3	   1.1	   0.9	; 
8911	2	  0.00	  0.00	0.000000	0.000000	0	1.033947	-9.228621	20	6	   1.1	   0.9	; 
8912	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
8913	1	  0.00	 -0.00	0.000000	0.140000	0	1.030967	-6.801792	150	9	   1.1	   0.9	; 
8914	2	  0.00	  0.00	0.000000	0.000000	0	1.024089	38.406443	20	10	   1.1	   0.9	; 
8915	1	 93.12	  4.99	0.000000	0.180000	0	1.025031	16.970735	220	5	   1.1	   0.9	; 
8916	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113186	6.300000e+00	1	   1.1	   0.9	; 
8917	1	  0.00	 -0.00	0.059132	2.540868	0	1.014698	-2.720480	110	18	   1.1	   0.9	; 
8918	1	  1.30	  3.80	0.000000	0.090000	0	0.954917	-5.079930	110	18	   1.1	   0.9	; 
8919	1	  0.70	  1.50	0.119605	-0.089704	0	1.013094	-14.636462	380	6	   1.1	   0.9	; 
8920	1	128.60	 27.80	0.000000	36.200000	0	0.996090	-7.183362	220	6	   1.1	   0.9	; 
8921	2	  0.00	  0.00	0.000000	0.000000	0	1.055881	11.701666	20	18	   1.1	   0.9	; 
8922	1	 -0.00	  0.00	0.000000	24.640000	0	1.034538	60.163707	380	3	   1.1	   0.9	; 
8923	1	176.75	 51.70	0.000000	39.790000	0	0.982386	15.630758	380	13	   1.1	   0.9	; 
8924	1	 78.59	 16.00	0.000000	1.870000	0	1.029315	-6.933752	220	5	   1.1	   0.9	; 
8925	1	 13.90	  1.90	0.000000	0.540000	0	1.023730	8.679936	154	1	   1.1	   0.9	; 
8926	1	 45.28	 15.27	0.000000	7.880000	0	1.027104	19.850995	220	5	   1.1	   0.9	; 
8927	1	  0.00	 -0.00	0.000000	0.050000	0	0.966455	-9.685045	150	9	   1.1	   0.9	; 
8928	1	 10.11	  2.50	0.000000	0.180000	0	1.013738	-0.854652	110	18	   1.1	   0.9	; 
8929	1	  0.00	 -0.00	0.000000	1.180000	0	1.031022	26.637798	220	5	   1.1	   0.9	; 
8930	1	 55.70	  7.90	0.000000	11.740000	0	1.016312	17.084852	154	1	   1.1	   0.9	; 
8931	1	 -0.00	 -0.00	0.118007	-0.299556	0	1.034915	4.996779	220	18	   1.1	   0.9	; 
8932	1	  0.00	 -0.00	0.000000	1.790000	0	0.977877	-8.635776	150	9	   1.1	   0.9	; 
8933	2	  0.00	  0.00	0.000000	0.000000	0	1.011801	13.983947	11	1	   1.1	   0.9	; 
8934	1	 82.55	 30.58	0.000000	4.260000	0	1.048895	58.647529	220	8	   1.1	   0.9	; 
8935	1	221.25	 72.56	0.000000	8.230000	0	1.018391	13.251652	220	5	   1.1	   0.9	; 
8936	1	 -0.00	  0.00	0.038332	7.391668	0	1.052932	42.986036	220	3	   1.1	   0.9	; 
8937	2	  0.00	  0.00	0.000000	0.000000	0	1.025724	-14.139236	20	4	   1.1	   0.9	; 
8938	2	  0.00	  0.00	0.000000	0.000000	0	1.025724	-14.139236	20	4	   1.1	   0.9	; 
8939	2	  0.00	  0.00	0.000000	0.000000	0	1.025724	-14.139236	20	4	   1.1	   0.9	; 
8940	1	 16.12	  5.80	0.000000	0.910000	0	1.084411	0.591993	150	9	   1.1	   0.9	; 
8941	2	  0.00	  0.00	0.000000	0.000000	0	1.019281	-1.243469	20	4	   1.1	   0.9	; 
8942	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
8943	2	  0.00	  0.00	0.000000	0.000000	0	1.019281	-1.243469	20	4	   1.1	   0.9	; 
8944	2	  0.00	  0.00	0.000000	0.000000	0	1.019281	-1.243469	20	4	   1.1	   0.9	; 
8945	2	  0.00	  0.00	0.000000	0.000000	0	1.017845	-4.792355	20	10	   1.1	   0.9	; 
8946	1	  3.70	  1.40	0.000000	0.630000	0	1.063102	1.190758	110	15	   1.1	   0.9	; 
8947	1	 55.80	  7.90	0.000000	11.500000	0	0.998000	10.001814	154	1	   1.1	   0.9	; 
8948	1	 21.32	  7.30	0.000000	0.600000	0	1.028952	55.568264	110	8	   1.1	   0.9	; 
8949	1	  0.00	  0.00	0.000000	1.470000	0	0.985807	-5.363422	150	9	   1.1	   0.9	; 
8950	1	118.40	 16.90	0.000000	0.020000	0	1.037844	-1.254072	154	1	   1.1	   0.9	; 
8951	1	 -0.20	 -1.00	0.000000	0.000000	0	1.018463	25.305560	150	8	   1.1	   0.9	; 
8952	2	  0.00	  0.00	0.000000	0.000000	0	1.037965	14.047316	20	5	   1.1	   0.9	; 
8953	2	  0.00	  0.00	0.000000	0.000000	0	1.037965	14.047316	20	5	   1.1	   0.9	; 
8954	2	  0.00	  0.00	0.000000	0.000000	0	1.037965	14.047316	20	5	   1.1	   0.9	; 
8955	2	  0.00	  0.00	0.000000	0.000000	0	1.037965	14.047316	20	5	   1.1	   0.9	; 
8956	2	  0.00	  0.00	0.000000	0.000000	0	1.062565	2.294369	20	5	   1.1	   0.9	; 
8957	1	 60.57	 18.90	0.000000	1.460000	0	1.026453	5.550109	220	5	   1.1	   0.9	; 
8958	2	  0.00	  0.00	0.000000	0.000000	0	0.999428	8.526955	20	22	   1.1	   0.9	; 
8959	1	  0.00	  0.00	0.242897	-0.202414	0	1.013143	25.587470	380	6	   1.1	   0.9	; 
8960	1	  0.00	 -0.00	0.038985	8.051015	0	1.025141	64.616553	220	3	   1.1	   0.9	; 
8961	2	  0.00	  0.00	0.000000	0.000000	0	1.015042	-0.371360	20	18	   1.1	   0.9	; 
8962	2	  0.00	  0.00	0.000000	0.000000	0	1.037965	14.047316	20	5	   1.1	   0.9	; 
8963	2	  0.00	  0.00	0.000000	0.000000	0	1.038216	15.918534	20	5	   1.1	   0.9	; 
8964	2	  0.00	  0.00	0.000000	0.000000	0	1.030057	8.282162	20	6	   1.1	   0.9	; 
8965	2	  0.00	  0.00	0.000000	0.000000	0	1.030057	8.282162	20	6	   1.1	   0.9	; 
8966	2	  0.00	  0.00	0.000000	0.000000	0	1.030057	8.282162	20	6	   1.1	   0.9	; 
8967	2	  0.00	  0.00	0.000000	0.000000	0	1.030057	8.282162	20	6	   1.1	   0.9	; 
8968	1	  0.00	  0.00	0.495568	-0.385442	0	1.092019	46.227822	150	8	   1.2	   0.8	; 
8969	2	  0.00	  0.00	0.000000	0.000000	0	1.030988	2.394145	20	9	   1.1	   0.9	; 
8970	1	 60.67	  5.90	0.000000	5.320000	0	1.020105	-23.013394	220	4	   1.1	   0.9	; 
8971	1	109.00	 28.30	0.000000	0.550000	0	1.034786	-3.940241	110	19	   1.1	   0.9	; 
8972	1	 42.55	  6.50	0.000000	3.700000	0	1.020798	-25.911872	220	4	   1.1	   0.9	; 
8973	1	  2.20	  0.50	0.000000	0.500000	0	0.951938	-28.831094	150	10	   1.1	   0.9	; 
8974	1	 58.80	  8.40	0.000000	5.060000	0	1.006345	31.488089	154	1	   1.1	   0.9	; 
8975	1	 -0.00	 -0.00	0.000000	37.020000	0	1.029660	70.488194	380	3	   1.1	   0.9	; 
8976	2	  0.00	  0.00	0.000000	0.000000	0	1.011998	0.419036	20	18	   1.1	   0.9	; 
8977	1	 -0.00	  0.00	0.000000	0.870000	0	1.003375	-10.294034	150	9	   1.1	   0.9	; 
8978	1	162.00	  4.80	0.019957	4.120043	0	1.001585	-16.688433	220	4	   1.1	   0.9	; 
8979	1	 76.89	 35.10	0.000000	1.900000	0	1.046682	27.644328	150	8	   1.1	   0.9	; 
8980	2	  0.00	  0.00	0.000000	0.000000	0	0.982900	25.033677	10	1	   1.1	   0.9	; 
8981	1	 11.51	  3.80	0.000000	7.140000	0	1.015719	-12.837155	110	12	   1.1	   0.9	; 
8982	1	205.30	 27.80	0.000000	8.220000	0	1.015701	-33.369225	220	4	   1.1	   0.9	; 
8983	1	116.20	 16.50	0.000000	2.400000	0	0.998637	27.042734	154	1	   1.1	   0.9	; 
8984	1	 39.00	  5.50	0.000000	7.150000	0	1.001162	15.958225	154	1	   1.1	   0.9	; 
8985	1	  0.00	  0.00	0.009936	0.800000	0	0.978934	-6.243605	110	18	   1.1	   0.9	; 
8986	1	 15.82	 22.00	0.156398	7.542701	0	1.019717	-5.292666	220	4	   1.1	   0.9	; 
8987	1	 -0.00	 -0.00	0.000000	3.150000	0	1.028252	17.788941	220	5	   1.1	   0.9	; 
8988	1	  0.00	 -0.00	0.000000	0.610000	0	1.023959	-7.603703	150	9	   1.1	   0.9	; 
8989	1	  8.71	  5.40	0.000000	0.840000	0	0.965388	-11.747495	150	9	   1.1	   0.9	; 
8990	1	 39.04	 24.80	0.000000	7.470000	0	1.017656	42.270911	150	8	   1.1	   0.9	; 
8991	1	 15.32	  5.00	0.000000	0.760000	0	1.001041	0.110249	110	21	   1.1	   0.9	; 
8992	1	 60.67	 33.20	0.000000	0.310000	0	1.022687	6.310749	220	5	   1.1	   0.9	; 
8993	1	  0.00	  0.00	0.000000	2.570000	0	1.026732	81.306900	220	3	   1.1	   0.9	; 
8994	2	  0.00	  0.00	0.000000	0.000000	0	1.063361	65.621633	20	3	   1.1	   0.9	; 
8995	1	 -0.00	 -0.00	0.000000	0.670000	0	1.027669	-4.854040	220	1	   1.1	   0.9	; 
8996	1	 67.98	 54.60	0.000000	3.390000	0	0.966187	48.309261	220	3	   1.1	   0.9	; 
8997	1	  0.00	  0.00	0.000000	0.000000	0	1.026038	-10.378066	20	4	   1.1	   0.9	; 
8998	1	 95.90	 26.20	0.000000	16.210000	0	0.994355	-3.968896	220	6	   1.1	   0.9	; 
8999	2	  0.00	  0.00	0.000000	0.000000	0	1.020283	-12.097744	20	4	   1.1	   0.9	; 
9000	1	 -0.00	 -0.20	0.000000	0.690000	0	1.016745	6.269013	110	18	   1.1	   0.9	; 
9001	1	160.20	 88.70	0.000000	0.000000	0	1.016622	-0.631522	150	9	   1.1	   0.9	; 
9002	1	 -0.00	 -0.00	0.250000	2.300000	0	0.990777	1.505378	220	19	   1.1	   0.9	; 
9003	1	 -0.00	  0.00	0.000000	2.450000	0	1.021185	16.043363	220	5	   1.1	   0.9	; 
9004	1	 81.09	 12.50	0.000000	2.400000	0	1.031854	8.824890	220	5	   1.1	   0.9	; 
9005	1	  0.00	 -0.00	0.000000	2.020000	0	1.005176	18.349832	380	1	   1.1	   0.9	; 
9006	1	  0.00	 -0.00	0.125869	4.727092	0	1.029944	4.331875	220	3	   1.1	   0.9	; 
9007	1	119.10	 22.30	0.000000	2.710000	0	0.992817	-23.197745	220	6	   1.1	   0.9	; 
9008	1	383.60	-37.90	0.000000	21.300000	0	1.010390	-16.760711	380	6	   1.1	   0.9	; 
9009	1	  0.00	 -0.00	2.332213	65.292136	0	1.028369	21.402713	380	5	   1.1	   0.9	; 
9010	1	  0.00	  0.00	0.000000	0.000000	0	1.002482	-9.023078	150	9	   1.1	   0.9	; 
9011	1	  0.00	  0.00	0.000000	0.000000	0	1.012722	-8.876216	150	9	   1.1	   0.9	; 
9012	1	 -0.00	  0.00	0.000000	4.960000	0	1.030954	8.563180	220	5	   1.1	   0.9	; 
9013	1	 -0.00	  0.00	0.202178	26.042403	0	1.047034	39.205614	380	3	   1.1	   0.9	; 
9014	1	  0.00	 -0.00	0.000000	0.320000	0	0.989274	-8.954617	150	9	   1.1	   0.9	; 
9015	1	 67.28	 -0.33	0.000000	8.400000	0	1.028789	19.384691	220	13	   1.1	   0.9	; 
9016	2	  0.00	  0.00	0.000000	0.000000	0	0.967640	46.597759	11	1	   1.1	   0.9	; 
9017	1	152.60	 61.80	0.000000	2.350000	0	1.015328	36.145136	150	8	   1.1	   0.9	; 
9018	1	 -0.00	 -0.00	0.039334	1.160333	0	1.013542	14.132282	220	5	   1.1	   0.9	; 
9019	1	124.80	-14.70	0.039480	0.920520	0	1.015247	35.207066	220	13	   1.1	   0.9	; 
9020	1	 -0.00	  0.00	0.000000	9.380000	0	1.058375	31.683340	380	1	   1.1	   0.9	; 
9021	1	 -0.00	  0.00	0.000000	0.290000	0	0.966730	-9.641623	150	9	   1.1	   0.9	; 
9022	1	 45.75	 27.50	0.000000	4.370000	0	1.029962	8.797799	220	7	   1.1	   0.9	; 
9023	1	 -6.31	 -3.18	0.000000	7.280000	0	1.004322	63.287127	220	3	   1.1	   0.9	; 
9024	2	  0.00	  0.00	0.000000	0.000000	0	1.023010	5.762905	1.380000e+01	1	   1.1	   0.9	; 
9025	1	289.10	 84.20	0.000000	17.340000	0	1.010136	-20.682871	220	4	   1.1	   0.9	; 
9026	1	 -0.00	 -0.00	0.000000	2.510000	0	1.023087	15.977582	154	1	   1.1	   0.9	; 
9027	1	 16.72	  5.50	0.000000	0.650000	0	0.996095	-11.375796	110	12	   1.1	   0.9	; 
9028	2	  0.00	  0.00	0.000000	0.000000	0	1.044704	16.811399	20	5	   1.1	   0.9	; 
9029	1	 18.42	  5.30	0.000000	0.390000	0	0.994316	-3.892453	110	18	   1.1	   0.9	; 
9030	1	 91.00	 28.40	0.000000	10.570000	0	1.026796	5.578213	220	5	   1.1	   0.9	; 
9031	1	  4.30	  1.50	0.038806	4.611194	0	1.046528	-13.149141	220	4	   1.1	   0.9	; 
9032	1	  0.00	 -0.00	0.000000	20.110000	0	1.032811	40.060195	380	3	   1.1	   0.9	; 
9033	2	  0.00	  0.00	0.000000	0.000000	0	1.046254	9.292953	20	6	   1.1	   0.9	; 
9034	2	  0.00	  0.00	0.000000	0.000000	0	1.046254	9.292953	20	6	   1.1	   0.9	; 
9035	2	  0.00	  0.00	0.000000	0.000000	0	1.019930	9.094543	20	22	   1.1	   0.9	; 
9036	1	223.50	 31.80	0.000000	3.210000	0	0.986493	0.727562	154	1	   1.1	   0.9	; 
9037	1	  0.00	  0.00	0.057920	0.382080	0	1.028051	-4.835427	220	22	   1.1	   0.9	; 
9038	1	 21.02	  7.00	0.000000	0.420000	0	0.950221	-8.591731	110	21	   1.1	   0.9	; 
9039	1	 59.37	 12.70	0.000000	22.180000	0	1.016291	-26.376564	220	4	   1.1	   0.9	; 
9040	1	 -0.00	  0.00	0.000000	1.010000	0	1.019938	-6.640070	150	9	   1.1	   0.9	; 
9041	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
9042	1	 63.07	 13.40	0.000000	15.520000	0	1.015858	-26.579869	220	4	   1.1	   0.9	; 
9043	1	  0.00	  0.00	0.361000	25.935000	0	1.044271	-13.760443	380	10	   1.1	   0.9	; 
9044	1	209.90	 38.00	0.000000	5.260000	0	0.965189	-23.699355	150	10	   1.1	   0.9	; 
9045	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876838	20	5	   1.1	   0.9	; 
9046	1	 -2.91	 -0.63	0.000000	0.010000	0	0.996141	-3.969869	220	6	   1.1	   0.9	; 
9047	2	  0.00	  0.00	0.000000	0.000000	0	1.021906	-21.605261	20	4	   1.1	   0.9	; 
9048	1	165.40	130.50	0.000000	28.060000	0	0.999464	16.144937	380	3	   1.1	   0.9	; 
9049	2	  0.00	  0.00	0.000000	0.000000	0	0.968879	49.239790	11	1	   1.1	   0.9	; 
9050	1	-218.34	-16.80	0.040234	16.999765	0	0.997133	-6.657802	220	10	   1.1	   0.9	; 
9051	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
9052	1	 19.32	  7.00	0.000000	0.650000	0	1.009249	-1.513395	110	19	   1.1	   0.9	; 
9053	1	  2.60	  0.50	0.000000	0.140000	0	0.997675	4.122377	110	18	   1.1	   0.9	; 
9054	2	  0.00	  0.00	0.000000	0.000000	0	0.978477	21.737802	15	1	   1.1	   0.9	; 
9055	1	 17.52	  6.10	0.000000	0.530000	0	1.029631	2.875298	110	19	   1.1	   0.9	; 
9056	2	  0.00	  0.00	0.000000	0.000000	0	1.030388	1.487688	6.300000e+00	1	   1.1	   0.9	; 
9057	1	126.70	 46.10	0.000000	5.580000	0	1.022427	14.359655	220	3	   1.1	   0.9	; 
9058	1	154.20	 22.00	0.000000	12.100000	0	1.034663	-1.233550	154	1	   1.1	   0.9	; 
9059	1	 -4.82	 -0.88	0.000000	224.850000	0	1.044536	18.081410	380	5	   1.1	   0.9	; 
9060	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
9061	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
9062	1	 74.98	 10.50	0.000000	12.960000	0	1.017583	13.582942	220	5	   1.1	   0.9	; 
9063	1	 83.79	 33.10	0.000000	65.160000	0	1.029324	30.921278	150	8	   1.1	   0.9	; 
9064	1	  0.00	 -0.00	0.000000	3.780000	0	1.028171	33.067028	150	8	   1.1	   0.9	; 
9065	1	 14.02	  5.60	0.000000	2.340000	0	1.039602	2.071227	220	5	   1.1	   0.9	; 
9066	1	  0.00	  0.00	0.559639	19.414186	0	1.033897	4.794087	220	20	   1.1	   0.9	; 
9067	1	  0.00	 -0.00	0.000000	0.500000	0	1.067926	11.589490	220	3	   1.2	   0.8	; 
9068	1	 -7.62	 -2.52	0.000000	33.185607	0	1.010119	29.593937	380	5	   1.1	   0.9	; 
9069	1	  0.00	  0.00	0.361280	3.039004	0	1.021099	23.628480	380	6	   1.1	   0.9	; 
9070	1	253.20	 78.10	0.000000	10.470000	0	0.990743	11.266312	220	6	   1.1	   0.9	; 
9071	1	 48.80	  6.90	0.000000	3.060000	0	0.982518	14.362004	154	1	   1.1	   0.9	; 
9072	1	117.00	 19.20	0.000000	5.380000	0	1.058860	21.876947	220	3	   1.1	   0.9	; 
9073	1	 -0.00	  0.00	0.000000	2.490000	0	1.002952	-4.676360	150	9	   1.1	   0.9	; 
9074	2	  0.00	  0.00	0.000000	0.000000	0	0.991243	91.841886	20	3	   1.1	   0.9	; 
9075	2	  0.00	  0.00	0.000000	0.000000	0	1.044756	52.061269	20	3	   1.1	   0.9	; 
9076	1	  7.61	  2.50	0.000000	0.570000	0	0.981999	-11.531273	110	1	   1.1	   0.9	; 
9077	1	  0.00	 -0.00	0.000000	2.180000	0	1.021447	-10.622729	150	9	   1.1	   0.9	; 
9078	1	 13.72	  4.50	0.000000	0.910000	0	0.976712	-11.424113	110	12	   1.1	   0.9	; 
9079	1	  0.00	 -0.00	0.000000	3.880000	0	1.022048	-13.383541	380	6	   1.1	   0.9	; 
9080	1	 88.80	 35.10	0.000000	1.240000	0	1.023597	31.928632	150	8	   1.1	   0.9	; 
9081	2	  0.00	  0.00	0.000000	0.000000	0	1.042184	0.453797	20	18	   1.1	   0.9	; 
9082	1	 -0.00	 -0.00	0.000000	0.220000	0	1.026060	18.466684	220	5	   1.1	   0.9	; 
9083	1	231.90	 27.60	0.000000	0.360000	0	1.039067	6.437524	220	5	   1.1	   0.9	; 
9084	2	  0.00	  0.00	0.000000	0.000000	0	1.017679	10.590328	20	22	   1.1	   0.9	; 
9085	1	-11.79	-22.64	0.093433	0.719580	0	1.099883	80.244023	380	3	   1.2	   0.8	; 
9086	1	  0.00	 -0.00	0.000000	1.280000	0	0.937547	-11.567420	150	9	   1.1	   0.9	; 
9087	1	 -0.00	 -0.00	0.000000	58.996104	0	1.000613	17.219878	380	5	   1.1	   0.9	; 
9088	2	  0.00	  0.00	0.000000	0.000000	0	1.039009	81.664701	20	3	   1.1	   0.9	; 
9089	1	  0.00	 -0.00	0.000000	0.800000	0	1.021920	11.038401	220	1	   1.1	   0.9	; 
9090	1	  0.00	 -0.00	0.000000	1.140000	0	1.008180	-8.516263	150	9	   1.1	   0.9	; 
9091	1	 88.00	 70.30	0.000000	36.550000	0	1.022581	44.312899	380	3	   1.1	   0.9	; 
9092	1	 26.90	  3.80	0.000000	4.690000	0	0.992338	26.531617	154	1	   1.1	   0.9	; 
9093	1	 26.43	  5.50	0.000000	1.030000	0	0.993992	-16.264092	110	22	   1.1	   0.9	; 
9094	1	 -0.00	 -0.00	0.000000	0.980000	0	0.978769	-8.124843	150	9	   1.1	   0.9	; 
9095	1	  0.00	  0.00	0.000000	0.000000	0	1.004627	-12.540227	150	9	   1.1	   0.9	; 
9096	1	  0.00	 -0.00	0.000000	11.500000	0	1.030819	21.136828	220	5	   1.1	   0.9	; 
9097	1	 49.25	 12.00	0.000000	7.280000	0	1.030531	4.062415	220	5	   1.1	   0.9	; 
9098	1	 -0.00	 -0.00	0.680765	0.501061	0	1.045325	35.806305	380	2	   1.1	   0.9	; 
9099	1	227.60	 71.00	0.000000	8.590000	0	1.023203	9.520695	220	3	   1.1	   0.9	; 
9100	1	 16.51	  0.00	0.000000	0.130000	0	1.096310	-4.852232	150	9	   1.1	   0.9	; 
9101	1	 70.58	 28.90	0.089366	0.450423	0	0.990956	-4.933793	110	18	   1.1	   0.9	; 
9102	2	  0.00	  0.00	0.000000	0.000000	0	1.043280	33.926780	20	14	   1.1	   0.9	; 
9103	1	 85.33	 14.98	0.000000	4.440000	0	1.025547	-0.136832	154	1	   1.1	   0.9	; 
9104	1	  0.00	 -0.00	0.000000	49.590000	0	1.038741	26.945356	380	13	   1.1	   0.9	; 
9105	1	  0.00	 -0.00	0.000000	10.750000	0	1.036304	-17.700870	220	4	   1.1	   0.9	; 
9106	2	  0.00	  0.00	0.000000	0.000000	0	1.043280	33.926780	20	14	   1.1	   0.9	; 
9107	2	  0.00	  0.00	0.000000	0.000000	0	1.043280	33.926780	20	14	   1.1	   0.9	; 
9108	1	 -0.00	 -0.00	0.000000	1.130000	0	1.015908	42.071101	380	3	   1.1	   0.9	; 
9109	1	  0.00	  0.00	0.000000	0.000000	0	1.034720	7.897462	20	7	   1.1	   0.9	; 
9110	2	  0.00	  0.00	0.000000	0.000000	0	0.964368	44.185324	11	1	   1.1	   0.9	; 
9111	1	 -0.00	  0.00	0.000000	0.940000	0	1.025478	-11.132082	150	9	   1.1	   0.9	; 
9112	1	 -0.00	  0.00	0.058041	0.191959	0	1.019044	-0.260439	110	18	   1.1	   0.9	; 
9113	1	 -0.00	  0.00	0.000000	10.440000	0	1.048151	0.703407	154	1	   1.1	   0.9	; 
9114	1	 88.41	 34.42	0.000000	3.450000	0	1.028437	-16.535053	220	4	   1.1	   0.9	; 
9115	1	 -0.00	 -0.00	0.000000	2.440000	0	1.028389	-21.957930	220	4	   1.1	   0.9	; 
9116	1	  0.00	 -0.00	0.270750	34.524350	0	1.082787	9.081419	380	18	   1.2	   0.8	; 
9117	1	 -0.00	  0.00	0.000000	86.730000	0	0.998796	-9.186970	380	5	   1.1	   0.9	; 
9118	1	  0.00	 -0.00	0.000000	0.300000	0	0.991230	-4.961218	110	18	   1.1	   0.9	; 
9119	1	 -0.60	 -1.58	0.000000	0.220000	0	1.087273	1.338482	380	21	   1.2	   0.8	; 
9120	2	  0.00	  0.00	0.000000	0.000000	0	1.013208	-8.664527	20	10	   1.1	   0.9	; 
9121	1	  0.00	  0.00	0.000000	1.070000	0	0.970403	-0.115981	110	18	   1.1	   0.9	; 
9122	1	380.53	113.37	0.000000	115.000000	0	1.045872	23.941960	380	14	   1.1	   0.9	; 
9123	2	  0.00	  0.00	0.000000	0.000000	0	1.032856	3.083067	20	18	   1.1	   0.9	; 
9124	1	164.70	 44.50	0.000000	3.670000	0	1.020008	0.167283	220	5	   1.1	   0.9	; 
9125	1	128.80	 29.30	0.000000	26.740000	0	1.030762	4.104283	220	5	   1.1	   0.9	; 
9126	1	 -0.00	 -0.00	0.000000	9.900000	0	0.977664	-27.479082	220	10	   1.1	   0.9	; 
9127	1	 -0.01	 -0.00	0.000000	26.520000	0	1.103591	-15.033378	150	9	   1.2	   0.8	; 
9128	1	  0.00	 -0.00	0.162450	33.465100	0	1.082841	3.289791	380	18	   1.2	   0.8	; 
9129	1	 -0.00	 -0.00	0.000000	36.480000	0	1.126202	-1.919233	380	9	   1.2	   0.8	; 
9130	1	 11.61	  2.50	0.000000	3.840000	0	0.986673	-1.277013	110	19	   1.1	   0.9	; 
9131	1	  8.91	  5.10	0.000000	1.060000	0	0.939246	-6.113394	110	18	   1.1	   0.9	; 
9132	1	 47.55	 29.40	0.000000	5.790000	0	0.993879	-6.791088	150	9	   1.1	   0.9	; 
9133	1	198.40	 32.70	0.000000	31.820000	0	0.996740	13.168518	220	6	   1.1	   0.9	; 
9134	1	 45.05	 12.70	0.000000	1.730000	0	0.998994	-9.854786	110	22	   1.1	   0.9	; 
9135	1	 12.81	  4.70	0.000000	0.640000	0	0.988493	-4.159622	110	21	   1.1	   0.9	; 
9136	1	  0.00	  0.00	0.000000	0.000000	0	1.005209	-3.078095	150	9	   1.1	   0.9	; 
9137	2	  0.00	  0.00	0.000000	0.000000	0	1.033542	1.716976	20	6	   1.1	   0.9	; 
9138	2	  0.00	  0.00	0.000000	0.000000	0	1.001252	-14.682022	20	10	   1.1	   0.9	; 
9139	1	 46.56	  9.25	0.000000	2.370000	0	0.999270	-3.461027	110	18	   1.1	   0.9	; 
9140	1	 83.19	 21.80	0.000000	3.960000	0	1.073901	24.129960	220	3	   1.1	   0.9	; 
9141	2	  0.00	  0.00	0.000000	0.000000	0	1.031723	0.213022	20	6	   1.1	   0.9	; 
9142	2	  0.00	  0.00	0.000000	0.000000	0	1.031723	0.213022	20	6	   1.1	   0.9	; 
9143	1	 91.30	 18.10	0.000000	3.050000	0	1.027737	5.791688	220	5	   1.1	   0.9	; 
9144	2	  0.00	  0.00	0.000000	0.000000	0	1.033534	-10.544863	20	4	   1.1	   0.9	; 
9145	1	112.17	-11.06	0.000000	13.680000	0	1.023214	15.365927	220	13	   1.1	   0.9	; 
9146	1	 -0.00	  0.00	0.000000	2.280000	0	1.029829	2.299759	154	1	   1.1	   0.9	; 
9147	1	 -0.00	  0.00	0.000000	96.620000	0	1.045655	3.075760	154	1	   1.1	   0.9	; 
9148	2	  0.00	  0.00	0.000000	0.000000	0	1.035363	12.970591	20	18	   1.1	   0.9	; 
9149	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
9150	1	  3.70	  2.60	0.000000	4.450000	0	1.034355	10.268800	220	5	   1.1	   0.9	; 
9151	2	  0.00	  0.00	0.000000	0.000000	0	0.943602	40.868468	1.060000e+01	1	   1.1	   0.9	; 
9152	2	  0.00	  0.00	0.000000	0.000000	0	1.058618	17.704675	20	5	   1.1	   0.9	; 
9153	1	125.90	-21.20	0.000000	18.410000	0	1.042367	64.847481	380	3	   1.1	   0.9	; 
9154	1	 12.11	  4.40	0.000000	1.260000	0	0.987632	-15.556879	110	22	   1.1	   0.9	; 
9155	1	 18.62	  6.10	0.000000	2.000000	0	1.049805	25.547514	220	5	   1.1	   0.9	; 
9156	1	441.20	200.70	0.000000	42.120000	0	1.005991	13.874731	380	3	   1.1	   0.9	; 
9157	1	122.80	 37.20	0.000000	37.130000	0	1.019242	21.932927	150	8	   1.1	   0.9	; 
9158	1	  2.30	  0.30	0.000000	0.290000	0	0.983962	-5.083708	110	18	   1.1	   0.9	; 
9159	1	153.70	 21.90	0.000000	17.710000	0	1.048472	0.586861	154	1	   1.1	   0.9	; 
9160	1	 15.22	  4.90	0.000000	0.180000	0	0.983320	-5.104188	110	21	   1.1	   0.9	; 
9161	1	 77.49	 24.10	0.039371	4.630629	0	1.002301	-3.671910	110	18	   1.1	   0.9	; 
9162	1	 28.03	 58.80	0.463629	66.853939	0	1.060728	31.642799	380	13	   1.1	   0.9	; 
9163	1	 52.90	  7.60	0.000000	4.150000	0	0.997036	26.425104	154	1	   1.1	   0.9	; 
9164	1	  0.00	  0.00	0.000000	0.190000	0	0.902549	-12.121472	150	9	   1.1	   0.9	; 
9165	1	 -0.28	 -5.54	0.000000	0.000000	0	1.072384	58.895099	220	8	   1.1	   0.9	; 
9166	2	  0.00	  0.00	0.000000	0.000000	0	1.000810	22.506847	1.050000e+01	1	   1.1	   0.9	; 
9167	1	 -0.00	 -0.00	0.000000	18.640000	0	1.041957	41.367634	380	8	   1.1	   0.9	; 
9168	2	  0.00	  0.00	0.000000	0.000000	0	1.020547	8.547903	11	1	   1.1	   0.9	; 
9169	2	  0.00	  0.00	0.000000	0.000000	0	1.014559	-1.055158	20	18	   1.1	   0.9	; 
9170	1	100.10	 44.50	0.000000	3.280000	0	0.998493	-23.037485	220	6	   1.1	   0.9	; 
9171	1	  0.00	  0.00	0.000000	0.000000	0	1.026448	-3.539110	150	9	   1.1	   0.9	; 
9172	1	 -0.00	  0.00	0.057650	26.341958	0	1.051242	80.128427	380	3	   1.1	   0.9	; 
9173	1	 19.12	 11.90	0.000000	1.580000	0	1.020921	-7.474467	150	9	   1.1	   0.9	; 
9174	1	 51.96	 22.80	0.000000	0.600000	0	0.987760	-4.689833	110	18	   1.1	   0.9	; 
9175	1	 91.80	  8.30	0.000000	2.440000	0	1.013499	-26.262852	220	4	   1.1	   0.9	; 
9176	1	  0.00	 -0.00	0.000000	1.510000	0	1.032900	65.528598	220	3	   1.1	   0.9	; 
9177	1	  0.00	 -0.00	0.000000	7.100000	0	1.034423	26.077071	220	13	   1.1	   0.9	; 
9178	1	  0.00	 -0.00	0.116795	5.242671	0	1.035644	60.585744	380	3	   1.1	   0.9	; 
9179	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	14.596978	20	14	   1.1	   0.9	; 
9180	1	  0.00	 -0.00	0.000000	3.190000	0	0.996606	23.721288	154	1	   1.1	   0.9	; 
9181	1	 47.65	 20.40	0.000000	3.630000	0	1.028249	15.997162	220	5	   1.1	   0.9	; 
9182	2	  0.00	  0.00	0.000000	0.000000	0	1.016648	20.309778	20	5	   1.1	   0.9	; 
9183	1	 -0.00	 -0.00	0.060538	4.359462	0	1.029866	4.939178	220	5	   1.1	   0.9	; 
9184	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
9185	1	186.50	 49.90	0.000000	13.170000	0	1.027120	-21.419208	220	4	   1.1	   0.9	; 
9186	1	  0.00	  0.00	0.000000	33.660000	0	0.986167	31.910384	380	2	   1.1	   0.9	; 
9187	1	 90.50	 12.80	0.000000	2.680000	0	0.996851	27.182321	154	1	   1.1	   0.9	; 
9188	2	  0.00	  0.00	0.000000	0.000000	0	1.031838	-9.201101	20	6	   1.1	   0.9	; 
9189	2	  0.00	  0.00	0.000000	0.000000	0	1.031838	-9.201101	20	6	   1.1	   0.9	; 
9190	2	  0.00	  0.00	0.000000	0.000000	0	1.031838	-9.201101	20	6	   1.1	   0.9	; 
9191	2	  0.00	  0.00	0.000000	0.000000	0	1.031838	-9.201101	20	6	   1.1	   0.9	; 
9192	1	  0.00	 -0.00	0.000000	0.000000	0	0.989033	-4.933794	20	18	   1.1	   0.9	; 
9193	1	  5.21	  1.70	0.077745	9.272255	0	1.011027	-5.468014	220	12	   1.1	   0.9	; 
9194	1	 20.02	  8.00	0.000000	5.400000	0	1.018491	3.932101	220	3	   1.1	   0.9	; 
9195	2	  0.00	  0.00	0.000000	0.000000	0	0.980209	32.361809	1.575000e+01	1	   1.1	   0.9	; 
9196	1	  0.00	  0.00	0.274712	52.929035	0	1.036884	-20.880107	380	10	   1.1	   0.9	; 
9197	1	 -0.00	 -0.00	0.000000	3.410000	0	1.010484	22.571023	220	6	   1.1	   0.9	; 
9198	1	  0.00	 -0.00	0.000000	2.370000	0	1.023253	-17.309898	220	4	   1.1	   0.9	; 
9199	1	 84.59	-18.50	0.000000	64.570000	0	1.026686	-7.216911	380	6	   1.1	   0.9	; 
9200	1	139.10	 19.80	0.000000	16.140000	0	0.987170	3.880520	400	1	   1.1	   0.9	; 
9201	1	 -0.57	 -1.00	0.000000	2.270000	0	1.053989	-6.618869	150	9	   1.1	   0.9	; 
9202	1	 -0.00	 -0.00	0.000000	0.440000	0	1.027630	-5.734248	110	3	   1.1	   0.9	; 
9203	1	 49.96	 15.60	0.000000	2.660000	0	0.986920	-23.433598	220	6	   1.1	   0.9	; 
9204	2	  0.00	  0.00	0.000000	0.000000	0	1.056762	11.950776	1.050000e+01	1	   1.1	   0.9	; 
9205	1	  1.70	  0.60	0.000000	0.560000	0	1.016688	-3.141725	110	19	   1.1	   0.9	; 
9206	2	  0.00	  0.00	0.000000	0.000000	0	1.039006	38.999932	20	2	   1.1	   0.9	; 
9207	1	127.90	  3.70	0.000000	41.470000	0	1.030140	15.494692	380	6	   1.1	   0.9	; 
9208	1	 31.33	  6.40	0.000000	1.960000	0	0.919168	-11.232303	110	18	   1.1	   0.9	; 
9209	1	  0.00	 -0.00	0.000000	2.130000	0	1.055456	5.239412	220	5	   1.1	   0.9	; 
9210	1	  0.00	  0.00	0.000000	0.000000	0	0.963667	-7.149819	150	9	   1.1	   0.9	; 
9211	1	 -4.94	 -3.67	0.000000	0.110000	0	1.010289	-0.725050	110	18	   1.1	   0.9	; 
9212	1	 -0.00	 -7.50	0.000000	0.000000	0	1.023343	-11.234733	150	9	   1.1	   0.9	; 
9213	2	  0.00	  0.00	0.000000	0.000000	0	1.044317	35.206283	20	5	   1.1	   0.9	; 
9214	2	  0.00	  0.00	0.000000	0.000000	0	1.011094	17.983711	20	5	   1.1	   0.9	; 
9215	2	  0.00	  0.00	0.000000	0.000000	0	1.057750	16.377573	20	5	   1.1	   0.9	; 
9216	2	  0.00	  0.00	0.000000	0.000000	0	1.019482	16.777108	20	5	   1.1	   0.9	; 
9217	1	 -0.00	 -0.00	0.000000	2.050000	0	0.961704	-15.615679	220	10	   1.1	   0.9	; 
9218	2	  0.00	  0.00	0.000000	0.000000	0	1.052164	7.333527	20	5	   1.1	   0.9	; 
9219	2	  0.00	  0.00	0.000000	0.000000	0	1.043764	37.173377	20	5	   1.1	   0.9	; 
9220	2	  0.00	  0.00	0.000000	0.000000	0	1.043764	37.173377	20	5	   1.1	   0.9	; 
9221	1	 -0.00	  0.00	0.000000	1.660000	0	1.029753	16.352850	220	1	   1.1	   0.9	; 
9222	2	  0.00	  0.00	0.000000	0.000000	0	1.044317	35.206283	20	5	   1.1	   0.9	; 
9223	2	  0.00	  0.00	0.000000	0.000000	0	1.017385	23.570466	6.300000e+00	1	   1.1	   0.9	; 
9224	2	  0.00	  0.00	0.000000	0.000000	0	1.044317	35.206283	20	5	   1.1	   0.9	; 
9225	2	  0.00	  0.00	0.000000	0.000000	0	1.048036	22.181451	20	5	   1.1	   0.9	; 
9226	1	 95.71	 19.60	0.000000	20.200000	0	0.986945	-15.393544	220	4	   1.1	   0.9	; 
9227	2	  0.00	  0.00	0.000000	0.000000	0	0.989111	40.491338	1.150000e+01	1	   1.1	   0.9	; 
9228	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9229	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9230	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9231	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9232	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9233	2	  0.00	  0.00	0.000000	0.000000	0	1.058394	46.810832	20	3	   1.1	   0.9	; 
9234	1	 -0.00	  0.00	0.090774	7.310444	0	1.061463	-0.278195	220	18	   1.2	   0.8	; 
9235	1	 -0.00	 -0.00	0.000000	1.050000	0	0.999436	-9.864132	150	9	   1.1	   0.9	; 
9236	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-0.658602	20	9	   1.1	   0.9	; 
9237	2	  0.00	  0.00	0.000000	0.000000	0	1.060800	42.720858	20	3	   1.1	   0.9	; 
9238	1	 -0.00	 -0.00	0.135375	10.042175	0	1.057471	5.471328	380	18	   1.1	   0.9	; 
9239	1	  0.00	 -0.00	0.115496	-0.096247	0	1.036493	14.764614	110	18	   1.1	   0.9	; 
9240	1	  0.00	 -0.00	0.000000	0.000000	0	1.019372	-15.361499	20	4	   1.1	   0.9	; 
9241	1	  0.00	 -0.00	0.000000	0.000000	0	1.019372	-15.361499	20	4	   1.1	   0.9	; 
9242	1	 -0.20	 -1.64	0.000000	0.000000	0	1.017570	30.154601	150	8	   1.1	   0.9	; 
9243	1	  0.00	 -0.00	0.000000	0.000000	0	1.019372	-15.361499	20	4	   1.1	   0.9	; 
9244	2	  0.00	  0.00	0.000000	0.000000	0	1.019266	-10.730307	20	4	   1.1	   0.9	; 
9245	1	128.80	 70.00	0.000000	1.870000	0	1.005781	34.978072	220	3	   1.1	   0.9	; 
9246	2	  0.00	  0.00	0.000000	0.000000	0	1.030174	-14.576007	20	4	   1.1	   0.9	; 
9247	2	  0.00	  0.00	0.000000	0.000000	0	1.030174	-14.576007	20	4	   1.1	   0.9	; 
9248	1	  0.00	  0.00	0.000000	1.990000	0	0.960595	-9.912117	150	9	   1.1	   0.9	; 
9249	1	116.10	 30.20	0.000000	4.380000	0	0.995268	26.354915	150	8	   1.1	   0.9	; 
9250	2	  0.00	  0.00	0.000000	0.000000	0	1.063388	34.050037	20	10	   1.1	   0.9	; 
9251	1	 13.90	  1.90	0.000000	2.050000	0	1.036666	0.044572	154	1	   1.1	   0.9	; 
9252	1	 23.00	  3.20	0.000000	3.050000	0	0.979058	22.311772	154	1	   1.1	   0.9	; 
9253	1	  9.70	  1.40	0.000000	7.890000	0	1.016044	35.103553	154	1	   1.1	   0.9	; 
9254	1	  0.00	 -0.00	0.000000	0.680000	0	0.971063	-9.097095	110	18	   1.1	   0.9	; 
9255	1	  0.00	  0.00	0.000000	0.000000	0	1.014677	-8.666869	150	9	   1.1	   0.9	; 
9256	2	  0.00	  0.00	0.000000	0.000000	0	1.030939	24.620583	20	5	   1.1	   0.9	; 
9257	2	  0.00	  0.00	0.000000	0.000000	0	1.030939	24.620583	20	5	   1.1	   0.9	; 
9258	2	  0.00	  0.00	0.000000	0.000000	0	1.030939	24.620583	20	5	   1.1	   0.9	; 
9259	1	 -0.00	 -0.00	0.180933	0.399274	0	0.981849	-16.787288	150	10	   1.1	   0.9	; 
9260	2	  0.00	  0.00	0.000000	0.000000	0	1.030874	24.601888	20	5	   1.1	   0.9	; 
9261	2	  0.00	  0.00	0.000000	0.000000	0	1.030874	24.601888	20	5	   1.1	   0.9	; 
9262	1	 -0.00	  0.00	0.038902	0.921098	0	1.039640	28.678963	220	5	   1.1	   0.9	; 
9263	1	 -0.00	  0.00	0.097251	0.812749	0	1.059544	18.041160	220	5	   1.1	   0.9	; 
9264	1	 42.75	  4.00	0.000000	5.410000	0	1.022708	-13.666083	220	4	   1.1	   0.9	; 
9265	2	  0.00	  0.00	0.000000	0.000000	0	1.042062	24.663334	20	18	   1.1	   0.9	; 
9266	1	  0.00	 -0.00	0.080014	-0.604253	0	1.000982	-22.656101	220	6	   1.1	   0.9	; 
9267	1	 92.76	-46.04	0.000000	1.240000	0	1.009946	3.890945	220	7	   1.1	   0.9	; 
9268	1	245.51	 46.80	0.000000	4.890000	0	1.003137	32.826235	220	3	   1.1	   0.9	; 
9269	1	 -0.00	  0.00	0.000000	8.260000	0	1.063275	21.172593	380	5	   1.1	   0.9	; 
9270	1	  0.00	 -0.00	0.039331	1.250334	0	1.021841	-1.962085	110	18	   1.1	   0.9	; 
9271	1	  7.21	  2.40	0.000000	1.200000	0	0.968621	-5.442615	110	18	   1.1	   0.9	; 
9272	1	  0.00	  0.00	0.000000	2.270000	0	1.043316	-18.000315	380	10	   1.1	   0.9	; 
9273	2	  0.00	  0.00	0.000000	0.000000	0	1.015185	-4.986575	20	4	   1.1	   0.9	; 
9274	1	279.50	104.70	0.438922	19.496498	0	1.055807	25.808993	220	5	   1.1	   0.9	; 
9275	1	 46.55	 15.50	0.000000	0.400000	0	0.940948	-12.203927	110	21	   1.1	   0.9	; 
9276	1	 22.73	  5.30	0.000000	0.540000	0	0.995280	-3.853654	110	18	   1.1	   0.9	; 
9277	1	 -0.00	  0.00	0.000000	3.250000	0	1.042719	49.486952	110	8	   1.1	   0.9	; 
9278	1	143.90	123.30	0.211368	60.936732	0	1.017398	31.813706	380	3	   1.1	   0.9	; 
9279	2	  0.00	  0.00	0.000000	0.000000	0	1.046178	92.710304	20	3	   1.1	   0.9	; 
9280	2	  0.00	  0.00	0.000000	0.000000	0	1.044756	52.061269	20	3	   1.1	   0.9	; 
9281	2	  0.00	  0.00	0.000000	0.000000	0	1.073284	1.256236	20	9	   1.1	   0.9	; 
9282	2	  0.00	  0.00	0.000000	0.000000	0	1.013600	-3.104621	20	10	   1.1	   0.9	; 
9283	2	  0.00	  0.00	0.000000	0.000000	0	1.028417	-6.105187	20	6	   1.1	   0.9	; 
9284	1	 -0.00	 -0.00	0.000000	3.800000	0	1.021743	-12.549569	110	12	   1.1	   0.9	; 
9285	1	  0.00	  0.00	0.171996	8.536225	0	1.050718	4.154259	220	19	   1.1	   0.9	; 
9286	1	 32.04	 15.00	0.000000	0.150000	0	1.009879	-7.120499	110	23	   1.1	   0.9	; 
9287	1	 55.46	 14.10	0.000000	0.920000	0	1.026202	-20.972467	220	4	   1.1	   0.9	; 
9288	2	  0.00	  0.00	0.000000	0.000000	0	1.012542	1.713537	20	18	   1.1	   0.9	; 
9289	1	 21.72	  7.50	0.039750	1.860250	0	1.015096	12.342701	220	5	   1.1	   0.9	; 
9290	1	  0.00	 -0.00	0.000000	0.680000	0	0.948888	-8.607700	110	21	   1.1	   0.9	; 
9291	1	  0.60	 -0.00	0.000000	0.600000	0	0.992079	-2.215235	110	18	   1.1	   0.9	; 
9292	2	  0.00	  0.00	0.000000	0.000000	0	1.046548	6.871525	11	1	   1.1	   0.9	; 
9293	1	 -0.00	  0.00	0.000000	0.230000	0	1.065591	-5.496083	150	9	   1.1	   0.9	; 
9294	2	  0.00	  0.00	0.000000	0.000000	0	1.061222	57.751527	20	8	   1.1	   0.9	; 
9295	1	 44.95	 12.80	0.000000	2.610000	0	1.005322	29.905154	150	8	   1.1	   0.9	; 
9296	1	430.80	107.90	0.000000	11.640000	0	0.960317	4.257884	220	5	   1.1	   0.9	; 
9297	2	  0.00	  0.00	0.000000	0.000000	0	1.027348	16.396901	20	14	   1.1	   0.9	; 
9298	1	  9.01	  6.40	0.040942	0.169058	0	0.964189	-8.826746	110	21	   1.1	   0.9	; 
9299	1	 74.68	 10.80	0.000000	5.820000	0	1.014641	-26.811678	220	4	   1.1	   0.9	; 
9300	1	105.50	 15.10	0.000000	3.500000	0	1.002311	15.234306	154	1	   1.1	   0.9	; 
9301	2	  0.00	  0.00	0.000000	0.000000	0	1.024891	10.992359	20	18	   1.1	   0.9	; 
9302	1	 13.41	  3.40	0.000000	0.720000	0	0.980522	-6.641514	110	18	   1.1	   0.9	; 
9303	1	 24.03	  8.00	0.000000	0.000000	0	1.053223	-7.960288	120	6	   1.1	   0.9	; 
9304	1	 12.94	  4.90	0.000000	0.150000	0	0.971014	7.088734	110	18	   1.1	   0.9	; 
9305	1	  0.00	  0.00	0.000000	0.000000	0	0.979908	-26.763384	220	10	   1.1	   0.9	; 
9306	1	  0.00	  0.00	0.000000	3.280000	0	1.029753	-4.984284	220	1	   1.1	   0.9	; 
9307	1	 -0.00	  0.00	0.118750	6.100938	0	1.011289	-24.599894	220	6	   1.1	   0.9	; 
9308	1	 13.31	  4.40	0.000000	1.510000	0	0.988705	-8.008281	110	21	   1.1	   0.9	; 
9309	1	  5.51	  2.00	0.000000	0.660000	0	1.051067	-0.144768	110	19	   1.1	   0.9	; 
9310	1	 -0.00	 -0.00	0.000000	1.720000	0	1.030924	7.981131	220	5	   1.1	   0.9	; 
9311	1	105.50	 24.70	0.000000	58.370000	0	0.998366	-7.281753	220	6	   1.1	   0.9	; 
9312	2	  0.00	  0.00	0.000000	0.000000	0	1.003305	-5.479609	20	4	   1.1	   0.9	; 
9313	1	 -0.00	  0.00	0.000000	6.340000	0	0.996195	3.691746	400	1	   1.1	   0.9	; 
9314	2	  0.00	  0.00	0.000000	0.000000	0	1.012031	-8.893616	20	10	   1.1	   0.9	; 
9315	1	 -0.00	  0.00	0.000000	0.350000	0	1.027608	28.817016	220	5	   1.1	   0.9	; 
9316	1	  0.00	  0.00	0.000000	0.000000	0	1.003585	-15.239367	150	9	   1.1	   0.9	; 
9317	2	  0.00	  0.00	0.000000	0.000000	0	1.028283	16.586422	20	14	   1.1	   0.9	; 
9318	1	325.00	 75.80	0.080802	2.289198	0	1.020464	24.448718	220	14	   1.1	   0.9	; 
9319	1	  0.00	 -0.00	0.223046	1.974129	0	1.083095	86.444403	380	3	   1.2	   0.8	; 
9320	1	  3.10	  1.50	0.235344	1.033686	0	1.029358	47.037025	220	13	   1.1	   0.9	; 
9321	2	  0.00	  0.00	0.000000	0.000000	0	1.033776	8.182079	20	18	   1.1	   0.9	; 
9322	2	  0.00	  0.00	0.000000	0.000000	0	1.021055	-14.387730	20	4	   1.1	   0.9	; 
9323	2	  0.00	  0.00	0.000000	0.000000	0	1.021055	-14.387730	20	4	   1.1	   0.9	; 
9324	1	251.00	100.50	0.157390	9.432610	0	1.027226	29.406206	220	5	   1.1	   0.9	; 
9325	1	 11.61	  7.20	0.000000	16.180000	0	0.976527	-15.468409	150	9	   1.1	   0.9	; 
9326	1	 11.31	  3.70	0.000000	0.980000	0	0.976265	-11.501599	110	12	   1.1	   0.9	; 
9327	2	  0.00	  0.00	0.000000	0.000000	0	1.015617	-6.080033	20	4	   1.1	   0.9	; 
9328	1	118.40	 16.90	0.000000	27.100000	0	1.021862	23.744834	154	1	   1.1	   0.9	; 
9329	1	  0.00	 -0.00	0.000000	0.520000	0	1.071079	-4.189882	150	9	   1.1	   0.9	; 
9330	1	246.20	119.10	0.000000	31.720000	0	0.973939	-29.205879	220	10	   1.1	   0.9	; 
9331	1	 75.43	 10.49	0.000000	7.910000	0	1.062456	21.477259	220	5	   1.1	   0.9	; 
9332	1	  0.00	 -0.00	0.284218	27.033151	0	1.051053	1.270275	220	6	   1.1	   0.9	; 
9333	1	 15.62	  5.30	0.000000	2.170000	0	1.022666	55.287627	110	8	   1.1	   0.9	; 
9334	1	159.90	 47.40	0.000000	3.650000	0	1.028712	27.886448	220	5	   1.1	   0.9	; 
9335	1	 14.31	  0.87	0.000000	3.790000	0	1.035217	25.954532	220	13	   1.1	   0.9	; 
9336	1	 20.90	  3.00	0.000000	1.960000	0	1.012806	13.180306	154	1	   1.1	   0.9	; 
9337	1	 -0.00	  0.00	0.000000	3.860000	0	1.013217	-10.429283	220	1	   1.1	   0.9	; 
9338	1	 -0.00	 -0.00	0.079833	-0.059875	0	1.005645	-5.875986	220	6	   1.1	   0.9	; 
9339	1	 27.90	  4.00	0.000000	6.410000	0	1.031495	-1.850016	154	1	   1.1	   0.9	; 
9340	1	 22.02	  7.70	0.000000	0.780000	0	1.019096	-14.081610	110	22	   1.1	   0.9	; 
9341	1	  0.00	  0.00	0.000000	0.410000	0	1.036382	8.668558	220	5	   1.1	   0.9	; 
9342	2	  0.00	  0.00	0.000000	0.000000	0	1.024572	-13.995277	20	4	   1.1	   0.9	; 
9343	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
9344	1	 16.52	  3.30	0.000000	0.370000	0	0.998231	-17.176137	110	22	   1.1	   0.9	; 
9345	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9346	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9347	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9348	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9349	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9350	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9351	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9352	2	  0.00	  0.00	0.000000	0.000000	0	1.028588	4.701247	20	18	   1.1	   0.9	; 
9353	1	 74.32	 11.08	0.000000	2.080000	0	1.009063	89.858413	150	1	   1.1	   0.9	; 
9354	2	  0.00	  0.00	0.000000	0.000000	0	1.028283	16.586422	20	14	   1.1	   0.9	; 
9355	1	 80.09	 19.00	0.000000	1.880000	0	1.019668	-2.710611	110	15	   1.1	   0.9	; 
9356	1	278.10	 95.20	0.037933	113.352067	0	1.068482	38.645676	380	13	   1.1	   0.9	; 
9357	2	  0.00	  0.00	0.000000	0.000000	0	1.030360	-6.512869	20	4	   1.1	   0.9	; 
9358	1	 11.61	  7.60	0.000000	6.210000	0	1.017583	-3.765671	220	5	   1.1	   0.9	; 
9359	2	  0.00	  0.00	0.000000	0.000000	0	1.006570	25.464337	20	24	   1.1	   0.9	; 
9360	1	154.70	 48.20	0.000000	5.490000	0	1.015913	33.726089	150	8	   1.1	   0.9	; 
9361	1	  4.00	  0.10	0.000000	0.020000	0	0.902529	-12.124125	150	9	   1.1	   0.9	; 
9362	1	  0.00	  0.00	0.000000	27.400000	0	1.024298	-14.442769	220	4	   1.1	   0.9	; 
9363	1	 -0.00	 -0.00	0.000000	249.594232	0	1.110446	8.690534	750	24	   1.2	   0.8	; 
9364	2	  0.00	  0.00	0.000000	0.000000	0	0.970854	29.381452	1.575000e+01	1	   1.1	   0.9	; 
9365	1	 44.05	 18.00	0.000000	0.880000	0	1.027017	25.396175	150	8	   1.1	   0.9	; 
9366	1	 -0.00	  0.00	0.000000	1.660000	0	1.027114	-8.230884	380	6	   1.1	   0.9	; 
9367	1	 62.70	  9.00	0.000000	1.550000	0	0.996384	33.202949	154	1	   1.1	   0.9	; 
9368	1	  7.91	  2.60	0.000000	1.720000	0	1.010068	-8.536738	110	12	   1.1	   0.9	; 
9369	1	  0.00	 -0.00	0.000000	0.040000	0	0.992214	21.028002	154	1	   1.1	   0.9	; 
9370	2	  0.00	  0.00	0.000000	0.000000	0	1.073284	1.256236	20	9	   1.1	   0.9	; 
9371	1	  0.00	 -0.00	0.000000	0.330000	0	0.967068	-14.765518	150	9	   1.1	   0.9	; 
9372	1	 76.48	 19.80	0.000000	5.410000	0	0.997458	13.119639	220	5	   1.1	   0.9	; 
9373	1	  2.50	  1.30	0.000000	1.010000	0	0.984446	-0.108883	110	18	   1.1	   0.9	; 
9374	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
9375	1	 16.42	  5.90	0.000000	0.250000	0	1.024292	-3.924291	110	19	   1.1	   0.9	; 
9376	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9377	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9378	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9379	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9380	1	126.90	 80.50	0.000000	46.820000	0	1.042328	18.688066	380	6	   1.1	   0.9	; 
9381	1	 10.44	  2.73	0.000000	0.260000	0	0.972093	-7.210410	110	18	   1.1	   0.9	; 
9382	1	 57.86	 23.20	0.000000	2.080000	0	0.961374	-28.168655	220	6	   1.1	   0.9	; 
9383	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9384	2	  0.00	  0.00	0.000000	0.000000	0	1.022192	20.047374	20	5	   1.1	   0.9	; 
9385	1	 39.64	 11.90	0.000000	2.860000	0	0.996081	-14.048563	110	22	   1.1	   0.9	; 
9386	1	 36.34	 15.20	0.000000	0.300000	0	1.029340	19.998755	220	5	   1.1	   0.9	; 
9387	2	  0.00	  0.00	0.000000	0.000000	0	1.023156	37.450201	20	10	   1.1	   0.9	; 
9388	1	170.40	 81.90	0.000000	59.640000	0	1.047493	-7.198916	380	17	   1.1	   0.9	; 
9389	2	  0.00	  0.00	0.000000	0.000000	0	0.985384	-0.999006	20	18	   1.1	   0.9	; 
9390	1	-119.63	 -2.70	0.122326	29.298062	0	0.977593	-10.732565	220	10	   1.1	   0.9	; 
9391	1	 67.67	 16.40	0.000000	3.700000	0	1.034617	20.900749	220	5	   1.1	   0.9	; 
9392	2	  0.00	  0.00	0.000000	0.000000	0	1.058231	41.885187	20	10	   1.1	   0.9	; 
9393	2	  0.00	  0.00	0.000000	0.000000	0	1.012697	95.470970	20	3	   1.1	   0.9	; 
9394	1	 43.75	  2.20	0.000000	1.360000	0	1.017521	32.875140	220	3	   1.1	   0.9	; 
9395	2	  0.00	  0.00	0.000000	0.000000	0	1.020595	7.622879	11	1	   1.1	   0.9	; 
9396	1	246.90	 20.30	0.000000	4.520000	0	0.987038	34.043606	220	3	   1.1	   0.9	; 
9397	1	  0.00	  0.00	0.674563	11.497864	0	1.067202	42.606710	380	3	   1.1	   0.9	; 
9398	1	 70.08	 43.40	0.000000	1.830000	0	0.974625	-8.323980	150	9	   1.1	   0.9	; 
9399	1	 -0.00	 -0.00	0.000000	5.960000	0	0.929197	-11.904661	150	9	   1.1	   0.9	; 
9400	1	  5.11	  2.50	0.000000	0.950000	0	0.976688	-4.938655	110	18	   1.1	   0.9	; 
9401	1	174.30	 11.80	0.000000	0.510000	0	1.093949	24.561183	220	3	   1.2	   0.8	; 
9402	1	 17.25	  4.26	0.000000	0.210000	0	0.964466	-5.279309	110	18	   1.1	   0.9	; 
9403	1	 -0.00	 -0.00	0.000000	2.260000	0	1.019764	22.127907	150	8	   1.1	   0.9	; 
9404	1	 -0.18	 -2.28	0.000000	0.000000	0	1.050897	44.076116	380	8	   1.1	   0.9	; 
9405	1	  0.00	 -0.00	0.000000	1.080000	0	1.025041	-11.218198	150	9	   1.1	   0.9	; 
9406	1	-13.26	 -7.13	0.000000	23.160000	0	0.992600	-22.495997	220	6	   1.1	   0.9	; 
9407	1	 10.21	  3.80	0.000000	4.600000	0	1.040160	31.253607	220	5	   1.1	   0.9	; 
9408	2	  0.00	  0.00	0.000000	0.000000	0	1.074058	4.909711	20	20	   1.1	   0.9	; 
9409	1	 83.19	 22.90	0.000000	28.500000	0	0.995660	17.494551	380	5	   1.1	   0.9	; 
9410	1	 93.10	 43.70	0.000000	2.700000	0	1.021734	-10.957359	150	9	   1.1	   0.9	; 
9411	1	  0.00	 -0.00	0.098479	0.231521	0	1.031195	12.084859	220	5	   1.1	   0.9	; 
9412	1	  0.00	  0.00	0.000000	6.030000	0	1.027321	0.480950	220	5	   1.1	   0.9	; 
9413	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113187	6.300000e+00	1	   1.1	   0.9	; 
9414	1	  1.40	  0.50	0.000000	0.470000	0	1.004293	-8.366770	110	12	   1.1	   0.9	; 
9415	1	 -0.00	  0.00	0.223468	1.103777	0	1.053522	92.905505	220	3	   1.2	   0.8	; 
9416	1	  0.00	 -0.00	0.000000	0.000000	0	1.018239	-19.841296	20	4	   1.1	   0.9	; 
9417	2	  0.00	  0.00	0.000000	0.000000	0	1.017845	-4.792355	20	10	   1.1	   0.9	; 
9418	1	  0.00	 -0.00	0.000000	0.000000	0	0.986151	-7.335049	150	7	   1.1	   0.9	; 
9419	1	 69.78	 35.90	0.712912	6.505612	0	1.021554	5.304081	220	19	   1.1	   0.9	; 
9420	1	 28.63	 11.00	0.000000	1.270000	0	0.986230	-10.553231	110	22	   1.1	   0.9	; 
9421	2	  0.00	  0.00	0.000000	0.000000	0	1.030419	1.643213	6.300000e+00	1	   1.1	   0.9	; 
9422	2	  0.00	  0.00	0.000000	0.000000	0	1.011998	0.419036	20	18	   1.1	   0.9	; 
9423	1	  0.00	 -0.00	0.000000	0.640000	0	1.036304	-8.162625	150	9	   1.1	   0.9	; 
9424	1	-85.69	 -2.00	0.000000	21.280000	0	1.038332	12.071190	220	7	   1.1	   0.9	; 
9425	1	  0.00	  0.00	0.000000	0.000000	0	1.026665	32.869784	150	8	   1.1	   0.9	; 
9426	1	-23.09	-46.44	0.000000	0.000000	0	1.036268	17.187620	220	3	   1.1	   0.9	; 
9427	2	  0.00	  0.00	0.000000	0.000000	0	1.022889	18.879559	20	14	   1.1	   0.9	; 
9428	1	 47.00	  6.70	0.000000	6.120000	0	1.004880	20.110868	154	1	   1.1	   0.9	; 
9429	1	 59.90	  8.50	0.000000	7.810000	0	1.025297	17.011969	154	1	   1.1	   0.9	; 
9430	1	163.30	 70.30	0.000000	5.200000	0	1.021867	37.577612	150	8	   1.1	   0.9	; 
9431	1	 43.95	 15.50	0.000000	6.360000	0	1.016597	-22.538977	220	4	   1.1	   0.9	; 
9432	1	193.80	 18.00	0.000000	82.730000	0	1.032675	4.700450	380	6	   1.1	   0.9	; 
9433	1	  1.00	 -2.30	0.000000	6.330000	0	1.060742	0.198664	150	9	   1.1	   0.9	; 
9434	1	 77.19	 23.00	0.000000	63.400000	0	1.043530	14.870290	380	16	   1.1	   0.9	; 
9435	1	 54.96	 13.20	0.000000	2.950000	0	1.016767	-8.269117	110	22	   1.1	   0.9	; 
9436	1	 27.13	  8.90	0.000000	0.270000	0	0.958996	-8.031065	110	21	   1.1	   0.9	; 
9437	1	127.10	 44.70	0.040242	4.329758	0	0.993276	18.960031	220	5	   1.1	   0.9	; 
9438	2	  0.00	  0.00	0.000000	0.000000	0	1.022995	4.689970	20	6	   1.1	   0.9	; 
9439	2	  0.00	  0.00	0.000000	0.000000	0	1.035797	10.227937	20	18	   1.1	   0.9	; 
9440	2	  0.00	  0.00	0.000000	0.000000	0	1.022995	4.689970	20	6	   1.1	   0.9	; 
9441	2	  0.00	  0.00	0.000000	0.000000	0	1.022995	4.689970	20	6	   1.1	   0.9	; 
9442	2	  0.00	  0.00	0.000000	0.000000	0	1.022995	4.689970	20	6	   1.1	   0.9	; 
9443	2	  0.00	  0.00	0.000000	0.000000	0	1.022995	4.689970	20	6	   1.1	   0.9	; 
9444	1	  0.00	 -0.00	0.000000	5.950000	0	1.022579	22.997302	220	3	   1.1	   0.9	; 
9445	1	  8.31	  3.00	0.000000	0.560000	0	1.041055	2.513615	110	19	   1.1	   0.9	; 
9446	1	  0.00	 -0.00	0.000000	11.670000	0	1.014887	-26.770924	220	4	   1.1	   0.9	; 
9447	1	 20.52	 13.30	0.000000	0.170000	0	1.031297	8.462930	220	5	   1.1	   0.9	; 
9448	1	159.40	 28.40	0.000000	15.170000	0	1.031816	-19.546233	220	4	   1.1	   0.9	; 
9449	1	 -9.78	 -3.29	0.000000	0.120000	0	1.017607	-2.523511	110	18	   1.1	   0.9	; 
9450	1	 -0.00	  0.00	0.056243	48.433131	0	1.077878	83.760207	380	3	   1.2	   0.8	; 
9451	1	 -0.00	  0.00	0.119552	0.120336	0	1.001151	-10.708247	150	10	   1.1	   0.9	; 
9452	1	 -0.01	  0.00	0.000000	0.000000	0	1.071012	58.767541	220	8	   1.1	   0.9	; 
9453	1	 71.68	 14.80	0.000000	13.660000	0	0.998614	-23.017212	220	6	   1.1	   0.9	; 
9454	1	 -0.00	 -0.00	0.060112	0.249888	0	0.980664	5.730494	110	18	   1.1	   0.9	; 
9455	1	 22.23	  8.00	0.000000	5.700000	0	1.028904	-3.473096	220	21	   1.1	   0.9	; 
9456	1	 11.10	  1.60	0.000000	3.180000	0	1.002908	25.414397	154	1	   1.1	   0.9	; 
9457	2	  0.00	  0.00	0.000000	0.000000	0	0.984599	43.311569	1.440000e+01	1	   1.1	   0.9	; 
9458	1	  9.41	 13.80	0.000000	65.590000	0	1.018556	8.310178	380	6	   1.1	   0.9	; 
9459	1	  3.20	 -0.40	0.000000	1.760000	0	0.994575	-7.679701	110	18	   1.1	   0.9	; 
9460	1	  1.83	 -5.69	0.000000	5.490000	0	1.084998	72.398199	380	3	   1.2	   0.8	; 
9461	2	  0.00	  0.00	0.000000	0.000000	0	0.985642	34.609787	11	1	   1.1	   0.9	; 
9462	1	 25.00	  3.60	0.000000	3.860000	0	0.983264	22.644761	154	1	   1.1	   0.9	; 
9463	1	 -0.00	 -0.00	0.000000	0.450000	0	1.015900	-12.399971	150	9	   1.1	   0.9	; 
9464	2	  0.00	  0.00	0.000000	0.000000	0	1.017638	-6.936102	20	4	   1.1	   0.9	; 
9465	1	 -0.00	 -0.00	0.000000	2.550000	0	1.030990	77.708152	220	3	   1.1	   0.9	; 
9466	2	  0.00	  0.00	0.000000	0.000000	0	1.018726	25.165520	1.150000e+01	1	   1.1	   0.9	; 
9467	2	  0.00	  0.00	0.000000	0.000000	0	1.054330	78.959661	20	3	   1.1	   0.9	; 
9468	1	  0.00	  0.00	0.249386	4.993711	0	1.002557	39.380309	380	3	   1.1	   0.9	; 
9469	1	200.40	115.20	0.000000	6.180000	0	0.993940	-3.056318	220	7	   1.1	   0.9	; 
9470	1	  0.00	  0.00	0.000000	9.930000	0	1.024403	6.313290	220	5	   1.1	   0.9	; 
9471	2	  0.00	  0.00	0.000000	0.000000	0	1.027968	24.050880	20	5	   1.1	   0.9	; 
9472	2	  0.00	  0.00	0.000000	0.000000	0	1.027968	24.050880	20	5	   1.1	   0.9	; 
9473	2	  0.00	  0.00	0.000000	0.000000	0	1.036540	20.486651	20	5	   1.1	   0.9	; 
9474	2	  0.00	  0.00	0.000000	0.000000	0	1.036540	20.486651	20	5	   1.1	   0.9	; 
9475	2	  0.00	  0.00	0.000000	0.000000	0	1.066367	6.221208	20	5	   1.1	   0.9	; 
9476	2	  0.00	  0.00	0.000000	0.000000	0	1.066367	6.221208	20	5	   1.1	   0.9	; 
9477	2	  0.00	  0.00	0.000000	0.000000	0	1.042669	14.686826	20	5	   1.1	   0.9	; 
9478	2	  0.00	  0.00	0.000000	0.000000	0	1.042101	20.088214	20	5	   1.1	   0.9	; 
9479	2	  0.00	  0.00	0.000000	0.000000	0	1.042101	20.088214	20	5	   1.1	   0.9	; 
9480	2	  0.00	  0.00	0.000000	0.000000	0	1.042101	20.088214	20	5	   1.1	   0.9	; 
9481	2	  0.00	  0.00	0.000000	0.000000	0	1.042101	20.088214	20	5	   1.1	   0.9	; 
9482	2	  0.00	  0.00	0.000000	0.000000	0	1.042101	20.088214	20	5	   1.1	   0.9	; 
9483	1	  0.00	  0.00	0.000000	1.990000	0	1.038639	53.208541	220	8	   1.1	   0.9	; 
9484	1	141.20	 34.80	0.000000	2.370000	0	1.012004	15.477863	220	5	   1.1	   0.9	; 
9485	1	 -0.00	 -0.00	0.000000	23.580000	0	0.987691	-10.438707	150	9	   1.1	   0.9	; 
9486	2	  0.00	  0.00	0.000000	0.000000	0	1.054330	78.959661	20	3	   1.1	   0.9	; 
9487	1	  0.00	  0.00	0.192988	25.798353	0	1.024988	40.267048	380	3	   1.1	   0.9	; 
9488	1	 -0.00	  0.00	0.090774	1.940444	0	1.057403	6.334160	220	18	   1.1	   0.9	; 
9489	1	  0.00	 -0.00	0.000000	29.200000	0	1.015585	-16.260044	380	1	   1.1	   0.9	; 
9490	1	  3.70	  1.50	0.057734	0.922266	0	1.066603	2.162499	110	15	   1.1	   0.9	; 
9491	1	  2.10	122.30	0.724149	28.756715	0	1.020145	-18.154827	380	4	   1.1	   0.9	; 
9492	1	 -0.00	 -0.00	0.713731	106.320569	0	1.010233	18.034291	380	3	   1.1	   0.9	; 
9493	1	 -0.00	 -0.00	0.057981	20.043081	0	1.005977	92.476825	380	1	   1.1	   0.9	; 
9494	1	 18.36	 -0.95	0.000000	3.830000	0	0.997129	90.192284	150	1	   1.1	   0.9	; 
9495	1	  0.00	 -0.00	0.000000	23.800000	0	1.023452	23.736503	154	1	   1.1	   0.9	; 
9496	1	 -0.12	 -1.74	0.000000	0.000000	0	1.098589	65.002382	380	8	   1.2	   0.8	; 
9497	1	 84.59	 12.90	0.000000	3.660000	0	1.016832	-25.444147	220	4	   1.1	   0.9	; 
9498	1	 -0.00	  0.00	0.000000	17.820000	0	1.072853	-2.234716	380	1	   1.2	   0.8	; 
9499	1	174.60	 48.90	0.000000	7.460000	0	1.003975	13.514344	380	3	   1.1	   0.9	; 
9500	1	  0.00	 -0.00	0.297804	2.218894	0	1.001232	93.284203	380	1	   1.1	   0.9	; 
9501	1	  9.51	  4.60	0.000000	0.160000	0	0.973768	-8.365086	150	9	   1.1	   0.9	; 
9502	1	  0.00	 -0.00	0.000000	8.200000	0	1.039580	-14.080105	380	1	   1.1	   0.9	; 
9503	1	  0.90	  0.50	0.000000	0.900000	0	1.016166	-7.266251	110	1	   1.1	   0.9	; 
9504	2	  0.00	  0.00	0.000000	0.000000	0	0.991989	39.317054	1.380000e+01	1	   1.1	   0.9	; 
9505	1	  0.00	 -0.00	0.000000	24.380000	0	1.044769	-13.809560	380	4	   1.1	   0.9	; 
9506	1	 -0.00	  0.00	0.703357	4.645536	0	1.024599	47.939847	380	3	   1.1	   0.9	; 
9507	1	  0.00	 -0.00	0.000000	3.020000	0	1.005416	32.987634	154	1	   1.1	   0.9	; 
9508	2	  0.00	  0.00	0.000000	0.000000	0	1.017078	-0.332817	20	10	   1.1	   0.9	; 
9509	1	 -0.00	  0.00	0.000000	13.860000	0	1.022066	-17.640449	220	4	   1.1	   0.9	; 
9510	1	 25.13	  9.00	0.000000	1.460000	0	1.066218	-0.226637	110	15	   1.1	   0.9	; 
9511	1	  0.00	  0.00	0.104186	55.436651	0	1.068565	-12.213472	380	10	   1.1	   0.9	; 
9512	2	  0.00	  0.00	0.000000	0.000000	0	1.036065	-16.582357	20	4	   1.1	   0.9	; 
9513	2	  0.00	  0.00	0.000000	0.000000	0	1.059317	37.132576	20	8	   1.1	   0.9	; 
9514	1	 -0.00	 -0.00	0.000000	2.640000	0	0.997717	60.875011	220	1	   1.1	   0.9	; 
9515	2	  0.00	  0.00	0.000000	0.000000	0	1.055847	34.276348	20	8	   1.1	   0.9	; 
9516	1	  4.61	  2.60	0.038572	0.121428	0	1.025395	0.662428	110	19	   1.1	   0.9	; 
9517	1	 13.21	  3.50	0.000000	0.320000	0	1.057335	6.795081	110	18	   1.2	   0.8	; 
9518	1	 -0.19	 -4.38	0.000000	0.000000	0	1.055487	33.902432	150	8	   1.1	   0.9	; 
9519	1	 49.25	 30.90	0.097351	12.970860	0	0.996360	-17.388796	220	10	   1.1	   0.9	; 
9520	2	  0.00	  0.00	0.000000	0.000000	0	1.026025	16.980360	20	14	   1.1	   0.9	; 
9521	2	  0.00	  0.00	0.000000	0.000000	0	1.042077	7.956295	20	14	   1.1	   0.9	; 
9522	2	  0.00	  0.00	0.000000	0.000000	0	1.059317	37.132576	20	8	   1.1	   0.9	; 
9523	2	  0.00	  0.00	0.000000	0.000000	0	1.053646	52.143481	20	8	   1.1	   0.9	; 
9524	1	  0.00	 -0.00	0.269290	0.080552	0	1.013572	-9.004048	380	6	   1.1	   0.9	; 
9525	2	  0.00	  0.00	0.000000	0.000000	0	1.053646	52.143481	20	8	   1.1	   0.9	; 
9526	1	 41.31	  5.96	0.000000	0.890000	0	0.995050	88.716582	150	1	   1.1	   0.9	; 
9527	2	  0.00	  0.00	0.000000	0.000000	0	1.045516	41.754111	20	10	   1.1	   0.9	; 
9528	1	 41.80	  5.90	0.000000	10.950000	0	1.008317	28.003801	154	1	   1.1	   0.9	; 
9529	1	141.50	 20.10	0.000000	5.350000	0	0.999104	17.264377	154	1	   1.1	   0.9	; 
9530	1	  0.00	 -0.00	0.000000	0.220000	0	1.013601	9.488938	220	5	   1.1	   0.9	; 
9531	1	 -0.00	 -0.00	0.000000	0.360000	0	1.016597	-0.634223	150	9	   1.1	   0.9	; 
9532	1	 88.20	 26.70	0.000000	8.910000	0	1.040599	2.681523	220	5	   1.1	   0.9	; 
9533	1	 20.02	  9.60	0.000000	0.170000	0	1.018963	-9.214164	150	9	   1.1	   0.9	; 
9534	1	 68.28	 39.00	0.198550	79.847550	0	1.046470	-16.339563	380	10	   1.1	   0.9	; 
9535	1	 13.92	  4.30	0.000000	1.100000	0	0.959436	4.956416	110	18	   1.1	   0.9	; 
9536	1	 -0.18	 -1.00	0.000000	0.000000	0	1.055662	33.904007	150	8	   1.1	   0.9	; 
9537	1	 20.32	  8.60	0.000000	0.940000	0	0.951715	-11.635825	110	18	   1.1	   0.9	; 
9538	1	  0.00	 -0.00	0.133519	0.166481	0	1.056779	25.791482	220	5	   1.1	   0.9	; 
9539	1	-14.73	 -9.85	0.000000	0.510000	0	0.997784	-3.020761	110	18	   1.1	   0.9	; 
9540	2	  0.00	  0.00	0.000000	0.000000	0	1.052481	55.678412	20	8	   1.1	   0.9	; 
9541	1	 -0.19	 -1.94	0.000000	0.000000	0	1.024164	36.959582	150	8	   1.1	   0.9	; 
9542	2	  0.00	  0.00	0.000000	0.000000	0	1.011374	-9.719553	20	10	   1.1	   0.9	; 
9543	1	 20.32	-22.00	0.000000	5.350000	0	1.017654	1.640750	220	7	   1.1	   0.9	; 
9544	1	  0.00	 -0.00	0.000000	2.300000	0	1.050629	24.719094	220	5	   1.1	   0.9	; 
9545	1	 30.43	 12.00	0.000000	0.420000	0	0.988917	-2.520979	110	18	   1.1	   0.9	; 
9546	1	 24.83	  9.00	0.000000	0.240000	0	1.022900	12.548502	110	19	   1.1	   0.9	; 
9547	2	  0.00	  0.00	0.000000	0.000000	0	1.034547	81.296442	20	3	   1.1	   0.9	; 
9548	1	  0.00	  0.00	0.000000	0.740000	0	0.999020	13.532872	154	1	   1.1	   0.9	; 
9549	2	  0.00	  0.00	0.000000	0.000000	0	1.034547	81.296442	20	3	   1.1	   0.9	; 
9550	2	  0.00	  0.00	0.000000	0.000000	0	1.034547	81.296442	20	3	   1.1	   0.9	; 
9551	2	  0.00	  0.00	0.000000	0.000000	0	1.034547	81.296442	20	3	   1.1	   0.9	; 
9552	2	  0.00	  0.00	0.000000	0.000000	0	1.010522	6.873688	1.150000e+01	1	   1.1	   0.9	; 
9553	2	  0.00	  0.00	0.000000	0.000000	0	0.948759	58.410077	14	1	   1.1	   0.9	; 
9554	2	  0.00	  0.00	0.000000	0.000000	0	0.962462	44.453484	6.300000e+00	1	   1.1	   0.9	; 
9555	1	100.10	 48.90	0.000000	0.110000	0	1.070982	-4.197914	150	9	   1.1	   0.9	; 
9556	2	  0.00	  0.00	0.000000	0.000000	0	1.012871	-6.113908	20	10	   1.1	   0.9	; 
9557	1	 -3.51	 -0.52	0.000000	0.190000	0	1.005257	-1.228322	110	18	   1.1	   0.9	; 
9558	1	446.50	105.60	0.000000	38.830000	0	0.997177	-10.309572	380	6	   1.1	   0.9	; 
9559	1	 42.85	 14.30	0.000000	0.100000	0	1.012641	-13.548608	110	22	   1.1	   0.9	; 
9560	1	  0.00	  0.00	0.000000	31.190000	0	1.049458	-11.424885	150	9	   1.1	   0.9	; 
9561	1	120.69	 18.10	0.000000	15.460000	0	1.067630	-2.574176	220	5	   1.1	   0.9	; 
9562	1	 37.60	 21.67	0.000000	0.000000	0	1.102248	-15.189017	150	9	   1.2	   0.8	; 
9563	1	  0.00	  0.00	0.000000	0.000000	0	1.044427	-4.588031	150	9	   1.1	   0.9	; 
9564	1	 27.90	  4.00	0.000000	1.860000	0	0.999619	24.383536	154	1	   1.1	   0.9	; 
9565	1	 34.90	  5.00	0.000000	1.740000	0	1.041529	1.666620	154	1	   1.1	   0.9	; 
9566	1	 20.72	  7.50	0.000000	0.330000	0	1.013163	-3.278369	110	19	   1.1	   0.9	; 
9567	1	349.20	 61.30	0.233208	36.974905	0	1.058148	83.691686	380	3	   1.1	   0.9	; 
9568	1	 68.48	 22.40	0.000000	4.380000	0	0.988028	25.497372	150	8	   1.1	   0.9	; 
9569	1	  0.90	  0.30	0.000000	0.120000	0	0.983490	-8.818575	150	10	   1.1	   0.9	; 
