function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
9570	1	  0.00	 -0.00	0.000000	0.000000	0	1.011670	-8.995127	20	6	   1.1	   0.9	; 
9571	1	 27.43	-36.40	0.000000	2.200000	0	1.020003	19.679578	220	3	   1.1	   0.9	; 
9572	1	 33.24	 11.10	0.000000	0.620000	0	0.934854	-13.687619	110	21	   1.1	   0.9	; 
9573	2	  0.00	  0.00	0.000000	0.000000	0	1.022149	-8.624199	20	22	   1.1	   0.9	; 
9574	2	  0.00	  0.00	0.000000	0.000000	0	1.022149	-8.624199	20	22	   1.1	   0.9	; 
9575	1	  4.91	  1.40	0.000000	0.490000	0	0.953841	-6.772254	110	18	   1.1	   0.9	; 
9576	1	 92.40	 13.10	0.000000	0.660000	0	1.038148	1.704093	154	1	   1.1	   0.9	; 
9577	1	  1.10	 -0.00	0.000000	0.280000	0	1.004740	6.183504	110	18	   1.1	   0.9	; 
9578	1	 26.33	  8.70	0.000000	0.580000	0	1.002904	-10.549962	110	12	   1.1	   0.9	; 
9579	2	  0.00	  0.00	0.000000	0.000000	0	1.052520	75.282812	20	3	   1.1	   0.9	; 
9580	1	  7.61	  1.30	0.000000	0.580000	0	0.955017	-6.204751	110	18	   1.1	   0.9	; 
9581	1	  0.00	 -0.00	0.000000	0.760000	0	0.900053	-13.491159	150	9	   1.1	   0.9	; 
9582	1	 75.18	 50.09	0.678725	45.758160	0	1.113909	0.125762	380	21	   1.2	   0.8	; 
9583	1	 20.10	  2.90	0.000000	10.110000	0	1.001356	24.721284	154	1	   1.1	   0.9	; 
9584	2	  0.00	  0.00	0.000000	0.000000	0	1.056808	73.571638	20	3	   1.1	   0.9	; 
9585	2	  0.00	  0.00	0.000000	0.000000	0	1.056808	73.571638	20	3	   1.1	   0.9	; 
9586	2	  0.00	  0.00	0.000000	0.000000	0	1.027480	-20.019397	20	6	   1.1	   0.9	; 
9587	2	  0.00	  0.00	0.000000	0.000000	0	1.027480	-20.019397	20	6	   1.1	   0.9	; 
9588	2	  0.00	  0.00	0.000000	0.000000	0	1.030361	8.088164	20	6	   1.1	   0.9	; 
9589	2	  0.00	  0.00	0.000000	0.000000	0	1.030361	8.088164	20	6	   1.1	   0.9	; 
9590	2	  0.00	  0.00	0.000000	0.000000	0	1.030361	8.088164	20	6	   1.1	   0.9	; 
9591	2	  0.00	  0.00	0.000000	0.000000	0	1.030361	8.088164	20	6	   1.1	   0.9	; 
9592	1	-37.81	-21.64	0.000000	83.358794	0	0.962631	-15.697201	380	5	   1.1	   0.9	; 
9593	1	  0.00	  0.00	0.000000	4.610000	0	1.024271	16.341880	220	5	   1.1	   0.9	; 
9594	1	  3.70	  1.30	0.000000	0.200000	0	1.042476	-3.280872	110	19	   1.1	   0.9	; 
9595	1	 -0.00	 -0.00	0.000000	17.750000	0	1.015991	31.274209	380	3	   1.1	   0.9	; 
9596	1	105.50	 35.30	0.000000	1.230000	0	1.027355	25.185208	150	8	   1.1	   0.9	; 
9597	2	  0.00	  0.00	0.000000	0.000000	0	1.044678	11.395331	20	7	   1.1	   0.9	; 
9598	1	216.00	 56.20	0.000000	6.980000	0	1.007853	-21.509710	220	4	   1.1	   0.9	; 
9599	1	  9.08	  3.94	0.000000	0.120000	0	1.066739	16.847814	110	24	   1.1	   0.9	; 
9600	1	  0.00	  0.00	0.000000	0.000000	0	0.929893	-10.863302	150	9	   1.1	   0.9	; 
9601	1	  3.70	  0.90	0.000000	0.000000	0	1.008448	19.375399	154	1	   1.1	   0.9	; 
9602	2	  0.00	  0.00	0.000000	0.000000	0	1.034298	11.483502	20	23	   1.1	   0.9	; 
9603	1	328.90	 -9.30	0.000000	28.370000	0	1.041502	-15.945667	380	4	   1.1	   0.9	; 
9604	1	  0.00	  0.00	0.000000	0.000000	0	1.034720	7.897462	20	7	   1.1	   0.9	; 
9605	1	  0.00	  0.00	0.000000	0.000000	0	1.030227	6.942059	20	23	   1.1	   0.9	; 
9606	1	  0.00	  0.00	0.000000	0.000000	0	1.030227	6.942059	20	23	   1.1	   0.9	; 
9607	1	 43.15	 14.40	0.000000	1.730000	0	0.990146	-1.905831	220	6	   1.1	   0.9	; 
9608	1	 43.15	 14.80	0.000000	17.410000	0	1.002895	0.544676	220	6	   1.1	   0.9	; 
9609	1	  0.00	  0.00	0.000000	1.200000	0	1.046846	3.598889	220	1	   1.1	   0.9	; 
9610	1	-15.12	  5.00	0.000000	0.250000	0	1.047380	-3.632232	150	9	   1.1	   0.9	; 
9611	1	  0.00	  0.00	0.000000	32.430000	0	1.033419	9.504467	220	5	   1.1	   0.9	; 
9612	1	  0.00	 -0.00	0.000000	6.280000	0	1.001529	-10.388139	220	4	   1.1	   0.9	; 
9613	2	  0.00	  0.00	0.000000	0.000000	0	1.006570	25.464337	20	24	   1.1	   0.9	; 
9614	2	  0.00	  0.00	0.000000	0.000000	0	1.022099	17.218586	20	14	   1.1	   0.9	; 
9615	1	114.80	 33.10	0.000000	2.030000	0	1.058811	-2.126192	110	15	   1.1	   0.9	; 
9616	2	  0.00	  0.00	0.000000	0.000000	0	1.021579	4.435820	20	6	   1.1	   0.9	; 
9617	2	  0.00	  0.00	0.000000	0.000000	0	1.023225	-19.634643	20	6	   1.1	   0.9	; 
9618	2	  0.00	  0.00	0.000000	0.000000	0	1.023225	-19.634643	20	6	   1.1	   0.9	; 
9619	2	  0.00	  0.00	0.000000	0.000000	0	1.025226	0.949671	20	6	   1.1	   0.9	; 
9620	1	 -0.00	  0.00	0.000000	24.570000	0	1.073765	1.494745	380	1	   1.1	   0.9	; 
9621	1	  0.00	  0.00	0.000000	26.840000	0	1.052427	27.707429	380	1	   1.1	   0.9	; 
9622	2	  0.00	  0.00	0.000000	0.000000	0	1.025226	0.949671	20	6	   1.1	   0.9	; 
9623	2	  0.00	  0.00	0.000000	0.000000	0	1.024756	1.450408	20	6	   1.1	   0.9	; 
9624	1	 51.76	 21.00	0.000000	0.570000	0	1.007587	-6.120310	110	3	   1.1	   0.9	; 
9625	1	 35.34	 37.80	0.000000	9.280000	0	1.009734	25.198035	220	3	   1.1	   0.9	; 
9626	1	 15.14	 11.30	0.000000	13.160000	0	1.017174	-12.280888	150	9	   1.1	   0.9	; 
9627	2	  0.00	  0.00	0.000000	0.000000	0	1.055007	43.318634	20	2	   1.1	   0.9	; 
9628	2	  0.00	  0.00	0.000000	0.000000	0	1.012126	5.963328	11	1	   1.1	   0.9	; 
9629	1	 -0.00	 -0.00	0.000000	3.480000	0	1.007963	29.122932	154	1	   1.1	   0.9	; 
9630	1	  8.91	  2.40	0.000000	0.600000	0	0.988371	-6.145154	110	18	   1.1	   0.9	; 
9631	1	 26.63	  9.40	0.000000	0.140000	0	0.999983	-3.374059	110	18	   1.1	   0.9	; 
9632	1	 -6.84	 -0.61	0.000000	0.490000	0	1.043269	8.473763	110	18	   1.1	   0.9	; 
9633	1	153.80	 23.40	0.000000	87.730000	0	1.045599	28.560936	380	5	   1.1	   0.9	; 
9634	1	 -0.00	 -0.00	0.000000	10.150000	0	1.023319	37.705322	150	8	   1.1	   0.9	; 
9635	1	  0.00	  0.00	0.000000	0.000000	0	0.986867	-7.038889	150	9	   1.1	   0.9	; 
9636	1	-22.27	 -8.90	0.095871	32.326698	0	1.050280	78.087019	380	3	   1.1	   0.9	; 
9637	1	 24.73	  6.40	0.000000	0.640000	0	1.023003	0.661159	110	3	   1.1	   0.9	; 
9638	2	  0.00	  0.00	0.000000	0.000000	0	0.975244	29.574440	6.300000e+00	1	   1.1	   0.9	; 
9639	1	  0.00	 -0.00	0.000000	1.760000	0	1.012101	27.540540	154	1	   1.1	   0.9	; 
9640	1	  0.00	  0.00	0.000000	34.290000	0	0.993752	2.699763	400	1	   1.1	   0.9	; 
9641	1	124.80	 45.60	0.000000	3.120000	0	1.018927	41.487619	380	3	   1.1	   0.9	; 
9642	1	  0.00	  0.00	0.000000	0.470000	0	1.012858	-2.152579	380	6	   1.1	   0.9	; 
9643	1	  9.61	 20.20	0.232189	10.586184	0	1.035926	25.971708	220	13	   1.1	   0.9	; 
9644	1	  1.30	 -0.00	0.000000	0.370000	0	0.953241	-5.357245	110	18	   1.1	   0.9	; 
9645	1	  0.00	  0.00	0.000000	0.000000	0	0.950398	-10.506843	150	9	   1.1	   0.9	; 
9646	1	 -0.00	  0.00	0.050928	29.839072	0	1.007774	-19.841296	380	4	   1.1	   0.9	; 
9647	1	  8.81	  2.90	0.000000	0.530000	0	1.001437	-8.846246	110	12	   1.1	   0.9	; 
9648	1	109.10	 15.00	0.000000	8.820000	0	0.999410	-27.313147	220	4	   1.1	   0.9	; 
9649	1	 52.36	  7.40	0.000000	26.390000	0	1.030691	-20.971260	220	4	   1.1	   0.9	; 
9650	1	 16.52	  2.10	0.000000	0.720000	0	0.993064	-8.173443	110	22	   1.1	   0.9	; 
9651	1	 10.61	  3.50	0.000000	1.300000	0	0.986558	-10.760497	110	12	   1.1	   0.9	; 
9652	1	 69.98	 23.10	0.000000	2.520000	0	1.029936	12.989549	110	19	   1.1	   0.9	; 
9653	1	 25.83	  7.20	0.000000	0.880000	0	1.032345	39.964899	110	8	   1.1	   0.9	; 
9654	1	 77.58	 -6.54	0.000000	10.660000	0	1.038957	41.625628	220	13	   1.1	   0.9	; 
9655	2	  0.00	  0.00	0.000000	0.000000	0	1.064074	38.489396	20	14	   1.1	   0.9	; 
9656	2	  0.00	  0.00	0.000000	0.000000	0	1.064118	38.498525	20	14	   1.1	   0.9	; 
9657	1	  0.00	 -0.00	0.000000	16.660000	0	1.003385	-6.853680	220	12	   1.1	   0.9	; 
9658	1	174.00	 49.60	0.000000	14.840000	0	0.994041	8.719222	220	3	   1.1	   0.9	; 
9659	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
9660	1	 15.22	  7.20	0.000000	1.810000	0	1.018955	-12.057193	220	4	   1.1	   0.9	; 
9661	1	137.40	 81.70	0.000000	6.100000	0	1.014781	12.155669	380	3	   1.1	   0.9	; 
9662	2	  0.00	  0.00	0.000000	0.000000	0	1.043665	14.930439	20	14	   1.1	   0.9	; 
9663	1	 -0.00	  0.00	0.000000	40.860000	0	1.041265	-14.533241	380	4	   1.1	   0.9	; 
9664	1	 65.77	  5.20	0.058568	5.441193	0	0.997685	89.671137	150	1	   1.1	   0.9	; 
9665	1	483.80	105.20	0.000000	0.000000	0	1.063379	0.197545	120	20	   1.1	   0.9	; 
9666	1	 14.02	  6.00	0.000000	0.570000	0	1.036226	-3.103964	110	21	   1.1	   0.9	; 
9667	1	  0.00	 -0.00	0.000000	11.720000	0	1.065650	86.493660	380	3	   1.1	   0.9	; 
9668	1	 76.60	 10.90	0.000000	12.630000	0	0.969807	36.739200	154	1	   1.1	   0.9	; 
9669	1	 41.14	 15.25	0.000000	3.960000	0	0.989079	-4.171297	220	5	   1.1	   0.9	; 
9670	1	  0.00	 -0.00	0.000000	1.040000	0	1.052384	28.271347	220	1	   1.1	   0.9	; 
9671	1	 13.31	  3.50	0.000000	0.520000	0	0.988269	3.695187	110	18	   1.1	   0.9	; 
9672	1	 -0.00	  0.00	0.000000	1.350000	0	1.004090	-9.883933	150	9	   1.1	   0.9	; 
9673	1	  0.00	 -0.00	0.000000	11.080000	0	1.046806	67.561933	380	3	   1.1	   0.9	; 
9674	1	  0.00	 -0.00	0.000000	3.060000	0	1.030674	13.215171	220	5	   1.1	   0.9	; 
9675	1	 69.70	  9.90	0.000000	4.660000	0	0.989765	14.047486	154	1	   1.1	   0.9	; 
9676	1	 60.70	  8.70	0.000000	3.230000	0	1.005126	29.093859	154	1	   1.1	   0.9	; 
9677	1	  0.00	 -0.00	0.000000	10.670000	0	1.016878	13.461153	220	5	   1.1	   0.9	; 
9678	1	  0.00	  0.00	0.000000	0.000000	0	1.025237	-7.644418	150	9	   1.1	   0.9	; 
9679	2	  0.00	  0.00	0.000000	0.000000	0	1.023313	25.625812	20	5	   1.1	   0.9	; 
9680	1	  0.40	191.70	0.172516	29.716237	0	1.047106	69.880946	220	3	   1.1	   0.9	; 
9681	2	  0.00	  0.00	0.000000	0.000000	0	1.036584	20.620161	20	5	   1.1	   0.9	; 
9682	2	  0.00	  0.00	0.000000	0.000000	0	1.036459	20.605907	20	5	   1.1	   0.9	; 
9683	1	  0.00	  0.00	0.000000	7.880000	0	0.999988	-7.149899	220	6	   1.1	   0.9	; 
9684	1	 62.70	  9.00	0.000000	5.310000	0	1.007000	30.406198	154	1	   1.1	   0.9	; 
9685	1	-37.33	-11.88	0.000000	145.180000	0	1.038011	34.090519	380	5	   1.1	   0.9	; 
9686	1	 18.82	  1.70	0.000000	6.240000	0	1.021223	-29.489741	220	4	   1.1	   0.9	; 
9687	2	  0.00	  0.00	0.000000	0.000000	0	1.129641	7.223660	20	9	   1.2	   0.8	; 
9688	1	  0.00	 -0.00	0.019638	0.520362	0	1.014344	-3.121790	110	21	   1.1	   0.9	; 
9689	1	  0.00	 -0.00	0.058048	0.431627	0	1.053142	-0.118026	110	23	   1.1	   0.9	; 
9690	2	  0.00	  0.00	0.000000	0.000000	0	1.031301	-10.495578	20	10	   1.1	   0.9	; 
9691	1	 35.04	 12.90	0.000000	0.460000	0	0.948316	-8.013982	110	21	   1.1	   0.9	; 
9692	1	 62.63	 16.30	0.000000	2.030000	0	1.044742	19.902807	220	5	   1.1	   0.9	; 
9693	2	  0.00	  0.00	0.000000	0.000000	0	1.003834	31.873789	11	1	   1.1	   0.9	; 
9694	1	143.80	 46.45	0.000000	3.260000	0	1.039530	23.274277	220	5	   1.1	   0.9	; 
9695	2	  0.00	  0.00	0.000000	0.000000	0	1.046243	23.151951	20	5	   1.1	   0.9	; 
9696	2	  0.00	  0.00	0.000000	0.000000	0	1.046243	23.151951	20	5	   1.1	   0.9	; 
9697	2	  0.00	  0.00	0.000000	0.000000	0	1.046243	23.151951	20	5	   1.1	   0.9	; 
9698	2	  0.00	  0.00	0.000000	0.000000	0	1.046243	23.151951	20	5	   1.1	   0.9	; 
9699	2	  0.00	  0.00	0.000000	0.000000	0	1.030153	24.072406	20	5	   1.1	   0.9	; 
9700	2	  0.00	  0.00	0.000000	0.000000	0	1.048966	21.235269	20	5	   1.1	   0.9	; 
9701	1	  0.00	 -0.00	0.083053	-0.249159	0	1.041304	4.262776	220	11	   1.1	   0.9	; 
9702	2	  0.00	  0.00	0.000000	0.000000	0	1.030153	24.072406	20	5	   1.1	   0.9	; 
9703	1	  0.00	 -0.00	0.224628	-0.177831	0	1.080545	11.129943	220	18	   1.2	   0.8	; 
9704	1	117.60	 16.70	0.000000	10.550000	0	1.049012	0.593857	154	1	   1.1	   0.9	; 
9705	1	 -0.00	  0.00	0.000000	4.180000	0	1.039834	43.452094	220	13	   1.1	   0.9	; 
9706	2	  0.00	  0.00	0.000000	0.000000	0	1.007614	14.656778	20	5	   1.1	   0.9	; 
9707	1	 -0.00	  0.00	0.000000	0.310000	0	1.050647	32.165732	220	5	   1.1	   0.9	; 
9708	1	  0.00	  0.00	0.000000	26.920000	0	1.069992	-3.402535	380	1	   1.2	   0.8	; 
9709	1	 61.65	 10.24	0.000000	3.480000	0	0.999569	14.240658	220	5	   1.1	   0.9	; 
9710	1	176.70	 41.20	0.000000	10.660000	0	1.062710	27.708558	220	5	   1.1	   0.9	; 
9711	1	 20.90	  3.00	0.000000	2.590000	0	1.008309	11.773919	154	1	   1.1	   0.9	; 
9712	1	 -0.00	  0.00	0.039696	0.220304	0	0.996162	-17.299436	110	22	   1.1	   0.9	; 
9713	2	  0.00	  0.00	0.000000	0.000000	0	1.017828	-6.986287	20	4	   1.1	   0.9	; 
9714	1	  4.81	  1.00	0.000000	0.690000	0	0.989153	3.178231	110	18	   1.1	   0.9	; 
9715	1	  0.00	  0.00	0.000000	0.000000	0	0.900287	-12.257818	150	9	   1.1	   0.9	; 
9716	1	 -0.00	 -0.00	0.000000	0.270000	0	1.020928	-8.381911	150	9	   1.1	   0.9	; 
9717	1	 27.63	 17.10	0.000000	5.890000	0	0.958110	-5.433760	150	9	   1.1	   0.9	; 
9718	1	 38.04	 18.00	0.000000	0.150000	0	1.003301	0.519687	220	6	   1.1	   0.9	; 
9719	1	 21.72	  7.20	0.000000	0.760000	0	0.945320	-8.705616	110	21	   1.1	   0.9	; 
9720	1	 48.80	  6.90	0.000000	3.560000	0	1.025138	8.534452	154	1	   1.1	   0.9	; 
9721	1	 -5.92	 -2.24	0.000000	1.430000	0	0.986396	-5.096526	110	18	   1.1	   0.9	; 
9722	2	  0.00	  0.00	0.000000	0.000000	0	0.988205	29.491637	15	1	   1.1	   0.9	; 
9723	1	 -0.00	 -0.00	0.000000	0.690000	0	0.994631	-3.825994	220	6	   1.1	   0.9	; 
9724	1	 15.32	  5.00	0.000000	1.300000	0	1.012631	-8.556610	110	12	   1.1	   0.9	; 
9725	1	  4.61	  1.70	0.000000	0.360000	0	0.976121	-3.668858	110	19	   1.1	   0.9	; 
9726	1	 -9.32	-10.58	0.000000	11.380000	0	1.028943	29.162114	220	3	   1.1	   0.9	; 
9727	1	 -0.00	  0.00	0.060179	66.686182	0	1.002830	93.080719	380	1	   1.1	   0.9	; 
9728	2	  0.00	  0.00	0.000000	0.000000	0	1.023510	0.368636	11	1	   1.1	   0.9	; 
9729	1	 30.83	 80.00	0.470063	21.778280	0	1.033874	-19.115405	220	4	   1.1	   0.9	; 
9730	1	  0.00	  0.00	0.000000	1.680000	0	1.058833	15.234370	220	5	   1.1	   0.9	; 
9731	1	  0.00	  0.00	0.197132	5.602151	0	1.011264	-9.485571	220	4	   1.1	   0.9	; 
9732	1	 -0.00	 -0.00	0.000000	19.570000	0	1.008401	51.637644	380	3	   1.1	   0.9	; 
9733	1	 29.73	 11.00	0.000000	0.610000	0	0.959031	-14.016518	110	22	   1.1	   0.9	; 
9734	1	199.60	 27.10	0.000000	33.580000	0	1.012198	-19.054945	380	4	   1.1	   0.9	; 
9735	1	 48.80	  6.90	0.000000	0.440000	0	1.017276	20.695588	154	1	   1.1	   0.9	; 
9736	1	 -0.00	  0.00	0.060423	0.269647	0	0.996013	33.473733	220	3	   1.1	   0.9	; 
9737	1	 -0.20	 -1.64	0.000000	0.000000	0	1.017570	30.154601	150	8	   1.1	   0.9	; 
9738	2	  0.00	  0.00	0.000000	0.000000	0	1.039371	7.907608	20	22	   1.1	   0.9	; 
9739	1	 74.58	 16.60	0.000000	2.020000	0	1.010151	-20.700361	220	4	   1.1	   0.9	; 
9740	1	  0.00	  0.00	0.000000	10.680000	0	1.026065	-18.352217	220	5	   1.1	   0.9	; 
9741	1	  0.00	  0.00	0.090774	3.610444	0	1.054135	-0.225548	220	18	   1.1	   0.9	; 
9742	2	  0.00	  0.00	0.000000	0.000000	0	1.028604	-12.690591	20	4	   1.1	   0.9	; 
9743	1	 10.31	  4.60	0.000000	0.640000	0	1.021205	-3.900416	110	15	   1.1	   0.9	; 
9744	1	  0.00	 -0.00	0.000000	35.980000	0	1.010863	24.030251	380	3	   1.1	   0.9	; 
9745	1	261.70	104.60	0.000000	29.760000	0	1.059759	82.219705	380	3	   1.1	   0.9	; 
9746	1	132.90	 13.60	0.000000	3.440000	0	0.994238	-25.837919	220	4	   1.1	   0.9	; 
9747	1	  0.00	  0.00	0.000000	3.870000	0	1.014425	3.598052	220	6	   1.1	   0.9	; 
9748	2	  0.00	  0.00	0.000000	0.000000	0	0.982004	27.243336	11	1	   1.1	   0.9	; 
9749	1	207.70	 63.00	0.100827	232.399999	0	1.007061	23.578268	380	5	   1.1	   0.9	; 
9750	1	 -0.00	  0.00	0.000000	0.420000	0	0.960577	-0.882610	110	18	   1.1	   0.9	; 
9751	2	  0.00	  0.00	0.000000	0.000000	0	1.057943	47.733865	20	3	   1.1	   0.9	; 
9752	1	406.30	 92.50	0.000000	66.920000	0	1.020153	18.722730	380	6	   1.1	   0.9	; 
9753	2	  0.00	  0.00	0.000000	0.000000	0	1.057896	47.783354	20	3	   1.1	   0.9	; 
9754	2	  0.00	  0.00	0.000000	0.000000	0	1.057682	40.579523	20	3	   1.1	   0.9	; 
9755	1	 40.50	  5.70	0.000000	2.110000	0	0.997177	11.986244	154	1	   1.1	   0.9	; 
9756	2	  0.00	  0.00	0.000000	0.000000	0	1.013600	-3.104621	20	10	   1.1	   0.9	; 
9757	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9758	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9759	2	  0.00	  0.00	0.000000	0.000000	0	1.057682	40.579523	20	3	   1.1	   0.9	; 
9760	1	  0.00	  0.00	0.153311	-0.114983	0	1.045285	5.023031	380	6	   1.1	   0.9	; 
9761	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9762	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9763	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9764	2	  0.00	  0.00	0.000000	0.000000	0	1.058111	40.947033	20	3	   1.1	   0.9	; 
9765	1	 20.02	  6.00	0.000000	1.960000	0	0.974853	-5.721699	110	21	   1.1	   0.9	; 
9766	2	  0.00	  0.00	0.000000	0.000000	0	1.024995	14.159948	20	14	   1.1	   0.9	; 
9767	1	  0.00	  0.00	0.000000	0.000000	0	1.051219	0.292959	150	9	   1.1	   0.9	; 
9768	1	 85.90	 12.20	0.000000	2.770000	0	1.040206	-0.472104	154	1	   1.1	   0.9	; 
9769	1	 -0.00	  0.00	0.000000	98.360000	0	0.975376	18.346988	400	1	   1.1	   0.9	; 
9770	1	109.50	 22.80	0.000000	7.060000	0	0.927968	-7.699274	110	18	   1.1	   0.9	; 
9771	1	  0.00	  0.00	0.000000	0.000000	0	1.016944	-15.006207	20	4	   1.1	   0.9	; 
9772	1	  0.00	  0.00	0.000000	0.000000	0	1.016944	-15.006207	20	4	   1.1	   0.9	; 
9773	1	 -0.00	  0.00	0.048383	193.021617	0	1.054652	-13.052855	380	4	   1.1	   0.9	; 
9774	1	  0.00	  0.00	0.000000	0.510000	0	1.019397	-6.352060	110	3	   1.1	   0.9	; 
9775	2	  0.00	  0.00	0.000000	0.000000	0	1.033768	14.596978	20	14	   1.1	   0.9	; 
9776	1	 66.67	 27.80	0.000000	0.510000	0	1.013783	7.123359	220	7	   1.1	   0.9	; 
9777	1	 -0.00	  0.00	0.000000	0.000000	0	1.013824	-24.041959	20	4	   1.1	   0.9	; 
9778	2	  0.00	  0.00	0.000000	0.000000	0	1.009950	-19.451519	20	4	   1.1	   0.9	; 
9779	1	 70.68	 11.90	0.000000	4.340000	0	1.005122	2.268732	220	20	   1.1	   0.9	; 
9780	1	  0.00	  0.00	0.000000	0.000000	0	1.002327	-2.090017	150	9	   1.1	   0.9	; 
9781	2	  0.00	  0.00	0.000000	0.000000	0	1.026025	92.467450	20	3	   1.1	   0.9	; 
9782	1	 -0.00	 -0.00	0.000000	0.000000	0	1.050760	44.070116	380	8	   1.1	   0.9	; 
9783	1	  0.00	  0.00	0.000000	32.210000	0	1.073513	-3.322838	380	12	   1.2	   0.8	; 
9784	1	 -7.10	 -4.02	0.000000	1.050000	0	0.958458	-6.733708	110	18	   1.1	   0.9	; 
9785	2	  0.00	  0.00	0.000000	0.000000	0	1.037564	83.849724	20	3	   1.1	   0.9	; 
9786	1	  0.00	  0.00	0.000000	0.000000	0	1.002609	-15.370282	150	9	   1.1	   0.9	; 
9787	1	 42.55	 12.50	0.000000	1.260000	0	1.051011	-4.984581	220	5	   1.1	   0.9	; 
9788	1	 10.33	  3.30	0.000000	4.650000	0	1.036442	14.080919	220	5	   1.1	   0.9	; 
9789	1	 -0.00	 -0.00	0.000000	21.030000	0	1.071124	7.551911	380	1	   1.1	   0.9	; 
9790	1	 -0.00	  0.00	0.000000	0.820000	0	1.001263	-15.294204	220	1	   1.1	   0.9	; 
9791	1	 45.95	 16.70	0.000000	0.340000	0	1.040113	-3.422467	110	19	   1.1	   0.9	; 
9792	1	  0.00	  0.00	0.000000	0.350000	0	0.983446	-5.444689	110	18	   1.1	   0.9	; 
9793	2	  0.00	  0.00	0.000000	0.000000	0	1.028091	-15.249181	20	10	   1.1	   0.9	; 
9794	1	219.60	 36.40	0.000000	17.890000	0	1.020096	5.857127	220	5	   1.1	   0.9	; 
9795	1	309.00	 74.50	0.000000	3.690000	0	1.018303	-8.158586	220	5	   1.1	   0.9	; 
9796	1	  0.00	  0.00	0.000000	1.320000	0	1.047026	-3.764730	150	9	   1.1	   0.9	; 
9797	2	  0.00	  0.00	0.000000	0.000000	0	1.016107	1.017110	11	1	   1.1	   0.9	; 
9798	1	  0.00	  0.00	0.000000	0.000000	0	1.020262	-10.694863	150	9	   1.1	   0.9	; 
9799	1	 54.93	 16.50	0.000000	6.750000	0	1.047712	26.451878	220	5	   1.1	   0.9	; 
9800	1	 12.60	  1.80	0.000000	1.980000	0	0.996947	24.602605	154	1	   1.1	   0.9	; 
9801	1	 11.91	  1.80	0.000000	0.370000	0	1.017241	17.950982	220	13	   1.1	   0.9	; 
9802	1	  0.00	 -0.00	0.000000	5.480000	0	1.018419	36.677185	150	8	   1.1	   0.9	; 
9803	1	115.60	 16.40	0.000000	2.410000	0	1.005632	18.008822	154	1	   1.1	   0.9	; 
9804	2	  0.00	  0.00	0.000000	0.000000	0	0.975244	29.574440	6.300000e+00	1	   1.1	   0.9	; 
9805	1	 -0.00	 -0.00	0.212252	0.661817	0	1.003281	32.058023	380	2	   1.1	   0.9	; 
9806	1	 89.20	 42.70	0.000000	13.740000	0	1.052015	-6.377282	150	9	   1.1	   0.9	; 
9807	1	  0.10	  4.40	0.000000	0.190000	0	0.971396	7.124961	110	18	   1.1	   0.9	; 
9808	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
9809	2	  0.00	  0.00	0.000000	0.000000	0	1.024762	17.972121	20	14	   1.1	   0.9	; 
9810	1	119.50	 44.50	0.000000	3.610000	0	1.021156	36.648632	150	8	   1.1	   0.9	; 
9811	1	 46.08	-47.15	0.000000	11.390000	0	1.036478	27.369730	220	13	   1.1	   0.9	; 
9812	1	 12.01	  3.90	0.000000	0.940000	0	0.972329	-5.639687	110	21	   1.1	   0.9	; 
9813	1	  0.00	 -0.00	0.000000	37.350000	0	1.081030	1.353606	380	18	   1.2	   0.8	; 
9814	1	 12.11	  5.40	0.000000	0.630000	0	0.958547	-0.989991	110	18	   1.1	   0.9	; 
9815	2	  0.00	  0.00	0.000000	0.000000	0	1.022031	39.678638	20	10	   1.1	   0.9	; 
9816	1	  7.61	  6.30	0.000000	1.330000	0	0.943794	-6.340562	110	18	   1.1	   0.9	; 
9817	1	 72.48	 44.90	0.000000	1.750000	0	1.002609	-15.370282	150	9	   1.1	   0.9	; 
9818	2	  0.00	  0.00	0.000000	0.000000	0	1.001006	93.944307	20	3	   1.1	   0.9	; 
9819	1	 15.60	  2.20	0.000000	2.310000	0	1.002876	26.824286	154	1	   1.1	   0.9	; 
9820	1	  0.00	 -0.00	0.019675	28.750325	0	1.022525	77.641197	220	3	   1.1	   0.9	; 
9821	1	  0.00	 -0.00	0.000000	0.380000	0	0.993408	-9.287355	150	9	   1.1	   0.9	; 
9822	1	-20.82	 -8.80	0.000000	9.240000	0	1.017364	-18.571503	220	4	   1.1	   0.9	; 
9823	1	139.80	-23.60	0.000000	1.910000	0	1.036569	7.552584	220	3	   1.1	   0.9	; 
9824	1	 61.07	 11.10	0.000000	4.800000	0	1.015024	15.204210	220	7	   1.1	   0.9	; 
9825	1	 -1.60	 -0.90	0.000000	0.380000	0	0.985774	-6.101869	110	3	   1.1	   0.9	; 
9826	1	 32.54	 11.70	0.000000	1.170000	0	1.024347	-4.066216	110	15	   1.1	   0.9	; 
9827	1	 18.02	  5.90	0.000000	0.300000	0	1.001754	-10.577335	110	12	   1.1	   0.9	; 
9828	1	  0.00	  0.00	0.130000	10.790000	0	0.997842	-3.148065	220	21	   1.1	   0.9	; 
9829	1	 24.03	  5.60	0.000000	0.230000	0	1.006842	-3.990202	110	3	   1.1	   0.9	; 
9830	2	  0.00	  0.00	0.000000	0.000000	0	1.030843	4.085708	6.300000e+00	1	   1.1	   0.9	; 
9831	1	715.80	 24.10	0.019472	-0.019472	0	1.026675	25.143797	150	2	   1.1	   0.9	; 
9832	1	  0.00	  0.00	0.000000	0.000000	0	0.970315	-8.449974	150	9	   1.1	   0.9	; 
9833	1	  4.20	  0.60	0.000000	3.900000	0	1.020982	16.877854	154	1	   1.1	   0.9	; 
9834	1	 -0.00	 -0.00	0.270750	91.794350	0	1.078577	3.402619	380	18	   1.2	   0.8	; 
9835	1	  0.00	 -0.00	0.000000	2.180000	0	1.033802	9.219664	220	5	   1.1	   0.9	; 
9836	2	  0.00	  0.00	0.000000	0.000000	0	0.984262	23.826085	11	1	   1.1	   0.9	; 
9837	1	 -6.71	 -2.40	0.000000	0.480000	0	1.012771	-0.442279	110	19	   1.1	   0.9	; 
9838	1	 24.38	  5.91	0.000000	0.410000	0	0.988957	-2.562924	110	18	   1.1	   0.9	; 
9839	1	166.40	 50.40	0.000000	1.230000	0	1.023538	3.417449	220	5	   1.1	   0.9	; 
9840	1	  0.00	 -0.00	0.000000	0.400000	0	1.049156	27.915793	380	5	   1.1	   0.9	; 
9841	1	  0.00	 -0.00	0.536088	13.763043	0	1.019755	-1.222210	380	6	   1.1	   0.9	; 
9842	1	 -0.00	  0.00	0.000000	9.740000	0	1.026718	18.644754	220	5	   1.1	   0.9	; 
9843	1	 -4.91	 -2.53	0.000000	120.558401	0	0.992695	4.921387	380	5	   1.1	   0.9	; 
9844	1	  0.00	 -0.00	0.000000	7.520000	0	1.013429	-19.964795	220	4	   1.1	   0.9	; 
9845	1	 -0.00	  0.00	0.039558	2.150442	0	1.018435	-0.873760	110	19	   1.1	   0.9	; 
9846	1	  0.00	  0.00	0.000000	38.840000	0	1.168959	2.542881	380	9	   1.2	   0.8	; 
9847	1	 78.99	 16.20	0.000000	1.970000	0	1.034787	8.457320	220	5	   1.1	   0.9	; 
9848	1	  0.00	 -0.00	0.000000	79.119351	0	1.084023	4.623015	380	20	   1.2	   0.8	; 
9849	1	244.12	 95.29	0.000000	7.550000	0	1.014311	18.977675	220	5	   1.1	   0.9	; 
9850	1	  0.00	 -0.00	0.000000	2.090000	0	1.028661	23.341446	150	8	   1.1	   0.9	; 
9851	1	 -0.00	 -0.00	0.000000	41.750000	0	1.023579	33.717002	150	8	   1.1	   0.9	; 
9852	2	  0.00	  0.00	0.000000	0.000000	0	1.029637	45.618005	20	10	   1.1	   0.9	; 
9853	2	  0.00	  0.00	0.000000	0.000000	0	1.042135	37.953176	11	1	   1.1	   0.9	; 
9854	1	 27.90	  4.00	0.000000	4.180000	0	0.983802	37.273795	154	1	   1.1	   0.9	; 
9855	2	  0.00	  0.00	0.000000	0.000000	0	1.015406	15.331048	6.300000e+00	1	   1.1	   0.9	; 
9856	2	  0.00	  0.00	0.000000	0.000000	0	1.047943	24.026261	20	3	   1.1	   0.9	; 
9857	1	 -0.00	  0.00	0.000000	1.280000	0	0.989798	-4.249455	220	1	   1.1	   0.9	; 
9858	1	  5.91	  1.70	0.000000	8.750000	0	1.017609	-21.781337	220	4	   1.1	   0.9	; 
9859	1	267.10	 57.40	0.000000	21.330000	0	0.999864	-7.119187	380	6	   1.1	   0.9	; 
9860	2	  0.00	  0.00	0.000000	0.000000	0	0.998215	12.734047	20	18	   1.1	   0.9	; 
9861	1	  6.81	  2.50	0.000000	1.000000	0	1.073302	1.352587	110	15	   1.1	   0.9	; 
9862	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
9863	1	  0.00	 -0.00	0.039649	8.710351	0	1.022452	48.259654	380	3	   1.1	   0.9	; 
9864	1	 -0.00	  0.00	0.000000	34.440000	0	1.045894	10.932839	380	1	   1.1	   0.9	; 
9865	1	 18.42	  6.00	0.000000	0.720000	0	0.954852	-8.037320	110	21	   1.1	   0.9	; 
9866	1	 -0.00	  0.00	0.000000	13.790000	0	1.015482	34.721993	380	3	   1.1	   0.9	; 
9867	1	 -0.00	 -0.00	0.000000	6.570000	0	1.008840	28.509216	380	5	   1.1	   0.9	; 
9868	1	 53.66	 19.50	0.000000	1.260000	0	1.018342	-5.238465	110	19	   1.1	   0.9	; 
9869	1	 -0.00	  0.00	0.000000	2.940000	0	1.035871	12.613244	380	1	   1.1	   0.9	; 
9870	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
9871	2	  0.00	  0.00	0.000000	0.000000	0	1.033788	21.861155	1.380000e+01	1	   1.1	   0.9	; 
9872	1	 34.35	  3.62	0.000000	0.970000	0	0.977849	-5.747813	110	19	   1.1	   0.9	; 
9873	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
9874	1	207.20	 28.60	0.000000	13.850000	0	1.014206	-8.158765	220	11	   1.1	   0.9	; 
9875	2	  0.00	  0.00	0.000000	0.000000	0	1.058355	41.761590	20	10	   1.1	   0.9	; 
9876	1	  0.00	 -0.00	0.009917	0.920000	0	0.981799	-5.916291	110	18	   1.1	   0.9	; 
9877	1	 12.61	  7.80	0.000000	0.000000	0	1.036300	-8.161166	150	9	   1.1	   0.9	; 
9878	1	  0.00	  0.00	0.000000	342.150000	0	1.045756	-16.191260	380	4	   1.1	   0.9	; 
9879	1	 -0.00	  0.00	0.000000	5.120000	0	1.019351	37.983767	380	8	   1.1	   0.9	; 
9880	2	  0.00	  0.00	0.000000	0.000000	0	1.034810	9.302046	20	18	   1.1	   0.9	; 
9881	2	  0.00	  0.00	0.000000	0.000000	0	1.026644	-8.343517	20	4	   1.1	   0.9	; 
9882	1	  8.30	  1.20	0.000000	1.070000	0	1.000383	15.746042	154	1	   1.1	   0.9	; 
9883	1	 27.53	  9.90	0.000000	85.250000	0	1.029959	-17.695067	380	4	   1.1	   0.9	; 
9884	2	  0.00	  0.00	0.000000	0.000000	0	1.015531	4.163384	20	9	   1.1	   0.9	; 
9885	2	  0.00	  0.00	0.000000	0.000000	0	1.034215	9.728222	20	18	   1.1	   0.9	; 
9886	1	 99.00	 23.20	0.000000	10.160000	0	1.020132	-17.027986	220	4	   1.1	   0.9	; 
9887	2	  0.00	  0.00	0.000000	0.000000	0	1.034215	9.728222	20	18	   1.1	   0.9	; 
9888	1	 60.27	 21.30	0.000000	1.870000	0	0.999681	-3.315766	110	18	   1.1	   0.9	; 
9889	2	  0.00	  0.00	0.000000	0.000000	0	0.971340	45.507431	1.575000e+01	1	   1.1	   0.9	; 
9890	2	  0.00	  0.00	0.000000	0.000000	0	1.027947	90.287595	20	3	   1.1	   0.9	; 
9891	1	 -0.00	  0.00	0.000000	0.340000	0	1.040062	-16.220503	380	4	   1.1	   0.9	; 
9892	1	 61.37	 23.20	0.000000	0.220000	0	1.024213	6.206273	220	5	   1.1	   0.9	; 
9893	1	 -0.00	 -0.00	0.000000	2.180000	0	1.028581	5.914906	220	5	   1.1	   0.9	; 
9894	1	 34.14	 21.10	0.000000	0.040000	0	0.978211	-7.893051	150	9	   1.1	   0.9	; 
9895	1	283.20	101.80	0.230421	43.471474	0	1.019814	13.132837	380	7	   1.1	   0.9	; 
9896	2	  0.00	  0.00	0.000000	0.000000	0	1.035163	2.772440	20	18	   1.1	   0.9	; 
9897	2	  0.00	  0.00	0.000000	0.000000	0	1.016633	-9.935635	20	4	   1.1	   0.9	; 
9898	1	-1377.93	-320.00	0.000000	36.890000	0	1.045649	20.864366	380	3	   1.1	   0.9	; 
9899	1	 -0.00	 -0.00	0.235946	0.173378	0	1.023729	-7.335996	380	6	   1.1	   0.9	; 
9900	2	  0.00	  0.00	0.000000	0.000000	0	1.016633	-9.935635	20	4	   1.1	   0.9	; 
9901	2	  0.00	  0.00	0.000000	0.000000	0	1.022889	18.879559	20	14	   1.1	   0.9	; 
9902	2	  0.00	  0.00	0.000000	0.000000	0	0.951565	38.529485	1.380000e+01	1	   1.1	   0.9	; 
9903	1	 74.68	 46.30	0.000000	12.920000	0	1.019587	-11.095675	150	9	   1.1	   0.9	; 
9904	1	 -0.00	 -0.00	0.018975	3.031025	0	1.075446	2.691479	380	19	   1.1	   0.9	; 
9905	1	  0.00	 -0.00	0.000000	20.440000	0	0.995870	23.917917	400	1	   1.1	   0.9	; 
9906	2	  0.00	  0.00	0.000000	0.000000	0	0.991405	49.871472	11	1	   1.1	   0.9	; 
9907	1	 18.20	  2.60	0.000000	12.220000	0	1.019315	28.739796	154	1	   1.1	   0.9	; 
9908	1	140.10	 25.50	0.000000	10.780000	0	1.014569	-26.829214	220	4	   1.1	   0.9	; 
9909	2	  0.00	  0.00	0.000000	0.000000	0	1.035421	27.235973	20	6	   1.1	   0.9	; 
9910	1	 11.91	  4.40	0.000000	0.130000	0	1.054211	-1.099056	110	15	   1.1	   0.9	; 
9911	2	  0.00	  0.00	0.000000	0.000000	0	1.035421	27.235973	20	6	   1.1	   0.9	; 
9912	2	  0.00	  0.00	0.000000	0.000000	0	1.035421	27.235973	20	6	   1.1	   0.9	; 
9913	1	 -0.00	 -0.00	0.000000	8.900000	0	1.062990	30.147149	220	5	   1.1	   0.9	; 
9914	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
9915	1	 -6.77	 -2.13	0.000000	0.470000	0	1.026231	4.096914	110	18	   1.1	   0.9	; 
9916	1	  0.00	 -0.00	0.057943	2.072057	0	1.045591	14.974901	220	5	   1.1	   0.9	; 
9917	1	 50.96	 17.00	0.000000	0.310000	0	0.998017	-7.448126	110	21	   1.1	   0.9	; 
9918	1	  0.00	 -0.00	0.000000	4.090000	0	0.965057	-9.801871	150	9	   1.1	   0.9	; 
9919	1	154.90	 25.00	0.000000	72.890000	0	1.072464	0.866855	380	20	   1.2	   0.8	; 
9920	1	 46.35	  9.10	0.000000	18.200000	0	1.033741	4.638633	220	5	   1.1	   0.9	; 
9921	1	 43.35	 16.20	0.000000	0.770000	0	0.970219	-7.386157	110	18	   1.1	   0.9	; 
9922	2	  0.00	  0.00	0.000000	0.000000	0	1.029161	20.548569	20	5	   1.1	   0.9	; 
9923	2	  0.00	  0.00	0.000000	0.000000	0	1.010170	15.666854	20	5	   1.1	   0.9	; 
9924	1	 79.49	 17.00	0.000000	29.210000	0	1.108643	49.347411	220	3	   1.2	   0.8	; 
9925	1	-73.98	-29.80	0.000000	17.770000	0	0.988226	-21.973367	220	10	   1.1	   0.9	; 
9926	2	  0.00	  0.00	0.000000	0.000000	0	1.009486	16.888084	20	5	   1.1	   0.9	; 
9927	1	  0.00	  0.00	0.000000	1.560000	0	1.019031	36.638239	154	1	   1.1	   0.9	; 
9928	1	  0.00	 -0.00	0.000000	0.000000	0	1.005690	12.216215	20	5	   1.1	   0.9	; 
9929	1	  0.00	 -0.00	0.000000	0.000000	0	1.005690	12.216215	20	5	   1.1	   0.9	; 
9930	1	  0.00	 -0.00	0.000000	0.000000	0	1.005690	12.216215	20	5	   1.1	   0.9	; 
9931	1	 45.45	 28.10	0.000000	0.160000	0	0.944702	-10.819415	150	9	   1.1	   0.9	; 
9932	2	  0.00	  0.00	0.000000	0.000000	0	1.029382	20.080326	20	5	   1.1	   0.9	; 
9933	2	  0.00	  0.00	0.000000	0.000000	0	1.029161	20.548569	20	5	   1.1	   0.9	; 
9934	1	253.40	 81.70	0.000000	16.850000	0	1.001995	2.088521	220	20	   1.1	   0.9	; 
9935	1	  4.81	  1.30	0.000000	0.850000	0	0.957824	-5.219353	110	18	   1.1	   0.9	; 
9936	1	  4.20	  0.70	0.000000	0.160000	0	0.970769	4.966177	110	18	   1.1	   0.9	; 
9937	2	  0.00	  0.00	0.000000	0.000000	0	1.012080	8.274182	1.050000e+01	1	   1.1	   0.9	; 
9938	1	 -0.00	 -0.00	0.000000	7.430000	0	1.029313	26.316753	220	5	   1.1	   0.9	; 
9939	1	 55.76	 19.90	0.000000	1.140000	0	1.005022	6.351004	110	18	   1.1	   0.9	; 
9940	1	  0.00	  0.00	0.000000	0.000000	0	1.012035	-12.726866	150	9	   1.1	   0.9	; 
9941	1	  8.91	  1.30	0.000000	0.820000	0	0.930948	-7.371611	110	18	   1.1	   0.9	; 
9942	1	135.84	 15.97	0.000000	4.570000	0	1.036318	8.669231	220	5	   1.1	   0.9	; 
9943	1	 -0.00	 -0.00	0.000000	0.050000	0	0.966804	-9.648323	150	9	   1.1	   0.9	; 
9944	1	270.14	 57.56	0.000000	4.320000	0	0.969420	29.960607	220	3	   1.1	   0.9	; 
9945	1	 76.79	 30.70	0.000000	17.700000	0	0.996771	-3.509392	220	6	   1.1	   0.9	; 
9946	2	  0.00	  0.00	0.000000	0.000000	0	1.038225	16.178789	20	5	   1.1	   0.9	; 
9947	1	 20.02	 10.00	0.000000	8.080000	0	1.000254	-3.054389	220	6	   1.1	   0.9	; 
9948	1	  0.50	159.80	0.113242	99.355631	0	1.068984	73.067046	380	3	   1.1	   0.9	; 
9949	1	 47.35	 15.50	0.000000	1.410000	0	1.020529	-14.481379	110	22	   1.1	   0.9	; 
9950	1	 55.70	  7.90	0.000000	14.440000	0	0.986260	29.963187	154	1	   1.1	   0.9	; 
9951	1	  0.00	  0.00	0.000000	15.060000	0	1.018021	0.638927	380	1	   1.1	   0.9	; 
9952	1	 -0.00	 -0.00	0.000000	27.510000	0	1.051195	-11.661125	150	9	   1.1	   0.9	; 
9953	2	  0.00	  0.00	0.000000	0.000000	0	1.017638	-6.936102	20	4	   1.1	   0.9	; 
9954	1	 32.24	 10.10	0.000000	0.810000	0	0.979395	-2.770904	110	18	   1.1	   0.9	; 
9955	1	 59.47	 21.40	0.078398	11.851602	0	1.052300	4.801942	220	5	   1.1	   0.9	; 
9956	1	106.00	 24.60	0.000000	5.900000	0	1.028162	4.080023	220	7	   1.1	   0.9	; 
9957	2	  0.00	  0.00	0.000000	0.000000	0	1.026081	32.715698	20	5	   1.1	   0.9	; 
9958	2	  0.00	  0.00	0.000000	0.000000	0	1.026081	32.715698	20	5	   1.1	   0.9	; 
9959	2	  0.00	  0.00	0.000000	0.000000	0	1.026081	32.715698	20	5	   1.1	   0.9	; 
9960	2	  0.00	  0.00	0.000000	0.000000	0	1.127948	6.872839	20	9	   1.2	   0.8	; 
9961	2	  0.00	  0.00	0.000000	0.000000	0	1.016605	25.542934	20	5	   1.1	   0.9	; 
9962	1	 -0.00	 -0.00	0.000000	0.300000	0	0.978034	-7.906363	150	9	   1.1	   0.9	; 
9963	2	  0.00	  0.00	0.000000	0.000000	0	1.016461	26.125945	20	5	   1.1	   0.9	; 
9964	2	  0.00	  0.00	0.000000	0.000000	0	1.016605	25.542934	20	5	   1.1	   0.9	; 
9965	1	162.70	 23.20	0.000000	4.810000	0	1.012245	18.343627	154	1	   1.1	   0.9	; 
9966	1	 -0.00	  0.00	0.198354	-0.018766	0	1.026844	15.277514	380	6	   1.1	   0.9	; 
9967	1	 36.84	 14.40	0.000000	5.090000	0	1.028796	30.892401	150	8	   1.1	   0.9	; 
9968	1	 68.78	 28.20	0.000000	0.260000	0	1.016251	21.980602	150	8	   1.1	   0.9	; 
9969	1	  0.00	 -0.00	0.000000	4.360000	0	1.039376	5.373829	220	5	   1.1	   0.9	; 
9970	1	326.90	-82.30	0.000000	0.000000	0	1.044895	25.556743	150	2	   1.1	   0.9	; 
9971	1	 55.46	 18.50	0.000000	1.110000	0	0.950074	-11.205307	110	21	   1.1	   0.9	; 
9972	2	  0.00	  0.00	0.000000	0.000000	0	1.017859	24.982120	15	1	   1.1	   0.9	; 
9973	1	 46.20	 28.47	0.000000	4.190000	0	0.992001	57.207789	220	13	   1.1	   0.9	; 
9974	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
9975	2	  0.00	  0.00	0.000000	0.000000	0	0.957116	25.356265	1.380000e+01	1	   1.1	   0.9	; 
9976	2	  0.00	  0.00	0.000000	0.000000	0	1.029146	3.188044	20	20	   1.1	   0.9	; 
9977	1	 -0.00	  0.00	0.000000	0.480000	0	0.944686	-10.875693	150	9	   1.1	   0.9	; 
9978	1	  0.00	 -0.00	0.000000	8.120000	0	0.982210	31.994448	220	3	   1.1	   0.9	; 
9979	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
9980	1	 -0.12	 -1.74	0.000000	0.000000	0	1.098598	65.002423	380	8	   1.2	   0.8	; 
9981	1	 -0.00	  0.00	0.243713	4.864064	0	0.969283	27.641116	380	2	   1.1	   0.9	; 
9982	1	  3.80	  2.80	0.000000	0.770000	0	0.999953	-3.032403	110	18	   1.1	   0.9	; 
9983	1	 -0.15	 -1.93	0.000000	0.000000	0	1.016284	49.478439	220	8	   1.1	   0.9	; 
9984	2	  0.00	  0.00	0.000000	0.000000	0	1.026243	6.043442	20	6	   1.1	   0.9	; 
9985	1	 13.94	  9.50	0.000000	3.530000	0	1.032237	-8.120404	150	9	   1.1	   0.9	; 
9986	1	184.89	-21.10	0.000000	39.260000	0	1.030293	-20.991696	220	4	   1.1	   0.9	; 
9987	1	 47.75	 11.00	0.000000	0.050000	0	1.033881	21.336662	220	5	   1.1	   0.9	; 
9988	1	  0.00	  0.00	0.346595	-0.269574	0	1.039039	32.352018	150	8	   1.1	   0.9	; 
9989	1	 78.74	 17.80	0.000000	0.580000	0	0.993356	89.245985	150	1	   1.1	   0.9	; 
9990	1	  0.00	 -0.00	0.000000	2.640000	0	1.001746	17.611273	154	1	   1.1	   0.9	; 
9991	1	122.80	 20.80	0.000000	0.470000	0	1.013705	-26.311523	220	4	   1.1	   0.9	; 
9992	1	 98.00	 21.70	0.000000	6.000000	0	1.031639	20.734057	220	5	   1.1	   0.9	; 
9993	1	252.90	 95.60	0.000000	1.220000	0	1.009996	-16.605815	220	4	   1.1	   0.9	; 
9994	1	 29.03	 11.70	0.059952	1.440048	0	0.990450	-4.367166	110	21	   1.1	   0.9	; 
9995	2	  0.00	  0.00	0.000000	0.000000	0	0.993383	32.126146	11	1	   1.1	   0.9	; 
9996	1	 -0.00	  0.00	0.000000	1.040000	0	0.991988	0.772011	220	5	   1.1	   0.9	; 
9997	2	  0.00	  0.00	0.000000	0.000000	0	1.016106	0.556804	11	1	   1.1	   0.9	; 
9998	1	 -0.00	 -0.00	0.059401	1.100599	0	1.024978	18.038243	220	5	   1.1	   0.9	; 
9999	1	  0.00	 -0.00	0.000000	2.080000	0	1.019717	13.948590	220	5	   1.1	   0.9	; 
10000	1	  0.30	  0.50	0.911638	17.535694	0	1.010073	29.952253	380	3	   1.1	   0.9	; 
10001	2	  0.00	  0.00	0.000000	0.000000	0	1.024544	18.974877	20	14	   1.1	   0.9	; 
10002	1	 50.46	 36.00	0.000000	0.570000	0	0.986400	-4.126615	110	18	   1.1	   0.9	; 
10003	1	  0.00	 -0.00	0.000000	0.250000	0	1.011474	16.380507	154	1	   1.1	   0.9	; 
10004	2	  0.00	  0.00	0.000000	0.000000	0	1.015185	-4.986575	20	4	   1.1	   0.9	; 
10005	1	 -0.00	  0.00	0.110000	2.050000	0	1.015961	-2.994662	220	21	   1.1	   0.9	; 
10006	2	  0.00	  0.00	0.000000	0.000000	0	1.016735	24.349916	11	1	   1.1	   0.9	; 
10007	2	  0.00	  0.00	0.000000	0.000000	0	1.043764	37.173377	20	5	   1.1	   0.9	; 
10008	1	372.40	121.10	0.020615	7.899385	0	0.990736	9.872108	220	5	   1.1	   0.9	; 
10009	1	 71.08	 44.00	0.000000	3.280000	0	1.014364	-8.724986	150	9	   1.1	   0.9	; 
10010	2	  0.00	  0.00	0.000000	0.000000	0	1.012893	26.368849	11	1	   1.1	   0.9	; 
10011	1	  0.00	  0.00	0.000000	0.000000	0	1.045246	19.956837	220	5	   1.1	   0.9	; 
10012	2	  0.00	  0.00	0.000000	0.000000	0	1.015150	14.648403	11	1	   1.1	   0.9	; 
10013	1	-16.82	  5.50	0.000000	0.630000	0	0.929504	-10.424558	150	9	   1.1	   0.9	; 
10014	1	 16.52	  5.50	0.000000	3.500000	0	1.031548	-12.552935	110	22	   1.1	   0.9	; 
10015	1	 86.20	-30.70	0.000000	8.840000	0	1.026585	23.218908	220	3	   1.1	   0.9	; 
10016	1	  0.00	  0.00	0.000000	0.000000	0	0.964803	-5.534870	150	9	   1.1	   0.9	; 
10017	2	  0.00	  0.00	0.000000	0.000000	0	1.017078	-0.332817	20	10	   1.1	   0.9	; 
10018	1	 -0.00	  0.00	0.000000	74.370000	0	0.961347	34.727912	400	1	   1.1	   0.9	; 
10019	1	  1.90	  9.20	0.000000	7.570000	0	0.995355	4.441530	220	20	   1.1	   0.9	; 
10020	1	118.40	 18.60	0.038961	10.701039	0	1.028019	32.505211	220	13	   1.1	   0.9	; 
10021	1	 -0.00	 -0.00	0.000000	7.580000	0	1.035188	16.789730	220	5	   1.1	   0.9	; 
10022	1	 -0.00	  0.00	0.000000	0.000000	0	1.023287	-16.294788	20	4	   1.1	   0.9	; 
10023	2	  0.00	  0.00	0.000000	0.000000	0	1.019357	22.943488	20	5	   1.1	   0.9	; 
10024	1	 43.15	 22.80	0.039222	0.010778	0	0.986837	13.352735	110	18	   1.1	   0.9	; 
10025	1	 -0.00	  0.00	0.000000	11.390000	0	1.006920	0.387233	220	6	   1.1	   0.9	; 
10026	1	  0.00	 -0.00	0.039254	45.960746	0	1.028324	47.055857	380	3	   1.1	   0.9	; 
10027	1	 -0.00	 -0.00	0.000000	3.370000	0	1.025886	4.522198	220	3	   1.1	   0.9	; 
10028	1	  6.41	  2.10	0.000000	0.510000	0	0.991697	-10.534217	110	12	   1.1	   0.9	; 
10029	1	  1.20	  0.40	0.000000	0.600000	0	1.070509	1.019613	110	19	   1.2	   0.8	; 
10030	1	 -0.00	 -0.00	0.000000	17.800000	0	1.010526	37.963011	380	8	   1.1	   0.9	; 
10031	1	 37.87	 11.59	0.000000	1.880000	0	1.018093	-25.999068	220	4	   1.1	   0.9	; 
10032	1	 54.90	-96.80	0.000000	16.420000	0	1.016587	-25.957681	220	4	   1.1	   0.9	; 
10033	1	 -0.00	 -0.00	0.000000	3.670000	0	1.024594	92.451990	220	1	   1.1	   0.9	; 
10034	2	  0.00	  0.00	0.000000	0.000000	0	1.006944	-5.921798	20	2	   1.1	   0.9	; 
10035	1	  0.00	 -0.00	0.000000	0.860000	0	1.013269	7.216318	220	1	   1.1	   0.9	; 
10036	1	  0.00	  0.00	0.000000	0.000000	0	1.009755	-7.535974	150	9	   1.1	   0.9	; 
10037	2	  0.00	  0.00	0.000000	0.000000	0	1.017464	-4.981811	20	10	   1.1	   0.9	; 
10038	1	  0.00	  0.00	0.000000	0.000000	0	0.985548	-7.292905	150	9	   1.1	   0.9	; 
10039	1	 18.92	  6.60	0.000000	1.400000	0	0.983619	-6.734185	110	18	   1.1	   0.9	; 
10040	1	 -0.00	  0.00	0.241227	-0.201023	0	1.013012	25.491888	380	6	   1.1	   0.9	; 
10041	1	 -0.00	  0.00	0.000000	7.490000	0	1.067387	4.878862	400	1	   1.1	   0.9	; 
10042	1	 -0.00	  0.00	0.000000	0.000000	0	0.996077	-9.142556	150	9	   1.1	   0.9	; 
10043	1	  1.80	  0.60	0.000000	0.750000	0	0.985622	-13.402712	110	12	   1.1	   0.9	; 
10044	1	 -0.00	  0.00	0.048779	59.541221	0	1.051887	-14.484778	380	4	   1.1	   0.9	; 
10045	1	161.28	 54.00	0.000000	2.120000	0	0.994730	33.461470	220	3	   1.1	   0.9	; 
10046	1	 25.23	  8.30	0.000000	0.610000	0	0.965162	-7.575228	110	21	   1.1	   0.9	; 
10047	1	 63.87	 55.10	0.000000	14.840000	0	1.026388	44.529210	380	3	   1.1	   0.9	; 
10048	1	 -0.00	  0.00	0.000000	1.360000	0	1.046742	25.054968	220	5	   1.1	   0.9	; 
10049	1	 11.41	  5.10	0.000000	1.000000	0	0.922112	-7.609271	110	18	   1.1	   0.9	; 
10050	2	  0.00	  0.00	0.000000	0.000000	0	1.024940	28.997481	20	5	   1.1	   0.9	; 
10051	1	 67.47	  6.10	0.000000	1.460000	0	1.025335	-26.564951	220	4	   1.1	   0.9	; 
10052	2	  0.00	  0.00	0.000000	0.000000	0	1.019503	8.365451	6.300000e+00	1	   1.1	   0.9	; 
10053	1	 -0.12	 -1.31	0.000000	0.000000	0	1.098295	64.988854	380	8	   1.2	   0.8	; 
10054	1	 25.73	 15.90	0.000000	0.740000	0	0.974088	-8.221786	150	9	   1.1	   0.9	; 
10055	1	119.30	 -2.80	0.000000	0.870000	0	1.001416	34.084126	220	3	   1.1	   0.9	; 
10056	1	  0.00	  0.00	0.000000	3.130000	0	1.030573	26.350367	220	5	   1.1	   0.9	; 
10057	2	  0.00	  0.00	0.000000	0.000000	0	1.003179	38.552189	1.380000e+01	1	   1.1	   0.9	; 
10058	1	109.00	 20.40	0.195847	7.494153	0	1.012718	13.884467	220	5	   1.1	   0.9	; 
10059	1	-12.49	 -5.83	0.000000	6.173378	0	1.040992	33.204952	380	5	   1.1	   0.9	; 
10060	2	  0.00	  0.00	0.000000	0.000000	0	1.032321	27.942453	20	5	   1.1	   0.9	; 
10061	1	  0.00	 -0.00	0.000000	5.590000	0	1.014454	20.742832	154	1	   1.1	   0.9	; 
10062	1	135.61	 26.86	0.000000	1.930000	0	1.038246	16.785299	220	5	   1.1	   0.9	; 
10063	1	-53.06	-100.00	0.000000	0.060000	0	1.051738	1.280044	220	6	   1.1	   0.9	; 
10064	2	  0.00	  0.00	0.000000	0.000000	0	1.033602	30.076827	20	5	   1.1	   0.9	; 
10065	2	  0.00	  0.00	0.000000	0.000000	0	1.033601	30.077016	20	5	   1.1	   0.9	; 
10066	1	 83.60	 11.90	0.000000	1.690000	0	1.025422	3.194796	154	1	   1.1	   0.9	; 
10067	1	  0.00	  0.00	0.000000	50.140000	0	0.947551	51.235294	400	1	   1.1	   0.9	; 
10068	2	  0.00	  0.00	0.000000	0.000000	0	1.044317	35.206283	20	5	   1.1	   0.9	; 
10069	1	182.50	 47.00	0.000000	33.690000	0	1.011202	-12.139109	380	6	   1.1	   0.9	; 
10070	1	  8.31	  2.70	0.000000	0.720000	0	1.011199	-8.344907	110	12	   1.1	   0.9	; 
10071	1	176.80	 39.40	0.000000	28.240000	0	1.047627	12.568215	380	5	   1.1	   0.9	; 
10072	1	 31.03	 10.00	0.000000	0.130000	0	0.975088	-6.482619	110	21	   1.1	   0.9	; 
10073	2	  0.00	  0.00	0.000000	0.000000	0	1.028279	-5.259984	20	6	   1.1	   0.9	; 
10074	2	  0.00	  0.00	0.000000	0.000000	0	1.028279	-5.260179	20	6	   1.1	   0.9	; 
10075	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
10076	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
10077	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
10078	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
10079	1	  8.01	  2.60	0.000000	1.110000	0	1.001371	-7.617414	110	12	   1.1	   0.9	; 
10080	2	  0.00	  0.00	0.000000	0.000000	0	1.027739	-17.648712	20	6	   1.1	   0.9	; 
10081	1	-37.84	-19.23	0.000000	28.136589	0	0.964931	-3.531377	380	5	   1.1	   0.9	; 
10082	1	  0.30	 -9.00	0.000000	1.960000	0	1.026513	30.597405	220	3	   1.1	   0.9	; 
10083	1	 20.00	  2.90	0.000000	2.330000	0	0.994374	10.486339	154	1	   1.1	   0.9	; 
10084	2	  0.00	  0.00	0.000000	0.000000	0	1.028916	-13.292219	20	6	   1.1	   0.9	; 
10085	1	  0.00	  0.00	0.000000	6.970000	0	1.027149	-28.470520	220	4	   1.1	   0.9	; 
10086	1	  0.00	 -0.00	0.000000	4.400000	0	1.003768	-12.883511	150	9	   1.1	   0.9	; 
10087	1	115.20	 55.10	0.000000	30.490000	0	1.040379	38.521981	380	3	   1.1	   0.9	; 
10088	1	 -9.86	 -2.80	0.000000	0.200000	0	0.948870	-0.107604	110	18	   1.1	   0.9	; 
10089	1	  0.00	  0.00	0.000000	0.930000	0	1.012856	14.386679	154	1	   1.1	   0.9	; 
10090	1	122.50	  8.70	0.000000	15.850000	0	1.028895	7.374044	220	5	   1.1	   0.9	; 
10091	1	 -0.00	 -0.00	0.200856	-0.150642	0	1.006932	-8.997116	380	6	   1.1	   0.9	; 
10092	2	  0.00	  0.00	0.000000	0.000000	0	1.060112	4.394131	20	20	   1.1	   0.9	; 
10093	1	 25.23	 47.60	0.000000	4.210000	0	1.018243	34.475442	220	3	   1.1	   0.9	; 
10094	2	  0.00	  0.00	0.000000	0.000000	0	0.990464	21.093960	1.575000e+01	1	   1.1	   0.9	; 
10095	1	 18.72	  7.70	0.000000	1.090000	0	0.968494	-13.945945	110	22	   1.1	   0.9	; 
10096	2	  0.00	  0.00	0.000000	0.000000	0	1.032797	5.614702	20	18	   1.1	   0.9	; 
10097	1	 -0.00	 -0.00	0.000000	0.880000	0	1.009787	-8.141186	150	9	   1.1	   0.9	; 
10098	1	 18.41	 41.80	0.000000	0.170000	0	0.979064	-10.931720	110	12	   1.1	   0.9	; 
10099	1	 -0.00	 -0.00	0.110962	39.477531	0	1.091334	82.213028	380	3	   1.2	   0.8	; 
10100	2	  0.00	  0.00	0.000000	0.000000	0	1.036949	12.275543	20	7	   1.1	   0.9	; 
10101	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
10102	2	  0.00	  0.00	0.000000	0.000000	0	1.034412	41.712007	20	10	   1.1	   0.9	; 
10103	1	 11.71	  3.70	0.000000	0.800000	0	1.014977	44.252308	110	8	   1.1	   0.9	; 
10104	1	  0.00	  0.00	0.000000	0.660000	0	1.086357	-3.618297	150	9	   1.1	   0.9	; 
10105	1	 -0.00	  0.00	0.000000	96.890000	0	1.037061	-15.042474	380	4	   1.1	   0.9	; 
10106	1	  6.71	  1.00	0.000000	0.390000	0	0.984354	-5.000535	110	18	   1.1	   0.9	; 
10107	1	  0.00	  0.00	0.000000	0.000000	0	1.011712	-8.997116	20	6	   1.1	   0.9	; 
10108	1	 21.62	  9.80	0.000000	0.140000	0	0.993002	-4.228433	110	18	   1.1	   0.9	; 
10109	1	 52.90	  7.60	0.000000	2.300000	0	0.984093	18.898155	154	1	   1.1	   0.9	; 
10110	2	  0.00	  0.00	0.000000	0.000000	0	1.012031	-8.893616	20	10	   1.1	   0.9	; 
10111	1	  0.00	  0.00	0.000000	0.000000	0	0.880509	-14.642882	150	9	   1.2	   0.8	; 
10112	1	113.60	 44.70	0.000000	1.910000	0	0.996028	20.319870	220	5	   1.1	   0.9	; 
10113	1	 33.34	  8.60	0.000000	3.930000	0	1.040357	46.518975	110	8	   1.1	   0.9	; 
10114	2	  0.00	  0.00	0.000000	0.000000	0	0.991929	29.398008	6.300000e+00	1	   1.1	   0.9	; 
10115	2	  0.00	  0.00	0.000000	0.000000	0	1.041212	-15.377355	20	4	   1.1	   0.9	; 
10116	2	  0.00	  0.00	0.000000	0.000000	0	1.041212	-15.377355	20	4	   1.1	   0.9	; 
10117	2	  0.00	  0.00	0.000000	0.000000	0	1.041212	-15.377355	20	4	   1.1	   0.9	; 
10118	1	 -0.00	  0.00	0.079002	1.100749	0	0.996379	-9.059184	220	22	   1.1	   0.9	; 
10119	1	-10.36	 -4.66	0.000000	0.580000	0	1.031368	-5.222436	110	3	   1.1	   0.9	; 
10120	2	  0.00	  0.00	0.000000	0.000000	0	1.033534	-10.544863	20	4	   1.1	   0.9	; 
10121	1	 47.30	  6.70	0.000000	4.050000	0	0.981228	25.659354	154	1	   1.1	   0.9	; 
10122	1	 -0.00	  0.00	0.000000	1.160000	0	1.032084	-6.737315	150	9	   1.1	   0.9	; 
10123	1	-92.20	-244.40	0.000000	7.230000	0	1.073678	6.788925	400	1	   1.1	   0.9	; 
10124	1	  0.00	  0.00	0.117756	10.141870	0	1.043894	12.654648	380	16	   1.1	   0.9	; 
10125	1	 20.90	  3.00	0.000000	7.140000	0	0.999681	15.764613	154	1	   1.1	   0.9	; 
10126	1	117.00	 20.40	0.000000	22.340000	0	1.016633	-26.276997	220	4	   1.1	   0.9	; 
10127	1	136.10	 18.80	0.000000	6.550000	0	1.011334	15.123433	220	7	   1.1	   0.9	; 
10128	1	 76.38	  6.80	0.039079	2.110691	0	0.998600	90.164736	150	1	   1.1	   0.9	; 
10129	1	  0.00	 -0.00	0.000000	2.150000	0	0.981485	0.334141	150	9	   1.1	   0.9	; 
10130	1	160.40	 63.90	0.533365	14.325161	0	1.031372	-11.354320	220	4	   1.1	   0.9	; 
10131	1	 67.28	-15.37	0.234310	15.624504	0	1.018079	18.919741	220	13	   1.1	   0.9	; 
10132	2	  0.00	  0.00	0.000000	0.000000	0	1.046665	36.809947	20	5	   1.1	   0.9	; 
10133	1	  0.00	  0.00	0.000000	0.710000	0	0.966583	-5.616871	150	9	   1.1	   0.9	; 
10134	2	  0.00	  0.00	0.000000	0.000000	0	1.046665	36.809947	20	5	   1.1	   0.9	; 
10135	2	  0.00	  0.00	0.000000	0.000000	0	1.046665	36.809947	20	5	   1.1	   0.9	; 
10136	1	  3.20	  1.10	0.000000	0.560000	0	1.007265	-8.463478	110	12	   1.1	   0.9	; 
10137	1	 30.83	 16.50	0.000000	3.830000	0	1.017428	42.294322	150	8	   1.1	   0.9	; 
10138	1	 -0.00	  0.00	0.000000	10.460000	0	1.046181	1.313814	220	5	   1.1	   0.9	; 
10139	1	 43.70	  6.20	0.000000	1.730000	0	1.002858	15.589186	154	1	   1.1	   0.9	; 
10140	1	350.00	129.40	0.000000	33.520000	0	1.020735	7.832200	220	7	   1.1	   0.9	; 
10141	2	  0.00	  0.00	0.000000	0.000000	0	1.014507	26.136069	20	6	   1.1	   0.9	; 
10142	2	  0.00	  0.00	0.000000	0.000000	0	1.014507	26.136069	20	6	   1.1	   0.9	; 
10143	2	  0.00	  0.00	0.000000	0.000000	0	1.014507	26.136069	20	6	   1.1	   0.9	; 
10144	1	  0.00	 -0.00	0.000000	1.130000	0	1.047938	-5.803473	150	9	   1.1	   0.9	; 
10145	1	  0.00	 -0.00	0.000000	1.600000	0	1.030478	-7.645913	150	9	   1.1	   0.9	; 
10146	1	 56.66	 15.60	0.000000	7.450000	0	1.002892	-20.493605	220	4	   1.1	   0.9	; 
10147	1	  0.20	  1.80	0.000000	0.430000	0	1.031214	76.497249	220	3	   1.1	   0.9	; 
10148	1	  0.00	 -0.00	0.000000	12.420000	0	1.013214	-9.554079	380	6	   1.1	   0.9	; 
10149	1	 -0.00	 -0.00	0.237121	0.012399	0	1.018017	36.086297	220	3	   1.1	   0.9	; 
10150	1	 35.44	  5.30	0.000000	2.240000	0	1.013983	-26.722266	220	4	   1.1	   0.9	; 
10151	2	  0.00	  0.00	0.000000	0.000000	0	1.009173	19.132388	20	5	   1.1	   0.9	; 
10152	1	  0.00	  0.00	0.000000	0.490000	0	0.942539	-11.042543	150	9	   1.1	   0.9	; 
10153	1	 22.80	  3.20	0.000000	9.980000	0	1.013790	35.557931	154	1	   1.1	   0.9	; 
10154	1	 18.72	  7.90	0.000000	1.670000	0	0.999957	-4.276216	110	18	   1.1	   0.9	; 
10155	1	  0.00	  0.00	0.000000	0.000000	0	1.013445	-14.636462	20	6	   1.1	   0.9	; 
10156	2	  0.00	  0.00	0.000000	0.000000	0	0.978477	21.737802	15	1	   1.1	   0.9	; 
10157	1	 61.77	 10.20	0.000000	4.010000	0	1.012921	-22.921055	220	4	   1.1	   0.9	; 
10158	2	  0.00	  0.00	0.000000	0.000000	0	1.051307	2.565569	20	18	   1.1	   0.9	; 
10159	1	 18.12	 10.00	0.000000	1.030000	0	1.025128	10.343603	220	5	   1.1	   0.9	; 
10160	1	 -0.00	 -0.00	0.000000	116.640000	0	1.018665	23.131730	380	6	   1.1	   0.9	; 
10161	1	334.10	103.50	0.000000	14.780000	0	0.969348	-29.133437	220	10	   1.1	   0.9	; 
10162	1	 86.49	 29.00	0.000000	1.480000	0	1.066536	53.399189	380	3	   1.1	   0.9	; 
10163	1	 27.86	 14.21	0.000000	0.000000	0	1.099095	-14.350196	150	9	   1.2	   0.8	; 
10164	2	  0.00	  0.00	0.000000	0.000000	0	1.009173	19.132388	20	5	   1.1	   0.9	; 
10165	2	  0.00	  0.00	0.000000	0.000000	0	1.028579	38.422797	20	10	   1.1	   0.9	; 
10166	1	  5.04	  6.10	0.000000	8.680000	0	1.100646	-4.336342	150	9	   1.2	   0.8	; 
10167	1	 20.02	  9.00	0.000000	0.150000	0	0.999717	-3.057798	220	6	   1.1	   0.9	; 
10168	1	  0.00	  0.00	0.000000	4.070000	0	1.022517	12.676727	220	1	   1.1	   0.9	; 
10169	1	389.80	-68.10	0.000000	5.030000	0	0.978291	-29.075324	220	10	   1.1	   0.9	; 
10170	1	 56.56	 18.40	0.000000	3.290000	0	1.027640	29.676461	220	5	   1.1	   0.9	; 
10171	2	  0.00	  0.00	0.000000	0.000000	0	1.046641	37.417065	20	5	   1.1	   0.9	; 
10172	2	  0.00	  0.00	0.000000	0.000000	0	1.046641	37.417065	20	5	   1.1	   0.9	; 
10173	2	  0.00	  0.00	0.000000	0.000000	0	1.046641	37.417065	20	5	   1.1	   0.9	; 
10174	2	  0.00	  0.00	0.000000	0.000000	0	1.046641	37.417065	20	5	   1.1	   0.9	; 
10175	1	 -0.00	  0.00	0.000000	0.690000	0	1.007976	22.201821	220	6	   1.1	   0.9	; 
10176	1	137.70	 32.60	0.000000	5.170000	0	1.013014	-18.282288	220	4	   1.1	   0.9	; 
10177	2	  0.00	  0.00	0.000000	0.000000	0	1.011416	44.498643	1.440000e+01	1	   1.1	   0.9	; 
10178	2	  0.00	  0.00	0.000000	0.000000	0	1.014865	17.912579	20	5	   1.1	   0.9	; 
10179	1	 94.40	 13.50	0.000000	5.370000	0	1.011217	30.729911	154	1	   1.1	   0.9	; 
10180	1	 -0.00	  0.00	0.232388	3.566026	0	1.055178	-0.204120	220	23	   1.1	   0.9	; 
10181	1	 -0.00	 -0.00	0.000000	0.000000	0	1.015832	3.038481	220	1	   1.1	   0.9	; 
10182	1	 -0.00	  0.00	0.038920	0.391080	0	1.059753	5.769076	220	5	   1.1	   0.9	; 
10183	1	  0.00	 -0.00	0.000000	27.800000	0	1.006741	-19.775592	380	4	   1.1	   0.9	; 
10184	1	 -0.00	 -0.00	0.000000	7.510000	0	0.998885	2.232778	220	19	   1.1	   0.9	; 
10185	1	 -0.00	  0.00	0.000000	0.320000	0	1.045273	-4.513781	150	9	   1.1	   0.9	; 
10186	2	  0.00	  0.00	0.000000	0.000000	0	1.031159	7.793526	11	1	   1.1	   0.9	; 
10187	1	 83.36	  2.60	0.000000	1.060000	0	1.034934	20.694892	220	13	   1.1	   0.9	; 
10188	1	 92.10	 43.80	0.000000	3.690000	0	1.030469	33.297086	220	3	   1.1	   0.9	; 
10189	1	 -0.00	  0.00	0.000000	0.750000	0	0.981597	1.798554	110	18	   1.1	   0.9	; 
10190	1	  0.60	  0.10	0.000000	0.380000	0	0.994035	-3.862533	110	18	   1.1	   0.9	; 
10191	1	 36.04	 22.30	0.000000	4.150000	0	0.925713	-12.097092	150	9	   1.1	   0.9	; 
10192	2	  0.00	  0.00	0.000000	0.000000	0	1.059619	48.791560	20	3	   1.1	   0.9	; 
10193	1	 16.22	  8.90	0.000000	2.200000	0	1.033897	9.294569	220	5	   1.1	   0.9	; 
10194	2	  0.00	  0.00	0.000000	0.000000	0	1.048908	44.904436	20	3	   1.1	   0.9	; 
10195	2	  0.00	  0.00	0.000000	0.000000	0	1.048908	44.904436	20	3	   1.1	   0.9	; 
10196	1	 53.06	 75.80	0.000000	51.930000	0	1.036590	27.548145	380	3	   1.1	   0.9	; 
10197	2	  0.00	  0.00	0.000000	0.000000	0	1.052604	52.245403	20	3	   1.1	   0.9	; 
10198	2	  0.00	  0.00	0.000000	0.000000	0	1.052604	52.245403	20	3	   1.1	   0.9	; 
10199	1	 19.40	  2.80	0.000000	9.780000	0	1.006354	16.054798	154	1	   1.1	   0.9	; 
10200	1	  0.00	  0.00	0.000000	0.340000	0	0.996074	40.620445	154	1	   1.1	   0.9	; 
10201	2	  0.00	  0.00	0.000000	0.000000	0	1.043753	9.584078	20	5	   1.1	   0.9	; 
10202	2	  0.00	  0.00	0.000000	0.000000	0	1.043753	9.584078	20	5	   1.1	   0.9	; 
10203	1	195.50	 67.90	0.000000	6.170000	0	1.000061	30.564736	220	3	   1.1	   0.9	; 
10204	1	 89.10	 20.20	0.059920	24.590080	0	1.034597	8.187737	220	5	   1.1	   0.9	; 
10205	1	  0.00	 -0.00	0.000000	53.970000	0	1.087147	63.648812	380	8	   1.2	   0.8	; 
10206	1	 -0.00	 -0.00	0.000000	0.510000	0	1.004349	-20.932930	380	6	   1.1	   0.9	; 
10207	1	125.20	  1.20	0.000000	15.120000	0	1.014965	-26.867436	220	4	   1.1	   0.9	; 
10208	1	 -0.00	  0.00	0.000000	0.390000	0	1.027154	79.001432	220	3	   1.1	   0.9	; 
10209	1	112.10	 36.30	0.000000	6.400000	0	1.020951	30.196596	150	8	   1.1	   0.9	; 
10210	2	  0.00	  0.00	0.000000	0.000000	0	1.046590	30.049071	20	5	   1.1	   0.9	; 
10211	2	  0.00	  0.00	0.000000	0.000000	0	0.979798	33.852101	1.575000e+01	1	   1.1	   0.9	; 
10212	1	  0.00	  0.00	0.000000	0.120000	0	0.954713	-7.719623	110	21	   1.1	   0.9	; 
10213	1	 13.31	  4.40	0.000000	0.330000	0	0.997519	-11.087305	110	12	   1.1	   0.9	; 
10214	1	  0.00	 -0.00	0.000000	4.540000	0	1.036388	5.802341	220	5	   1.1	   0.9	; 
10215	1	 36.24	 12.80	0.000000	2.990000	0	0.957608	-1.330355	110	19	   1.1	   0.9	; 
10216	1	 89.70	 17.50	0.000000	4.060000	0	0.994006	-8.864006	220	6	   1.1	   0.9	; 
10217	1	 63.97	 12.80	0.000000	0.170000	0	1.032530	19.967515	220	5	   1.1	   0.9	; 
10218	2	  0.00	  0.00	0.000000	0.000000	0	1.042184	0.453797	20	18	   1.1	   0.9	; 
10219	1	  5.41	 67.50	0.113378	75.955519	0	1.068014	62.182795	380	3	   1.1	   0.9	; 
10220	1	 -0.00	  0.00	0.000000	11.700000	0	1.010311	-13.538958	220	4	   1.1	   0.9	; 
10221	1	 -0.00	 -0.00	0.000000	3.420000	0	1.020205	30.212831	220	14	   1.1	   0.9	; 
10222	2	  0.00	  0.00	0.000000	0.000000	0	1.008414	-5.891971	20	4	   1.1	   0.9	; 
10223	2	  0.00	  0.00	0.000000	0.000000	0	1.011478	-0.639289	20	10	   1.1	   0.9	; 
10224	1	 -0.00	  0.00	0.000000	46.830000	0	1.049709	35.041807	150	8	   1.1	   0.9	; 
10225	1	190.30	 84.70	0.000000	7.150000	0	0.994316	21.023844	220	3	   1.1	   0.9	; 
10226	1	 30.04	  8.60	0.000000	21.450000	0	1.009689	30.943205	150	8	   1.1	   0.9	; 
10227	1	 91.90	 41.90	1.426313	164.822572	0	1.063548	7.183251	380	19	   1.1	   0.9	; 
10228	1	  2.30	  0.80	0.000000	0.060000	0	0.979022	-3.295551	110	19	   1.1	   0.9	; 
10229	1	  0.00	 -0.00	0.000000	0.610000	0	0.987981	35.791209	220	3	   1.1	   0.9	; 
10230	1	 51.16	 12.00	0.000000	6.020000	0	1.015815	-14.527358	220	4	   1.1	   0.9	; 
10231	1	  2.90	 -0.00	0.000000	0.620000	0	1.016353	6.241170	110	18	   1.1	   0.9	; 
10232	2	  0.00	  0.00	0.000000	0.000000	0	1.059543	4.223250	20	5	   1.1	   0.9	; 
10233	1	 23.43	  7.50	0.000000	0.100000	0	0.985117	-3.673542	110	18	   1.1	   0.9	; 
10234	1	 10.01	  2.00	0.000000	0.610000	0	1.000945	0.457571	150	7	   1.1	   0.9	; 
10235	1	 -0.00	 -0.00	0.000000	5.970000	0	1.032403	79.894800	220	3	   1.1	   0.9	; 
10236	2	  0.00	  0.00	0.000000	0.000000	0	1.005710	1.688469	20	2	   1.1	   0.9	; 
10237	2	  0.00	  0.00	0.000000	0.000000	0	1.008736	24.556899	11	1	   1.1	   0.9	; 
10238	2	  0.00	  0.00	0.000000	0.000000	0	0.998790	3.618990	20	2	   1.1	   0.9	; 
10239	2	  0.00	  0.00	0.000000	0.000000	0	0.989503	7.040273	1.380000e+01	1	   1.1	   0.9	; 
10240	1	  0.00	  0.00	0.386669	50.203331	0	1.019574	-2.005894	220	22	   1.1	   0.9	; 
10241	2	  0.00	  0.00	0.000000	0.000000	0	1.017394	1.999553	20	2	   1.1	   0.9	; 
10242	2	  0.00	  0.00	0.000000	0.000000	0	1.017394	1.999553	20	2	   1.1	   0.9	; 
10243	1	  4.20	  0.60	0.000000	7.920000	0	1.009077	33.192465	154	1	   1.1	   0.9	; 
10244	1	 73.70	 10.50	0.000000	4.550000	0	0.996200	13.133301	154	1	   1.1	   0.9	; 
10245	1	 84.59	 21.70	0.000000	7.420000	0	1.025394	37.285169	110	8	   1.1	   0.9	; 
10246	2	  0.00	  0.00	0.000000	0.000000	0	1.024572	-13.995277	20	4	   1.1	   0.9	; 
10247	1	 22.42	  2.10	0.000000	0.190000	0	0.990947	88.845295	150	1	   1.1	   0.9	; 
10248	1	 18.50	  3.80	0.000000	0.380000	0	1.013093	34.914411	154	1	   1.1	   0.9	; 
10249	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
10250	2	  0.00	  0.00	0.000000	0.000000	0	1.050579	35.320834	20	8	   1.1	   0.9	; 
10251	1	 -0.00	 -0.00	0.000000	0.300000	0	1.051255	28.233713	220	5	   1.1	   0.9	; 
10252	1	  0.00	  0.00	0.000000	3.060000	0	1.048361	-3.801602	150	9	   1.1	   0.9	; 
10253	2	  0.00	  0.00	0.000000	0.000000	0	1.055981	85.333831	20	3	   1.1	   0.9	; 
10254	2	  0.00	  0.00	0.000000	0.000000	0	1.055981	85.333831	20	3	   1.1	   0.9	; 
10255	1	  8.31	  2.70	0.000000	0.690000	0	0.977890	-11.444181	110	12	   1.1	   0.9	; 
10256	1	 -0.00	  0.00	0.149251	110.015393	0	1.058657	5.689686	380	18	   1.1	   0.9	; 
10257	1	  0.00	  0.00	0.000000	494.410000	0	1.095813	7.157977	750	1	   1.2	   0.8	; 
10258	1	 52.56	 12.80	0.000000	2.870000	0	1.030172	4.037839	220	5	   1.1	   0.9	; 
10259	1	126.30	 17.90	0.000000	4.100000	0	0.987249	19.471878	154	1	   1.1	   0.9	; 
10260	1	226.80	 53.30	0.000000	3.260000	0	0.990413	12.135800	220	5	   1.1	   0.9	; 
10261	1	 14.92	  5.40	0.000000	0.620000	0	1.024702	-2.505392	110	19	   1.1	   0.9	; 
10262	1	  0.00	  0.00	0.000000	0.000000	0	0.963231	-9.827573	150	9	   1.1	   0.9	; 
10263	1	 -0.00	  0.00	0.000000	1.760000	0	1.022401	-10.668986	150	9	   1.1	   0.9	; 
10264	2	  0.00	  0.00	0.000000	0.000000	0	1.028604	-12.690591	20	4	   1.1	   0.9	; 
10265	1	235.80	 23.30	0.020076	8.959924	0	0.995455	35.464296	220	13	   1.1	   0.9	; 
10266	1	  0.00	  0.00	0.000000	51.270000	0	0.976287	33.683826	400	1	   1.1	   0.9	; 
10267	2	  0.00	  0.00	0.000000	0.000000	0	1.041260	77.085737	20	3	   1.1	   0.9	; 
10268	2	  0.00	  0.00	0.000000	0.000000	0	1.041260	77.085737	20	3	   1.1	   0.9	; 
10269	2	  0.00	  0.00	0.000000	0.000000	0	1.041091	75.637106	20	3	   1.1	   0.9	; 
10270	2	  0.00	  0.00	0.000000	0.000000	0	1.041091	75.637106	20	3	   1.1	   0.9	; 
10271	1	 -0.00	 -0.00	0.297126	6.812395	0	1.019358	40.783179	380	3	   1.1	   0.9	; 
10272	1	  1.70	145.90	0.703396	57.442914	0	1.035344	-9.440561	380	4	   1.1	   0.9	; 
10273	1	 24.63	  2.10	0.000000	1.260000	0	1.035769	30.299859	220	13	   1.1	   0.9	; 
10274	1	 19.40	  2.80	0.000000	2.510000	0	1.003251	19.398693	154	1	   1.1	   0.9	; 
10275	1	 -0.00	  0.00	0.000000	42.940000	0	1.006461	-4.530383	380	1	   1.1	   0.9	; 
10276	2	  0.00	  0.00	0.000000	0.000000	0	0.943602	40.868468	1.060000e+01	1	   1.1	   0.9	; 
10277	1	  0.00	 -0.00	0.000000	3.150000	0	1.002743	2.439835	154	1	   1.1	   0.9	; 
10278	1	 16.72	  6.40	0.205819	3.977060	0	1.096250	2.009539	110	15	   1.2	   0.8	; 
10279	1	  0.00	 -0.00	0.000000	0.000000	0	0.993457	-9.311514	150	9	   1.1	   0.9	; 
10280	1	  0.00	 -0.00	0.379382	23.898001	0	1.008306	49.448109	380	3	   1.1	   0.9	; 
10281	2	  0.00	  0.00	0.000000	0.000000	0	1.014364	-5.031660	20	4	   1.1	   0.9	; 
10282	1	  0.00	 -0.00	0.038829	0.291171	0	1.035329	16.816351	220	5	   1.1	   0.9	; 
10283	2	  0.00	  0.00	0.000000	0.000000	0	1.014154	-7.897670	20	10	   1.1	   0.9	; 
10284	1	 -0.00	 -0.00	0.000000	2.770000	0	0.978318	-28.587274	220	10	   1.1	   0.9	; 
10285	2	  0.00	  0.00	0.000000	0.000000	0	1.001070	32.866746	11	1	   1.1	   0.9	; 
10286	1	 19.52	  6.40	0.000000	0.330000	0	1.003423	-8.957484	110	12	   1.1	   0.9	; 
10287	2	  0.00	  0.00	0.000000	0.000000	0	1.010115	96.580077	20	3	   1.1	   0.9	; 
10288	1	324.90	 37.30	0.000000	10.150000	0	1.010918	16.282898	380	3	   1.1	   0.9	; 
10289	1	 21.82	  6.30	0.000000	1.140000	0	1.001807	-5.363974	110	18	   1.1	   0.9	; 
10290	1	 13.00	  8.80	0.000000	78.859840	0	1.092970	-3.415131	380	9	   1.2	   0.8	; 
10291	1	-175.80	-19.60	0.000000	14.580000	0	1.004793	-14.589756	220	10	   1.1	   0.9	; 
10292	1	220.98	 91.00	0.000000	1.160000	0	1.049870	-0.490168	220	5	   1.1	   0.9	; 
10293	1	  6.91	  1.90	0.000000	1.050000	0	1.018221	7.924863	110	18	   1.1	   0.9	; 
10294	1	  0.00	  0.00	0.042333	99.938012	0	0.969274	14.532451	380	5	   1.1	   0.9	; 
10295	2	  0.00	  0.00	0.000000	0.000000	0	1.003014	30.196256	1.150000e+01	1	   1.1	   0.9	; 
10296	1	  1.90	 -0.00	0.000000	1.320000	0	1.014051	2.972553	110	18	   1.1	   0.9	; 
10297	1	 -0.00	 -0.00	0.000000	0.410000	0	1.098240	-4.476134	150	9	   1.1	   0.9	; 
10298	2	  0.00	  0.00	0.000000	0.000000	0	0.935194	31.202294	6.600000e+00	1	   1.1	   0.9	; 
10299	1	 17.22	  5.10	0.000000	0.990000	0	1.023849	8.252664	220	5	   1.1	   0.9	; 
10300	1	 12.91	  5.10	0.000000	0.160000	0	1.009017	-1.484532	110	18	   1.1	   0.9	; 
10301	1	 -0.00	 -0.00	0.058249	2.901751	0	1.036288	14.771989	220	5	   1.1	   0.9	; 
10302	2	  0.00	  0.00	0.000000	0.000000	0	1.016385	22.987603	11	1	   1.1	   0.9	; 
10303	1	120.00	 26.00	0.000000	22.010000	0	1.033317	9.058139	220	5	   1.1	   0.9	; 
10304	1	  0.00	  0.00	0.000000	21.190000	0	1.013444	32.585317	380	2	   1.1	   0.9	; 
10305	1	 18.12	  5.90	0.000000	1.520000	0	1.009653	27.767279	150	8	   1.1	   0.9	; 
10306	1	 32.14	 13.10	0.000000	1.720000	0	1.033281	25.592347	150	8	   1.1	   0.9	; 
10307	1	129.70	 27.10	0.000000	0.360000	0	1.012491	-5.726948	110	19	   1.1	   0.9	; 
10308	1	125.20	  8.50	0.000000	0.250000	0	1.037198	14.833926	220	3	   1.1	   0.9	; 
10309	1	 41.95	 14.80	0.361242	114.216909	0	1.001779	27.441266	380	5	   1.1	   0.9	; 
10310	1	 20.82	  0.00	0.000000	0.170000	0	1.055220	37.830617	220	5	   1.1	   0.9	; 
10311	2	  0.00	  0.00	0.000000	0.000000	0	1.052378	80.413565	20	3	   1.1	   0.9	; 
10312	1	 -0.00	 -0.00	0.038703	2.301297	0	1.053030	-11.879030	220	4	   1.1	   0.9	; 
10313	1	  0.00	 -0.00	0.000000	27.420000	0	1.011702	30.813924	380	3	   1.1	   0.9	; 
10314	1	  0.00	  0.00	0.000000	0.090000	0	0.996509	34.480354	154	1	   1.1	   0.9	; 
10315	2	  0.00	  0.00	0.000000	0.000000	0	1.018631	-11.528817	20	4	   1.1	   0.9	; 
10316	1	  0.00	  0.00	0.000000	4.930000	0	1.015570	17.067482	154	1	   1.1	   0.9	; 
10317	1	  0.00	 -0.00	0.000000	0.000000	0	1.019745	-19.936916	20	4	   1.1	   0.9	; 
10318	1	 -0.00	 -0.00	0.000000	0.470000	0	1.015290	6.788901	110	18	   1.1	   0.9	; 
10319	1	-20.12	  6.60	0.000000	3.240000	0	1.040656	-3.583822	150	9	   1.1	   0.9	; 
10320	1	 -0.00	  0.00	0.276841	2.120890	0	1.061637	11.080165	380	16	   1.1	   0.9	; 
10321	1	 -0.00	  0.00	0.000000	1.020000	0	1.018706	-19.205323	220	4	   1.1	   0.9	; 
10322	1	128.10	 42.80	0.000000	25.570000	0	1.021753	-15.894846	380	17	   1.1	   0.9	; 
10323	1	 -0.00	  0.00	0.176283	0.063098	0	1.026148	5.975825	220	20	   1.1	   0.9	; 
10324	2	  0.00	  0.00	0.000000	0.000000	0	1.058149	41.053759	20	3	   1.1	   0.9	; 
10325	1	 41.25	 48.40	0.000000	16.520000	0	1.018895	-9.219198	220	6	   1.1	   0.9	; 
10326	1	  6.31	  5.10	0.000000	0.080000	0	0.954248	-5.118194	110	18	   1.1	   0.9	; 
10327	1	 32.74	  5.30	0.000000	3.070000	0	1.054552	17.252723	220	5	   1.1	   0.9	; 
10328	2	  0.00	  0.00	0.000000	0.000000	0	1.053529	75.167292	20	3	   1.1	   0.9	; 
10329	2	  0.00	  0.00	0.000000	0.000000	0	1.058149	41.053759	20	3	   1.1	   0.9	; 
10330	2	  0.00	  0.00	0.000000	0.000000	0	1.052406	15.378216	20	14	   1.1	   0.9	; 
10331	1	142.90	 25.80	0.000000	24.180000	0	1.022138	15.571452	220	5	   1.1	   0.9	; 
10332	1	708.50	228.60	0.175428	67.413556	0	1.048184	29.187518	380	14	   1.1	   0.9	; 
10333	1	 80.19	 23.60	0.000000	19.210000	0	0.997862	-7.341464	220	6	   1.1	   0.9	; 
10334	1	 62.67	 14.60	0.000000	0.730000	0	0.996879	-10.051669	110	22	   1.1	   0.9	; 
10335	1	 -0.00	  0.00	0.056670	52.542775	0	1.062527	90.470423	380	3	   1.1	   0.9	; 
10336	1	 -0.00	  0.00	0.000000	15.470000	0	1.026118	35.203020	150	8	   1.1	   0.9	; 
10337	2	  0.00	  0.00	0.000000	0.000000	0	1.019549	96.321283	20	3	   1.1	   0.9	; 
10338	1	 25.33	 70.80	0.233534	37.945119	0	1.046953	57.054821	380	13	   1.1	   0.9	; 
10339	2	  0.00	  0.00	0.000000	0.000000	0	1.041748	29.346800	20	5	   1.1	   0.9	; 
10340	1	 62.17	 16.90	0.030139	25.439861	0	1.019083	-15.334385	220	4	   1.1	   0.9	; 
10341	1	  0.00	 -0.00	0.000000	0.360000	0	1.024571	19.065775	220	5	   1.1	   0.9	; 
10342	1	 18.82	  6.80	0.000000	2.150000	0	1.014006	-4.787416	110	19	   1.1	   0.9	; 
10343	2	  0.00	  0.00	0.000000	0.000000	0	1.020390	94.325798	20	3	   1.1	   0.9	; 
10344	1	-13.82	  4.60	0.000000	0.450000	0	1.014212	-8.402985	150	9	   1.1	   0.9	; 
10345	1	  0.00	  0.00	0.000000	2.200000	0	1.024295	-24.350579	380	10	   1.1	   0.9	; 
10346	1	  7.61	  2.50	0.000000	0.390000	0	1.012238	7.437218	110	18	   1.1	   0.9	; 
10347	1	  0.00	  0.00	0.000000	63.750000	0	1.046748	-10.254125	380	22	   1.1	   0.9	; 
10348	2	  0.00	  0.00	0.000000	0.000000	0	1.006137	-0.690843	20	2	   1.1	   0.9	; 
10349	1	152.20	 53.20	0.000000	33.260000	0	1.014264	20.268969	380	3	   1.1	   0.9	; 
10350	1	 76.60	 10.90	0.000000	2.300000	0	0.983108	25.395341	154	1	   1.1	   0.9	; 
10351	1	 -0.00	 -0.00	0.000000	27.920000	0	0.962955	20.095211	400	1	   1.1	   0.9	; 
10352	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
10353	1	236.60	 33.70	0.000000	0.140000	0	1.034650	-0.982380	154	1	   1.1	   0.9	; 
10354	1	 -0.00	  0.00	0.172197	2.206503	0	1.052483	35.961266	220	3	   1.1	   0.9	; 
10355	2	  0.00	  0.00	0.000000	0.000000	0	1.056125	27.444238	20	3	   1.1	   0.9	; 
10356	1	 10.81	  3.60	0.000000	0.080000	0	0.997086	-13.477822	110	12	   1.1	   0.9	; 
10357	2	  0.00	  0.00	0.000000	0.000000	0	1.058355	41.761590	20	10	   1.1	   0.9	; 
10358	1	 88.40	 51.10	0.164758	133.032290	0	1.033029	15.551902	380	3	   1.1	   0.9	; 
10359	1	  0.00	  0.00	0.000000	30.430000	0	0.975691	-10.350743	150	9	   1.1	   0.9	; 
10360	1	220.60	 70.70	0.038442	120.281558	0	1.053457	38.488901	380	13	   1.1	   0.9	; 
10361	2	  0.00	  0.00	0.000000	0.000000	0	1.020123	-10.115022	20	4	   1.1	   0.9	; 
10362	2	  0.00	  0.00	0.000000	0.000000	0	0.992211	93.728319	20	3	   1.1	   0.9	; 
10363	2	  0.00	  0.00	0.000000	0.000000	0	1.006137	-0.690843	20	2	   1.1	   0.9	; 
10364	1	  0.00	 -0.00	0.000000	0.660000	0	1.020444	-7.003967	150	9	   1.1	   0.9	; 
10365	2	  0.00	  0.00	0.000000	0.000000	0	0.996564	21.128006	11	1	   1.1	   0.9	; 
10366	1	296.10	 82.30	0.000000	0.000000	0	1.057947	29.561246	150	2	   1.1	   0.9	; 
10367	1	 -0.00	  0.00	0.116788	4.382677	0	1.035619	60.598709	380	3	   1.1	   0.9	; 
10368	2	  0.00	  0.00	0.000000	0.000000	0	0.992945	23.548377	11	1	   1.1	   0.9	; 
10369	1	 22.30	  3.10	0.000000	4.330000	0	0.973171	26.287986	154	1	   1.1	   0.9	; 
10370	1	 -0.00	 -0.00	0.000000	0.290000	0	1.022683	-8.218139	150	9	   1.1	   0.9	; 
10371	1	 -0.00	 -0.00	0.000000	57.660000	0	1.054139	-12.955601	380	4	   1.1	   0.9	; 
10372	1	109.50	 33.60	0.000000	5.750000	0	1.022566	32.312225	220	3	   1.1	   0.9	; 
10373	2	  0.00	  0.00	0.000000	0.000000	0	1.029653	5.192863	20	23	   1.1	   0.9	; 
10374	2	  0.00	  0.00	0.000000	0.000000	0	1.022804	17.173209	20	2	   1.1	   0.9	; 
10375	2	  0.00	  0.00	0.000000	0.000000	0	1.022804	17.173209	20	2	   1.1	   0.9	; 
10376	2	  0.00	  0.00	0.000000	0.000000	0	0.927975	33.115277	8.500000e+00	1	   1.1	   0.9	; 
10377	2	  0.00	  0.00	0.000000	0.000000	0	1.027231	14.312058	20	2	   1.1	   0.9	; 
10378	2	  0.00	  0.00	0.000000	0.000000	0	1.027231	14.312058	20	2	   1.1	   0.9	; 
10379	1	102.00	 26.60	0.000000	2.270000	0	1.014621	63.360606	220	3	   1.1	   0.9	; 
10380	1	 35.94	 22.30	0.000000	1.630000	0	0.971722	-11.459050	150	9	   1.1	   0.9	; 
10381	1	  4.61	  1.70	0.000000	0.340000	0	1.051356	-0.511838	110	19	   1.1	   0.9	; 
10382	1	  0.00	 -0.00	0.203413	0.430864	0	1.019966	29.105238	380	3	   1.1	   0.9	; 
10383	1	  0.00	  0.00	0.000000	16.390000	0	1.001192	1.338221	220	6	   1.1	   0.9	; 
10384	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
10385	1	 20.02	  8.50	0.000000	1.680000	0	0.949279	-0.499054	110	18	   1.1	   0.9	; 
10386	2	  0.00	  0.00	0.000000	0.000000	0	1.024669	12.739456	20	18	   1.1	   0.9	; 
10387	1	 -0.00	 -0.00	0.000000	7.460000	0	1.065095	-6.236122	380	12	   1.2	   0.8	; 
10388	2	  0.00	  0.00	0.000000	0.000000	0	1.034464	34.885068	20	10	   1.1	   0.9	; 
10389	1	  0.00	 -0.00	0.000000	0.110000	0	1.080820	-3.765935	150	9	   1.1	   0.9	; 
10390	2	  0.00	  0.00	0.000000	0.000000	0	1.058213	27.963025	20	2	   1.1	   0.9	; 
10391	1	316.00	102.90	0.243330	12.017364	0	1.018502	21.645619	220	14	   1.1	   0.9	; 
10392	1	282.50	 56.20	0.000000	8.600000	0	0.998615	-13.124885	380	6	   1.1	   0.9	; 
10393	1	  0.00	 -0.00	0.000000	1.130000	0	0.971541	5.051864	110	18	   1.1	   0.9	; 
10394	1	  0.00	  0.00	0.000000	0.000000	0	1.020311	-14.530379	220	4	   1.1	   0.9	; 
10395	1	 -0.00	 -0.00	0.000000	1.490000	0	1.011667	-13.100581	110	22	   1.1	   0.9	; 
10396	1	  0.10	 -0.00	0.000000	0.390000	0	1.045532	-3.335566	110	19	   1.1	   0.9	; 
10397	1	 -0.00	 -0.00	0.000000	0.160000	0	1.030037	17.642709	154	1	   1.1	   0.9	; 
10398	1	301.60	 87.40	0.057010	67.292991	0	1.087045	31.959882	380	14	   1.1	   0.9	; 
10399	1	142.80	 20.30	0.000000	6.770000	0	1.051280	2.217499	220	5	   1.1	   0.9	; 
10400	1	117.50	 91.00	0.375992	45.737717	0	1.008407	28.740661	380	3	   1.1	   0.9	; 
10401	2	  0.00	  0.00	0.000000	0.000000	0	1.029941	-14.211447	20	4	   1.1	   0.9	; 
10402	2	  0.00	  0.00	0.000000	0.000000	0	1.029941	-14.211447	20	4	   1.1	   0.9	; 
10403	1	 31.94	 10.00	0.000000	0.180000	0	0.996631	4.042487	110	18	   1.1	   0.9	; 
10404	2	  0.00	  0.00	0.000000	0.000000	0	1.029941	-14.211447	20	4	   1.1	   0.9	; 
10405	2	  0.00	  0.00	0.000000	0.000000	0	1.029941	-14.211447	20	4	   1.1	   0.9	; 
10406	2	  0.00	  0.00	0.000000	0.000000	0	1.041630	29.614847	20	2	   1.1	   0.9	; 
10407	1	  7.51	  3.10	0.000000	0.000000	0	1.056158	27.931459	220	5	   1.1	   0.9	; 
10408	2	  0.00	  0.00	0.000000	0.000000	0	1.042166	-4.652525	20	9	   1.1	   0.9	; 
10409	2	  0.00	  0.00	0.000000	0.000000	0	1.012872	19.301017	15	1	   1.1	   0.9	; 
10410	2	  0.00	  0.00	0.000000	0.000000	0	1.034215	9.728222	20	18	   1.1	   0.9	; 
10411	1	149.53	 34.90	0.000000	8.900000	0	0.996493	12.979776	220	5	   1.1	   0.9	; 
10412	1	  3.80	  0.60	0.000000	0.730000	0	0.972849	9.043882	110	18	   1.1	   0.9	; 
10413	1	  0.00	 -0.00	0.000000	6.170000	0	1.068439	10.944825	220	18	   1.1	   0.9	; 
10414	1	 29.43	 10.70	0.000000	0.990000	0	1.063742	1.726953	110	19	   1.1	   0.9	; 
10415	1	  0.00	 -0.00	0.000000	13.030000	0	1.126602	-0.385846	380	9	   1.2	   0.8	; 
10416	1	-38.01	-22.73	0.000000	0.000000	0	1.046320	32.563114	150	8	   1.1	   0.9	; 
10417	2	  0.00	  0.00	0.000000	0.000000	0	1.002675	8.668171	20	18	   1.1	   0.9	; 
10418	2	  0.00	  0.00	0.000000	0.000000	0	1.032600	4.106738	20	14	   1.1	   0.9	; 
10419	1	 -0.00	  0.00	0.000000	0.280000	0	0.998209	-5.886993	110	3	   1.1	   0.9	; 
10420	1	  0.00	 -0.00	0.000000	0.000000	0	1.035607	16.604846	20	5	   1.1	   0.9	; 
10421	1	  5.71	  3.00	0.000000	0.180000	0	0.993109	-2.156818	110	18	   1.1	   0.9	; 
10422	2	  0.00	  0.00	0.000000	0.000000	0	1.039546	19.356134	20	5	   1.1	   0.9	; 
10423	2	  0.00	  0.00	0.000000	0.000000	0	1.020956	21.259248	20	6	   1.1	   0.9	; 
10424	1	 -0.00	 -0.00	0.000000	0.000000	0	1.010169	13.763290	20	5	   1.1	   0.9	; 
10425	1	 -0.00	 -0.00	0.000000	0.000000	0	1.010169	13.763290	20	5	   1.1	   0.9	; 
10426	2	  0.00	  0.00	0.000000	0.000000	0	1.015046	18.361995	20	5	   1.1	   0.9	; 
10427	2	  0.00	  0.00	0.000000	0.000000	0	1.015046	18.361995	20	5	   1.1	   0.9	; 
10428	2	  0.00	  0.00	0.000000	0.000000	0	1.046548	6.871525	11	1	   1.1	   0.9	; 
10429	1	 -0.00	 -0.00	0.000000	0.000000	0	1.010169	13.763290	20	5	   1.1	   0.9	; 
10430	1	 -0.00	 -0.00	0.000000	0.000000	0	1.010169	13.763290	20	5	   1.1	   0.9	; 
10431	1	 33.34	  5.00	0.000000	0.380000	0	1.048057	30.057407	220	5	   1.1	   0.9	; 
10432	2	  0.00	  0.00	0.000000	0.000000	0	0.998217	13.335097	20	5	   1.1	   0.9	; 
10433	2	  0.00	  0.00	0.000000	0.000000	0	0.997543	24.058125	11	1	   1.1	   0.9	; 
10434	2	  0.00	  0.00	0.000000	0.000000	0	1.029635	34.543900	20	5	   1.1	   0.9	; 
10435	2	  0.00	  0.00	0.000000	0.000000	0	1.029635	34.543900	20	5	   1.1	   0.9	; 
10436	2	  0.00	  0.00	0.000000	0.000000	0	0.997985	14.815692	20	5	   1.1	   0.9	; 
10437	2	  0.00	  0.00	0.000000	0.000000	0	1.042028	12.694917	20	5	   1.1	   0.9	; 
10438	2	  0.00	  0.00	0.000000	0.000000	0	1.042028	12.694917	20	5	   1.1	   0.9	; 
10439	2	  0.00	  0.00	0.000000	0.000000	0	0.998217	13.335097	20	5	   1.1	   0.9	; 
10440	1	  0.90	  0.30	0.000000	2.190000	0	1.017812	-8.584974	110	12	   1.1	   0.9	; 
10441	1	 -0.00	  0.00	0.000000	1.040000	0	1.006040	24.829080	154	1	   1.1	   0.9	; 
10442	2	  0.00	  0.00	0.000000	0.000000	0	1.041381	77.156696	20	3	   1.1	   0.9	; 
10443	2	  0.00	  0.00	0.000000	0.000000	0	1.038225	16.178789	20	5	   1.1	   0.9	; 
10444	1	102.30	 19.00	0.000000	1.840000	0	1.008987	13.241803	220	5	   1.1	   0.9	; 
10445	1	 -0.00	 -0.00	0.000000	0.000000	0	1.014379	-16.625410	20	4	   1.1	   0.9	; 
10446	1	 -0.00	  0.00	0.365093	66.535145	0	1.011732	16.560007	380	3	   1.1	   0.9	; 
10447	2	  0.00	  0.00	0.000000	0.000000	0	1.044747	17.319249	20	5	   1.1	   0.9	; 
10448	2	  0.00	  0.00	0.000000	0.000000	0	1.044129	-4.738961	20	4	   1.1	   0.9	; 
10449	1	 29.23	  9.40	0.000000	0.680000	0	1.008104	35.763493	110	8	   1.1	   0.9	; 
10450	1	244.00	 97.80	0.721852	64.518559	0	1.013812	-18.422761	380	4	   1.1	   0.9	; 
10451	1	150.20	 51.60	0.000000	2.790000	0	1.020135	22.317919	150	8	   1.1	   0.9	; 
10452	2	  0.00	  0.00	0.000000	0.000000	0	1.014607	15.799125	1.150000e+01	1	   1.1	   0.9	; 
10453	2	  0.00	  0.00	0.000000	0.000000	0	0.994929	92.815452	20	3	   1.1	   0.9	; 
10454	1	 -0.00	  0.00	0.094706	0.435294	0	1.049983	5.255239	220	21	   1.1	   0.9	; 
10455	1	 99.40	 22.20	0.000000	2.160000	0	1.015763	-26.684165	220	4	   1.1	   0.9	; 
10456	2	  0.00	  0.00	0.000000	0.000000	0	1.009038	19.410530	20	5	   1.1	   0.9	; 
10457	1	 51.00	  7.30	0.000000	6.060000	0	1.011409	27.376862	154	1	   1.1	   0.9	; 
10458	1	 64.20	 26.40	0.000000	1.050000	0	1.031857	-4.668184	110	23	   1.1	   0.9	; 
10459	1	 32.34	 16.80	0.000000	1.420000	0	0.989404	-3.967336	110	18	   1.1	   0.9	; 
10460	1	 -0.00	 -0.00	0.000000	0.390000	0	0.974543	-8.287979	150	9	   1.1	   0.9	; 
10461	2	  0.00	  0.00	0.000000	0.000000	0	1.035338	-7.144697	20	4	   1.1	   0.9	; 
10462	2	  0.00	  0.00	0.000000	0.000000	0	1.035338	-7.144697	20	4	   1.1	   0.9	; 
10463	1	  8.48	 -1.82	0.000000	0.370000	0	1.021625	18.088260	220	5	   1.1	   0.9	; 
10464	1	 46.75	 24.40	0.000000	3.660000	0	1.022503	-30.805900	220	4	   1.1	   0.9	; 
10465	1	  0.00	  0.00	0.000000	0.000000	0	1.098505	65.011053	380	1	   1.2	   0.8	; 
10466	2	  0.00	  0.00	0.000000	0.000000	0	1.008964	6.659925	11	1	   1.1	   0.9	; 
10467	1	293.00	-45.90	0.000000	33.199841	0	1.023901	2.236436	380	6	   1.1	   0.9	; 
10468	1	 -0.00	  0.00	0.000000	10.890000	0	1.028121	7.012210	220	5	   1.1	   0.9	; 
10469	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
10470	2	  0.00	  0.00	0.000000	0.000000	0	1.044747	17.319249	20	5	   1.1	   0.9	; 
10471	1	  6.01	  2.00	0.000000	0.170000	0	1.038898	6.306789	110	21	   1.1	   0.9	; 
10472	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
10473	2	  0.00	  0.00	0.000000	0.000000	0	0.962508	28.579218	15	1	   1.1	   0.9	; 
10474	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
10475	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
10476	2	  0.00	  0.00	0.000000	0.000000	0	1.061235	43.554839	20	3	   1.1	   0.9	; 
10477	1	  0.00	  0.00	0.000000	0.000000	0	1.033645	-10.792881	150	9	   1.1	   0.9	; 
10478	1	 89.80	 19.70	0.000000	0.360000	0	1.070343	-2.942936	120	20	   1.2	   0.8	; 
10479	2	  0.00	  0.00	0.000000	0.000000	0	1.060605	43.468335	20	3	   1.1	   0.9	; 
10480	2	  0.00	  0.00	0.000000	0.000000	0	1.060605	43.468335	20	3	   1.1	   0.9	; 
10481	1	 73.58	 26.80	0.000000	3.760000	0	1.033317	28.755712	220	1	   1.1	   0.9	; 
10482	1	 -8.01	 -3.24	0.000000	0.320000	0	0.986425	-8.184485	110	23	   1.1	   0.9	; 
10483	1	 -0.00	 -0.00	0.000000	0.000000	0	1.024181	-13.991173	20	4	   1.1	   0.9	; 
10484	1	 -0.00	 -0.00	0.000000	0.000000	0	1.024181	-13.991173	20	4	   1.1	   0.9	; 
10485	1	117.50	 36.40	0.119432	3.760284	0	1.001889	12.056714	220	5	   1.1	   0.9	; 
10486	1	 -0.00	 -0.00	0.000000	0.000000	0	1.024181	-13.991173	20	4	   1.1	   0.9	; 
10487	1	  0.00	 -0.00	0.000000	10.340000	0	0.983472	31.050625	400	1	   1.1	   0.9	; 
10488	2	  0.00	  0.00	0.000000	0.000000	0	1.031942	-8.549229	20	4	   1.1	   0.9	; 
10489	2	  0.00	  0.00	0.000000	0.000000	0	1.031942	-8.549229	20	4	   1.1	   0.9	; 
10490	1	  0.00	 -0.00	0.000000	40.440000	0	0.962065	32.684828	400	1	   1.1	   0.9	; 
10491	1	 -0.00	 -0.00	0.573560	0.223096	0	1.039235	34.339114	380	5	   1.1	   0.9	; 
10492	1	  0.00	  0.00	0.000000	25.000000	0	1.018124	25.300043	150	8	   1.1	   0.9	; 
10493	1	122.80	 20.40	0.000000	0.770000	0	1.000200	34.065331	220	3	   1.1	   0.9	; 
10494	1	 -0.00	  0.00	0.000000	2.480000	0	1.022296	15.568947	220	5	   1.1	   0.9	; 
10495	1	  0.00	  0.00	0.000000	1.740000	0	1.022369	-10.670954	150	9	   1.1	   0.9	; 
10496	1	 -0.00	  0.00	0.000000	5.580000	0	1.001607	28.753258	380	3	   1.1	   0.9	; 
10497	1	 -0.00	  0.00	0.000000	9.260000	0	1.043292	-5.133111	220	5	   1.1	   0.9	; 
10498	1	 34.74	  9.10	0.059151	0.790849	0	1.000583	-4.148606	110	18	   1.1	   0.9	; 
10499	1	 64.47	 40.00	0.000000	5.820000	0	0.987679	-2.410947	220	6	   1.1	   0.9	; 
10500	1	 35.84	 11.80	0.000000	0.940000	0	0.943691	-8.960229	110	21	   1.1	   0.9	; 
10501	2	  0.00	  0.00	0.000000	0.000000	0	0.993105	34.379244	1.060000e+01	1	   1.1	   0.9	; 
10502	1	 -0.00	 -0.00	0.037175	146.582825	0	1.096229	69.590629	380	3	   1.2	   0.8	; 
10503	1	-1083.90	-433.70	0.000000	2.720000	0	1.046045	21.235676	380	3	   1.1	   0.9	; 
10504	1	  0.10	 -9.60	0.000000	1.280000	0	1.023031	8.747727	220	3	   1.1	   0.9	; 
10505	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
10506	1	  0.00	  0.00	0.000000	129.470000	0	1.023916	-20.729397	380	4	   1.1	   0.9	; 
10507	2	  0.00	  0.00	0.000000	0.000000	0	1.016731	-10.513954	20	4	   1.1	   0.9	; 
10508	2	  0.00	  0.00	0.000000	0.000000	0	1.009642	-17.065869	20	4	   1.1	   0.9	; 
10509	1	  0.00	  0.00	0.000000	0.000000	0	1.010487	-18.296961	20	4	   1.1	   0.9	; 
10510	1	  0.00	  0.00	0.000000	0.000000	0	1.010487	-18.296961	20	4	   1.1	   0.9	; 
10511	1	 51.70	  7.40	0.000000	2.070000	0	1.011931	29.719396	154	1	   1.1	   0.9	; 
10512	1	 -0.00	  0.00	0.000000	0.000000	0	1.017479	-21.662554	20	4	   1.1	   0.9	; 
10513	1	 77.91	  5.03	0.000000	19.710000	0	1.015995	27.945435	220	13	   1.1	   0.9	; 
10514	1	 -0.00	  0.00	0.000000	10.220000	0	1.011219	48.828665	380	3	   1.1	   0.9	; 
10515	1	 27.43	 15.70	0.229924	-0.132023	0	1.026552	0.558438	220	21	   1.1	   0.9	; 
10516	1	 -0.00	  0.00	0.000000	0.000000	0	1.023287	-16.294788	20	4	   1.1	   0.9	; 
10517	1	 10.21	  3.30	0.000000	0.620000	0	0.996447	-9.896793	110	12	   1.1	   0.9	; 
10518	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
10519	1	 44.05	 16.00	0.000000	1.630000	0	0.986622	-5.371359	110	21	   1.1	   0.9	; 
10520	1	 -0.00	 -0.00	0.000000	0.000000	0	1.039787	-14.573329	20	4	   1.1	   0.9	; 
10521	2	  0.00	  0.00	0.000000	0.000000	0	1.031898	-9.317211	20	6	   1.1	   0.9	; 
10522	2	  0.00	  0.00	0.000000	0.000000	0	1.031898	-9.317211	20	6	   1.1	   0.9	; 
10523	1	  0.00	  0.00	0.240143	4.170791	0	0.969715	27.552049	380	2	   1.1	   0.9	; 
10524	1	  1.00	  0.20	0.000000	0.520000	0	1.047212	-3.686325	110	19	   1.1	   0.9	; 
10525	1	290.80	 30.50	0.000000	29.529841	0	0.999054	-14.356299	380	6	   1.1	   0.9	; 
10526	1	 -0.00	  0.00	1.064216	6.752235	0	1.081283	24.107685	380	5	   1.1	   0.9	; 
10527	2	  0.00	  0.00	0.000000	0.000000	0	1.029166	13.522836	20	14	   1.1	   0.9	; 
10528	1	 16.70	  2.40	0.000000	3.560000	0	1.008758	25.321078	154	1	   1.1	   0.9	; 
10529	1	-18.52	  6.10	0.000000	1.010000	0	1.019490	-6.454647	150	9	   1.1	   0.9	; 
10530	2	  0.00	  0.00	0.000000	0.000000	0	1.043738	28.126856	20	5	   1.1	   0.9	; 
10531	1	  4.75	 -0.16	0.000000	0.610000	0	0.996554	-2.148476	110	18	   1.1	   0.9	; 
10532	1	 10.81	  3.90	0.000000	1.390000	0	1.044115	-2.191384	110	15	   1.1	   0.9	; 
10533	1	  7.21	  2.40	0.000000	1.670000	0	0.990048	-14.661845	110	12	   1.1	   0.9	; 
10534	2	  0.00	  0.00	0.000000	0.000000	0	1.016010	-0.145046	20	10	   1.1	   0.9	; 
10535	2	  0.00	  0.00	0.000000	0.000000	0	1.126501	-1.915268	20	9	   1.2	   0.8	; 
10536	1	  0.00	  0.00	0.234325	6.034729	0	1.031886	-0.395607	380	6	   1.1	   0.9	; 
10537	2	  0.00	  0.00	0.000000	0.000000	0	1.019357	22.943488	20	5	   1.1	   0.9	; 
10538	2	  0.00	  0.00	0.000000	0.000000	0	1.019357	22.943488	20	5	   1.1	   0.9	; 
10539	1	  0.00	  0.00	0.000000	1.770000	0	1.009538	-0.472346	110	18	   1.1	   0.9	; 
10540	1	  0.00	 -0.00	0.000000	0.110000	0	0.989531	-9.664587	150	9	   1.1	   0.9	; 
10541	1	 11.20	  1.60	0.000000	3.740000	0	1.011803	30.349504	154	1	   1.1	   0.9	; 
10542	1	 -0.00	  0.00	0.000000	4.600000	0	0.995039	-1.015237	220	15	   1.1	   0.9	; 
10543	1	  0.00	  0.00	0.000000	0.000000	0	0.982939	-5.438658	150	9	   1.1	   0.9	; 
10544	1	  0.00	  0.00	0.000000	7.170000	0	1.014699	-19.147266	220	4	   1.1	   0.9	; 
10545	1	456.60	227.70	0.000000	0.610000	0	1.015085	78.810625	220	3	   1.1	   0.9	; 
10546	1	 99.90	 19.90	0.000000	6.190000	0	0.989020	25.688069	150	8	   1.1	   0.9	; 
10547	1	 72.68	  1.10	0.000000	6.060000	0	1.014595	-27.559944	220	4	   1.1	   0.9	; 
10548	1	  0.00	  0.00	0.080000	4.380000	0	1.028279	-14.143423	380	6	   1.1	   0.9	; 
10549	1	 -0.00	  0.00	0.000000	1.800000	0	0.997397	29.197028	154	1	   1.1	   0.9	; 
10550	1	 32.10	  4.50	0.000000	2.820000	0	1.040624	1.360588	154	1	   1.1	   0.9	; 
10551	1	  6.31	  1.30	0.000000	0.520000	0	0.995284	-3.635619	110	18	   1.1	   0.9	; 
10552	1	 21.92	 14.10	0.100168	0.259832	0	0.993841	-4.134498	110	21	   1.1	   0.9	; 
10553	1	 -0.00	 -0.00	0.000000	31.340000	0	1.026938	-11.970680	380	6	   1.1	   0.9	; 
10554	2	  0.00	  0.00	0.000000	0.000000	0	1.001419	42.731033	1.575000e+01	1	   1.1	   0.9	; 
10555	2	  0.00	  0.00	0.000000	0.000000	0	1.058617	17.704720	20	5	   1.1	   0.9	; 
10556	2	  0.00	  0.00	0.000000	0.000000	0	1.058617	17.704764	20	5	   1.1	   0.9	; 
10557	2	  0.00	  0.00	0.000000	0.000000	0	0.962211	47.074823	6.300000e+00	1	   1.1	   0.9	; 
10558	2	  0.00	  0.00	0.000000	0.000000	0	1.058617	17.704764	20	5	   1.1	   0.9	; 
10559	1	-241.32	-48.72	0.000000	16.620000	0	1.057043	-2.110383	220	23	   1.1	   0.9	; 
10560	1	 48.05	 23.00	0.000000	0.780000	0	0.991924	-6.647510	110	23	   1.1	   0.9	; 
10561	1	  8.30	  1.20	0.000000	3.780000	0	0.970525	38.020423	154	1	   1.1	   0.9	; 
10562	1	 25.23	 10.30	0.000000	2.690000	0	1.025974	23.061161	150	8	   1.1	   0.9	; 
10563	1	 86.70	 34.60	0.000000	2.730000	0	0.986721	-24.607242	220	6	   1.1	   0.9	; 
10564	1	 -0.00	  0.00	0.000000	2.210000	0	1.016733	22.521914	220	5	   1.1	   0.9	; 
10565	1	134.05	 13.30	0.000000	25.190000	0	1.003706	0.548715	220	6	   1.1	   0.9	; 
10566	1	  6.61	  1.60	0.000000	2.130000	0	0.986044	2.946158	110	18	   1.1	   0.9	; 
10567	2	  0.00	  0.00	0.000000	0.000000	0	1.033196	35.634446	20	10	   1.1	   0.9	; 
10568	1	 20.90	  3.00	0.000000	0.170000	0	1.005894	17.491888	154	1	   1.1	   0.9	; 
10569	1	  0.00	 -0.00	0.226098	0.861006	0	1.073120	36.327806	380	14	   1.1	   0.9	; 
10570	1	 19.22	  3.80	0.000000	0.310000	0	1.017623	7.990727	110	18	   1.1	   0.9	; 
10571	1	 -0.00	 -0.00	0.000000	0.680000	0	0.936276	-8.848857	110	18	   1.1	   0.9	; 
10572	1	  0.00	 -0.00	0.000000	3.980000	0	0.993855	48.717340	154	1	   1.1	   0.9	; 
10573	1	  0.00	 -0.00	0.000000	6.220000	0	1.063410	18.471219	220	3	   1.1	   0.9	; 
10574	1	 89.70	 40.50	0.000000	38.130000	0	1.010892	6.188269	220	7	   1.1	   0.9	; 
10575	2	  0.00	  0.00	0.000000	0.000000	0	1.058835	5.385711	20	20	   1.1	   0.9	; 
10576	1	 -0.00	  0.20	0.000000	2.190000	0	1.011815	23.670484	220	3	   1.1	   0.9	; 
10577	1	 17.72	  6.30	0.000000	0.330000	0	0.922630	-8.762423	110	18	   1.1	   0.9	; 
10578	1	  0.30	 16.80	0.272933	10.645300	0	1.019245	-7.814030	220	4	   1.1	   0.9	; 
10579	1	 -0.00	 -0.00	0.000000	5.000000	0	1.070440	5.391057	220	5	   1.1	   0.9	; 
10580	2	  0.00	  0.00	0.000000	0.000000	0	1.003171	37.398290	6.300000e+00	1	   1.1	   0.9	; 
10581	1	  0.00	  0.00	0.000000	0.000000	0	1.034720	7.897462	20	7	   1.1	   0.9	; 
10582	1	  0.00	  0.00	0.000000	1.400000	0	1.012451	27.828179	154	1	   1.1	   0.9	; 
10583	1	 -0.00	 -0.00	0.000000	0.370000	0	0.997256	-4.698247	110	18	   1.1	   0.9	; 
10584	1	 -0.00	 -0.00	0.181549	13.990889	0	1.037717	-0.241220	220	18	   1.1	   0.9	; 
10585	1	144.00	 31.30	0.000000	3.180000	0	1.017725	15.676084	220	5	   1.1	   0.9	; 
10586	1	 -0.00	 -0.00	0.000000	17.370000	0	0.979511	26.106648	400	1	   1.1	   0.9	; 
10587	1	  3.10	  6.80	0.410979	101.610403	0	1.175754	3.227378	380	9	   1.2	   0.8	; 
10588	2	  0.00	  0.00	0.000000	0.000000	0	1.000057	26.103570	11	1	   1.1	   0.9	; 
10589	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
10590	1	 -0.00	  0.00	0.000000	0.620000	0	0.962754	-9.860801	150	9	   1.1	   0.9	; 
10591	1	 -0.00	  0.00	0.000000	3.860000	0	1.028915	25.353044	150	8	   1.1	   0.9	; 
10592	1	 -0.18	 -1.00	0.000000	0.000000	0	1.021257	36.651298	150	8	   1.1	   0.9	; 
10593	1	  0.00	 -0.00	0.099501	119.783595	0	1.075370	4.059371	380	18	   1.2	   0.8	; 
10594	1	 -0.00	 -0.00	0.000000	0.050000	0	1.030072	19.446825	220	5	   1.1	   0.9	; 
10595	1	  7.61	  2.50	0.000000	0.930000	0	0.986497	-8.940272	110	18	   1.1	   0.9	; 
10596	1	  0.00	  0.00	0.000000	21.620000	0	1.035323	-10.516182	150	9	   1.1	   0.9	; 
10597	1	388.70	 97.70	0.000000	41.940000	0	1.000973	-13.484082	380	6	   1.1	   0.9	; 
10598	2	  0.00	  0.00	0.000000	0.000000	0	0.996611	21.111934	11	1	   1.1	   0.9	; 
10599	1	 -0.00	 -0.00	0.000000	1.990000	0	0.955736	-16.492467	220	10	   1.1	   0.9	; 
10600	1	  0.00	  0.00	0.000000	0.000000	0	0.978181	-9.349110	150	9	   1.1	   0.9	; 
10601	1	106.00	 15.10	0.000000	0.160000	0	1.002352	11.816729	154	1	   1.1	   0.9	; 
10602	1	 34.14	 11.50	0.000000	0.260000	0	0.981048	-5.225564	110	21	   1.1	   0.9	; 
10603	1	  0.00	  0.00	0.000000	2.770000	0	1.031271	76.497104	220	3	   1.1	   0.9	; 
10604	1	 11.21	  3.70	0.000000	0.920000	0	0.995801	-13.455391	110	12	   1.1	   0.9	; 
10605	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
10606	1	 27.93	 17.30	0.000000	0.000000	0	1.020452	-7.005782	150	9	   1.1	   0.9	; 
10607	1	  3.40	  1.20	0.000000	0.190000	0	1.012867	-4.992838	110	19	   1.1	   0.9	; 
10608	1	  0.00	  0.00	0.000000	0.760000	0	0.965984	-7.512472	110	21	   1.1	   0.9	; 
10609	1	 16.70	  2.40	0.000000	1.210000	0	0.976871	21.844087	154	1	   1.1	   0.9	; 
10610	1	 -0.00	 -0.00	0.000000	1.330000	0	0.987043	33.947682	220	3	   1.1	   0.9	; 
10611	1	  7.61	  2.50	0.000000	0.250000	0	0.973563	-5.937481	110	18	   1.1	   0.9	; 
10612	2	  0.00	  0.00	0.000000	0.000000	0	1.014542	2.914240	20	18	   1.1	   0.9	; 
10613	2	  0.00	  0.00	0.000000	0.000000	0	1.018329	1.468316	4.000000e-01	1	   1.1	   0.9	; 
10614	1	  7.41	  2.70	0.000000	0.610000	0	0.998681	-5.302422	110	19	   1.1	   0.9	; 
10615	1	  0.00	 -0.00	0.000000	0.000000	0	1.012277	-17.836874	20	4	   1.1	   0.9	; 
10616	1	  0.00	  0.00	0.000000	2.370000	0	1.052535	-6.418371	150	9	   1.1	   0.9	; 
10617	2	  0.00	  0.00	0.000000	0.000000	0	1.006570	25.464337	20	24	   1.1	   0.9	; 
10618	1	233.20	 39.40	0.000000	104.569841	0	1.009027	2.688479	380	6	   1.1	   0.9	; 
10619	2	  0.00	  0.00	0.000000	0.000000	0	1.031098	31.248826	20	5	   1.1	   0.9	; 
10620	1	 37.94	  9.80	0.000000	2.260000	0	1.013068	-14.640825	220	4	   1.1	   0.9	; 
10621	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
10622	2	  0.00	  0.00	0.000000	0.000000	0	1.032126	34.816975	20	5	   1.1	   0.9	; 
10623	1	  0.00	  0.00	0.000000	0.000000	0	1.002425	-9.120945	150	9	   1.1	   0.9	; 
10624	1	220.80	 68.60	0.000000	1.970000	0	0.954754	-16.903313	220	10	   1.1	   0.9	; 
10625	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
10626	1	  0.00	 -0.00	0.000000	4.050000	0	1.029312	22.383604	220	5	   1.1	   0.9	; 
10627	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
10628	1	101.60	  4.50	0.000000	3.590000	0	1.020601	-17.036733	220	4	   1.1	   0.9	; 
10629	2	  0.00	  0.00	0.000000	0.000000	0	1.038747	-8.642337	20	4	   1.1	   0.9	; 
10630	1	392.25	 92.02	0.000000	9.450000	0	1.012281	-3.154738	220	5	   1.1	   0.9	; 
10631	1	 -8.15	 -5.23	0.000000	0.000000	0	1.026824	34.117804	150	8	   1.1	   0.9	; 
10632	1	117.73	 51.50	0.537393	7.902028	0	1.007750	1.043576	220	6	   1.1	   0.9	; 
10633	2	  0.00	  0.00	0.000000	0.000000	0	1.043665	14.930439	20	14	   1.1	   0.9	; 
10634	1	  3.80	  2.50	0.000000	0.740000	0	0.995515	4.358377	110	18	   1.1	   0.9	; 
10635	2	  0.00	  0.00	0.000000	0.000000	0	1.047752	29.881973	20	5	   1.1	   0.9	; 
10636	1	 82.39	 -0.00	0.000000	0.150000	0	1.036427	21.464192	220	5	   1.1	   0.9	; 
10637	1	  0.00	  0.00	0.019449	-0.019449	0	1.019707	44.368784	150	8	   1.1	   0.9	; 
10638	1	 96.70	 23.70	0.000000	39.100000	0	1.049538	58.287287	380	3	   1.1	   0.9	; 
10639	1	 -0.00	 -0.00	0.000000	35.980000	0	1.034322	-7.989117	380	12	   1.1	   0.9	; 
10640	2	  0.00	  0.00	0.000000	0.000000	0	1.070250	2.362941	20	9	   1.1	   0.9	; 
10641	1	185.00	 26.30	0.000000	11.780000	0	1.027326	1.583262	154	1	   1.1	   0.9	; 
10642	1	 -0.00	 -0.00	0.000000	3.420000	0	1.033422	20.189076	220	5	   1.1	   0.9	; 
10643	2	  0.00	  0.00	0.000000	0.000000	0	1.056442	84.300227	20	3	   1.1	   0.9	; 
10644	1	  7.61	  3.80	0.000000	0.820000	0	1.018021	3.740756	110	18	   1.1	   0.9	; 
10645	1	 -0.00	 -0.00	0.000000	2.120000	0	1.038413	24.293754	220	5	   1.1	   0.9	; 
10646	1	 -0.00	  0.00	0.000000	2.000000	0	1.010826	23.125552	220	6	   1.1	   0.9	; 
10647	2	  0.00	  0.00	0.000000	0.000000	0	1.045549	56.658865	20	10	   1.1	   0.9	; 
10648	2	  0.00	  0.00	0.000000	0.000000	0	1.050191	8.166057	20	5	   1.1	   0.9	; 
10649	2	  0.00	  0.00	0.000000	0.000000	0	1.050191	8.166057	20	5	   1.1	   0.9	; 
10650	2	  0.00	  0.00	0.000000	0.000000	0	0.958146	44.224727	6.300000e+00	1	   1.1	   0.9	; 
10651	1	  0.00	 -0.00	0.506185	-0.393699	0	1.069459	51.885185	380	8	   1.1	   0.9	; 
10652	2	  0.00	  0.00	0.000000	0.000000	0	0.967640	46.597759	11	1	   1.1	   0.9	; 
10653	2	  0.00	  0.00	0.000000	0.000000	0	1.035469	23.613483	20	5	   1.1	   0.9	; 
10654	1	  0.00	 -0.00	0.090774	6.600444	0	1.049993	-2.183536	220	18	   1.1	   0.9	; 
10655	1	 18.62	  6.70	0.000000	0.830000	0	1.038751	-2.940060	110	15	   1.1	   0.9	; 
10656	2	  0.00	  0.00	0.000000	0.000000	0	1.035773	21.901715	20	5	   1.1	   0.9	; 
10657	2	  0.00	  0.00	0.000000	0.000000	0	0.996408	16.942580	20	5	   1.1	   0.9	; 
10658	2	  0.00	  0.00	0.000000	0.000000	0	0.996408	16.942580	20	5	   1.1	   0.9	; 
10659	1	 -0.00	  0.00	0.000000	0.000000	0	0.992675	12.175780	20	5	   1.1	   0.9	; 
10660	2	  0.00	  0.00	0.000000	0.000000	0	1.050191	8.166057	20	5	   1.1	   0.9	; 
10661	1	 79.39	 31.30	0.000000	2.230000	0	1.031908	31.493920	150	8	   1.1	   0.9	; 
10662	1	 -0.00	 -0.00	0.000000	8.380000	0	1.039231	6.804049	220	1	   1.1	   0.9	; 
10663	1	  0.00	 -0.00	0.000000	10.800000	0	1.044343	1.455005	154	1	   1.1	   0.9	; 
10664	1	 -0.00	  0.00	0.223135	10.383351	0	1.063137	8.658596	220	18	   1.2	   0.8	; 
10665	1	 18.12	  6.00	0.000000	0.700000	0	0.954782	-5.432343	110	18	   1.1	   0.9	; 
10666	1	  7.41	  2.70	0.000000	0.560000	0	0.965625	-5.153597	110	19	   1.1	   0.9	; 
10667	1	181.10	 25.80	0.000000	42.180000	0	1.034195	-0.043883	154	1	   1.1	   0.9	; 
10668	2	  0.00	  0.00	0.000000	0.000000	0	1.043771	22.935303	20	5	   1.1	   0.9	; 
10669	2	  0.00	  0.00	0.000000	0.000000	0	1.043771	22.935303	20	5	   1.1	   0.9	; 
10670	2	  0.00	  0.00	0.000000	0.000000	0	1.009038	19.410530	20	5	   1.1	   0.9	; 
10671	2	  0.00	  0.00	0.000000	0.000000	0	1.058434	6.528870	20	5	   1.1	   0.9	; 
10672	2	  0.00	  0.00	0.000000	0.000000	0	1.058434	6.528870	20	5	   1.1	   0.9	; 
10673	1	 46.80	  6.70	0.000000	25.550000	0	0.959077	36.812848	400	1	   1.1	   0.9	; 
10674	2	  0.00	  0.00	0.000000	0.000000	0	1.058434	6.528870	20	5	   1.1	   0.9	; 
10675	2	  0.00	  0.00	0.000000	0.000000	0	1.058434	6.528870	20	5	   1.1	   0.9	; 
10676	2	  0.00	  0.00	0.000000	0.000000	0	1.058434	6.528870	20	5	   1.1	   0.9	; 
10677	1	 -0.00	 -0.00	0.000000	20.080000	0	1.082511	-4.689640	380	12	   1.2	   0.8	; 
10678	2	  0.00	  0.00	0.000000	0.000000	0	1.013602	39.787074	11	1	   1.1	   0.9	; 
10679	1	 11.91	  4.40	0.000000	0.160000	0	1.054397	-1.085701	110	15	   1.1	   0.9	; 
10680	1	 -0.00	  0.00	0.000000	46.280000	0	1.046743	-13.792860	380	4	   1.1	   0.9	; 
10681	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
10682	1	  3.40	  1.10	0.000000	0.550000	0	0.976152	2.665581	110	18	   1.1	   0.9	; 
10683	1	  0.00	  0.00	0.000000	26.500000	0	1.030110	23.136345	220	5	   1.1	   0.9	; 
10684	1	 25.83	  5.70	0.000000	0.410000	0	0.990428	-1.815452	110	18	   1.1	   0.9	; 
10685	1	 -0.00	  0.00	0.000000	21.320000	0	1.022564	-10.647834	150	9	   1.1	   0.9	; 
10686	1	 -0.00	 -0.00	0.000000	49.904544	0	1.046610	5.291874	380	20	   1.1	   0.9	; 
10687	1	 -0.00	  0.00	0.000000	15.490000	0	1.015797	19.144387	380	1	   1.1	   0.9	; 
10688	1	 11.71	  3.80	0.000000	2.390000	0	0.999929	-8.815144	110	12	   1.1	   0.9	; 
10689	1	114.70	  4.10	0.038987	12.311013	0	1.022926	17.060146	220	13	   1.1	   0.9	; 
10690	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
10691	1	  2.70	  0.80	0.000000	1.090000	0	0.989001	-4.438276	110	18	   1.1	   0.9	; 
10692	1	 41.85	 15.20	0.000000	0.210000	0	1.022290	13.638837	110	19	   1.1	   0.9	; 
10693	2	  0.00	  0.00	0.000000	0.000000	0	1.017738	25.492678	6.300000e+00	1	   1.1	   0.9	; 
10694	1	  0.00	  0.00	0.000000	2.630000	0	1.033620	30.239326	150	8	   1.1	   0.9	; 
10695	1	 36.84	 13.30	0.000000	1.050000	0	1.009341	3.831939	110	19	   1.1	   0.9	; 
10696	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
10697	1	 97.41	 -4.48	0.000000	16.550000	0	1.029567	36.282901	220	13	   1.1	   0.9	; 
10698	1	 -0.00	 -0.00	0.135375	37.092175	0	1.072042	-2.027427	380	18	   1.2	   0.8	; 
10699	1	 -0.00	  0.00	0.000000	1.420000	0	1.025635	80.371453	220	3	   1.1	   0.9	; 
10700	1	 -0.00	 -0.00	0.000000	0.000000	0	0.999015	14.717740	20	5	   1.1	   0.9	; 
10701	1	  0.00	 -0.00	0.000000	0.000000	0	0.998771	-8.905049	150	9	   1.1	   0.9	; 
10702	1	 36.04	 12.00	0.000000	0.110000	0	0.955457	-7.697140	110	21	   1.1	   0.9	; 
10703	1	 -0.00	 -0.00	0.000000	2.250000	0	0.996530	23.710857	154	1	   1.1	   0.9	; 
10704	1	  2.50	 94.60	0.543767	2.757070	0	1.013587	-17.471914	380	4	   1.1	   0.9	; 
10705	1	  0.40	  0.10	0.000000	1.390000	0	1.004591	-4.123310	110	18	   1.1	   0.9	; 
10706	1	 82.89	 32.60	0.000000	45.840000	0	1.028713	30.959458	150	8	   1.1	   0.9	; 
10707	1	 -0.00	  0.00	0.000000	5.380000	0	0.991507	-2.827643	220	6	   1.1	   0.9	; 
10708	1	  0.00	  0.00	0.000000	0.000000	0	0.979788	-12.771430	150	9	   1.1	   0.9	; 
10709	1	214.80	 42.70	0.364390	68.735610	0	1.044220	-9.526922	380	17	   1.1	   0.9	; 
10710	1	 -0.00	  0.00	0.000000	1.320000	0	1.045246	19.956837	220	5	   1.1	   0.9	; 
10711	1	256.00	 69.90	0.000000	43.560000	0	1.011822	-19.587728	380	4	   1.1	   0.9	; 
10712	2	  0.00	  0.00	0.000000	0.000000	0	1.023574	3.735821	20	2	   1.1	   0.9	; 
10713	2	  0.00	  0.00	0.000000	0.000000	0	1.041679	-0.382764	20	2	   1.1	   0.9	; 
10714	1	102.60	 12.00	0.000000	66.849841	0	1.006499	-20.670075	380	6	   1.1	   0.9	; 
10715	2	  0.00	  0.00	0.000000	0.000000	0	1.043049	13.489159	20	18	   1.1	   0.9	; 
10716	1	 11.80	  1.70	0.000000	3.850000	0	0.995755	15.594071	154	1	   1.1	   0.9	; 
10717	1	 -0.00	 -0.00	0.000000	16.070000	0	1.133829	-1.146555	380	23	   1.2	   0.8	; 
10718	1	 -0.00	 -0.00	0.126350	23.056325	0	1.098845	-1.768818	380	21	   1.2	   0.8	; 
10719	2	  0.00	  0.00	0.000000	0.000000	0	1.045442	-2.002576	20	2	   1.1	   0.9	; 
10720	2	  0.00	  0.00	0.000000	0.000000	0	1.045442	-2.002576	20	2	   1.1	   0.9	; 
10721	2	  0.00	  0.00	0.000000	0.000000	0	1.041679	-0.382764	20	2	   1.1	   0.9	; 
10722	2	  0.00	  0.00	0.000000	0.000000	0	1.041679	-0.382764	20	2	   1.1	   0.9	; 
10723	1	 29.53	  2.40	0.000000	0.350000	0	1.013697	-6.977467	110	3	   1.1	   0.9	; 
10724	1	 -0.00	 -0.00	0.000000	0.090000	0	1.011827	21.695682	220	5	   1.1	   0.9	; 
10725	1	 48.95	 21.40	0.057981	1.162019	0	1.044784	-3.156384	110	19	   1.1	   0.9	; 
10726	1	 -0.00	 -0.00	0.000000	106.240000	0	0.982381	33.012460	400	1	   1.1	   0.9	; 
10727	1	210.90	 48.30	0.000000	9.750000	0	1.058551	26.994293	220	1	   1.1	   0.9	; 
10728	1	  0.00	 -0.00	0.000000	2.100000	0	1.022960	44.620529	380	3	   1.1	   0.9	; 
10729	1	 -0.00	 -0.00	0.000000	0.810000	0	1.017365	-4.056944	150	9	   1.1	   0.9	; 
10730	1	  0.00	 -0.00	0.000000	0.150000	0	1.001044	-2.929985	220	6	   1.1	   0.9	; 
10731	1	132.00	 26.00	0.000000	27.180000	0	0.994363	17.183871	380	5	   1.1	   0.9	; 
10732	1	 36.94	 62.60	0.000000	0.120000	0	0.986170	-9.055253	150	9	   1.1	   0.9	; 
10733	1	 18.22	  6.30	0.000000	0.480000	0	0.972246	-5.618279	110	21	   1.1	   0.9	; 
10734	1	 -0.00	  0.00	0.000000	2.330000	0	1.022678	25.196328	220	3	   1.1	   0.9	; 
10735	1	 -0.00	 -0.00	0.000000	0.410000	0	1.024278	16.341816	220	5	   1.1	   0.9	; 
10736	1	 69.70	  9.90	0.000000	1.520000	0	1.030348	-1.015593	154	1	   1.1	   0.9	; 
10737	1	 34.94	  8.60	0.078291	0.921709	0	1.029091	11.050068	220	5	   1.1	   0.9	; 
10738	2	  0.00	  0.00	0.000000	0.000000	0	1.049140	42.651850	20	2	   1.1	   0.9	; 
10739	1	 -0.00	 -0.00	0.000000	6.540000	0	1.003100	91.662280	150	1	   1.1	   0.9	; 
10740	1	120.60	 35.10	0.000000	20.052000	0	1.021614	-4.069285	380	6	   1.1	   0.9	; 
10741	1	 -0.00	  0.00	0.038738	-0.038738	0	1.031622	-6.333057	220	10	   1.1	   0.9	; 
10742	2	  0.00	  0.00	0.000000	0.000000	0	1.052378	80.413565	20	3	   1.1	   0.9	; 
10743	2	  0.00	  0.00	0.000000	0.000000	0	1.019640	-10.829105	20	10	   1.1	   0.9	; 
10744	1	  0.00	 -0.00	0.205481	71.847328	0	1.163482	2.075340	380	15	   1.2	   0.8	; 
10745	1	 -0.00	  0.00	0.019259	0.270741	0	1.018903	-11.984477	110	22	   1.1	   0.9	; 
10746	1	258.79	 42.82	0.000000	9.280000	0	1.029795	21.603625	220	5	   1.1	   0.9	; 
10747	2	  0.00	  0.00	0.000000	0.000000	0	1.053529	75.167292	20	3	   1.1	   0.9	; 
10748	2	  0.00	  0.00	0.000000	0.000000	0	1.055981	85.333831	20	3	   1.1	   0.9	; 
10749	1	 25.13	 14.00	0.000000	0.040000	0	1.017471	24.913580	220	3	   1.1	   0.9	; 
10750	2	  0.00	  0.00	0.000000	0.000000	0	1.019549	96.321283	20	3	   1.1	   0.9	; 
10751	1	 45.75	 15.80	0.000000	3.420000	0	0.979584	2.951039	110	19	   1.1	   0.9	; 
10752	2	  0.00	  0.00	0.000000	0.000000	0	1.020390	94.325798	20	3	   1.1	   0.9	; 
10753	2	  0.00	  0.00	0.000000	0.000000	0	1.060516	63.207291	20	3	   1.1	   0.9	; 
10754	2	  0.00	  0.00	0.000000	0.000000	0	1.060516	63.207291	20	3	   1.1	   0.9	; 
10755	2	  0.00	  0.00	0.000000	0.000000	0	1.019549	96.321283	20	3	   1.1	   0.9	; 
10756	2	  0.00	  0.00	0.000000	0.000000	0	1.019549	96.321283	20	3	   1.1	   0.9	; 
10757	2	  0.00	  0.00	0.000000	0.000000	0	1.008788	8.521149	1.150000e+01	1	   1.1	   0.9	; 
10758	1	  0.00	 -0.00	0.000000	0.060000	0	1.013968	18.460501	154	1	   1.1	   0.9	; 
10759	1	  0.00	  0.00	0.000000	2.980000	0	1.025310	14.551431	220	5	   1.1	   0.9	; 
10760	1	  0.00	  0.00	0.000000	8.410000	0	1.008795	-8.614735	150	9	   1.1	   0.9	; 
10761	1	  5.51	  2.10	0.000000	1.920000	0	1.016881	18.245981	220	5	   1.1	   0.9	; 
10762	2	  0.00	  0.00	0.000000	0.000000	0	1.071277	43.713777	20	3	   1.1	   0.9	; 
10763	2	  0.00	  0.00	0.000000	0.000000	0	1.071277	43.713777	20	3	   1.1	   0.9	; 
10764	2	  0.00	  0.00	0.000000	0.000000	0	1.068762	42.463865	20	3	   1.1	   0.9	; 
10765	2	  0.00	  0.00	0.000000	0.000000	0	1.071277	43.713777	20	3	   1.1	   0.9	; 
10766	1	 23.83	  8.60	0.000000	3.080000	0	1.047426	-0.530089	110	19	   1.1	   0.9	; 
10767	1	 37.44	  0.00	0.000000	0.670000	0	1.054401	30.288494	220	5	   1.1	   0.9	; 
10768	1	169.00	 70.80	0.000000	5.230000	0	1.003424	13.295032	220	5	   1.1	   0.9	; 
10769	1	  0.00	 -0.00	0.000000	61.360000	0	1.021790	-15.445748	380	4	   1.1	   0.9	; 
10770	1	 31.03	  8.90	0.000000	0.490000	0	0.994485	-7.687301	110	18	   1.1	   0.9	; 
10771	1	 -0.00	  0.00	0.000000	0.610000	0	0.972803	-9.022804	110	18	   1.1	   0.9	; 
10772	1	 -0.00	  0.00	0.000000	0.000000	0	1.021346	-22.881448	20	4	   1.1	   0.9	; 
10773	1	 -0.00	  0.00	0.000000	0.000000	0	1.021346	-22.881448	20	4	   1.1	   0.9	; 
10774	1	264.33	 86.69	0.000000	91.940000	0	1.049971	16.509432	380	14	   1.1	   0.9	; 
10775	2	  0.00	  0.00	0.000000	0.000000	0	1.034738	85.578957	20	3	   1.1	   0.9	; 
10776	1	 -0.00	 -0.00	0.000000	0.000000	0	1.014379	-16.625410	20	4	   1.1	   0.9	; 
10777	1	 16.70	  2.40	0.000000	3.980000	0	1.001185	37.535252	154	1	   1.1	   0.9	; 
10778	1	 -0.00	  0.00	0.000000	0.000000	0	1.021346	-22.881448	20	4	   1.1	   0.9	; 
10779	1	 16.52	  6.30	0.000000	0.230000	0	1.073663	7.212197	110	18	   1.2	   0.8	; 
10780	1	 75.56	 13.04	0.000000	8.770000	0	1.012788	-24.277248	220	4	   1.1	   0.9	; 
10781	1	 -0.00	 -0.00	0.000000	3.900000	0	1.018238	31.754693	154	1	   1.1	   0.9	; 
10782	1	 87.50	 21.30	0.000000	7.520000	0	1.030283	4.050461	220	5	   1.1	   0.9	; 
10783	2	  0.00	  0.00	0.000000	0.000000	0	1.030285	40.859534	11	1	   1.1	   0.9	; 
10784	2	  0.00	  0.00	0.000000	0.000000	0	1.010203	8.259748	11	1	   1.1	   0.9	; 
10785	2	  0.00	  0.00	0.000000	0.000000	0	1.040138	32.453840	20	17	   1.1	   0.9	; 
10786	1	  0.00	  0.00	0.000000	4.490000	0	1.001399	27.844323	380	3	   1.1	   0.9	; 
10787	1	127.30	 26.70	0.000000	7.020000	0	0.972834	6.994576	220	5	   1.1	   0.9	; 
10788	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
10789	1	110.10	 29.40	0.000000	1.110000	0	0.978084	-5.505378	110	21	   1.1	   0.9	; 
10790	1	 26.33	  5.30	0.000000	4.310000	0	1.027498	5.660650	220	5	   1.1	   0.9	; 
10791	1	 12.71	  4.20	0.000000	0.650000	0	0.973626	-7.095233	110	18	   1.1	   0.9	; 
10792	1	-40.95	-28.40	0.000000	7.290000	0	0.982866	-21.140797	150	10	   1.1	   0.9	; 
10793	1	  0.00	  0.00	0.077725	20.901706	0	1.031135	4.071247	380	6	   1.1	   0.9	; 
10794	1	 88.20	 21.00	0.000000	2.220000	0	0.986382	37.678673	220	3	   1.1	   0.9	; 
10795	1	  0.00	  0.00	0.000000	14.290000	0	1.050489	14.314816	220	5	   1.1	   0.9	; 
10796	1	223.31	 61.30	0.000000	4.510000	0	1.043249	28.121526	220	1	   1.1	   0.9	; 
10797	1	208.90	 29.80	0.000000	1.420000	0	1.023736	-1.232170	154	1	   1.1	   0.9	; 
10798	1	  0.00	 -0.01	0.234650	19.690650	0	1.087269	1.338438	380	21	   1.2	   0.8	; 
10799	1	  6.31	  1.30	0.000000	0.120000	0	0.985420	-4.881531	110	18	   1.1	   0.9	; 
10800	1	 70.48	 22.50	0.000000	4.820000	0	1.017676	-12.774326	220	4	   1.1	   0.9	; 
10801	1	  0.00	  0.00	0.000000	0.000000	0	1.014647	-12.087921	150	9	   1.1	   0.9	; 
10802	1	  1.50	  0.40	0.000000	0.150000	0	1.006447	10.354507	220	5	   1.1	   0.9	; 
10803	2	  0.00	  0.00	0.000000	0.000000	0	1.047752	29.881973	20	5	   1.1	   0.9	; 
10804	2	  0.00	  0.00	0.000000	0.000000	0	1.047752	29.881973	20	5	   1.1	   0.9	; 
10805	1	 -0.00	 -0.00	0.000000	0.600000	0	0.971251	-9.485860	150	9	   1.1	   0.9	; 
10806	1	 -0.00	 -0.00	0.000000	7.350000	0	1.015590	45.608342	380	1	   1.1	   0.9	; 
10807	1	 50.30	  7.20	0.000000	3.220000	0	1.022380	33.263905	154	1	   1.1	   0.9	; 
10808	2	  0.00	  0.00	0.000000	0.000000	0	1.023144	-9.538309	20	4	   1.1	   0.9	; 
10809	2	  0.00	  0.00	0.000000	0.000000	0	1.030656	3.405373	20	6	   1.1	   0.9	; 
10810	1	 34.90	  5.00	0.000000	2.950000	0	0.988125	29.987284	154	1	   1.1	   0.9	; 
10811	2	  0.00	  0.00	0.000000	0.000000	0	1.048656	21.505608	20	5	   1.1	   0.9	; 
10812	1	 10.01	  4.30	0.000000	5.640000	0	1.002307	4.494366	110	18	   1.1	   0.9	; 
10813	1	 -0.00	 -0.00	0.000000	1.810000	0	1.023355	6.426723	220	5	   1.1	   0.9	; 
10814	2	  0.00	  0.00	0.000000	0.000000	0	0.976475	43.406918	1.550000e+01	1	   1.1	   0.9	; 
10815	1	 -0.20	 -0.83	0.000000	0.000000	0	1.021355	26.400741	150	8	   1.1	   0.9	; 
10816	1	 53.06	 19.20	0.000000	0.410000	0	1.041533	-3.179597	110	19	   1.1	   0.9	; 
10817	1	 22.02	  5.10	0.000000	0.690000	0	1.005066	-10.192072	110	1	   1.1	   0.9	; 
10818	1	 -0.00	 -0.00	0.000000	0.630000	0	0.998652	13.237944	220	5	   1.1	   0.9	; 
10819	1	 -0.00	 -0.00	0.000000	14.060000	0	0.958395	15.135397	400	1	   1.1	   0.9	; 
10820	1	 41.50	  5.90	0.000000	8.210000	0	1.008397	27.531499	154	1	   1.1	   0.9	; 
10821	1	105.67	  0.56	0.000000	18.050000	0	0.987947	15.904596	380	5	   1.1	   0.9	; 
10822	1	  0.00	  0.00	0.000000	0.280000	0	1.003446	-10.066789	150	9	   1.1	   0.9	; 
10823	1	  0.00	  0.00	0.000000	0.000000	0	0.953175	-4.978320	150	9	   1.1	   0.9	; 
10824	1	 -0.00	 -0.00	0.059551	4.150374	0	0.983355	-10.131998	220	22	   1.1	   0.9	; 
10825	2	  0.00	  0.00	0.000000	0.000000	0	0.988205	29.491637	15	1	   1.1	   0.9	; 
10826	1	 36.34	 45.00	0.594241	4.650845	0	1.005475	21.389486	330	24	   1.1	   0.9	; 
10827	1	  0.00	 -0.00	0.000000	4.040000	0	1.038434	10.255024	220	1	   1.1	   0.9	; 
10828	1	 -0.00	 -0.00	0.000000	1.550000	0	1.005207	32.006799	154	1	   1.1	   0.9	; 
10829	2	  0.00	  0.00	0.000000	0.000000	0	1.030640	1.465070	6.300000e+00	1	   1.1	   0.9	; 
10830	1	 -0.00	  0.00	0.000000	1.680000	0	0.987919	-7.450490	150	9	   1.1	   0.9	; 
10831	1	 -0.00	  0.00	0.000000	12.790000	0	1.098505	65.011053	380	8	   1.2	   0.8	; 
10832	1	  0.00	  0.00	0.000000	4.090000	0	1.022588	-10.912578	150	9	   1.1	   0.9	; 
10833	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020557	9.624602	20	14	   1.1	   0.9	; 
10834	1	 16.62	  5.50	0.000000	1.680000	0	1.009718	-10.337767	110	12	   1.1	   0.9	; 
10835	2	  0.00	  0.00	0.000000	0.000000	0	0.990208	39.962660	1.380000e+01	1	   1.1	   0.9	; 
10836	1	 -0.00	 -0.00	0.000000	0.040000	0	1.029181	34.311007	220	3	   1.1	   0.9	; 
10837	1	142.00	 27.80	0.000000	17.770000	0	1.023390	-27.351175	220	4	   1.1	   0.9	; 
10838	1	153.30	 27.60	0.000000	23.200000	0	1.022449	29.009397	380	3	   1.1	   0.9	; 
10839	1	 55.66	 22.40	0.000000	2.110000	0	1.016054	37.442406	110	8	   1.1	   0.9	; 
10840	1	 -0.00	 -0.00	0.000000	87.690000	0	1.021683	-16.312902	380	4	   1.1	   0.9	; 
10841	2	  0.00	  0.00	0.000000	0.000000	0	1.012871	-6.113908	20	10	   1.1	   0.9	; 
10842	1	  0.00	  0.00	0.000000	5.680000	0	1.002744	9.696079	220	5	   1.1	   0.9	; 
10843	1	 41.45	 17.30	0.000000	0.930000	0	0.980965	-5.333412	110	18	   1.1	   0.9	; 
10844	1	100.30	 17.20	0.000000	6.630000	0	0.996299	-23.298039	220	4	   1.1	   0.9	; 
10845	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
10846	1	168.90	113.00	0.000000	123.250000	0	1.016226	41.638187	380	3	   1.1	   0.9	; 
10847	2	  0.00	  0.00	0.000000	0.000000	0	1.127948	6.872839	20	9	   1.2	   0.8	; 
10848	1	 30.03	 18.60	0.000000	0.470000	0	1.017525	-4.638160	150	9	   1.1	   0.9	; 
10849	1	187.00	108.20	0.459362	5.986338	0	1.045058	31.533985	220	13	   1.1	   0.9	; 
10850	1	 -0.00	 -0.00	0.179185	0.330679	0	1.007631	33.145748	220	3	   1.1	   0.9	; 
10851	1	  0.00	  0.00	0.000000	0.000000	0	1.024793	-7.141759	150	9	   1.1	   0.9	; 
10852	1	 -0.00	  0.00	0.000000	1.130000	0	1.034460	9.761690	220	5	   1.1	   0.9	; 
10853	1	 59.67	  6.00	0.000000	3.600000	0	0.993185	-24.339386	220	6	   1.1	   0.9	; 
10854	1	 19.02	  5.40	0.000000	0.630000	0	1.024449	39.046761	110	8	   1.1	   0.9	; 
10855	1	  0.00	 -0.80	0.000000	0.390000	0	1.030884	1.632423	110	3	   1.1	   0.9	; 
10856	1	 94.50	-27.80	0.000000	5.520000	0	1.027891	-20.152450	220	4	   1.1	   0.9	; 
10857	1	 46.35	 28.70	0.000000	16.370000	0	1.005209	-3.078095	150	9	   1.1	   0.9	; 
10858	1	  0.00	  0.00	0.000000	127.010000	0	0.985439	14.751794	400	1	   1.1	   0.9	; 
10859	1	 50.06	-30.40	0.175758	2.103299	0	1.046888	-1.764346	110	23	   1.1	   0.9	; 
10860	1	  0.00	 -0.00	0.000000	1.030000	0	0.875714	-14.918506	150	9	   1.2	   0.8	; 
10861	1	  0.00	  0.00	0.156722	26.853278	0	1.024702	5.558519	380	7	   1.1	   0.9	; 
10862	2	  0.00	  0.00	0.000000	0.000000	0	1.017582	-1.178710	20	10	   1.1	   0.9	; 
10863	1	  0.00	 -0.00	0.000000	0.680000	0	0.994421	-11.286237	150	10	   1.1	   0.9	; 
10864	1	 -0.00	  0.00	0.000000	1.490000	0	1.051216	90.952815	220	3	   1.1	   0.9	; 
10865	2	  0.00	  0.00	0.000000	0.000000	0	1.030566	-6.658147	20	9	   1.1	   0.9	; 
10866	1	 33.64	 13.70	0.000000	0.750000	0	1.016275	-26.563495	220	4	   1.1	   0.9	; 
10867	1	 23.43	  8.50	0.000000	0.280000	0	0.993700	-4.748994	110	21	   1.1	   0.9	; 
10868	1	 16.22	  5.00	0.000000	0.180000	0	0.993792	-1.394335	110	18	   1.1	   0.9	; 
10869	1	  0.00	  0.00	0.150434	36.284268	0	1.039547	93.884512	380	1	   1.1	   0.9	; 
10870	1	106.40	 19.00	0.000000	4.650000	0	1.014981	-18.306895	220	4	   1.1	   0.9	; 
10871	1	 -0.00	  0.00	0.099359	90.374619	0	1.078549	2.923312	380	18	   1.2	   0.8	; 
10872	1	 18.02	 12.20	0.000000	0.530000	0	0.960372	-0.352042	110	18	   1.1	   0.9	; 
10873	1	415.50	103.40	0.000000	37.130000	0	1.006471	-4.581022	380	6	   1.1	   0.9	; 
10874	1	168.30	-57.10	0.000000	16.319522	0	1.011230	-2.950698	380	6	   1.1	   0.9	; 
10875	1	  8.11	  2.70	0.000000	2.030000	0	1.013565	-8.752258	110	12	   1.1	   0.9	; 
10876	1	-23.83	  7.80	0.000000	2.300000	0	1.036364	0.609659	150	9	   1.1	   0.9	; 
10877	1	 65.67	 25.60	0.000000	2.340000	0	1.013398	18.391176	220	5	   1.1	   0.9	; 
10878	1	 -0.00	 -0.00	0.000000	7.300000	0	1.015022	-12.727541	220	4	   1.1	   0.9	; 
10879	1	123.10	 20.90	0.000000	25.950000	0	1.004452	15.490712	380	3	   1.1	   0.9	; 
10880	1	  4.20	  0.60	0.000000	2.980000	0	0.998960	35.843784	154	1	   1.1	   0.9	; 
10881	2	  0.00	  0.00	0.000000	0.000000	0	1.002675	8.668171	20	18	   1.1	   0.9	; 
10882	1	  1.80	  0.60	0.000000	0.790000	0	1.013081	3.304943	110	18	   1.1	   0.9	; 
10883	1	411.30	168.00	0.000000	0.000000	0	1.029528	26.573846	150	2	   1.1	   0.9	; 
10884	1	 -0.00	  0.00	0.000000	120.170000	0	1.016682	-22.865962	380	4	   1.1	   0.9	; 
10885	1	  0.00	 -0.00	0.000000	37.390000	0	0.974842	19.011133	400	1	   1.1	   0.9	; 
10886	1	162.50	 48.40	0.000000	5.730000	0	0.983405	-17.874163	220	4	   1.1	   0.9	; 
10887	1	  0.00	  0.00	0.000000	7.210000	0	1.050632	28.441322	220	1	   1.1	   0.9	; 
10888	1	  0.00	 -0.00	0.526584	7.230435	0	1.018307	-5.887967	220	4	   1.1	   0.9	; 
10889	1	  0.00	 -0.00	0.039495	0.960505	0	1.015268	-1.232652	220	19	   1.1	   0.9	; 
10890	1	116.80	 59.00	0.000000	1.630000	0	0.995518	-13.198494	150	9	   1.1	   0.9	; 
10891	2	  0.00	  0.00	0.000000	0.000000	0	1.020801	18.620106	11	1	   1.1	   0.9	; 
10892	1	 -0.00	 -0.00	0.000000	13.330000	0	1.006256	26.531463	400	1	   1.1	   0.9	; 
10893	1	  0.00	 -0.00	0.000000	0.460000	0	0.990944	-9.604254	150	9	   1.1	   0.9	; 
10894	1	 -0.00	 -0.00	0.000000	19.610000	0	1.014555	-22.095801	380	4	   1.1	   0.9	; 
10895	1	 18.32	  5.30	0.000000	7.320000	0	1.018347	4.401550	220	5	   1.1	   0.9	; 
10896	1	121.30	 20.70	0.000000	2.390000	0	1.028201	18.476555	220	5	   1.1	   0.9	; 
10897	1	 12.71	  2.50	0.000000	0.560000	0	0.957636	-5.912977	110	18	   1.1	   0.9	; 
10898	2	  0.00	  0.00	0.000000	0.000000	0	1.045295	35.245517	20	5	   1.1	   0.9	; 
10899	1	 -0.00	  0.00	0.000000	22.760000	0	1.017068	57.812163	380	3	   1.1	   0.9	; 
10900	1	  5.44	  2.14	0.000000	0.930000	0	1.020950	3.804651	110	18	   1.1	   0.9	; 
10901	2	  0.00	  0.00	0.000000	0.000000	0	1.041629	38.466941	20	2	   1.1	   0.9	; 
10902	1	 -0.00	 -0.00	0.000000	36.770000	0	1.017885	42.294482	150	8	   1.1	   0.9	; 
10903	1	  0.00	  0.00	0.000000	17.050000	0	1.038112	42.316461	380	3	   1.1	   0.9	; 
10904	1	111.90	118.30	0.000000	11.480000	0	1.026810	37.543364	380	3	   1.1	   0.9	; 
10905	1	 -0.00	  0.00	0.000000	3.240000	0	1.031605	79.170309	220	3	   1.1	   0.9	; 
10906	1	 -0.00	  0.00	0.030087	2.639913	0	1.007106	-18.296961	220	4	   1.1	   0.9	; 
10907	2	  0.00	  0.00	0.000000	0.000000	0	1.017638	-6.936102	20	4	   1.1	   0.9	; 
10908	2	  0.00	  0.00	0.000000	0.000000	0	1.021858	-2.534901	20	6	   1.1	   0.9	; 
10909	1	 34.90	  5.00	0.000000	3.050000	0	1.003916	16.769714	154	1	   1.1	   0.9	; 
10910	1	  0.00	 -0.00	0.000000	92.730000	0	1.061466	10.803282	380	16	   1.1	   0.9	; 
10911	1	 15.96	  2.18	0.000000	3.580000	0	0.982556	88.950654	150	1	   1.1	   0.9	; 
10912	1	108.80	 28.10	0.000000	30.900000	0	1.018445	36.653084	150	8	   1.1	   0.9	; 
10913	2	  0.00	  0.00	0.000000	0.000000	0	1.063361	65.621633	20	3	   1.1	   0.9	; 
10914	1	227.49	 61.60	0.000000	13.700000	0	1.000943	33.854292	220	3	   1.1	   0.9	; 
10915	1	 49.45	 16.50	0.000000	4.130000	0	1.004033	-14.136758	110	22	   1.1	   0.9	; 
10916	1	223.10	 31.80	0.000000	23.580000	0	1.034574	-1.223747	154	1	   1.1	   0.9	; 
10917	1	 -0.00	 -0.00	0.000000	3.490000	0	1.072710	19.588991	220	3	   1.1	   0.9	; 
10918	2	  0.00	  0.00	0.000000	0.000000	0	1.046905	39.305577	20	2	   1.1	   0.9	; 
10919	1	  0.00	  0.00	0.135493	90.112445	0	1.089202	7.894075	380	19	   1.2	   0.8	; 
10920	1	  9.01	  3.30	0.000000	0.620000	0	1.013030	-0.115586	110	19	   1.1	   0.9	; 
10921	1	 96.20	 23.30	0.000000	2.050000	0	1.078292	24.313687	220	3	   1.1	   0.9	; 
10922	1	  0.00	  0.00	0.000000	83.200565	0	1.060681	4.426558	380	20	   1.1	   0.9	; 
10923	1	 -7.41	 -1.60	0.000000	2.000000	0	1.021614	6.608806	220	7	   1.1	   0.9	; 
10924	1	  0.00	 -0.00	0.000000	37.990000	0	1.026724	-18.974379	380	4	   1.1	   0.9	; 
10925	1	 10.11	  3.70	0.000000	0.760000	0	0.988640	-1.800447	110	19	   1.1	   0.9	; 
10926	1	 -0.00	 -0.00	0.000000	1.770000	0	1.044116	-1.932699	150	9	   1.1	   0.9	; 
10927	2	  0.00	  0.00	0.000000	0.000000	0	1.033240	-5.012105	20	4	   1.1	   0.9	; 
10928	2	  0.00	  0.00	0.000000	0.000000	0	1.033240	-5.012105	20	4	   1.1	   0.9	; 
10929	1	178.70	 31.30	0.000000	5.600000	0	1.013059	-26.461759	220	4	   1.1	   0.9	; 
10930	2	  0.00	  0.00	0.000000	0.000000	0	1.033240	-5.012105	20	4	   1.1	   0.9	; 
10931	1	 45.45	  7.40	0.039206	1.230596	0	0.992578	88.955071	150	1	   1.1	   0.9	; 
10932	2	  0.00	  0.00	0.000000	0.000000	0	0.989744	5.658378	15	1	   1.1	   0.9	; 
10933	1	240.63	 27.93	0.122637	7.217363	0	1.013242	-8.266720	220	5	   1.1	   0.9	; 
10934	1	-11.14	 -3.38	0.000000	2.350000	0	1.015902	4.400211	220	7	   1.1	   0.9	; 
10935	2	  0.00	  0.00	0.000000	0.000000	0	1.026025	16.980360	20	14	   1.1	   0.9	; 
10936	1	 15.72	  5.20	0.000000	0.760000	0	0.948098	-8.048171	110	21	   1.1	   0.9	; 
10937	1	  1.50	  0.40	0.000000	0.660000	0	0.966707	0.298451	110	18	   1.1	   0.9	; 
10938	2	  0.00	  0.00	0.000000	0.000000	0	1.034618	3.213705	11	1	   1.1	   0.9	; 
10939	1	 13.72	  8.50	0.000000	19.460000	0	1.094178	-13.789895	150	9	   1.2	   0.8	; 
10940	2	  0.00	  0.00	0.000000	0.000000	0	0.963524	49.352991	1.380000e+01	1	   1.1	   0.9	; 
10941	1	-18.95	 -6.93	0.000000	33.134947	0	0.987164	22.924227	380	5	   1.1	   0.9	; 
10942	1	 -0.00	  0.00	0.000000	20.520000	0	1.044422	11.906623	380	7	   1.1	   0.9	; 
10943	1	251.47	 90.86	0.000000	14.540000	0	1.012774	11.698457	220	5	   1.1	   0.9	; 
10944	1	  0.00	  0.00	0.061301	0.038699	0	1.004017	15.367102	220	5	   1.1	   0.9	; 
10945	2	  0.00	  0.00	0.000000	0.000000	0	0.987313	21.230551	3.300000e+00	1	   1.1	   0.9	; 
10946	2	  0.00	  0.00	0.000000	0.000000	0	1.032433	27.631736	20	10	   1.1	   0.9	; 
10947	1	  6.41	  2.30	0.000000	0.930000	0	0.964957	-4.188803	110	19	   1.1	   0.9	; 
10948	1	 59.67	 27.10	0.000000	43.030000	0	1.014833	32.681428	150	8	   1.1	   0.9	; 
10949	1	 67.07	 35.50	0.000000	32.320000	0	0.975998	-29.032562	220	10	   1.1	   0.9	; 
10950	1	 47.95	 29.70	0.000000	0.230000	0	0.950398	-10.506843	150	9	   1.1	   0.9	; 
10951	2	  0.00	  0.00	0.000000	0.000000	0	0.979833	25.164622	11	1	   1.1	   0.9	; 
10952	1	  4.50	  1.10	0.000000	12.560000	0	1.040375	-20.278690	380	10	   1.1	   0.9	; 
10953	1	 -0.18	 -3.54	0.000000	0.000000	0	1.021504	43.086372	150	8	   1.1	   0.9	; 
10954	2	  0.00	  0.00	0.000000	0.000000	0	1.029835	-14.681025	20	4	   1.1	   0.9	; 
10955	1	  0.00	  0.00	0.000000	0.040000	0	1.009407	30.297446	154	1	   1.1	   0.9	; 
10956	1	  0.00	  0.00	0.000000	0.040000	0	0.966842	-9.620847	150	9	   1.1	   0.9	; 
10957	1	-1316.59	-129.90	0.227758	22.625182	0	1.042113	78.257418	380	3	   1.1	   0.9	; 
10958	1	  0.40	  0.10	0.000000	0.930000	0	1.013008	-2.721836	110	19	   1.1	   0.9	; 
10959	1	 44.35	 10.80	0.000000	8.720000	0	1.030177	4.029448	220	5	   1.1	   0.9	; 
10960	1	  4.41	  2.70	0.000000	1.580000	0	0.965702	-5.056087	110	18	   1.1	   0.9	; 
10961	1	 -0.00	 -0.00	0.000000	5.970000	0	1.031993	19.778436	220	5	   1.1	   0.9	; 
10962	1	  0.20	  0.70	0.000000	0.040000	0	0.996576	38.818644	220	3	   1.1	   0.9	; 
10963	2	  0.00	  0.00	0.000000	0.000000	0	1.056762	11.950776	1.050000e+01	1	   1.1	   0.9	; 
10964	1	 70.08	 35.00	0.000000	0.330000	0	1.004147	-22.172201	220	6	   1.1	   0.9	; 
10965	1	198.60	282.20	0.112280	170.076433	0	1.074440	72.668763	380	3	   1.2	   0.8	; 
10966	1	 -0.00	  0.00	0.000000	4.290000	0	1.012121	9.272005	220	5	   1.1	   0.9	; 
10967	1	  0.00	  0.00	0.000000	43.340000	0	1.049435	44.907943	380	3	   1.1	   0.9	; 
10968	1	  0.00	 -0.00	0.000000	4.140000	0	1.035837	30.303383	220	13	   1.1	   0.9	; 
10969	1	 -6.79	 -1.44	0.000000	6.660000	0	0.996139	-3.970212	220	6	   1.1	   0.9	; 
10970	1	139.40	 21.20	0.000000	6.210000	0	0.995719	11.936633	220	5	   1.1	   0.9	; 
10971	2	  0.00	  0.00	0.000000	0.000000	0	0.992395	35.295433	11	1	   1.1	   0.9	; 
10972	1	 10.11	  3.70	0.000000	0.250000	0	1.001455	-1.412213	110	19	   1.1	   0.9	; 
10973	2	  0.00	  0.00	0.000000	0.000000	0	1.015065	20.651679	11	1	   1.1	   0.9	; 
10974	1	  4.40	  2.20	0.000000	0.290000	0	1.000402	-14.170487	110	22	   1.1	   0.9	; 
10975	1	160.90	 22.90	0.000000	41.420000	0	0.965497	21.450186	400	1	   1.1	   0.9	; 
10976	1	100.60	 49.60	0.121590	-0.101325	0	0.977661	5.932781	110	18	   1.1	   0.9	; 
10977	1	 -0.00	 -0.00	0.000000	0.000000	0	1.015642	-21.997260	20	4	   1.1	   0.9	; 
10978	2	  0.00	  0.00	0.000000	0.000000	0	1.017582	-1.178710	20	10	   1.1	   0.9	; 
10979	1	136.20	  4.80	0.000000	7.580000	0	1.042714	13.161129	220	3	   1.1	   0.9	; 
10980	1	 -2.30	 -0.80	0.000000	0.330000	0	1.056556	-2.749188	110	19	   1.1	   0.9	; 
10981	1	  0.00	 -0.00	0.009549	0.550451	0	1.057896	29.562711	150	2	   1.1	   0.9	; 
10982	1	 -0.00	  0.00	0.000000	1.860000	0	0.989913	-15.567720	220	10	   1.1	   0.9	; 
10983	2	  0.00	  0.00	0.000000	0.000000	0	1.024499	-3.834468	20	20	   1.1	   0.9	; 
10984	1	 -0.00	  0.00	0.000000	3.510000	0	1.006745	-15.282702	220	4	   1.1	   0.9	; 
10985	2	  0.00	  0.00	0.000000	0.000000	0	1.023338	0.199966	20	6	   1.1	   0.9	; 
10986	1	 -0.00	 -0.00	0.000000	0.000000	0	1.039787	-14.573329	20	4	   1.1	   0.9	; 
10987	2	  0.00	  0.00	0.000000	0.000000	0	1.018866	14.228745	20	10	   1.1	   0.9	; 
10988	1	 22.30	  3.10	0.000000	8.810000	0	1.021238	18.635290	154	1	   1.1	   0.9	; 
10989	1	  4.00	  0.80	0.000000	17.650000	0	1.036108	5.806299	220	5	   1.1	   0.9	; 
10990	1	 56.26	  8.50	0.000000	5.320000	0	1.014119	-26.174400	220	4	   1.1	   0.9	; 
10991	1	-10.06	 -3.91	0.000000	14.080000	0	1.004444	63.292218	220	3	   1.1	   0.9	; 
10992	1	 46.35	 14.90	0.000000	20.620000	0	1.033683	-19.351445	220	4	   1.1	   0.9	; 
10993	1	  0.10	  0.00	0.000000	5.010000	0	1.035529	26.984517	220	13	   1.1	   0.9	; 
10994	2	  0.00	  0.00	0.000000	0.000000	0	0.964368	44.185324	11	1	   1.1	   0.9	; 
10995	1	  0.00	  0.00	0.000000	2.280000	0	1.005210	30.518109	380	3	   1.1	   0.9	; 
10996	1	  0.00	  0.00	0.000000	38.570506	0	0.992371	15.325908	380	5	   1.1	   0.9	; 
10997	1	  1.40	100.00	0.000000	21.430000	0	1.011697	51.097732	220	3	   1.1	   0.9	; 
10998	2	  0.00	  0.00	0.000000	0.000000	0	1.057870	-5.405768	20	4	   1.1	   0.9	; 
10999	1	  0.00	 -0.00	0.090774	3.150444	0	1.056895	7.793415	220	18	   1.2	   0.8	; 
11000	1	  3.80	  0.60	0.000000	0.680000	0	0.965871	1.767220	110	18	   1.1	   0.9	; 
11001	1	  9.01	  4.00	0.000000	1.390000	0	1.045640	-1.473285	110	23	   1.1	   0.9	; 
11002	1	-14.89	 -4.46	0.000000	0.300000	0	0.960912	0.645663	110	18	   1.1	   0.9	; 
11003	1	 97.97	 31.80	0.000000	5.020000	0	1.016010	18.411940	220	5	   1.1	   0.9	; 
11004	1	  0.00	 -0.00	0.493960	13.698454	0	0.981057	20.248958	380	5	   1.1	   0.9	; 
11005	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
11006	1	 62.70	  9.00	0.000000	4.600000	0	1.000260	19.167902	154	1	   1.1	   0.9	; 
11007	1	 -0.00	 -0.00	0.150000	5.080000	0	0.985204	-4.275915	220	21	   1.1	   0.9	; 
11008	1	  0.00	 -0.00	0.070000	3.650000	0	1.034643	-5.112265	220	1	   1.1	   0.9	; 
11009	1	107.20	 45.60	0.000000	5.280000	0	1.023224	9.526501	220	3	   1.1	   0.9	; 
11010	2	  0.00	  0.00	0.000000	0.000000	0	1.064335	2.396339	20	20	   1.1	   0.9	; 
11011	1	 -8.66	 -6.01	0.000000	0.000000	0	1.025430	42.897015	150	8	   1.1	   0.9	; 
11012	1	  0.00	  0.00	0.000000	1.880000	0	1.016333	31.296283	380	2	   1.1	   0.9	; 
11013	1	125.40	 17.80	0.000000	7.640000	0	0.998120	29.873325	154	1	   1.1	   0.9	; 
11014	1	211.00	 59.30	0.000000	3.460000	0	0.997828	-4.430017	110	21	   1.1	   0.9	; 
11015	1	  0.00	 -0.00	0.000000	42.361623	0	0.993099	14.527357	380	5	   1.1	   0.9	; 
11016	1	 -0.00	 -0.00	0.000000	13.620000	0	1.018455	3.690325	220	7	   1.1	   0.9	; 
11017	1	 -0.00	  0.00	0.000000	31.242294	0	1.030905	9.647854	380	5	   1.1	   0.9	; 
11018	1	 26.23	  8.40	0.000000	0.960000	0	0.998010	-10.108962	110	12	   1.1	   0.9	; 
11019	1	 13.82	  5.00	0.000000	0.430000	0	1.130738	7.126476	220	19	   1.2	   0.8	; 
11020	2	  0.00	  0.00	0.000000	0.000000	0	0.991929	29.398008	6.300000e+00	1	   1.1	   0.9	; 
11021	1	 43.15	 15.40	0.000000	0.360000	0	1.085458	1.301643	110	15	   1.1	   0.9	; 
11022	1	 20.62	  6.70	0.000000	0.710000	0	0.964159	-6.496671	110	21	   1.1	   0.9	; 
11023	2	  0.00	  0.00	0.000000	0.000000	0	1.031695	0.000000	20	6	   1.1	   0.9	; 
11024	1	 -0.00	 -0.00	0.000000	1.980000	0	0.963863	-9.047548	150	9	   1.1	   0.9	; 
11025	2	  0.00	  0.00	0.000000	0.000000	0	1.031695	0.000000	20	6	   1.1	   0.9	; 
11026	1	 -0.00	 -0.00	0.000000	17.166964	0	0.982822	15.001687	380	5	   1.1	   0.9	; 
11027	1	130.50	 17.20	0.000000	5.650000	0	0.998360	-22.714373	220	6	   1.1	   0.9	; 
11028	2	  0.00	  0.00	0.000000	0.000000	0	1.025977	8.588106	20	6	   1.1	   0.9	; 
11029	1	 40.85	 15.70	0.000000	2.080000	0	1.023866	16.659339	220	5	   1.1	   0.9	; 
11030	2	  0.00	  0.00	0.000000	0.000000	0	1.021495	11.964278	20	18	   1.1	   0.9	; 
11031	1	186.80	 22.90	0.000000	9.940000	0	1.023514	-27.422646	220	4	   1.1	   0.9	; 
11032	2	  0.00	  0.00	0.000000	0.000000	0	1.040710	74.319379	20	3	   1.1	   0.9	; 
11033	1	346.42	 89.04	0.000000	43.550000	0	1.038753	13.420474	380	5	   1.1	   0.9	; 
11034	1	 -0.00	 -0.00	0.000000	0.530000	0	1.071071	-4.191594	150	9	   1.1	   0.9	; 
11035	1	 72.48	 44.90	0.000000	3.860000	0	0.989728	-13.568538	150	9	   1.1	   0.9	; 
11036	1	 29.65	  7.18	0.000000	4.510000	0	1.013145	93.290213	150	1	   1.1	   0.9	; 
11037	2	  0.00	  0.00	0.000000	0.000000	0	1.029671	48.863044	20	10	   1.1	   0.9	; 
11038	1	  0.00	  0.00	0.000000	0.000000	0	0.926519	-12.060065	150	9	   1.1	   0.9	; 
11039	2	  0.00	  0.00	0.000000	0.000000	0	1.058835	5.385711	20	20	   1.1	   0.9	; 
11040	1	281.30	 40.90	0.000000	33.560000	0	1.014113	-10.382927	220	11	   1.1	   0.9	; 
11041	1	 20.92	  9.35	0.000000	1.560000	0	0.999660	4.257778	110	18	   1.1	   0.9	; 
11042	1	 -0.00	 -0.00	0.000000	5.550000	0	1.017096	-26.064396	220	1	   1.1	   0.9	; 
11043	1	101.48	 19.53	0.000000	4.410000	0	1.019788	21.776211	220	13	   1.1	   0.9	; 
11044	1	  0.00	 -0.00	0.000000	0.310000	0	1.032592	-10.840409	150	9	   1.1	   0.9	; 
11045	1	 -0.00	 -0.00	0.000000	22.680000	0	1.027749	35.913490	380	13	   1.1	   0.9	; 
11046	1	159.98	 76.40	0.000000	22.640000	0	1.022149	51.967191	220	3	   1.1	   0.9	; 
11047	2	  0.00	  0.00	0.000000	0.000000	0	0.956299	35.305913	14	1	   1.1	   0.9	; 
11048	1	  0.00	  0.00	0.000000	3.100000	0	1.057421	-9.850777	220	1	   1.1	   0.9	; 
11049	2	  0.00	  0.00	0.000000	0.000000	0	1.038747	-8.642337	20	4	   1.1	   0.9	; 
11050	1	 34.44	 12.10	0.000000	0.870000	0	1.048761	-1.634623	110	15	   1.1	   0.9	; 
11051	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
11052	1	 90.50	 12.80	0.000000	1.170000	0	1.000581	2.016131	154	1	   1.1	   0.9	; 
11053	1	  8.98	 -3.79	0.000000	2.860000	0	0.998763	89.131252	150	1	   1.1	   0.9	; 
11054	1	 34.64	 12.40	0.000000	2.660000	0	0.965663	-3.946676	110	19	   1.1	   0.9	; 
11055	1	  0.00	 -0.00	0.000000	20.540000	0	0.990963	29.255516	380	1	   1.1	   0.9	; 
11056	1	218.00	 18.60	0.000000	36.290000	0	1.041941	12.254953	380	16	   1.1	   0.9	; 
11057	1	 23.03	  8.30	0.000000	1.050000	0	1.015390	-4.024409	110	19	   1.1	   0.9	; 
11058	1	531.70	-12.80	0.000000	0.000000	0	1.043702	24.901421	150	2	   1.1	   0.9	; 
11059	2	  0.00	  0.00	0.000000	0.000000	0	0.993383	32.126146	11	1	   1.1	   0.9	; 
11060	1	 -0.00	  0.00	0.000000	0.810000	0	1.032740	40.004966	110	8	   1.1	   0.9	; 
11061	1	  0.00	  0.00	0.000000	0.000000	0	1.020343	-11.016395	150	9	   1.1	   0.9	; 
11062	1	 13.90	  1.90	0.000000	2.230000	0	1.016593	33.004723	154	1	   1.1	   0.9	; 
11063	1	  0.00	 -0.00	0.058317	0.581683	0	1.011448	-5.405014	220	12	   1.1	   0.9	; 
11064	1	 -0.00	  0.00	0.000000	1.180000	0	0.952160	-28.786392	150	10	   1.1	   0.9	; 
11065	2	  0.00	  0.00	0.000000	0.000000	0	1.014542	2.914240	20	18	   1.1	   0.9	; 
11066	1	 -0.00	  0.00	0.000000	13.900000	0	1.041703	17.122885	220	5	   1.1	   0.9	; 
11067	1	  0.00	 -0.00	0.000000	0.730000	0	1.065465	-5.509476	150	9	   1.1	   0.9	; 
11068	1	 -0.00	 -0.00	0.000000	48.750000	0	1.084957	7.346331	380	19	   1.2	   0.8	; 
11069	1	126.60	 28.70	0.000000	15.020000	0	1.015628	-26.653114	220	4	   1.1	   0.9	; 
11070	1	 -0.00	  0.00	0.000000	12.400000	0	1.049335	-12.691784	380	1	   1.1	   0.9	; 
11071	1	  0.00	 -0.00	0.000000	2.120000	0	1.017049	-8.947511	220	6	   1.1	   0.9	; 
11072	1	 29.03	  6.10	0.000000	0.440000	0	1.021208	38.056929	110	8	   1.1	   0.9	; 
11073	1	 -0.00	  0.00	0.000000	0.500000	0	1.028931	19.248313	220	5	   1.1	   0.9	; 
11074	1	 -0.00	  0.00	0.000000	6.690000	0	1.042079	21.032687	220	5	   1.1	   0.9	; 
11075	1	 45.95	 15.40	0.000000	0.600000	0	0.997963	-4.774298	110	18	   1.1	   0.9	; 
11076	2	  0.00	  0.00	0.000000	0.000000	0	1.011132	1.192229	20	18	   1.1	   0.9	; 
11077	1	136.90	 11.40	0.000000	3.050000	0	1.025183	2.063528	220	5	   1.1	   0.9	; 
11078	1	  0.00	 -0.00	0.000000	0.170000	0	1.025593	17.098854	220	5	   1.1	   0.9	; 
11079	1	 32.10	  4.50	0.000000	3.750000	0	1.004312	24.594716	154	1	   1.1	   0.9	; 
11080	1	300.10	 73.70	0.038936	1.881064	0	1.032381	14.273943	220	5	   1.1	   0.9	; 
11081	1	  5.01	  1.80	0.000000	3.680000	0	1.030478	28.680093	220	5	   1.1	   0.9	; 
11082	1	127.60	 45.30	0.000000	57.430000	0	1.019106	25.890575	150	8	   1.1	   0.9	; 
11083	1	 -0.00	  0.00	0.000000	68.730000	0	1.021648	-12.117867	380	4	   1.1	   0.9	; 
11084	1	  0.00	  0.00	0.000000	0.000000	0	1.023166	4.463602	20	23	   1.1	   0.9	; 
11085	2	  0.00	  0.00	0.000000	0.000000	0	1.038916	11.288829	20	23	   1.1	   0.9	; 
11086	2	  0.00	  0.00	0.000000	0.000000	0	1.038916	11.288829	20	23	   1.1	   0.9	; 
11087	2	  0.00	  0.00	0.000000	0.000000	0	1.038916	11.288829	20	23	   1.1	   0.9	; 
11088	2	  0.00	  0.00	0.000000	0.000000	0	1.038916	11.288829	20	23	   1.1	   0.9	; 
11089	1	 -0.00	 -0.00	0.000000	0.870000	0	0.950334	-10.842503	150	9	   1.1	   0.9	; 
11090	2	  0.00	  0.00	0.000000	0.000000	0	1.042693	10.439455	20	23	   1.1	   0.9	; 
11091	1	 10.11	  4.40	0.000000	0.290000	0	0.986965	-2.623333	110	18	   1.1	   0.9	; 
11092	1	 50.26	 19.30	0.000000	2.100000	0	1.031473	33.288433	220	3	   1.1	   0.9	; 
11093	1	 -0.00	  0.00	0.000000	0.710000	0	0.974554	-6.128140	110	21	   1.1	   0.9	; 
11094	1	 -0.66	 -2.79	0.000000	2.490000	0	1.074857	-3.741660	150	9	   1.1	   0.9	; 
11095	2	  0.00	  0.00	0.000000	0.000000	0	1.026425	15.756693	20	5	   1.1	   0.9	; 
11096	2	  0.00	  0.00	0.000000	0.000000	0	1.024096	61.613978	20	10	   1.1	   0.9	; 
11097	1	 11.21	  3.70	0.000000	0.900000	0	0.996050	-9.027342	110	12	   1.1	   0.9	; 
11098	1	 -0.20	 -1.00	0.000000	0.000000	0	1.042796	26.265727	150	8	   1.1	   0.9	; 
11099	2	  0.00	  0.00	0.000000	0.000000	0	1.026957	18.072383	20	5	   1.1	   0.9	; 
11100	1	 58.77	 16.10	0.000000	4.110000	0	1.007503	-16.273277	220	6	   1.1	   0.9	; 
11101	1	116.50	 33.40	0.000000	0.280000	0	1.019883	12.179054	110	19	   1.1	   0.9	; 
11102	2	  0.00	  0.00	0.000000	0.000000	0	1.035958	27.387404	20	5	   1.1	   0.9	; 
11103	1	 30.43	 10.00	0.000000	0.410000	0	0.958617	-8.042541	110	21	   1.1	   0.9	; 
11104	2	  0.00	  0.00	0.000000	0.000000	0	1.035958	27.387404	20	5	   1.1	   0.9	; 
11105	1	 16.42	  5.30	0.000000	0.430000	0	0.990461	-2.437161	110	18	   1.1	   0.9	; 
11106	2	  0.00	  0.00	0.000000	0.000000	0	1.053822	27.723432	20	5	   1.1	   0.9	; 
11107	2	  0.00	  0.00	0.000000	0.000000	0	1.035958	27.387404	20	5	   1.1	   0.9	; 
11108	2	  0.00	  0.00	0.000000	0.000000	0	1.053822	27.723432	20	5	   1.1	   0.9	; 
11109	2	  0.00	  0.00	0.000000	0.000000	0	1.053822	27.723432	20	5	   1.1	   0.9	; 
11110	2	  0.00	  0.00	0.000000	0.000000	0	1.016380	20.943598	20	5	   1.1	   0.9	; 
11111	2	  0.00	  0.00	0.000000	0.000000	0	1.053822	27.723432	20	5	   1.1	   0.9	; 
11112	1	 18.02	  4.00	0.000000	3.300000	0	1.034476	-0.015410	220	11	   1.1	   0.9	; 
11113	1	  0.50	  0.00	0.000000	0.840000	0	0.948716	-7.342315	110	18	   1.1	   0.9	; 
11114	1	  0.00	 -0.00	0.000000	2.130000	0	1.029326	26.316485	220	5	   1.1	   0.9	; 
11115	2	  0.00	  0.00	0.000000	0.000000	0	1.019144	17.562907	20	14	   1.1	   0.9	; 
11116	1	119.00	 31.70	0.000000	1.940000	0	1.013758	-18.448945	220	4	   1.1	   0.9	; 
11117	1	 -0.00	 -0.00	0.000000	0.620000	0	1.047639	85.933932	220	3	   1.1	   0.9	; 
11118	2	  0.00	  0.00	0.000000	0.000000	0	1.042829	13.668895	20	5	   1.1	   0.9	; 
11119	2	  0.00	  0.00	0.000000	0.000000	0	1.042829	13.668895	20	5	   1.1	   0.9	; 
11120	2	  0.00	  0.00	0.000000	0.000000	0	1.035471	18.239403	20	5	   1.1	   0.9	; 
11121	2	  0.00	  0.00	0.000000	0.000000	0	1.035471	18.239403	20	5	   1.1	   0.9	; 
11122	2	  0.00	  0.00	0.000000	0.000000	0	1.055315	14.241147	20	5	   1.1	   0.9	; 
11123	1	119.70	 43.40	0.000000	0.920000	0	1.012226	7.516602	220	3	   1.1	   0.9	; 
11124	2	  0.00	  0.00	0.000000	0.000000	0	1.042829	13.668895	20	5	   1.1	   0.9	; 
11125	2	  0.00	  0.00	0.000000	0.000000	0	1.042829	13.668895	20	5	   1.1	   0.9	; 
11126	1	  5.51	  2.20	0.000000	1.430000	0	0.975009	-15.542069	110	22	   1.1	   0.9	; 
11127	1	 87.00	 30.80	0.000000	2.430000	0	0.960510	-7.992356	110	21	   1.1	   0.9	; 
11128	2	  0.00	  0.00	0.000000	0.000000	0	1.043665	14.930439	20	14	   1.1	   0.9	; 
11129	2	  0.00	  0.00	0.000000	0.000000	0	1.027132	31.963051	20	5	   1.1	   0.9	; 
11130	2	  0.00	  0.00	0.000000	0.000000	0	1.035471	18.239403	20	5	   1.1	   0.9	; 
11131	2	  0.00	  0.00	0.000000	0.000000	0	1.035771	2.999441	20	14	   1.1	   0.9	; 
11132	2	  0.00	  0.00	0.000000	0.000000	0	1.028204	5.666749	20	6	   1.1	   0.9	; 
11133	2	  0.00	  0.00	0.000000	0.000000	0	1.028204	5.666749	20	6	   1.1	   0.9	; 
11134	1	 13.11	  2.80	0.134137	1.835863	0	1.040116	6.477600	110	21	   1.1	   0.9	; 
11135	1	  8.31	  3.00	0.000000	1.270000	0	0.949807	-0.066130	110	19	   1.1	   0.9	; 
11136	1	 24.03	-56.80	0.000000	2.690000	0	1.020968	24.881656	220	3	   1.1	   0.9	; 
11137	2	  0.00	  0.00	0.000000	0.000000	0	1.028204	5.666749	20	6	   1.1	   0.9	; 
11138	2	  0.00	  0.00	0.000000	0.000000	0	1.016735	24.349916	11	1	   1.1	   0.9	; 
11139	1	 26.82	 24.20	0.000000	2.890000	0	0.979788	-12.771430	150	9	   1.1	   0.9	; 
11140	1	115.40	 31.00	0.000000	28.850000	0	1.033483	-19.436094	220	4	   1.1	   0.9	; 
11141	1	 -0.00	  0.00	0.000000	0.000000	0	1.020252	-22.276590	20	4	   1.1	   0.9	; 
11142	1	 -0.00	  0.00	0.000000	0.000000	0	1.020252	-22.276590	20	4	   1.1	   0.9	; 
11143	1	 -0.00	  0.00	0.000000	0.000000	0	1.020252	-22.276590	20	4	   1.1	   0.9	; 
11144	1	 -0.00	  0.00	0.000000	0.000000	0	1.020252	-22.276590	20	4	   1.1	   0.9	; 
11145	2	  0.00	  0.00	0.000000	0.000000	0	1.000808	-3.647252	20	18	   1.1	   0.9	; 
11146	1	  0.00	 -0.00	0.000000	9.840000	0	1.032343	4.317275	220	5	   1.1	   0.9	; 
11147	1	  6.31	  2.50	0.000000	0.440000	0	0.920261	-7.851533	110	18	   1.1	   0.9	; 
11148	1	 41.80	  5.90	0.000000	2.540000	0	1.006718	31.655284	154	1	   1.1	   0.9	; 
11149	1	 70.48	 17.60	0.000000	3.920000	0	0.976309	-26.254285	220	10	   1.1	   0.9	; 
11150	1	 -0.00	 -0.00	0.000000	0.150000	0	0.997555	-9.051308	150	9	   1.1	   0.9	; 
11151	1	  0.00	 -0.00	0.205709	31.487194	0	1.042487	12.714635	380	3	   1.1	   0.9	; 
11152	1	 -0.00	  0.00	0.000000	1.690000	0	1.002501	0.438398	220	6	   1.1	   0.9	; 
11153	1	 -0.00	  0.00	0.078682	0.390988	0	1.023525	-7.363087	380	6	   1.1	   0.9	; 
11154	2	  0.00	  0.00	0.000000	0.000000	0	1.070250	2.362941	20	9	   1.1	   0.9	; 
11155	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
11156	1	136.95	 87.70	0.000000	7.840000	0	0.992653	32.856803	220	3	   1.1	   0.9	; 
11157	1	 -0.00	 -0.00	0.000000	0.840000	0	1.015610	-12.050754	150	9	   1.1	   0.9	; 
11158	2	  0.00	  0.00	0.000000	0.000000	0	0.991765	36.623630	6.300000e+00	1	   1.1	   0.9	; 
11159	1	 -0.00	 -0.00	0.000000	14.940000	0	1.049883	28.076782	220	1	   1.1	   0.9	; 
11160	1	 90.50	 12.80	0.000000	6.780000	0	0.998522	27.102964	154	1	   1.1	   0.9	; 
11161	1	 32.74	 10.50	0.000000	1.780000	0	1.015800	9.843152	220	5	   1.1	   0.9	; 
11162	1	164.41	101.14	0.000000	61.400000	0	1.058677	31.635510	380	13	   1.1	   0.9	; 
11163	1	 78.89	 45.60	0.000000	0.040000	0	1.024339	19.049223	220	5	   1.1	   0.9	; 
11164	1	  0.00	 -0.00	0.058918	0.141082	0	1.000841	-3.260781	110	18	   1.1	   0.9	; 
11165	1	  0.00	  0.00	0.165195	-0.128485	0	1.070567	30.667523	150	8	   1.1	   0.9	; 
11166	1	 -0.00	  0.00	0.000000	1.150000	0	1.023141	-27.708185	220	4	   1.1	   0.9	; 
11167	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
11168	1	 10.31	  3.80	0.090914	4.829390	0	1.003521	-17.064676	220	4	   1.1	   0.9	; 
11169	1	  0.00	 -0.00	0.000000	2.820000	0	1.031203	65.423612	220	3	   1.1	   0.9	; 
11170	2	  0.00	  0.00	0.000000	0.000000	0	0.962614	39.578299	1.575000e+01	1	   1.1	   0.9	; 
11171	1	 91.60	 20.30	0.000000	0.000000	0	1.008310	-2.707293	220	6	   1.1	   0.9	; 
11172	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
11173	1	  5.50	  0.80	0.000000	1.900000	0	0.998980	15.395595	154	1	   1.1	   0.9	; 
11174	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
11175	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
11176	1	 -0.00	 -0.00	0.000000	1.860000	0	1.033872	21.357215	220	5	   1.1	   0.9	; 
11177	2	  0.00	  0.00	0.000000	0.000000	0	1.015150	14.648403	11	1	   1.1	   0.9	; 
11178	1	-12.61	 11.60	0.000000	0.020000	0	1.045197	-4.510954	150	9	   1.1	   0.9	; 
11179	1	  0.00	 -0.00	0.290000	6.180000	0	1.033898	34.422243	380	2	   1.1	   0.9	; 
11180	1	429.50	163.10	0.000000	28.670000	0	1.064070	5.836436	220	11	   1.1	   0.9	; 
11181	1	110.10	 44.60	0.040040	2.989970	0	0.998612	-7.023033	220	6	   1.1	   0.9	; 
11182	1	 68.78	 35.00	0.000000	34.520000	0	1.015748	23.459867	380	5	   1.1	   0.9	; 
11183	1	  0.00	  0.00	0.494726	0.384626	0	1.030771	24.629866	220	5	   1.1	   0.9	; 
11184	1	  0.00	  0.00	0.000000	138.750000	0	0.984017	31.265821	400	1	   1.1	   0.9	; 
11185	1	  0.00	 -0.00	0.000000	26.930000	0	1.095940	-2.304833	380	9	   1.2	   0.8	; 
11186	1	 90.30	  5.70	0.000000	19.040000	0	1.039325	61.949237	380	3	   1.1	   0.9	; 
11187	1	124.10	-30.30	0.000000	14.260000	0	1.015857	-18.592394	220	4	   1.1	   0.9	; 
11188	1	109.10	 15.60	0.000000	2.470000	0	1.005460	18.561202	154	1	   1.1	   0.9	; 
11189	1	 -0.00	 -0.00	0.000000	33.480000	0	1.055623	15.228766	380	1	   1.1	   0.9	; 
11190	1	  0.00	 -0.00	0.000000	0.100000	0	1.040076	10.160103	220	5	   1.1	   0.9	; 
11191	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11192	1	 14.92	  5.40	0.000000	0.970000	0	1.015221	-1.987936	110	19	   1.1	   0.9	; 
11193	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11194	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11195	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11196	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11197	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11198	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11199	1	 29.13	 11.30	0.000000	0.160000	0	0.975835	5.335155	110	18	   1.1	   0.9	; 
11200	1	 20.62	  7.50	0.000000	0.790000	0	0.964611	-4.941161	110	19	   1.1	   0.9	; 
11201	2	  0.00	  0.00	0.000000	0.000000	0	1.020879	-2.731653	20	6	   1.1	   0.9	; 
11202	1	 61.97	 38.40	0.000000	7.420000	0	1.099110	-4.414302	150	9	   1.1	   0.9	; 
11203	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
11204	2	  0.00	  0.00	0.000000	0.000000	0	1.020879	-2.731653	20	6	   1.1	   0.9	; 
11205	1	255.30	 78.70	0.000000	6.500000	0	0.976943	30.990047	220	3	   1.1	   0.9	; 
11206	1	 33.94	 11.40	0.000000	0.000000	0	1.029596	7.742794	220	5	   1.1	   0.9	; 
11207	1	 41.80	  5.90	0.000000	3.290000	0	1.007227	17.023090	154	1	   1.1	   0.9	; 
11208	1	117.00	 15.20	0.000000	2.870000	0	1.028472	33.988037	220	3	   1.1	   0.9	; 
11209	1	 -0.00	 -0.00	0.179063	9.690781	0	0.989842	-9.859665	220	22	   1.1	   0.9	; 
11210	1	 -0.00	  0.00	0.216888	13.908297	0	1.134218	1.147159	380	9	   1.2	   0.8	; 
11211	2	  0.00	  0.00	0.000000	0.000000	0	1.059581	78.307427	20	3	   1.1	   0.9	; 
11212	2	  0.00	  0.00	0.000000	0.000000	0	1.049265	79.575419	20	3	   1.1	   0.9	; 
11213	1	142.30	 19.20	0.079316	13.420684	0	1.019370	-12.967405	220	4	   1.1	   0.9	; 
11214	2	  0.00	  0.00	0.000000	0.000000	0	1.013527	-7.417807	20	10	   1.1	   0.9	; 
11215	1	 -0.00	  0.00	0.090774	5.169044	0	1.047231	8.451346	220	18	   1.1	   0.9	; 
11216	1	  0.00	 -0.00	0.116130	2.442903	0	1.031611	-6.339819	220	10	   1.1	   0.9	; 
11217	1	  4.81	  1.60	0.000000	0.190000	0	0.999890	-8.802342	110	12	   1.1	   0.9	; 
11218	1	 -0.21	 -2.37	0.000000	0.000000	0	1.018256	31.685067	150	8	   1.1	   0.9	; 
11219	2	  0.00	  0.00	0.000000	0.000000	0	1.047402	52.472138	20	3	   1.1	   0.9	; 
11220	2	  0.00	  0.00	0.000000	0.000000	0	1.045943	92.728902	20	3	   1.1	   0.9	; 
11221	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
11222	1	 37.14	  2.70	0.000000	2.330000	0	1.033676	19.488235	220	5	   1.1	   0.9	; 
11223	1	256.80	-61.80	0.000000	36.730000	0	1.023924	15.352257	380	6	   1.1	   0.9	; 
11224	1	 16.52	  5.50	0.000000	1.150000	0	1.012524	-14.686613	110	22	   1.1	   0.9	; 
11225	2	  0.00	  0.00	0.000000	0.000000	0	1.039009	81.664701	20	3	   1.1	   0.9	; 
11226	2	  0.00	  0.00	0.000000	0.000000	0	1.028091	-15.249181	20	10	   1.1	   0.9	; 
11227	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
11228	1	 93.40	 27.80	0.000000	29.520000	0	1.019273	36.364634	150	8	   1.1	   0.9	; 
11229	2	  0.00	  0.00	0.000000	0.000000	0	1.009652	16.297978	20	5	   1.1	   0.9	; 
11230	2	  0.00	  0.00	0.000000	0.000000	0	1.045545	9.628530	20	14	   1.1	   0.9	; 
11231	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
11232	1	 42.66	-22.22	0.000000	0.660000	0	1.031890	29.322101	220	1	   1.1	   0.9	; 
11233	2	  0.00	  0.00	0.000000	0.000000	0	1.041114	89.192565	20	3	   1.1	   0.9	; 
11234	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020254	-23.064206	20	4	   1.1	   0.9	; 
11235	2	  0.00	  0.00	0.000000	0.000000	0	1.056220	67.539298	20	3	   1.1	   0.9	; 
11236	2	  0.00	  0.00	0.000000	0.000000	0	1.041114	89.192565	20	3	   1.1	   0.9	; 
11237	2	  0.00	  0.00	0.000000	0.000000	0	1.015411	-5.476788	20	4	   1.1	   0.9	; 
11238	2	  0.00	  0.00	0.000000	0.000000	0	1.056220	67.539298	20	3	   1.1	   0.9	; 
11239	2	  0.00	  0.00	0.000000	0.000000	0	1.027155	-13.349627	20	4	   1.1	   0.9	; 
11240	2	  0.00	  0.00	0.000000	0.000000	0	1.063297	57.372460	20	3	   1.1	   0.9	; 
11241	2	  0.00	  0.00	0.000000	0.000000	0	1.063297	57.372460	20	3	   1.1	   0.9	; 
11242	2	  0.00	  0.00	0.000000	0.000000	0	1.063297	57.372460	20	3	   1.1	   0.9	; 
11243	1	 67.07	 25.20	0.000000	8.110000	0	1.029481	-21.176174	220	4	   1.1	   0.9	; 
11244	2	  0.00	  0.00	0.000000	0.000000	0	1.015411	-5.476788	20	4	   1.1	   0.9	; 
11245	1	 63.07	  7.10	0.039913	1.170065	0	1.004639	94.458816	150	1	   1.1	   0.9	; 
11246	1	  0.00	 -0.00	0.000000	0.000000	0	1.028646	7.519610	20	3	   1.1	   0.9	; 
11247	1	  0.00	  0.00	0.000000	35.530000	0	1.030205	22.436567	380	6	   1.1	   0.9	; 
11248	1	 20.82	  7.90	0.000000	42.360000	0	1.033234	-15.461113	380	4	   1.1	   0.9	; 
11249	1	  0.00	 -0.00	0.240330	46.858516	0	1.083816	-4.534997	380	1	   1.2	   0.8	; 
11250	2	  0.00	  0.00	0.000000	0.000000	0	1.008948	-4.613451	20	10	   1.1	   0.9	; 
11251	2	  0.00	  0.00	0.000000	0.000000	0	1.028648	-14.669346	20	10	   1.1	   0.9	; 
11252	1	  0.00	 -0.00	0.000000	52.890000	0	1.093657	-0.101050	380	9	   1.1	   0.9	; 
11253	1	 66.07	 21.60	0.000000	0.750000	0	0.981547	24.947698	150	8	   1.1	   0.9	; 
11254	1	  0.00	  0.00	0.037655	48.632345	0	1.073833	64.707336	380	3	   1.1	   0.9	; 
11255	1	 -0.00	  0.00	0.000000	5.240000	0	1.025855	17.158047	154	1	   1.1	   0.9	; 
11256	2	  0.00	  0.00	0.000000	0.000000	0	1.036570	5.732096	20	6	   1.1	   0.9	; 
11257	2	  0.00	  0.00	0.000000	0.000000	0	1.036997	8.018504	11	1	   1.1	   0.9	; 
11258	1	-17.32	  5.70	0.000000	1.520000	0	0.963667	-7.149819	150	9	   1.1	   0.9	; 
11259	2	  0.00	  0.00	0.000000	0.000000	0	1.036570	5.732096	20	6	   1.1	   0.9	; 
11260	1	 36.94	 15.20	0.196151	15.653849	0	1.025173	10.163799	220	7	   1.1	   0.9	; 
11261	1	 -0.00	 -0.00	0.000000	0.090000	0	1.024433	-0.497913	150	9	   1.1	   0.9	; 
11262	1	  0.00	 -0.00	0.000000	0.440000	0	1.024545	36.252791	154	1	   1.1	   0.9	; 
11263	1	  0.00	  0.00	0.000000	1.590000	0	1.047483	87.056246	220	3	   1.1	   0.9	; 
11264	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
11265	2	  0.00	  0.00	0.000000	0.000000	0	1.024762	17.972121	20	14	   1.1	   0.9	; 
11266	1	  0.00	  0.00	0.000000	0.000000	0	1.091952	-4.839993	150	9	   1.1	   0.9	; 
11267	1	 49.45	  6.50	0.000000	3.530000	0	1.029045	-16.851924	220	4	   1.1	   0.9	; 
11268	1	 -0.00	  0.00	0.000000	48.770000	0	1.048930	0.483335	380	1	   1.1	   0.9	; 
11269	1	 90.20	 30.30	0.039983	2.510017	0	1.007510	-6.732268	110	21	   1.1	   0.9	; 
11270	1	 12.71	  5.10	0.000000	15.310000	0	1.015548	-22.604629	380	4	   1.1	   0.9	; 
11271	1	 95.60	 13.60	0.000000	21.470000	0	1.018385	17.026556	154	1	   1.1	   0.9	; 
11272	1	 -0.00	 -0.00	0.000000	5.280000	0	1.009712	31.100358	380	3	   1.1	   0.9	; 
11273	2	  0.00	  0.00	0.000000	0.000000	0	0.967640	46.597759	11	1	   1.1	   0.9	; 
11274	1	  0.00	 -0.00	0.000000	96.480000	0	1.001049	25.288942	380	5	   1.1	   0.9	; 
11275	1	 -0.00	 -0.00	0.160142	3.503537	0	1.024574	2.187824	220	3	   1.1	   0.9	; 
11276	1	 -0.00	  0.00	0.000000	9.540000	0	1.027666	10.984520	220	5	   1.1	   0.9	; 
11277	1	 25.13	 15.60	0.000000	4.510000	0	1.036160	-10.170176	150	9	   1.1	   0.9	; 
11278	1	-14.96	 -4.70	0.000000	0.040000	0	1.008907	14.345628	220	5	   1.1	   0.9	; 
11279	1	 -0.00	  0.00	0.000000	10.690000	0	0.991622	-5.970926	220	12	   1.1	   0.9	; 
11280	1	 10.91	  2.50	0.000000	1.340000	0	0.971409	-8.469243	110	18	   1.1	   0.9	; 
11281	2	  0.00	  0.00	0.000000	0.000000	0	1.038580	23.545079	11	1	   1.1	   0.9	; 
11282	1	 18.90	  2.70	0.000000	5.840000	0	1.022038	27.354939	154	1	   1.1	   0.9	; 
11283	1	  0.00	 -0.00	0.133520	0.056480	0	1.056779	25.810444	220	5	   1.1	   0.9	; 
11284	1	 -0.00	 -0.00	0.000000	0.060000	0	1.053091	-3.843098	150	9	   1.1	   0.9	; 
11285	2	  0.00	  0.00	0.000000	0.000000	0	1.032344	9.093698	20	18	   1.1	   0.9	; 
11286	1	 -0.00	 -0.00	0.000000	19.620000	0	1.033669	33.596335	380	1	   1.1	   0.9	; 
11287	1	 66.17	 27.40	0.000000	14.120000	0	1.026297	18.651014	220	5	   1.1	   0.9	; 
11288	1	  0.00	 -0.00	0.000000	0.000000	0	1.019745	-19.936916	20	4	   1.1	   0.9	; 
11289	2	  0.00	  0.00	0.000000	0.000000	0	1.035773	21.901715	20	5	   1.1	   0.9	; 
11290	1	 11.91	  3.50	0.000000	0.430000	0	1.001925	28.994671	150	8	   1.1	   0.9	; 
11291	1	 -0.00	 -0.00	0.000000	0.810000	0	0.960396	-8.243085	150	9	   1.1	   0.9	; 
11292	1	 51.96	  6.50	0.000000	5.140000	0	1.001636	-3.640685	110	18	   1.1	   0.9	; 
11293	1	  0.00	  0.00	0.000000	0.000000	0	1.025682	-7.286792	150	9	   1.1	   0.9	; 
11294	2	  0.00	  0.00	0.000000	0.000000	0	1.012490	-3.900476	20	4	   1.1	   0.9	; 
11295	1	 48.65	 16.10	0.000000	7.140000	0	1.032164	20.172702	220	5	   1.1	   0.9	; 
11296	1	  0.00	  0.00	0.000000	1.570000	0	1.072190	19.888883	220	3	   1.1	   0.9	; 
11297	1	131.30	 19.10	0.039686	14.000314	0	1.019164	45.629261	220	13	   1.1	   0.9	; 
11298	1	  0.20	 88.50	0.000000	2.210000	0	1.005342	94.829384	150	1	   1.1	   0.9	; 
11299	2	  0.00	  0.00	0.000000	0.000000	0	1.065506	1.014062	20	9	   1.1	   0.9	; 
11300	1	  2.20	  0.50	0.000000	0.580000	0	1.006151	-14.005277	220	10	   1.1	   0.9	; 
11301	1	 60.07	 36.00	0.000000	0.060000	0	0.995276	-10.528333	150	9	   1.1	   0.9	; 
11302	1	126.20	-12.50	0.000000	10.610000	0	1.095980	24.803662	220	3	   1.2	   0.8	; 
11303	1	  0.00	  0.00	0.000000	0.000000	0	0.954084	-7.518624	150	9	   1.1	   0.9	; 
11304	1	 27.93	 10.10	0.000000	0.430000	0	0.973019	-2.596640	110	19	   1.1	   0.9	; 
11305	2	  0.00	  0.00	0.000000	0.000000	0	1.028153	78.700831	20	3	   1.1	   0.9	; 
11306	1	 15.12	  4.90	0.000000	0.680000	0	0.971726	-12.437265	110	12	   1.1	   0.9	; 
11307	2	  0.00	  0.00	0.000000	0.000000	0	1.048340	88.719592	20	3	   1.1	   0.9	; 
11308	2	  0.00	  0.00	0.000000	0.000000	0	1.036710	88.578657	20	3	   1.1	   0.9	; 
11309	2	  0.00	  0.00	0.000000	0.000000	0	1.035773	21.901715	20	5	   1.1	   0.9	; 
11310	1	  0.00	  0.00	0.000000	1.080000	0	1.015777	34.284954	220	3	   1.1	   0.9	; 
11311	2	  0.00	  0.00	0.000000	0.000000	0	0.982004	27.243336	11	1	   1.1	   0.9	; 
11312	2	  0.00	  0.00	0.000000	0.000000	0	1.049674	87.363329	20	3	   1.1	   0.9	; 
11313	1	  0.00	  0.00	0.000000	4.170000	0	1.012944	48.511806	220	8	   1.1	   0.9	; 
11314	1	 85.90	 93.80	0.000000	3.930000	0	1.045933	36.252184	380	3	   1.1	   0.9	; 
11315	2	  0.00	  0.00	0.000000	0.000000	0	1.024544	18.974877	20	14	   1.1	   0.9	; 
11316	1	 -0.00	  0.00	0.243444	14.867130	0	0.994483	-3.900492	220	6	   1.1	   0.9	; 
11317	1	 -0.00	  0.00	0.000000	2.660000	0	1.054780	8.215389	220	1	   1.1	   0.9	; 
11318	1	 70.78	 43.80	0.000000	2.120000	0	0.880509	-14.642882	150	9	   1.2	   0.8	; 
11319	1	140.60	 20.10	0.000000	13.810000	0	1.040709	-0.335258	154	1	   1.1	   0.9	; 
11320	1	 17.02	  5.50	0.000000	1.020000	0	0.979694	-6.226744	110	21	   1.1	   0.9	; 
11321	1	 28.63	  5.60	0.000000	1.280000	0	1.019059	-14.535086	110	22	   1.1	   0.9	; 
11322	1	220.20	 83.20	0.000000	0.610000	0	1.002359	-6.963059	220	12	   1.1	   0.9	; 
11323	1	 39.64	  4.40	0.000000	0.000000	0	1.000147	1.048084	110	24	   1.1	   0.9	; 
11324	1	 65.98	 64.10	0.000000	29.140000	0	1.044735	35.829517	380	3	   1.1	   0.9	; 
11325	2	  0.00	  0.00	0.000000	0.000000	0	1.041409	32.918120	20	3	   1.1	   0.9	; 
11326	1	 46.05	 22.00	0.000000	2.950000	0	1.003473	-3.775010	220	6	   1.1	   0.9	; 
11327	2	  0.00	  0.00	0.000000	0.000000	0	1.024267	0.497112	20	18	   1.1	   0.9	; 
11328	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
11329	2	  0.00	  0.00	0.000000	0.000000	0	0.988112	23.208642	6.300000e+00	1	   1.1	   0.9	; 
11330	2	  0.00	  0.00	0.000000	0.000000	0	1.049221	26.031718	20	5	   1.1	   0.9	; 
11331	1	 20.82	  6.70	0.000000	2.250000	0	1.005689	36.422342	110	8	   1.1	   0.9	; 
11332	2	  0.00	  0.00	0.000000	0.000000	0	1.077226	12.556118	20	2	   1.1	   0.9	; 
11333	2	  0.00	  0.00	0.000000	0.000000	0	1.077226	12.556118	20	2	   1.1	   0.9	; 
11334	1	  0.00	  0.00	0.000000	122.130000	0	1.031939	26.447767	380	5	   1.1	   0.9	; 
11335	1	137.00	 33.20	0.000000	3.820000	0	1.011860	2.974183	220	7	   1.1	   0.9	; 
11336	2	  0.00	  0.00	0.000000	0.000000	0	1.023695	-0.879651	20	18	   1.1	   0.9	; 
11337	1	  7.00	  1.00	0.000000	1.510000	0	1.025270	-3.478109	154	1	   1.1	   0.9	; 
11338	1	 65.57	 44.60	0.000000	5.950000	0	0.929893	-10.863302	150	9	   1.1	   0.9	; 
11339	1	 -0.00	 -0.00	0.000000	0.360000	0	1.022049	-0.726718	150	9	   1.1	   0.9	; 
11340	1	  0.00	 -0.00	0.000000	55.000000	0	1.019263	25.887486	150	8	   1.1	   0.9	; 
11341	1	 35.74	 11.10	0.038318	0.271682	0	1.052147	0.192688	110	19	   1.1	   0.9	; 
11342	1	 31.84	  9.20	0.000000	5.230000	0	1.025790	7.134146	220	5	   1.1	   0.9	; 
11343	1	 -0.00	  0.00	0.000000	0.970000	0	1.005100	-10.459769	150	9	   1.1	   0.9	; 
11344	2	  0.00	  0.00	0.000000	0.000000	0	1.052164	7.333527	20	5	   1.1	   0.9	; 
11345	2	  0.00	  0.00	0.000000	0.000000	0	1.035102	5.926523	20	6	   1.1	   0.9	; 
11346	1	 -0.00	  0.00	0.000000	0.000000	0	1.013977	-15.655534	20	4	   1.1	   0.9	; 
11347	2	  0.00	  0.00	0.000000	0.000000	0	1.021627	-19.648509	20	6	   1.1	   0.9	; 
11348	2	  0.00	  0.00	0.000000	0.000000	0	1.034643	0.304854	20	6	   1.1	   0.9	; 
11349	1	  0.00	 -0.00	0.162749	0.137938	0	0.997344	13.393742	220	6	   1.1	   0.9	; 
11350	1	 -0.00	  0.00	0.000000	0.000000	0	1.013977	-15.655534	20	4	   1.1	   0.9	; 
11351	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
11352	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
11353	2	  0.00	  0.00	0.000000	0.000000	0	1.034643	0.304854	20	6	   1.1	   0.9	; 
11354	1	 24.23	  4.70	0.000000	0.750000	0	0.984275	-6.031468	110	18	   1.1	   0.9	; 
11355	2	  0.00	  0.00	0.000000	0.000000	0	1.012747	-6.745565	20	4	   1.1	   0.9	; 
11356	1	 58.50	  8.30	0.000000	4.930000	0	0.991129	19.563971	154	1	   1.1	   0.9	; 
11357	1	  0.00	 -0.00	0.000000	5.530000	0	1.005377	4.629549	110	18	   1.1	   0.9	; 
11358	1	122.70	-29.80	0.000000	7.110000	0	1.017916	24.245969	220	3	   1.1	   0.9	; 
11359	1	 10.90	  1.60	0.000000	1.500000	0	1.004714	20.616677	154	1	   1.1	   0.9	; 
11360	2	  0.00	  0.00	0.000000	0.000000	0	1.086148	2.994871	20	18	   1.1	   0.9	; 
11361	2	  0.00	  0.00	0.000000	0.000000	0	1.085902	3.862201	20	18	   1.1	   0.9	; 
11362	2	  0.00	  0.00	0.000000	0.000000	0	1.085902	3.862201	20	18	   1.1	   0.9	; 
11363	2	  0.00	  0.00	0.000000	0.000000	0	1.020990	1.431006	20	18	   1.1	   0.9	; 
11364	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
11365	1	  0.00	  0.00	0.000000	0.000000	0	1.028915	25.353044	150	8	   1.1	   0.9	; 
11366	1	 15.90	116.30	0.000000	5.100000	0	1.051422	54.686199	220	3	   1.1	   0.9	; 
11367	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
11368	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
11369	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
11370	2	  0.00	  0.00	0.000000	0.000000	0	1.060190	67.358874	20	3	   1.1	   0.9	; 
11371	1	524.50	126.00	0.000000	7.450000	0	1.062178	11.667815	220	5	   1.1	   0.9	; 
11372	1	  0.00	  0.00	0.000000	0.130000	0	0.994918	-20.942360	220	6	   1.1	   0.9	; 
11373	1	 76.60	 10.90	0.000000	2.410000	0	1.012764	18.020749	154	1	   1.1	   0.9	; 
11374	1	  2.20	  0.50	0.000000	0.210000	0	0.977350	-26.907108	150	10	   1.1	   0.9	; 
11375	1	  8.03	  5.50	0.000000	0.120000	0	1.034951	-6.540792	150	9	   1.1	   0.9	; 
11376	1	 17.52	  5.70	0.000000	0.280000	0	1.052654	6.569125	110	18	   1.2	   0.8	; 
11377	2	  0.00	  0.00	0.000000	0.000000	0	1.005433	2.576087	20	10	   1.1	   0.9	; 
11378	1	 -0.00	  0.00	0.212593	6.327407	0	1.059916	14.412289	380	16	   1.1	   0.9	; 
11379	1	 -0.00	 -0.00	0.818168	126.193818	0	1.181000	3.660071	380	9	   1.2	   0.8	; 
11380	1	 10.61	  1.00	0.000000	1.700000	0	0.980128	0.905508	110	18	   1.1	   0.9	; 
11381	1	  0.00	 -0.00	0.059523	1.960477	0	1.006263	-13.982110	220	10	   1.1	   0.9	; 
11382	1	  0.00	 -0.00	0.301170	48.396871	0	1.003140	34.191295	380	2	   1.1	   0.9	; 
11383	1	  0.00	  0.00	0.000000	0.150000	0	1.052148	-6.603627	150	9	   1.1	   0.9	; 
11384	1	  0.00	 -0.00	0.000000	25.670000	0	1.053186	6.507084	380	1	   1.1	   0.9	; 
11385	1	 11.01	  3.60	0.000000	0.500000	0	0.967180	-6.283516	110	21	   1.1	   0.9	; 
11386	1	 78.89	 25.60	0.000000	1.600000	0	1.025113	18.480146	220	5	   1.1	   0.9	; 
11387	1	  0.00	  0.00	0.000000	1.980000	0	1.033489	17.191314	220	3	   1.1	   0.9	; 
11388	1	 11.91	  3.90	0.000000	2.000000	0	1.001041	-8.121981	110	12	   1.1	   0.9	; 
11389	1	  3.40	  0.50	0.000000	3.280000	0	1.011249	20.694257	154	1	   1.1	   0.9	; 
11390	1	 47.15	 15.50	0.000000	9.690000	0	1.034130	-16.318991	220	5	   1.1	   0.9	; 
11391	1	  0.00	  0.00	0.000000	13.400000	0	1.073637	71.243837	380	3	   1.1	   0.9	; 
11392	1	  0.00	 -0.60	0.000000	0.500000	0	1.020228	59.501729	110	8	   1.1	   0.9	; 
11393	2	  0.00	  0.00	0.000000	0.000000	0	1.016106	0.556804	11	1	   1.1	   0.9	; 
11394	1	 48.15	 14.80	0.000000	2.160000	0	1.015825	42.943198	110	8	   1.1	   0.9	; 
11395	1	223.60	 51.80	0.000000	18.450000	0	1.047997	3.553626	220	5	   1.1	   0.9	; 
11396	1	 12.60	  1.80	0.000000	2.030000	0	1.023472	8.500610	154	1	   1.1	   0.9	; 
11397	1	  0.00	  0.00	0.000000	0.000000	0	1.042313	-6.262534	150	9	   1.1	   0.9	; 
11398	1	 27.23	 10.10	0.000000	0.000000	0	1.015813	3.035457	220	3	   1.1	   0.9	; 
11399	1	170.89	 50.38	0.000000	6.440000	0	1.020219	2.145142	220	5	   1.1	   0.9	; 
11400	1	 -0.00	 -0.00	1.051502	8.672363	0	1.082023	35.200613	380	5	   1.2	   0.8	; 
11401	2	  0.00	  0.00	0.000000	0.000000	0	1.050328	7.929133	20	5	   1.1	   0.9	; 
11402	1	153.00	 21.50	0.000000	28.850000	0	1.048807	12.651704	380	5	   1.1	   0.9	; 
11403	2	  0.00	  0.00	0.000000	0.000000	0	1.039038	39.160421	20	2	   1.1	   0.9	; 
11404	1	  7.61	  2.50	0.000000	1.670000	0	0.959868	-6.582302	110	18	   1.1	   0.9	; 
11405	1	124.50	101.40	0.000000	0.530000	0	1.015046	16.817691	220	5	   1.1	   0.9	; 
11406	2	  0.00	  0.00	0.000000	0.000000	0	1.050841	90.684517	20	8	   1.1	   0.9	; 
11407	1	 -0.00	 -0.00	0.000000	13.330000	0	1.006256	26.531463	400	1	   1.1	   0.9	; 
11408	2	  0.00	  0.00	0.000000	0.000000	0	1.013014	63.774723	20	8	   1.1	   0.9	; 
11409	2	  0.00	  0.00	0.000000	0.000000	0	1.013014	63.774723	20	8	   1.1	   0.9	; 
11410	2	  0.00	  0.00	0.000000	0.000000	0	1.030034	63.293305	20	8	   1.1	   0.9	; 
11411	2	  0.00	  0.00	0.000000	0.000000	0	1.035618	-0.462639	20	6	   1.1	   0.9	; 
11412	2	  0.00	  0.00	0.000000	0.000000	0	1.035618	-0.462639	20	6	   1.1	   0.9	; 
11413	1	  0.00	 -0.00	0.110000	2.570000	0	0.998061	-2.568006	220	21	   1.1	   0.9	; 
11414	2	  0.00	  0.00	0.000000	0.000000	0	1.035618	-0.462639	20	6	   1.1	   0.9	; 
11415	1	 26.13	  8.50	0.000000	0.370000	0	0.972366	-6.443004	110	21	   1.1	   0.9	; 
11416	2	  0.00	  0.00	0.000000	0.000000	0	1.035618	-0.462639	20	6	   1.1	   0.9	; 
11417	1	  0.00	  0.00	0.115837	3.304163	0	1.042395	5.320062	220	7	   1.1	   0.9	; 
11418	2	  0.00	  0.00	0.000000	0.000000	0	1.051278	31.614896	20	5	   1.1	   0.9	; 
11419	2	  0.00	  0.00	0.000000	0.000000	0	1.051278	31.614941	20	5	   1.1	   0.9	; 
11420	1	 30.03	  9.60	0.000000	4.380000	0	1.002435	-22.866408	220	6	   1.1	   0.9	; 
11421	1	 -0.00	 -0.00	0.000000	4.900000	0	1.009157	2.687917	380	6	   1.1	   0.9	; 
11422	1	  0.00	 -0.00	0.000000	55.790000	0	0.976924	30.187846	400	1	   1.1	   0.9	; 
11423	1	  0.00	 -0.00	0.100000	-0.290000	0	1.013272	-1.439863	220	19	   1.1	   0.9	; 
11424	1	 -0.00	  0.00	0.000000	1.330000	0	1.021625	18.108773	220	5	   1.1	   0.9	; 
11425	1	  0.00	  0.00	0.000000	0.460000	0	1.002261	-10.056932	150	10	   1.1	   0.9	; 
11426	1	  7.81	  2.80	0.000000	0.400000	0	0.961189	-4.928205	110	19	   1.1	   0.9	; 
11427	1	 97.50	 13.90	0.000000	2.420000	0	0.997223	15.348082	154	1	   1.1	   0.9	; 
11428	1	  0.00	 -0.00	0.000000	3.460000	0	0.991226	-23.290634	220	6	   1.1	   0.9	; 
11429	1	 12.91	  4.70	0.000000	1.090000	0	1.052317	-2.667381	110	19	   1.1	   0.9	; 
11430	1	139.90	-26.20	0.000000	5.420000	0	0.977440	5.937442	220	6	   1.1	   0.9	; 
11431	1	 -0.00	  0.00	0.039069	0.260931	0	1.012224	7.433648	110	18	   1.1	   0.9	; 
11432	1	  0.00	  0.00	0.000000	1.530000	0	1.010935	29.835678	154	1	   1.1	   0.9	; 
11433	1	  9.61	  3.90	0.058856	0.431144	0	0.996251	-7.108586	110	18	   1.1	   0.9	; 
11434	1	 -0.00	  0.00	0.000000	0.140000	0	1.018338	-8.533019	150	9	   1.1	   0.9	; 
11435	1	 23.93	  5.80	0.000000	0.640000	0	1.028279	-3.670442	110	21	   1.1	   0.9	; 
11436	1	  0.00	  0.00	0.349217	20.455616	0	1.030579	39.766653	380	3	   1.1	   0.9	; 
11437	1	 15.22	  3.90	0.000000	0.890000	0	0.981251	-5.256502	110	18	   1.1	   0.9	; 
11438	1	 -0.00	  0.00	0.000000	30.460000	0	1.014925	-26.692737	220	4	   1.1	   0.9	; 
11439	1	 -0.00	  0.00	0.000000	0.220000	0	0.974858	5.221454	110	18	   1.1	   0.9	; 
11440	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113188	6.300000e+00	1	   1.1	   0.9	; 
11441	1	  0.00	 -0.00	0.000000	56.530000	0	1.110503	1.036394	380	9	   1.2	   0.8	; 
11442	1	 -0.00	 -0.00	1.139672	11.312126	0	1.054224	30.715880	380	5	   1.1	   0.9	; 
11443	1	169.50	 27.70	0.000000	3.040000	0	0.988541	17.087800	220	5	   1.1	   0.9	; 
11444	1	 -9.31	  3.00	0.000000	0.020000	0	0.977862	-8.626469	150	9	   1.1	   0.9	; 
11445	1	 -0.00	  0.00	0.000000	43.000000	0	1.034682	-22.435771	380	10	   1.1	   0.9	; 
11446	1	115.10	 16.40	0.000000	7.670000	0	1.038413	11.908771	220	5	   1.1	   0.9	; 
11447	1	 -0.00	  0.00	0.000000	3.210000	0	1.031657	79.191379	220	3	   1.1	   0.9	; 
11448	1	209.10	  1.70	0.000000	18.490000	0	1.056599	16.079560	220	3	   1.1	   0.9	; 
11449	1	 22.83	  3.80	0.000000	0.260000	0	1.001069	5.906574	110	18	   1.1	   0.9	; 
11450	1	  1.80	  0.50	0.000000	0.790000	0	0.956504	0.050308	110	18	   1.1	   0.9	; 
11451	1	 34.90	  5.00	0.000000	2.530000	0	1.027023	17.407089	154	1	   1.1	   0.9	; 
11452	1	 -0.00	  0.00	0.000000	10.330000	0	1.004233	-6.701569	220	6	   1.1	   0.9	; 
11453	1	149.10	-18.30	0.000000	10.760000	0	1.005946	5.461847	220	3	   1.1	   0.9	; 
11454	2	  0.00	  0.00	0.000000	0.000000	0	1.013471	23.648482	20	5	   1.1	   0.9	; 
11455	2	  0.00	  0.00	0.000000	0.000000	0	1.013471	23.648482	20	5	   1.1	   0.9	; 
11456	2	  0.00	  0.00	0.000000	0.000000	0	1.001613	16.787108	20	5	   1.1	   0.9	; 
11457	1	 -0.00	 -0.00	0.000000	0.000000	0	1.000465	12.056714	20	5	   1.1	   0.9	; 
11458	1	 -0.00	 -0.00	0.000000	0.000000	0	1.000465	12.056714	20	5	   1.1	   0.9	; 
11459	1	 -0.00	 -0.00	0.000000	0.000000	0	1.000465	12.056714	20	5	   1.1	   0.9	; 
11460	1	584.30	166.30	0.000000	48.159681	0	1.012362	-10.049221	380	6	   1.1	   0.9	; 
11461	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
11462	1	  0.00	  0.00	0.000000	4.140000	0	1.018804	38.015302	380	8	   1.1	   0.9	; 
11463	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
11464	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
11465	1	 77.70	 11.10	0.000000	4.490000	0	1.007297	16.512842	154	1	   1.1	   0.9	; 
11466	1	  0.00	 -0.00	0.039875	12.830062	0	1.009763	-12.592410	220	4	   1.1	   0.9	; 
11467	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
11468	1	 12.11	 -4.00	0.233330	12.135003	0	1.037667	-14.462311	220	4	   1.1	   0.9	; 
11469	1	127.20	-10.70	0.000000	7.800000	0	1.026209	-27.036398	220	4	   1.1	   0.9	; 
11470	1	179.00	 22.90	0.000000	25.280000	0	1.011959	-23.601992	380	4	   1.1	   0.9	; 
11471	2	  0.00	  0.00	0.000000	0.000000	0	1.026413	2.766853	20	2	   1.1	   0.9	; 
11472	2	  0.00	  0.00	0.000000	0.000000	0	1.035329	26.785392	20	6	   1.1	   0.9	; 
11473	2	  0.00	  0.00	0.000000	0.000000	0	1.017601	-9.825800	20	10	   1.1	   0.9	; 
11474	2	  0.00	  0.00	0.000000	0.000000	0	1.036049	1.565792	20	2	   1.1	   0.9	; 
11475	2	  0.00	  0.00	0.000000	0.000000	0	1.035259	26.774039	20	6	   1.1	   0.9	; 
11476	1	  0.00	  0.00	0.000000	0.000000	0	0.834005	-17.593750	150	9	   1.2	   0.8	; 
11477	2	  0.00	  0.00	0.000000	0.000000	0	1.035329	26.785392	20	6	   1.1	   0.9	; 
11478	2	  0.00	  0.00	0.000000	0.000000	0	1.035259	26.774039	20	6	   1.1	   0.9	; 
11479	2	  0.00	  0.00	0.000000	0.000000	0	1.035499	26.862046	20	6	   1.1	   0.9	; 
11480	2	  0.00	  0.00	0.000000	0.000000	0	1.035431	26.859737	20	6	   1.1	   0.9	; 
11481	2	  0.00	  0.00	0.000000	0.000000	0	1.019623	1.497251	20	2	   1.1	   0.9	; 
11482	2	  0.00	  0.00	0.000000	0.000000	0	1.022039	16.134374	20	2	   1.1	   0.9	; 
11483	2	  0.00	  0.00	0.000000	0.000000	0	1.063714	6.510197	20	9	   1.1	   0.9	; 
11484	2	  0.00	  0.00	0.000000	0.000000	0	1.037469	11.940478	20	5	   1.1	   0.9	; 
11485	1	  0.00	 -0.00	0.000000	0.520000	0	0.978613	-8.136031	150	9	   1.1	   0.9	; 
11486	1	 -0.00	  0.00	0.000000	1.770000	0	0.993188	-7.064220	150	9	   1.1	   0.9	; 
11487	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
11488	1	 37.04	 15.20	0.174005	27.214996	0	1.043769	-17.010151	380	10	   1.1	   0.9	; 
11489	1	 32.44	 20.10	0.000000	2.370000	0	1.051219	0.292959	150	9	   1.1	   0.9	; 
11490	1	137.20	 41.90	0.101088	13.207291	0	1.036739	-15.108104	380	10	   1.1	   0.9	; 
11491	1	  0.00	  0.00	0.090774	13.090445	0	1.050366	-6.017105	220	18	   1.2	   0.8	; 
11492	2	  0.00	  0.00	0.000000	0.000000	0	0.970854	29.381452	1.575000e+01	1	   1.1	   0.9	; 
11493	1	 -3.20	 -7.90	0.000000	1.950000	0	1.051816	27.634038	220	2	   1.1	   0.9	; 
11494	1	 -0.00	 -0.00	0.135493	30.260620	0	1.069655	-1.580413	380	21	   1.1	   0.9	; 
11495	1	 52.76	 17.20	0.000000	38.380000	0	0.994132	-4.107772	220	6	   1.1	   0.9	; 
11496	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
11497	2	  0.00	  0.00	0.000000	0.000000	0	1.029009	32.575777	20	5	   1.1	   0.9	; 
11498	2	  0.00	  0.00	0.000000	0.000000	0	1.029009	32.575777	20	5	   1.1	   0.9	; 
11499	2	  0.00	  0.00	0.000000	0.000000	0	1.029009	32.575777	20	5	   1.1	   0.9	; 
11500	2	  0.00	  0.00	0.000000	0.000000	0	1.029009	32.575777	20	5	   1.1	   0.9	; 
11501	1	193.30	 42.00	0.119745	3.480255	0	1.025734	-19.195718	220	4	   1.1	   0.9	; 
11502	2	  0.00	  0.00	0.000000	0.000000	0	1.017349	20.721078	11	1	   1.1	   0.9	; 
11503	1	134.70	 17.50	0.000000	4.530000	0	1.001734	-25.891840	220	4	   1.1	   0.9	; 
11504	2	  0.00	  0.00	0.000000	0.000000	0	1.022885	22.331648	20	10	   1.1	   0.9	; 
11505	1	110.30	 10.70	0.117264	16.622052	0	1.024319	-2.010067	220	6	   1.1	   0.9	; 
11506	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
11507	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
11508	1	  0.00	 -0.00	0.009953	1.310047	0	0.988502	2.309053	110	18	   1.1	   0.9	; 
11509	2	  0.00	  0.00	0.000000	0.000000	0	1.013195	9.237936	11	1	   1.1	   0.9	; 
11510	2	  0.00	  0.00	0.000000	0.000000	0	1.033240	-5.012105	20	4	   1.1	   0.9	; 
11511	1	  0.00	  0.00	0.000000	1.010000	0	1.019793	-7.561936	150	9	   1.1	   0.9	; 
11512	1	 10.11	  4.30	0.000000	0.630000	0	0.985835	-4.027629	110	18	   1.1	   0.9	; 
11513	1	  0.00	  0.00	0.215164	46.233143	0	1.080848	2.641129	380	18	   1.2	   0.8	; 
11514	1	 -9.78	 -3.66	0.000000	0.720000	0	0.973933	-8.952943	110	18	   1.1	   0.9	; 
11515	1	  0.00	 -0.00	0.000000	2.060000	0	1.056507	27.962860	220	5	   1.1	   0.9	; 
11516	1	  8.71	  2.50	0.000000	0.660000	0	0.969418	-8.813263	110	18	   1.1	   0.9	; 
11517	1	 -0.00	  0.00	0.101122	0.748878	0	0.984712	15.209887	380	5	   1.1	   0.9	; 
11518	1	  0.00	 -0.00	0.302291	2.117657	0	1.060327	8.879279	220	3	   1.1	   0.9	; 
11519	1	 -0.00	  0.00	0.000000	27.390000	0	1.036174	36.321501	150	8	   1.1	   0.9	; 
11520	2	  0.00	  0.00	0.000000	0.000000	0	1.023361	29.828652	20	5	   1.1	   0.9	; 
11521	2	  0.00	  0.00	0.000000	0.000000	0	1.024274	-9.959230	20	4	   1.1	   0.9	; 
11522	1	185.80	 31.80	0.000000	3.730000	0	1.020685	7.635020	220	5	   1.1	   0.9	; 
11523	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	0.465782	20	6	   1.1	   0.9	; 
11524	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	0.465782	20	6	   1.1	   0.9	; 
11525	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	0.465782	20	6	   1.1	   0.9	; 
11526	2	  0.00	  0.00	0.000000	0.000000	0	1.031502	0.465782	20	6	   1.1	   0.9	; 
11527	2	  0.00	  0.00	0.000000	0.000000	0	1.031220	1.037828	20	6	   1.1	   0.9	; 
11528	2	  0.00	  0.00	0.000000	0.000000	0	1.031220	1.037828	20	6	   1.1	   0.9	; 
11529	2	  0.00	  0.00	0.000000	0.000000	0	1.007216	-1.420425	20	2	   1.1	   0.9	; 
11530	2	  0.00	  0.00	0.000000	0.000000	0	1.031220	1.037828	20	6	   1.1	   0.9	; 
11531	1	  0.00	  0.00	0.000000	0.000000	0	1.036160	-10.170176	150	9	   1.1	   0.9	; 
11532	1	  0.00	 -0.00	0.000000	1.550000	0	1.017123	21.904571	220	5	   1.1	   0.9	; 
11533	1	  0.00	  0.00	0.000000	0.860000	0	1.000846	-7.407948	110	21	   1.1	   0.9	; 
11534	1	  0.00	 -0.00	0.000000	15.210000	0	1.029093	49.644716	380	3	   1.1	   0.9	; 
11535	1	 12.60	  1.80	0.000000	4.190000	0	0.970932	21.818127	154	1	   1.1	   0.9	; 
11536	2	  0.00	  0.00	0.000000	0.000000	0	1.023361	29.828652	20	5	   1.1	   0.9	; 
11537	1	 -0.00	  0.00	0.000000	3.980000	0	1.052535	7.629900	220	1	   1.1	   0.9	; 
11538	1	 -3.53	 -4.62	0.000000	0.000000	0	0.990321	23.849769	150	8	   1.1	   0.9	; 
11539	2	  0.00	  0.00	0.000000	0.000000	0	1.056762	11.950776	1.050000e+01	1	   1.1	   0.9	; 
11540	1	 40.65	 16.00	0.000000	0.360000	0	0.987018	-4.480640	110	18	   1.1	   0.9	; 
11541	1	316.50	100.80	0.239735	5.640210	0	1.006736	55.801921	220	13	   1.1	   0.9	; 
11542	1	 -0.00	  0.00	0.000000	13.080000	0	0.996405	-7.172261	220	6	   1.1	   0.9	; 
11543	1	 -0.00	  0.00	0.000000	0.000000	0	1.050293	43.935202	380	8	   1.1	   0.9	; 
11544	1	 -0.00	 -0.00	0.000000	2.360000	0	1.034667	29.874033	220	5	   1.1	   0.9	; 
11545	1	 -0.00	  0.00	0.000000	15.040000	0	1.034377	-13.734738	380	1	   1.1	   0.9	; 
11546	1	  0.00	  0.00	0.000000	5.590000	0	0.995183	32.889399	220	3	   1.1	   0.9	; 
11547	1	 -0.00	 -0.00	0.463131	37.913355	0	1.048459	-12.771960	380	10	   1.1	   0.9	; 
11548	1	  0.00	  0.00	0.000000	0.000000	0	1.036105	-7.389707	150	9	   1.1	   0.9	; 
11549	2	  0.00	  0.00	0.000000	0.000000	0	0.995145	31.935435	11	1	   1.1	   0.9	; 
11550	1	258.30	166.00	0.000000	16.310000	0	0.988946	17.967208	220	6	   1.1	   0.9	; 
11551	2	  0.00	  0.00	0.000000	0.000000	0	1.054159	6.298568	20	20	   1.1	   0.9	; 
11552	1	 -0.00	  0.00	0.000000	0.330000	0	0.964189	-9.676227	150	9	   1.1	   0.9	; 
11553	1	 11.41	  0.30	0.000000	0.200000	0	0.988905	-7.944058	110	18	   1.1	   0.9	; 
11554	1	 39.14	 13.20	0.000000	2.920000	0	0.970038	-5.739908	110	18	   1.1	   0.9	; 
11555	1	229.30	 32.70	0.000000	10.270000	0	1.011924	12.571042	154	1	   1.1	   0.9	; 
11556	1	 88.50	 10.80	0.000000	9.540000	0	1.025664	3.941893	220	20	   1.1	   0.9	; 
11557	1	  2.80	  0.50	0.000000	1.260000	0	0.994823	-7.774200	110	18	   1.1	   0.9	; 
11558	2	  0.00	  0.00	0.000000	0.000000	0	1.019231	22.327173	20	24	   1.1	   0.9	; 
11559	1	 -0.00	 -0.00	0.000000	0.260000	0	1.022691	-10.833665	150	9	   1.1	   0.9	; 
11560	1	 -0.00	  0.00	0.000000	0.000000	0	1.021419	-22.292440	20	4	   1.1	   0.9	; 
11561	1	  0.00	  0.00	0.000000	77.597016	0	1.054210	6.879607	380	24	   1.1	   0.9	; 
11562	1	  0.00	  0.00	0.000000	0.000000	0	0.978211	-7.893051	150	9	   1.1	   0.9	; 
11563	1	 17.02	  2.00	0.000000	3.650000	0	1.029712	9.125452	220	7	   1.1	   0.9	; 
11564	2	  0.00	  0.00	0.000000	0.000000	0	1.033947	-9.228621	20	6	   1.1	   0.9	; 
11565	1	254.00	 74.30	0.000000	54.480000	0	1.047277	7.939752	380	16	   1.1	   0.9	; 
11566	1	 -0.00	  0.00	0.000000	6.510000	0	0.985612	-18.102016	220	4	   1.1	   0.9	; 
11567	1	 -0.00	  0.00	0.000000	8.610000	0	1.019305	44.637887	220	8	   1.1	   0.9	; 
11568	2	  0.00	  0.00	0.000000	0.000000	0	1.032238	-4.146012	20	6	   1.1	   0.9	; 
11569	2	  0.00	  0.00	0.000000	0.000000	0	1.032238	-4.146012	20	6	   1.1	   0.9	; 
11570	2	  0.00	  0.00	0.000000	0.000000	0	1.026319	-4.093349	20	6	   1.1	   0.9	; 
11571	1	  0.30	-97.20	0.000000	0.070000	0	1.037776	30.459790	220	3	   1.1	   0.9	; 
11572	1	 73.58	 48.60	0.000000	2.870000	0	0.952007	-28.718282	150	10	   1.1	   0.9	; 
11573	1	  0.00	  0.00	0.295058	0.244119	0	1.024079	44.848437	380	3	   1.1	   0.9	; 
11574	1	 -0.00	 -0.00	0.000000	7.990000	0	1.052808	14.230733	220	5	   1.1	   0.9	; 
11575	1	  0.00	  0.00	0.000000	0.000000	0	1.029478	-2.341076	150	9	   1.1	   0.9	; 
11576	1	 47.55	 17.80	0.000000	0.320000	0	1.027086	0.614256	220	5	   1.1	   0.9	; 
11577	2	  0.00	  0.00	0.000000	0.000000	0	0.990908	15.838980	20	18	   1.1	   0.9	; 
11578	2	  0.00	  0.00	0.000000	0.000000	0	1.016999	60.332496	20	10	   1.1	   0.9	; 
11579	2	  0.00	  0.00	0.000000	0.000000	0	1.050987	40.998977	20	10	   1.1	   0.9	; 
11580	2	  0.00	  0.00	0.000000	0.000000	0	1.023809	10.838684	20	6	   1.1	   0.9	; 
11581	2	  0.00	  0.00	0.000000	0.000000	0	0.995022	23.934845	11	1	   1.1	   0.9	; 
11582	1	142.40	 20.00	0.000000	2.420000	0	1.033386	9.187824	220	5	   1.1	   0.9	; 
11583	1	162.50	 42.70	0.000000	12.790000	0	1.001509	9.954559	220	5	   1.1	   0.9	; 
11584	2	  0.00	  0.00	0.000000	0.000000	0	1.004190	31.464758	11	1	   1.1	   0.9	; 
11585	1	 41.88	  3.02	0.000000	5.650000	0	1.004923	90.798314	150	1	   1.1	   0.9	; 
11586	2	  0.00	  0.00	0.000000	0.000000	0	1.052394	33.692026	20	10	   1.1	   0.9	; 
11587	1	  0.00	 -0.00	0.000000	4.520000	0	1.030635	2.430468	154	1	   1.1	   0.9	; 
11588	2	  0.00	  0.00	0.000000	0.000000	0	1.029344	21.964639	20	10	   1.1	   0.9	; 
11589	1	  0.00	  0.00	0.090774	2.080444	0	1.055360	4.225642	220	18	   1.1	   0.9	; 
11590	1	125.30	  7.70	0.019458	14.570542	0	1.022638	24.068742	220	13	   1.1	   0.9	; 
11591	1	427.90	145.80	0.000000	40.720000	0	1.021461	-8.576014	380	6	   1.1	   0.9	; 
11592	1	 36.94	 11.00	0.000000	0.520000	0	1.023532	17.869884	220	5	   1.1	   0.9	; 
11593	1	  0.00	  0.00	0.000000	8.770000	0	1.013843	-20.803128	220	6	   1.1	   0.9	; 
11594	1	  9.70	  1.40	0.000000	11.340000	0	1.014720	35.673432	154	1	   1.1	   0.9	; 
11595	1	338.70	 52.50	0.000000	11.360000	0	1.039128	10.819615	220	5	   1.1	   0.9	; 
11596	1	 -0.00	  0.00	0.153220	5.976780	0	1.039377	14.867516	220	7	   1.1	   0.9	; 
11597	1	  3.20	  0.60	0.000000	0.820000	0	0.988782	-5.594179	110	18	   1.1	   0.9	; 
11598	1	 -0.00	 -0.00	0.000000	25.730000	0	1.061414	49.736419	380	1	   1.1	   0.9	; 
11599	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	9.917398	20	23	   1.1	   0.9	; 
11600	2	  0.00	  0.00	0.000000	0.000000	0	1.031054	10.435949	20	5	   1.1	   0.9	; 
11601	1	 52.46	  2.90	0.000000	0.350000	0	1.028410	11.034704	220	5	   1.1	   0.9	; 
11602	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	9.917398	20	23	   1.1	   0.9	; 
11603	2	  0.00	  0.00	0.000000	0.000000	0	1.022352	20.659989	20	5	   1.1	   0.9	; 
11604	2	  0.00	  0.00	0.000000	0.000000	0	1.022352	20.659989	20	5	   1.1	   0.9	; 
11605	2	  0.00	  0.00	0.000000	0.000000	0	1.031054	10.435949	20	5	   1.1	   0.9	; 
11606	2	  0.00	  0.00	0.000000	0.000000	0	1.031054	10.435949	20	5	   1.1	   0.9	; 
11607	1	  0.00	 -0.00	0.000000	0.150000	0	1.020320	9.008458	110	18	   1.1	   0.9	; 
11608	1	  0.00	  0.00	0.000000	7.780000	0	1.031085	-14.460229	220	5	   1.1	   0.9	; 
11609	1	  9.21	  3.40	0.000000	2.630000	0	1.015791	22.756082	220	5	   1.1	   0.9	; 
11610	1	 30.35	 30.50	0.000000	0.760000	0	1.017753	-8.026498	150	9	   1.1	   0.9	; 
11611	2	  0.00	  0.00	0.000000	0.000000	0	1.043059	9.285297	20	23	   1.1	   0.9	; 
11612	1	  7.00	  1.00	0.000000	4.050000	0	0.983360	22.995978	154	1	   1.1	   0.9	; 
11613	1	  0.00	  0.00	0.000000	1.550000	0	1.052439	-6.564757	150	9	   1.1	   0.9	; 
11614	1	 77.20	 11.00	0.000000	9.220000	0	0.975047	41.518085	154	1	   1.1	   0.9	; 
11615	1	  0.00	 -0.00	0.000000	0.330000	0	1.018322	-0.328638	110	18	   1.1	   0.9	; 
11616	1	  0.00	 -0.00	0.000000	7.730000	0	1.004155	27.356143	380	3	   1.1	   0.9	; 
11617	2	  0.00	  0.00	0.000000	0.000000	0	1.009173	19.132388	20	5	   1.1	   0.9	; 
11618	1	 -0.00	  8.30	0.000000	10.190000	0	1.102278	-15.190395	150	9	   1.2	   0.8	; 
11619	2	  0.00	  0.00	0.000000	0.000000	0	1.041353	7.871779	20	22	   1.1	   0.9	; 
11620	1	  0.00	  0.00	0.000000	0.000000	0	0.940462	-11.519394	150	9	   1.1	   0.9	; 
11621	1	 -0.00	  0.00	0.000000	0.000000	0	0.992991	15.869625	20	5	   1.1	   0.9	; 
11622	1	 -0.00	  0.00	0.000000	0.000000	0	0.992991	15.869625	20	5	   1.1	   0.9	; 
11623	2	  0.00	  0.00	0.000000	0.000000	0	1.009173	19.132388	20	5	   1.1	   0.9	; 
11624	2	  0.00	  0.00	0.000000	0.000000	0	1.009173	19.132388	20	5	   1.1	   0.9	; 
11625	2	  0.00	  0.00	0.000000	0.000000	0	1.014865	17.912579	20	5	   1.1	   0.9	; 
11626	2	  0.00	  0.00	0.000000	0.000000	0	1.014865	17.912579	20	5	   1.1	   0.9	; 
11627	1	 -0.18	 -1.31	0.000000	0.000000	0	1.017817	42.272152	150	8	   1.1	   0.9	; 
11628	1	 35.14	  7.60	0.000000	6.490000	0	1.020622	-11.444475	110	22	   1.1	   0.9	; 
11629	1	  0.00	 -0.00	0.000000	2.740000	0	1.043780	11.735527	380	1	   1.1	   0.9	; 
11630	2	  0.00	  0.00	0.000000	0.000000	0	0.991989	39.317054	1.380000e+01	1	   1.1	   0.9	; 
11631	2	  0.00	  0.00	0.000000	0.000000	0	1.050944	40.491716	20	3	   1.1	   0.9	; 
11632	2	  0.00	  0.00	0.000000	0.000000	0	1.050800	40.476149	20	3	   1.1	   0.9	; 
11633	2	  0.00	  0.00	0.000000	0.000000	0	1.049270	45.669864	20	3	   1.1	   0.9	; 
11634	2	  0.00	  0.00	0.000000	0.000000	0	1.050944	40.491716	20	3	   1.1	   0.9	; 
11635	2	  0.00	  0.00	0.000000	0.000000	0	1.050800	40.476149	20	3	   1.1	   0.9	; 
11636	1	160.30	 89.70	0.000000	47.280000	0	1.006490	19.103021	380	3	   1.1	   0.9	; 
11637	1	 38.15	 23.60	0.000000	0.000000	0	1.053823	0.430007	150	9	   1.1	   0.9	; 
11638	2	  0.00	  0.00	0.000000	0.000000	0	1.012679	-1.926220	20	18	   1.1	   0.9	; 
11639	1	 -0.00	  0.00	0.120000	20.100000	0	1.019150	23.723200	380	6	   1.1	   0.9	; 
11640	1	 -0.00	  0.00	0.000000	0.970000	0	1.031648	8.378210	220	5	   1.1	   0.9	; 
11641	2	  0.00	  0.00	0.000000	0.000000	0	1.007460	39.171104	11	1	   1.1	   0.9	; 
11642	1	 88.40	 25.20	0.000000	12.900000	0	1.029112	7.476738	220	5	   1.1	   0.9	; 
11643	2	  0.00	  0.00	0.000000	0.000000	0	1.035771	2.999441	20	14	   1.1	   0.9	; 
11644	1	  0.30	  0.20	0.000000	4.700000	0	1.035310	20.027062	380	3	   1.1	   0.9	; 
11645	1	 36.84	 14.10	0.000000	33.550000	0	1.045347	-15.357554	380	4	   1.1	   0.9	; 
11646	1	 60.07	 20.00	0.000000	0.170000	0	0.955328	-7.482884	110	21	   1.1	   0.9	; 
11647	1	 -0.00	 -0.00	0.000000	65.240000	0	0.969264	32.129316	400	1	   1.1	   0.9	; 
11648	2	  0.00	  0.00	0.000000	0.000000	0	1.029166	13.522836	20	14	   1.1	   0.9	; 
11649	2	  0.00	  0.00	0.000000	0.000000	0	1.023418	29.920304	20	5	   1.1	   0.9	; 
11650	1	  0.00	  0.00	0.232942	35.845683	0	1.030951	60.569581	380	3	   1.1	   0.9	; 
11651	1	 17.52	  9.10	0.000000	2.260000	0	0.987257	-3.558123	110	18	   1.1	   0.9	; 
11652	2	  0.00	  0.00	0.000000	0.000000	0	1.015374	8.632692	20	18	   1.1	   0.9	; 
11653	1	 -0.67	 -2.78	0.000000	11.640000	0	1.051675	-1.334511	220	23	   1.1	   0.9	; 
11654	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
11655	1	285.20	 65.30	0.000000	11.280000	0	0.977412	-27.214747	220	10	   1.1	   0.9	; 
11656	1	 -0.00	  0.00	0.000000	20.110000	0	1.041642	19.877159	380	1	   1.1	   0.9	; 
11657	1	  1.50	 87.90	0.529771	7.297956	0	1.020195	-15.690329	380	4	   1.1	   0.9	; 
11658	1	-14.91	 -5.00	0.000000	0.570000	0	0.992732	2.429388	110	18	   1.1	   0.9	; 
11659	1	  0.00	  0.00	0.733021	192.153934	0	1.068375	74.040783	380	3	   1.1	   0.9	; 
11660	1	  0.00	 -0.00	0.000000	42.810000	0	1.032044	38.537454	380	8	   1.1	   0.9	; 
11661	1	115.80	 29.30	0.000000	4.310000	0	1.007654	15.013591	220	7	   1.1	   0.9	; 
11662	1	 56.06	 17.00	0.000000	2.400000	0	1.035273	21.970264	220	5	   1.1	   0.9	; 
11663	1	106.80	 22.20	0.000000	0.970000	0	1.019769	-3.333231	110	21	   1.1	   0.9	; 
11664	1	  0.00	  0.00	0.000000	0.000000	0	1.004491	-12.436802	150	9	   1.1	   0.9	; 
11665	2	  0.00	  0.00	0.000000	0.000000	0	0.947933	57.203162	11	1	   1.1	   0.9	; 
11666	2	  0.00	  0.00	0.000000	0.000000	0	1.032102	-0.219036	20	6	   1.1	   0.9	; 
11667	2	  0.00	  0.00	0.000000	0.000000	0	1.032102	-0.219036	20	6	   1.1	   0.9	; 
11668	2	  0.00	  0.00	0.000000	0.000000	0	1.032102	-0.219036	20	6	   1.1	   0.9	; 
11669	2	  0.00	  0.00	0.000000	0.000000	0	1.032102	-0.219036	20	6	   1.1	   0.9	; 
11670	2	  0.00	  0.00	0.000000	0.000000	0	1.032102	-0.219036	20	6	   1.1	   0.9	; 
11671	1	  0.00	  0.00	0.361295	2.568993	0	1.021237	23.717974	380	6	   1.1	   0.9	; 
11672	2	  0.00	  0.00	0.000000	0.000000	0	1.018847	32.305408	11	1	   1.1	   0.9	; 
11673	1	-35.74	 38.60	0.000000	4.650000	0	1.024620	-12.151463	220	4	   1.1	   0.9	; 
11674	1	100.90	 26.70	0.000000	118.530000	0	1.021472	42.962213	380	3	   1.1	   0.9	; 
11675	1	 38.44	  2.00	0.000000	0.560000	0	1.033912	12.937830	220	5	   1.1	   0.9	; 
11676	1	 -0.00	 -0.00	0.000000	2.120000	0	1.010939	25.120796	220	3	   1.1	   0.9	; 
11677	2	  0.00	  0.00	0.000000	0.000000	0	1.058213	27.963025	20	2	   1.1	   0.9	; 
11678	1	 17.92	  5.80	0.000000	0.840000	0	1.036103	23.985216	220	5	   1.1	   0.9	; 
11679	1	  0.00	  0.00	0.181549	21.720889	0	1.059879	-2.236576	220	18	   1.2	   0.8	; 
11680	2	  0.00	  0.00	0.000000	0.000000	0	1.026027	-7.002651	20	4	   1.1	   0.9	; 
11681	1	  0.00	  0.00	0.000000	0.000000	0	1.012673	-2.175699	380	6	   1.1	   0.9	; 
11682	1	 -0.00	  0.00	0.090774	1.980444	0	1.043700	6.318844	220	18	   1.1	   0.9	; 
11683	1	  0.00	  0.00	0.000000	3.860000	0	1.014036	28.986180	154	1	   1.1	   0.9	; 
11684	1	125.40	 17.80	0.000000	4.020000	0	1.027671	29.425746	154	1	   1.1	   0.9	; 
11685	1	156.00	 60.70	0.000000	1.520000	0	0.989283	27.206785	150	8	   1.1	   0.9	; 
11686	2	  0.00	  0.00	0.000000	0.000000	0	1.015505	-3.112218	20	22	   1.1	   0.9	; 
11687	2	  0.00	  0.00	0.000000	0.000000	0	1.019460	-9.574196	20	22	   1.1	   0.9	; 
11688	1	488.70	184.70	0.354760	78.854076	0	1.047817	24.207232	380	14	   1.1	   0.9	; 
11689	2	  0.00	  0.00	0.000000	0.000000	0	1.005775	-8.537815	20	22	   1.1	   0.9	; 
11690	2	  0.00	  0.00	0.000000	0.000000	0	1.005775	-8.537815	20	22	   1.1	   0.9	; 
11691	2	  0.00	  0.00	0.000000	0.000000	0	1.005775	-8.537815	20	22	   1.1	   0.9	; 
11692	2	  0.00	  0.00	0.000000	0.000000	0	1.005775	-8.537815	20	22	   1.1	   0.9	; 
11693	2	  0.00	  0.00	0.000000	0.000000	0	1.005775	-8.537815	20	22	   1.1	   0.9	; 
11694	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11695	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
11696	1	111.60	  8.90	0.000000	16.190000	0	1.079269	5.904616	220	5	   1.1	   0.9	; 
11697	1	  5.11	  1.30	0.000000	0.800000	0	1.018627	-2.342489	110	18	   1.1	   0.9	; 
11698	1	  0.00	 -0.00	0.000000	8.630000	0	1.020380	17.569195	220	3	   1.1	   0.9	; 
11699	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
11700	1	  0.00	  0.00	0.000000	0.220000	0	1.021285	26.180239	150	8	   1.1	   0.9	; 
11701	1	  0.00	  0.00	0.000000	59.880000	0	1.127132	-1.539016	380	9	   1.2	   0.8	; 
11702	1	  0.00	 -0.00	0.340870	0.574879	0	1.045492	35.801591	380	2	   1.1	   0.9	; 
11703	1	443.80	172.10	0.000000	52.540000	0	1.059179	30.508917	380	14	   1.1	   0.9	; 
11704	2	  0.00	  0.00	0.000000	0.000000	0	1.047549	4.244102	20	18	   1.1	   0.9	; 
11705	2	  0.00	  0.00	0.000000	0.000000	0	1.003732	-4.459321	20	4	   1.1	   0.9	; 
11706	1	  3.30	  1.10	0.000000	0.280000	0	0.997366	-14.326802	110	22	   1.1	   0.9	; 
11707	1	  0.00	  0.00	0.000000	3.280000	0	1.049541	0.642038	154	1	   1.1	   0.9	; 
11708	1	  0.00	  0.00	0.000000	0.000000	0	1.015869	-10.791845	150	9	   1.1	   0.9	; 
11709	1	 -0.00	 -0.00	0.000000	0.000000	0	1.014893	-9.156289	20	4	   1.1	   0.9	; 
11710	1	 -0.00	 -0.00	0.000000	0.240000	0	1.001826	2.228946	154	1	   1.1	   0.9	; 
11711	1	  0.00	  0.00	0.000000	79.500000	0	1.024531	-10.409141	380	1	   1.1	   0.9	; 
11712	1	 21.72	  7.20	0.000000	0.640000	0	0.958243	-7.978430	110	21	   1.1	   0.9	; 
11713	2	  0.00	  0.00	0.000000	0.000000	0	1.018200	22.678700	20	6	   1.1	   0.9	; 
11714	2	  0.00	  0.00	0.000000	0.000000	0	1.018200	22.678700	20	6	   1.1	   0.9	; 
11715	1	  0.00	 -0.00	0.000000	48.740000	0	0.967345	5.815652	380	1	   1.1	   0.9	; 
11716	2	  0.00	  0.00	0.000000	0.000000	0	1.024861	-2.735628	20	10	   1.1	   0.9	; 
11717	2	  0.00	  0.00	0.000000	0.000000	0	1.042492	18.795962	20	6	   1.1	   0.9	; 
11718	1	 69.48	 19.70	0.000000	22.100000	0	1.029730	-21.007744	220	4	   1.1	   0.9	; 
11719	1	  0.00	  0.00	0.252700	79.802150	0	1.039836	-14.881275	380	10	   1.1	   0.9	; 
11720	1	 30.03	 10.00	0.000000	1.110000	0	0.991694	-4.403598	110	21	   1.1	   0.9	; 
11721	1	 -0.00	  0.00	0.000000	21.600000	0	1.023018	33.158363	380	3	   1.1	   0.9	; 
11722	1	237.90	 68.50	0.000000	5.120000	0	1.019750	9.799079	220	5	   1.1	   0.9	; 
11723	2	  0.00	  0.00	0.000000	0.000000	0	1.050494	10.971923	20	5	   1.1	   0.9	; 
11724	1	 -0.20	 -0.96	0.000000	0.000000	0	1.014816	31.102888	150	8	   1.1	   0.9	; 
11725	1	115.70	 10.70	0.000000	19.100000	0	1.013341	-26.927209	220	4	   1.1	   0.9	; 
11726	1	234.00	 13.10	0.000000	51.030000	0	1.025187	10.345307	220	5	   1.1	   0.9	; 
11727	1	  0.00	  0.00	0.000000	0.590000	0	0.963590	-0.680295	110	18	   1.1	   0.9	; 
11728	1	  0.00	 -0.00	0.000000	1.570000	0	0.924746	-12.203993	150	9	   1.1	   0.9	; 
11729	2	  0.00	  0.00	0.000000	0.000000	0	1.036966	15.051213	20	14	   1.1	   0.9	; 
11730	1	 33.14	 20.50	0.000000	0.540000	0	1.019724	-7.102140	150	9	   1.1	   0.9	; 
11731	1	110.20	 15.70	0.000000	1.110000	0	0.997872	29.769503	154	1	   1.1	   0.9	; 
11732	1	217.70	164.60	0.000000	11.880000	0	1.012944	32.566079	380	3	   1.1	   0.9	; 
11733	1	 -0.00	  0.00	0.120000	15.180000	0	0.999881	-2.012840	220	21	   1.1	   0.9	; 
11734	1	-1272.84	-649.50	0.000000	0.000000	0	1.041776	36.108702	27	3	   1.1	   0.9	; 
11735	1	253.70	 85.00	1.799271	133.197518	0	1.073610	4.310550	380	20	   1.2	   0.8	; 
11736	2	  0.00	  0.00	0.000000	0.000000	0	1.046239	4.338704	20	23	   1.1	   0.9	; 
11737	1	233.50	151.00	0.000000	35.310000	0	1.033684	-16.072132	380	10	   1.1	   0.9	; 
11738	1	 35.14	  1.80	0.000000	6.120000	0	1.033098	-19.377215	220	4	   1.1	   0.9	; 
11739	1	  4.61	  1.70	0.000000	0.470000	0	1.024838	0.506407	110	19	   1.1	   0.9	; 
11740	1	120.10	 17.10	0.000000	0.080000	0	1.016088	20.739625	154	1	   1.1	   0.9	; 
11741	1	 -0.00	  0.00	0.000000	0.980000	0	1.036683	47.832050	110	8	   1.1	   0.9	; 
11742	1	 -0.00	 -0.00	0.000000	107.200000	0	0.967445	33.308335	400	1	   1.1	   0.9	; 
11743	1	 62.70	  9.00	0.000000	5.830000	0	1.009308	25.594526	154	1	   1.1	   0.9	; 
11744	1	  0.00	 -8.10	0.000000	0.000000	0	0.997571	-6.641210	150	9	   1.1	   0.9	; 
11745	2	  0.00	  0.00	0.000000	0.000000	0	1.039251	-4.888975	20	10	   1.1	   0.9	; 
11746	1	 -0.00	  0.00	0.000000	0.270000	0	1.056194	25.665777	220	5	   1.1	   0.9	; 
11747	1	 12.61	  7.80	0.000000	2.420000	0	0.964803	-5.534870	150	9	   1.1	   0.9	; 
11748	1	 -0.00	  0.00	0.000000	0.270000	0	1.014672	-3.125729	110	19	   1.1	   0.9	; 
11749	2	  0.00	  0.00	0.000000	0.000000	0	1.017828	-6.986287	20	4	   1.1	   0.9	; 
11750	1	400.40	 23.60	0.577149	133.344695	0	1.040527	0.879566	380	11	   1.1	   0.9	; 
11751	1	 18.22	  6.30	0.000000	0.350000	0	0.995316	-1.997087	110	18	   1.1	   0.9	; 
11752	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
11753	1	 11.91	  3.30	0.000000	6.840000	0	1.014637	14.638791	220	5	   1.1	   0.9	; 
11754	1	 -0.00	 -0.00	0.000000	1.910000	0	0.976898	39.547729	154	1	   1.1	   0.9	; 
11755	2	  0.00	  0.00	0.000000	0.000000	0	1.019643	-4.885706	20	22	   1.1	   0.9	; 
11756	2	  0.00	  0.00	0.000000	0.000000	0	1.019643	-4.885706	20	22	   1.1	   0.9	; 
11757	2	  0.00	  0.00	0.000000	0.000000	0	1.019643	-4.885706	20	22	   1.1	   0.9	; 
11758	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
11759	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
11760	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
11761	2	  0.00	  0.00	0.000000	0.000000	0	1.018631	-11.528817	20	4	   1.1	   0.9	; 
11762	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
11763	2	  0.00	  0.00	0.000000	0.000000	0	1.037142	24.334502	20	5	   1.1	   0.9	; 
11764	1	  0.00	 -0.00	0.000000	9.680000	0	1.030705	-20.918416	220	4	   1.1	   0.9	; 
11765	1	 -0.00	 -0.00	0.000000	0.350000	0	1.027351	-0.814842	150	9	   1.1	   0.9	; 
11766	1	  0.00	  0.00	0.000000	0.520000	0	0.999629	27.315451	154	1	   1.1	   0.9	; 
11767	1	  0.00	 -0.00	0.458938	18.186674	0	1.060664	31.154385	380	13	   1.1	   0.9	; 
11768	2	  0.00	  0.00	0.000000	0.000000	0	1.023993	4.449412	11	1	   1.1	   0.9	; 
11769	1	 -0.00	 -0.00	0.000000	0.360000	0	1.008615	-8.918557	150	9	   1.1	   0.9	; 
11770	1	  0.00	 -0.00	0.000000	0.760000	0	1.021249	-4.603249	110	22	   1.1	   0.9	; 
11771	1	  0.00	 -0.00	0.000000	0.370000	0	0.981726	-7.828011	150	9	   1.1	   0.9	; 
11772	1	135.70	 31.60	0.000000	26.650000	0	0.999599	-7.186284	220	6	   1.1	   0.9	; 
11773	2	  0.00	  0.00	0.000000	0.000000	0	1.008948	-4.613451	20	10	   1.1	   0.9	; 
11774	1	 -0.00	  0.00	0.000000	16.770000	0	1.015224	15.706003	220	5	   1.1	   0.9	; 
11775	1	 14.92	  4.90	0.000000	0.650000	0	1.008464	-9.273691	110	12	   1.1	   0.9	; 
11776	1	 81.99	 32.20	0.000000	7.300000	0	1.017793	-25.568793	220	4	   1.1	   0.9	; 
11777	1	 13.90	  1.90	0.000000	6.580000	0	1.004419	17.422000	154	1	   1.1	   0.9	; 
11778	1	  0.00	  0.00	0.000000	0.000000	0	0.965388	-11.747495	150	9	   1.1	   0.9	; 
11779	1	  3.20	  1.50	0.000000	0.950000	0	0.990025	-5.482919	110	18	   1.1	   0.9	; 
11780	1	 -0.00	 -0.00	0.000000	0.350000	0	0.918259	-12.437657	150	9	   1.1	   0.9	; 
11781	2	  0.00	  0.00	0.000000	0.000000	0	1.030530	1.384954	11	1	   1.1	   0.9	; 
11782	1	 36.84	 14.10	0.000000	17.840000	0	1.037950	-12.780799	380	4	   1.1	   0.9	; 
11783	1	 -0.00	 -0.00	0.000000	7.920000	0	1.017814	42.272130	150	8	   1.1	   0.9	; 
11784	1	 40.04	 15.10	0.000000	1.050000	0	0.953672	-7.515530	110	21	   1.1	   0.9	; 
11785	1	149.63	 59.00	0.000000	4.990000	0	0.992936	-4.042052	220	6	   1.1	   0.9	; 
11786	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
11787	1	 28.53	 11.50	0.000000	0.720000	0	0.979531	-5.995895	110	21	   1.1	   0.9	; 
11788	1	 16.70	  2.40	0.000000	2.640000	0	1.031335	18.168562	154	1	   1.1	   0.9	; 
11789	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
11790	1	 -0.00	 -0.00	0.000000	8.990000	0	1.024160	36.959559	150	8	   1.1	   0.9	; 
11791	1	  9.41	  2.30	0.000000	1.180000	0	0.980914	1.532206	110	18	   1.1	   0.9	; 
11792	1	  0.00	  0.00	0.000000	2.780000	0	1.017690	-5.855082	220	1	   1.1	   0.9	; 
11793	1	  0.00	  0.00	0.000000	2.590000	0	0.967603	48.289835	220	3	   1.1	   0.9	; 
11794	1	  1.80	  0.70	0.000000	0.270000	0	0.984643	-1.523613	110	19	   1.1	   0.9	; 
11795	1	 14.22	  4.70	0.000000	5.580000	0	0.990096	-3.188831	220	10	   1.1	   0.9	; 
11796	2	  0.00	  0.00	0.000000	0.000000	0	1.015006	-6.446837	20	4	   1.1	   0.9	; 
11797	2	  0.00	  0.00	0.000000	0.000000	0	1.027461	-17.241264	20	4	   1.1	   0.9	; 
11798	1	 -0.00	  0.00	0.000000	4.320000	0	1.095454	-13.630803	150	9	   1.2	   0.8	; 
11799	1	  0.00	 -0.00	0.000000	0.110000	0	0.997412	-7.185192	110	18	   1.1	   0.9	; 
11800	1	 11.41	  4.40	0.000000	0.120000	0	0.986973	-7.976535	110	18	   1.1	   0.9	; 
11801	1	 76.88	 16.40	0.000000	6.610000	0	1.040262	2.637511	220	5	   1.1	   0.9	; 
11802	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020557	9.624602	20	14	   1.1	   0.9	; 
11803	2	  0.00	  0.00	0.000000	0.000000	0	1.060489	63.220430	20	3	   1.1	   0.9	; 
11804	1	 -0.00	  0.00	0.000000	21.600000	0	1.005867	26.566969	380	3	   1.1	   0.9	; 
11805	2	  0.00	  0.00	0.000000	0.000000	0	1.030832	-9.752509	20	4	   1.1	   0.9	; 
11806	2	  0.00	  0.00	0.000000	0.000000	0	0.990977	91.853031	20	3	   1.1	   0.9	; 
11807	1	  0.00	  0.00	0.000000	4.280000	0	1.004043	-7.276190	220	1	   1.1	   0.9	; 
11808	1	  8.31	  3.00	0.000000	0.300000	0	1.024183	12.272913	110	19	   1.1	   0.9	; 
11809	1	156.60	 16.90	0.000000	12.260000	0	1.025276	-26.834417	220	4	   1.1	   0.9	; 
11810	2	  0.00	  0.00	0.000000	0.000000	0	1.023397	-17.323100	20	6	   1.1	   0.9	; 
11811	2	  0.00	  0.00	0.000000	0.000000	0	1.026579	1.653291	20	6	   1.1	   0.9	; 
11812	1	254.90	 71.40	0.000000	0.700000	0	1.000643	27.976596	380	3	   1.1	   0.9	; 
11813	2	  0.00	  0.00	0.000000	0.000000	0	1.024687	-5.034434	20	6	   1.1	   0.9	; 
11814	2	  0.00	  0.00	0.000000	0.000000	0	1.024687	-5.034434	20	6	   1.1	   0.9	; 
11815	2	  0.00	  0.00	0.000000	0.000000	0	1.026579	1.653291	20	6	   1.1	   0.9	; 
11816	2	  0.00	  0.00	0.000000	0.000000	0	1.026579	1.653291	20	6	   1.1	   0.9	; 
11817	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
11818	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-3.215687	20	6	   1.1	   0.9	; 
11819	2	  0.00	  0.00	0.000000	0.000000	0	1.024687	-5.034434	20	6	   1.1	   0.9	; 
11820	2	  0.00	  0.00	0.000000	0.000000	0	1.024687	-5.034434	20	6	   1.1	   0.9	; 
11821	1	 12.91	  4.20	0.000000	0.350000	0	0.986648	-14.509154	110	12	   1.1	   0.9	; 
11822	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
11823	1	 -0.00	 -0.00	0.000000	215.650000	0	1.041349	33.378779	380	5	   1.1	   0.9	; 
11824	1	 -0.00	 -0.00	0.000000	24.170000	0	1.031653	60.531820	380	3	   1.1	   0.9	; 
11825	2	  0.00	  0.00	0.000000	0.000000	0	1.024059	-1.195476	154	1	   1.1	   0.9	; 
11826	1	 -0.00	 -0.00	0.000000	0.000000	0	1.034698	-10.504371	150	9	   1.1	   0.9	; 
11827	1	 -0.17	 -1.82	0.000000	0.000000	0	1.050857	44.081150	380	8	   1.1	   0.9	; 
11828	1	 83.99	  6.00	0.000000	65.120000	0	1.013971	-22.771884	380	4	   1.1	   0.9	; 
11829	1	 -0.00	 -0.00	0.000000	4.220000	0	1.039817	13.277797	220	5	   1.1	   0.9	; 
11830	1	 37.84	 12.30	0.039146	9.700640	0	1.023783	-20.678920	220	6	   1.1	   0.9	; 
11831	1	 -0.00	  0.00	0.000000	5.730000	0	1.022983	34.764528	150	8	   1.1	   0.9	; 
11832	1	 12.11	  5.10	0.000000	6.680000	0	0.924454	-8.009866	110	18	   1.1	   0.9	; 
11833	1	 27.90	  4.00	0.000000	4.850000	0	0.994977	26.392140	154	1	   1.1	   0.9	; 
11834	1	 70.38	 27.50	0.000000	0.770000	0	0.986767	-2.140551	110	3	   1.1	   0.9	; 
11835	1	 93.80	 15.90	0.000000	0.000000	0	1.065242	11.327355	110	24	   1.1	   0.9	; 
11836	1	  0.00	 -0.00	0.000000	0.070000	0	0.971979	7.130049	110	18	   1.1	   0.9	; 
11837	1	123.80	 40.20	0.078704	3.951296	0	1.026312	17.731987	220	5	   1.1	   0.9	; 
11838	1	 -0.00	 -0.00	0.000000	0.000000	0	1.012820	-20.654825	20	6	   1.1	   0.9	; 
11839	1	  0.00	 -0.00	0.348979	0.528572	0	1.023827	61.091818	110	8	   1.1	   0.9	; 
11840	1	-880.44	-449.03	0.000000	0.000000	0	1.040515	28.323211	27	3	   1.1	   0.9	; 
11841	1	  3.30	  1.10	0.009871	0.810129	0	0.985038	-14.340693	110	22	   1.1	   0.9	; 
11842	1	 -0.00	 -0.00	0.000000	61.795782	0	1.010591	16.730632	380	5	   1.1	   0.9	; 
11843	1	 25.00	  3.60	0.000000	2.960000	0	1.013919	18.923306	154	1	   1.1	   0.9	; 
11844	1	  0.00	  0.00	0.000000	0.000000	0	0.973840	-5.930731	150	9	   1.1	   0.9	; 
11845	1	  0.00	  0.00	0.000000	66.290000	0	1.041528	18.789335	380	6	   1.1	   0.9	; 
11846	1	 42.35	 13.50	0.000000	0.320000	0	0.980712	-2.997082	110	18	   1.1	   0.9	; 
11847	1	 19.02	  6.00	0.000000	1.450000	0	0.994501	-3.334975	110	21	   1.1	   0.9	; 
11848	1	 53.56	 18.80	0.000000	1.450000	0	1.031466	4.488829	220	20	   1.1	   0.9	; 
11849	2	  0.00	  0.00	0.000000	0.000000	0	1.040009	86.062395	20	3	   1.1	   0.9	; 
11850	2	  0.00	  0.00	0.000000	0.000000	0	0.955439	48.700819	1.060000e+01	1	   1.1	   0.9	; 
11851	2	  0.00	  0.00	0.000000	0.000000	0	1.056682	5.170602	20	18	   1.1	   0.9	; 
11852	1	  0.00	  0.00	0.000000	0.010000	0	1.004296	17.471584	154	1	   1.1	   0.9	; 
11853	2	  0.00	  0.00	0.000000	0.000000	0	1.057062	4.322623	20	18	   1.1	   0.9	; 
11854	2	  0.00	  0.00	0.000000	0.000000	0	1.056682	5.170602	20	18	   1.1	   0.9	; 
11855	1	 28.63	  8.80	0.000000	0.670000	0	0.997329	-9.773309	110	22	   1.1	   0.9	; 
11856	2	  0.00	  0.00	0.000000	0.000000	0	1.021695	19.217324	1.380000e+01	1	   1.1	   0.9	; 
11857	1	 14.32	  2.20	0.000000	1.260000	0	0.993250	-13.883981	110	22	   1.1	   0.9	; 
11858	1	 69.18	  9.50	0.000000	3.670000	0	1.069542	22.417993	220	5	   1.1	   0.9	; 
11859	2	  0.00	  0.00	0.000000	0.000000	0	1.009821	29.021748	6.300000e+00	1	   1.1	   0.9	; 
11860	1	170.80	 70.40	0.000000	7.230000	0	0.979390	6.577418	220	3	   1.1	   0.9	; 
11861	1	 -0.00	 -0.00	0.000000	9.540000	0	1.022284	15.569104	220	5	   1.1	   0.9	; 
11862	1	-19.32	  6.40	0.000000	0.230000	0	0.981120	0.528152	150	9	   1.1	   0.9	; 
11863	1	  0.00	  0.00	0.000000	0.000000	0	1.060995	0.247818	150	23	   1.1	   0.9	; 
11864	1	 36.90	  5.30	0.000000	3.700000	0	1.002496	19.130689	154	1	   1.1	   0.9	; 
11865	1	135.20	 70.60	0.000000	9.370000	0	0.971128	-15.834590	150	9	   1.1	   0.9	; 
11866	1	 56.76	 13.40	0.000000	1.180000	0	1.028521	7.435606	220	5	   1.1	   0.9	; 
11867	1	  0.00	  0.00	0.000000	3.220000	0	1.013456	26.007542	380	3	   1.1	   0.9	; 
11868	1	 41.75	  7.40	0.000000	18.540000	0	1.016223	-26.428264	220	4	   1.1	   0.9	; 
11869	1	 -0.00	 -0.00	0.000000	44.660000	0	1.039579	-17.294301	380	10	   1.1	   0.9	; 
11870	1	174.20	 54.30	0.000000	23.930000	0	1.009571	-19.616145	380	6	   1.1	   0.9	; 
11871	1	  3.80	  1.30	0.000000	1.110000	0	0.995342	-4.221904	110	18	   1.1	   0.9	; 
11872	1	  0.00	 -0.00	0.000000	0.480000	0	0.983290	1.387261	110	18	   1.1	   0.9	; 
11873	1	  0.00	  0.00	0.000000	16.370000	0	1.006753	32.438243	380	2	   1.1	   0.9	; 
11874	1	 68.48	 42.70	0.000000	6.370000	0	1.032056	23.237993	220	3	   1.1	   0.9	; 
11875	2	  0.00	  0.00	0.000000	0.000000	0	1.016616	-4.658699	20	4	   1.1	   0.9	; 
11876	1	 14.20	  2.00	0.000000	1.340000	0	0.988490	14.048290	154	1	   1.1	   0.9	; 
11877	1	  6.21	  1.50	0.000000	1.420000	0	0.987181	-4.824838	110	18	   1.1	   0.9	; 
11878	1	 44.65	 -1.60	0.019811	15.410189	0	1.010274	-12.645316	220	4	   1.1	   0.9	; 
11879	1	130.00	 18.50	0.000000	0.620000	0	1.023918	1.897357	154	1	   1.1	   0.9	; 
11880	2	  0.00	  0.00	0.000000	0.000000	0	1.010466	11.179882	20	18	   1.1	   0.9	; 
11881	1	  6.91	-11.10	0.000000	0.670000	0	1.025497	53.824202	110	8	   1.1	   0.9	; 
11882	1	 35.94	 22.30	0.000000	0.000000	0	1.041516	-6.856455	150	9	   1.1	   0.9	; 
11883	1	 -0.67	 -3.25	0.000000	0.000000	0	1.099209	-14.353653	150	9	   1.2	   0.8	; 
11884	1	 92.90	 13.20	0.000000	4.150000	0	1.012574	31.342970	154	1	   1.1	   0.9	; 
11885	1	 35.14	 11.00	0.000000	0.480000	0	1.000041	-13.895043	110	22	   1.1	   0.9	; 
11886	2	  0.00	  0.00	0.000000	0.000000	0	1.013429	96.570197	20	3	   1.1	   0.9	; 
11887	1	 -0.00	  0.00	0.000000	0.000000	0	1.008279	-10.478046	20	4	   1.1	   0.9	; 
11888	1	  0.00	  0.00	1.052336	8.691699	0	1.081636	33.907239	380	5	   1.2	   0.8	; 
11889	2	  0.00	  0.00	0.000000	0.000000	0	1.061603	44.385823	20	8	   1.1	   0.9	; 
11890	1	  9.70	  1.40	0.000000	5.110000	0	0.981663	21.412796	154	1	   1.1	   0.9	; 
11891	2	  0.00	  0.00	0.000000	0.000000	0	1.038438	0.065623	20	9	   1.1	   0.9	; 
11892	2	  0.00	  0.00	0.000000	0.000000	0	1.017287	26.369278	20	5	   1.1	   0.9	; 
11893	1	  0.00	 -0.00	0.000000	17.690000	0	1.034739	39.279987	380	8	   1.1	   0.9	; 
11894	2	  0.00	  0.00	0.000000	0.000000	0	1.023338	0.199966	20	6	   1.1	   0.9	; 
11895	2	  0.00	  0.00	0.000000	0.000000	0	1.010998	1.300317	20	10	   1.1	   0.9	; 
11896	1	316.10	 45.00	0.000000	15.200000	0	0.985586	4.453073	400	1	   1.1	   0.9	; 
11897	2	  0.00	  0.00	0.000000	0.000000	0	1.061603	44.385823	20	8	   1.1	   0.9	; 
11898	2	  0.00	  0.00	0.000000	0.000000	0	1.062536	46.738090	20	8	   1.1	   0.9	; 
11899	1	  0.00	 -0.00	0.000000	0.320000	0	0.993049	0.964393	150	9	   1.1	   0.9	; 
11900	2	  0.00	  0.00	0.000000	0.000000	0	0.964368	44.185324	11	1	   1.1	   0.9	; 
11901	1	  0.00	 -0.00	0.469372	91.718414	0	1.031288	1.850677	380	6	   1.1	   0.9	; 
11902	1	 -0.00	 -0.00	0.225420	1.272150	0	1.074011	71.405171	380	3	   1.1	   0.9	; 
11903	2	  0.00	  0.00	0.000000	0.000000	0	1.030130	4.624843	6.300000e+00	1	   1.1	   0.9	; 
11904	1	 -0.00	 -0.00	0.229027	1.548687	0	1.028716	93.987670	380	1	   1.1	   0.9	; 
11905	1	  0.00	  0.00	0.000000	5.560000	0	1.024817	27.384645	380	3	   1.1	   0.9	; 
11906	1	  2.70	 -0.10	0.038314	0.201686	0	1.053308	-2.057219	110	21	   1.1	   0.9	; 
11907	1	 13.21	  6.60	0.000000	1.190000	0	0.954989	-16.611965	110	22	   1.1	   0.9	; 
11908	1	 -0.00	 -0.00	0.096728	2.243272	0	1.026883	14.232028	220	7	   1.1	   0.9	; 
11909	2	  0.00	  0.00	0.000000	0.000000	0	1.028568	11.503252	20	2	   1.1	   0.9	; 
11910	1	132.10	 13.20	0.000000	6.900000	0	1.001011	-3.053282	220	6	   1.1	   0.9	; 
11911	1	 25.00	  3.60	0.000000	1.310000	0	1.000373	27.679835	154	1	   1.1	   0.9	; 
11912	1	  0.00	  0.00	0.000000	2.710000	0	1.032162	11.548429	220	5	   1.1	   0.9	; 
11913	2	  0.00	  0.00	0.000000	0.000000	0	1.033359	20.594354	20	5	   1.1	   0.9	; 
11914	2	  0.00	  0.00	0.000000	0.000000	0	1.033359	20.594354	20	5	   1.1	   0.9	; 
11915	1	 82.10	 29.10	0.000000	0.400000	0	1.004773	-7.512043	110	23	   1.1	   0.9	; 
11916	2	  0.00	  0.00	0.000000	0.000000	0	1.026957	18.072383	20	5	   1.1	   0.9	; 
11917	1	  0.00	  0.00	0.000000	16.110000	0	1.031923	19.780218	220	5	   1.1	   0.9	; 
11918	1	 -0.00	 -0.00	0.000000	1.740000	0	1.027586	-0.028263	154	1	   1.1	   0.9	; 
11919	2	  0.00	  0.00	0.000000	0.000000	0	1.026957	18.072383	20	5	   1.1	   0.9	; 
11920	2	  0.00	  0.00	0.000000	0.000000	0	0.998951	38.095582	9	1	   1.1	   0.9	; 
11921	1	 59.90	  8.50	0.000000	0.880000	0	1.023854	16.871011	154	1	   1.1	   0.9	; 
11922	2	  0.00	  0.00	0.000000	0.000000	0	1.029382	20.080326	20	5	   1.1	   0.9	; 
11923	1	 68.18	 16.10	0.000000	3.350000	0	1.027524	7.135692	220	5	   1.1	   0.9	; 
11924	2	  0.00	  0.00	0.000000	0.000000	0	1.060800	42.720858	20	3	   1.1	   0.9	; 
11925	1	 71.98	 34.10	0.000000	7.650000	0	1.059073	29.479384	220	5	   1.1	   0.9	; 
11926	1	 35.84	 13.00	0.000000	2.260000	0	1.022428	-2.963232	110	19	   1.1	   0.9	; 
11927	2	  0.00	  0.00	0.000000	0.000000	0	1.058046	7.877809	380	5	   1.1	   0.9	; 
11928	1	 -0.00	  0.00	0.000000	0.030000	0	0.976931	30.182064	400	1	   1.1	   0.9	; 
11929	1	  0.00	  0.00	0.000000	4.130000	0	1.022810	-10.941228	150	9	   1.1	   0.9	; 
11930	1	 87.90	 29.30	0.000000	1.210000	0	1.042018	29.370588	220	5	   1.1	   0.9	; 
11931	1	 59.27	 13.30	0.039187	3.630407	0	1.032947	12.673591	220	5	   1.1	   0.9	; 
11932	1	 56.70	  8.00	0.000000	4.420000	0	1.002928	17.351830	154	1	   1.1	   0.9	; 
11933	1	  0.00	  0.00	0.000000	5.460000	0	1.024842	6.070005	220	5	   1.1	   0.9	; 
11934	1	 -0.00	 -0.00	0.000000	30.390000	0	1.010399	38.672200	380	8	   1.1	   0.9	; 
11935	2	  0.00	  0.00	0.000000	0.000000	0	0.994234	37.670381	1.380000e+01	1	   1.1	   0.9	; 
11936	1	 19.02	  6.30	0.000000	0.200000	0	0.970991	4.942762	110	18	   1.1	   0.9	; 
11937	1	200.60	 28.60	0.000000	0.290000	0	1.024614	2.680146	154	1	   1.1	   0.9	; 
11938	1	 73.98	 -7.40	0.705428	109.054100	0	1.021685	-10.456797	380	6	   1.1	   0.9	; 
11939	1	 29.23	-49.90	0.000000	5.490000	0	1.012907	2.260233	220	6	   1.1	   0.9	; 
11940	1	111.10	 35.60	0.000000	0.530000	0	0.978898	-6.597551	110	3	   1.1	   0.9	; 
11941	1	 -0.00	  0.00	0.038239	0.171761	0	1.072510	0.287150	110	15	   1.1	   0.9	; 
11942	1	  0.00	 -0.00	0.000000	26.460000	0	1.009609	-16.526291	380	6	   1.1	   0.9	; 
11943	1	 -0.00	 -0.00	0.000000	1.250000	0	1.008420	28.258293	154	1	   1.1	   0.9	; 
11944	1	164.40	 23.40	0.000000	10.010000	0	1.036963	-1.571198	154	1	   1.1	   0.9	; 
11945	2	  0.00	  0.00	0.000000	0.000000	0	1.012893	26.368849	11	1	   1.1	   0.9	; 
11946	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.888934	20	6	   1.1	   0.9	; 
11947	1	 -0.01	 -0.00	0.000000	0.000000	0	1.071016	58.767652	220	8	   1.1	   0.9	; 
11948	1	 80.49	  7.30	0.000000	1.810000	0	1.019544	-32.956369	220	4	   1.1	   0.9	; 
11949	1	 -0.00	 -0.00	0.000000	9.490000	0	1.033686	13.392829	380	1	   1.1	   0.9	; 
11950	2	  0.00	  0.00	0.000000	0.000000	0	1.044590	35.949142	20	5	   1.1	   0.9	; 
11951	1	 -0.00	  0.00	0.170749	0.347709	0	1.054686	-2.922157	150	9	   1.1	   0.9	; 
11952	1	 -0.00	  0.00	0.000000	23.910000	0	1.040569	13.793762	380	1	   1.1	   0.9	; 
11953	2	  0.00	  0.00	0.000000	0.000000	0	0.951565	38.529485	1.380000e+01	1	   1.1	   0.9	; 
11954	1	  8.91	  2.50	0.000000	0.470000	0	0.959267	-6.513680	110	18	   1.1	   0.9	; 
11955	1	 -0.00	  0.00	0.000000	8.100000	0	1.063275	21.172664	380	5	   1.1	   0.9	; 
11956	1	 -0.00	  0.00	0.000000	1.400000	0	0.984374	88.942692	150	1	   1.1	   0.9	; 
11957	1	 34.44	 27.00	0.000000	0.340000	0	0.902640	-12.097367	150	9	   1.1	   0.9	; 
11958	1	  0.00	  0.00	0.000000	0.230000	0	1.007569	-12.183288	150	9	   1.1	   0.9	; 
11959	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.860150	20	6	   1.1	   0.9	; 
11960	1	 19.40	  2.80	0.000000	3.460000	0	0.989121	29.435974	154	1	   1.1	   0.9	; 
11961	1	  0.00	 -0.00	0.039166	8.300834	0	1.025491	37.337345	220	3	   1.1	   0.9	; 
11962	2	  0.00	  0.00	0.000000	0.000000	0	1.033214	-6.860150	20	6	   1.1	   0.9	; 
11963	1	 47.40	  6.70	0.000000	3.820000	0	1.003890	18.263979	154	1	   1.1	   0.9	; 
11964	1	 67.60	  9.60	0.000000	2.950000	0	0.991781	14.889742	154	1	   1.1	   0.9	; 
11965	1	 -0.00	 -0.00	0.000000	2.670000	0	1.033623	30.239446	150	8	   1.1	   0.9	; 
11966	1	242.40	 46.70	0.000000	75.670000	0	1.011867	1.688451	380	6	   1.1	   0.9	; 
11967	2	  0.00	  0.00	0.000000	0.000000	0	1.019503	8.365451	6.300000e+00	1	   1.1	   0.9	; 
11968	2	  0.00	  0.00	0.000000	0.000000	0	1.023144	-9.538309	20	4	   1.1	   0.9	; 
11969	1	 -0.00	  0.00	0.000000	50.000000	0	1.034068	30.209322	150	8	   1.1	   0.9	; 
11970	2	  0.00	  0.00	0.000000	0.000000	0	0.988112	23.208642	6.300000e+00	1	   1.1	   0.9	; 
11971	1	 10.01	  2.00	0.000000	0.730000	0	0.983835	1.517642	150	7	   1.1	   0.9	; 
11972	1	 16.70	  2.40	0.000000	15.540000	0	1.002880	28.368105	154	1	   1.1	   0.9	; 
11973	1	 56.26	 18.50	0.000000	1.010000	0	0.999369	-13.617092	110	12	   1.1	   0.9	; 
11974	1	 11.01	  4.00	0.000000	0.730000	0	0.966317	0.966505	110	19	   1.1	   0.9	; 
11975	2	  0.00	  0.00	0.000000	0.000000	0	1.015227	-3.436884	20	10	   1.1	   0.9	; 
11976	2	  0.00	  0.00	0.000000	0.000000	0	1.048260	-8.707987	20	10	   1.1	   0.9	; 
11977	1	169.93	 42.88	0.000000	9.840000	0	1.024860	-11.460772	220	17	   1.1	   0.9	; 
11978	2	  0.00	  0.00	0.000000	0.000000	0	1.054388	47.373035	20	3	   1.1	   0.9	; 
11979	2	  0.00	  0.00	0.000000	0.000000	0	1.054388	47.373035	20	3	   1.1	   0.9	; 
11980	2	  0.00	  0.00	0.000000	0.000000	0	1.054388	47.373035	20	3	   1.1	   0.9	; 
11981	1	  0.00	  0.00	0.000000	0.000000	0	1.020921	-7.474467	150	9	   1.1	   0.9	; 
11982	2	  0.00	  0.00	0.000000	0.000000	0	1.048760	45.736830	20	10	   1.1	   0.9	; 
11983	1	303.50	 56.20	0.000000	21.070000	0	1.026753	-20.195844	220	4	   1.1	   0.9	; 
11984	1	  3.80	  1.90	0.000000	0.720000	0	1.009654	2.894147	110	18	   1.1	   0.9	; 
11985	1	 27.53	 12.10	0.000000	0.880000	0	1.000468	-9.336623	110	22	   1.1	   0.9	; 
11986	2	  0.00	  0.00	0.000000	0.000000	0	1.016010	-0.145046	20	10	   1.1	   0.9	; 
11987	2	  0.00	  0.00	0.000000	0.000000	0	0.971901	45.235162	1.575000e+01	1	   1.1	   0.9	; 
11988	2	  0.00	  0.00	0.000000	0.000000	0	1.037973	11.471538	20	14	   1.1	   0.9	; 
11989	1	111.36	 27.44	0.000000	2.590000	0	0.989988	-18.685834	220	4	   1.1	   0.9	; 
11990	2	  0.00	  0.00	0.000000	0.000000	0	1.002465	24.966083	11	1	   1.1	   0.9	; 
11991	1	 35.10	  5.00	0.000000	1.570000	0	1.003002	18.950589	154	1	   1.1	   0.9	; 
11992	1	 -0.00	 -0.00	0.000000	4.470000	0	0.966158	-9.712391	150	9	   1.1	   0.9	; 
11993	1	 -0.00	 -0.00	0.000000	1.280000	0	0.978141	-14.535595	150	9	   1.1	   0.9	; 
11994	1	 21.52	  5.10	0.000000	0.250000	0	1.010230	-1.501018	110	18	   1.1	   0.9	; 
11995	1	  0.00	  0.00	0.000000	0.150000	0	1.053059	-2.989742	150	9	   1.1	   0.9	; 
11996	2	  0.00	  0.00	0.000000	0.000000	0	1.032132	-0.658602	20	9	   1.1	   0.9	; 
11997	1	125.30	 34.60	0.000000	4.360000	0	1.024048	34.917994	150	8	   1.1	   0.9	; 
11998	1	 -0.00	  0.00	0.113823	1.255147	0	1.072837	36.250253	380	14	   1.1	   0.9	; 
11999	1	  0.00	 -0.00	0.000000	0.120000	0	1.012583	31.342815	154	1	   1.1	   0.9	; 
12000	1	 -0.00	  0.00	0.000000	29.730000	0	1.051128	37.961676	380	3	   1.1	   0.9	; 
12001	2	  0.00	  0.00	0.000000	0.000000	0	1.016606	10.005767	1.575000e+01	1	   1.1	   0.9	; 
12002	1	  0.00	  0.00	0.233623	-0.194686	0	1.031386	-10.502639	380	6	   1.1	   0.9	; 
12003	1	 -0.00	 -0.00	0.097109	0.522891	0	1.040737	28.962102	220	5	   1.1	   0.9	; 
12004	1	  2.10	396.20	0.407504	115.720413	0	1.045892	-13.188115	380	4	   1.1	   0.9	; 
12005	1	  0.00	  0.00	0.000000	0.000000	0	1.016233	-10.469824	150	9	   1.1	   0.9	; 
12006	1	-34.04	 -2.00	0.000000	197.230000	0	1.021912	-13.382940	380	6	   1.1	   0.9	; 
12007	1	 -0.00	 -0.00	0.000000	1.280000	0	0.994863	-7.726774	150	9	   1.1	   0.9	; 
12008	1	 76.59	 16.20	0.000000	21.540000	0	1.014403	-26.633426	220	4	   1.1	   0.9	; 
12009	1	  0.00	  0.00	0.000000	0.000000	0	1.017509	4.486260	20	23	   1.1	   0.9	; 
12010	1	  0.00	  0.00	0.000000	0.000000	0	1.017509	4.486260	20	23	   1.1	   0.9	; 
12011	1	  0.00	  0.00	0.000000	0.000000	0	1.017509	4.486260	20	23	   1.1	   0.9	; 
12012	1	 -0.00	  0.00	0.099501	82.133595	0	1.074409	0.241246	380	18	   1.2	   0.8	; 
12013	2	  0.00	  0.00	0.000000	0.000000	0	1.008914	18.333760	20	10	   1.1	   0.9	; 
12014	1	 -0.00	  0.00	0.000000	1.200000	0	1.023938	3.432435	220	5	   1.1	   0.9	; 
12015	1	  0.00	 -0.00	0.090774	5.709044	0	1.056086	-3.056772	220	18	   1.2	   0.8	; 
12016	2	  0.00	  0.00	0.000000	0.000000	0	1.065343	53.072846	20	10	   1.1	   0.9	; 
12017	1	  0.00	  0.00	0.000000	1.220000	0	0.999005	27.908744	150	8	   1.1	   0.9	; 
12018	1	  0.00	 -0.00	0.000000	0.000000	0	1.010498	-17.064676	20	4	   1.1	   0.9	; 
12019	1	 31.63	  7.50	0.000000	21.910000	0	1.032873	-19.373029	220	4	   1.1	   0.9	; 
12020	2	  0.00	  0.00	0.000000	0.000000	0	1.015252	-6.735079	20	4	   1.1	   0.9	; 
12021	2	  0.00	  0.00	0.000000	0.000000	0	1.018676	-12.462271	20	4	   1.1	   0.9	; 
12022	1	 -0.00	  0.00	0.000000	0.390000	0	0.998709	-8.901449	150	9	   1.1	   0.9	; 
12023	1	-12.15	 -0.84	0.000000	0.000000	0	1.041308	-1.973007	220	6	   1.1	   0.9	; 
12024	2	  0.00	  0.00	0.000000	0.000000	0	1.034048	-9.733404	20	4	   1.1	   0.9	; 
12025	2	  0.00	  0.00	0.000000	0.000000	0	1.030499	6.658168	20	6	   1.1	   0.9	; 
12026	1	 23.03	 14.30	0.000000	16.880000	0	1.033858	-10.849314	150	9	   1.1	   0.9	; 
12027	2	  0.00	  0.00	0.000000	0.000000	0	1.042665	-9.557361	20	4	   1.1	   0.9	; 
12028	1	  2.80	 14.60	0.000000	113.059828	0	1.123219	-0.417507	380	9	   1.2	   0.8	; 
12029	1	 -0.00	  0.00	0.706809	0.700443	0	1.024385	-8.261011	380	6	   1.1	   0.9	; 
12030	1	 22.12	  8.00	0.000000	0.530000	0	1.014648	-4.044158	110	19	   1.1	   0.9	; 
12031	1	 -0.00	  0.00	0.000000	0.790000	0	1.055555	-3.757386	110	19	   1.1	   0.9	; 
12032	1	 13.11	  3.60	0.000000	0.380000	0	1.017145	17.949482	220	13	   1.1	   0.9	; 
12033	1	 10.81	  3.60	0.000000	0.380000	0	0.987995	-14.036111	110	12	   1.1	   0.9	; 
12034	1	 26.93	  9.60	0.000000	1.410000	0	1.006456	-4.025820	110	21	   1.1	   0.9	; 
12035	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
12036	1	 41.80	  5.90	0.000000	10.670000	0	1.002452	16.388576	154	1	   1.1	   0.9	; 
12037	1	  0.00	  0.00	0.000000	0.000000	0	1.002937	-4.683269	150	9	   1.1	   0.9	; 
12038	1	  0.00	 -0.00	0.189785	19.193314	0	0.992378	34.134663	380	2	   1.1	   0.9	; 
12039	1	  0.00	 -0.00	0.000000	6.590000	0	1.049848	19.032506	220	3	   1.1	   0.9	; 
12040	1	 72.38	 23.00	0.000000	0.280000	0	1.028220	-20.958707	220	4	   1.1	   0.9	; 
12041	1	 -0.00	  0.00	0.211407	6.615121	0	0.994127	33.837786	380	2	   1.1	   0.9	; 
12042	2	  0.00	  0.00	0.000000	0.000000	0	1.014428	-7.519045	20	10	   1.1	   0.9	; 
12043	1	 73.58	-13.10	0.000000	7.580000	0	1.036533	7.566778	220	3	   1.1	   0.9	; 
12044	1	  0.00	 -0.00	0.000000	2.970000	0	1.046552	-20.234692	380	10	   1.1	   0.9	; 
12045	2	  0.00	  0.00	0.000000	0.000000	0	1.013722	-11.978977	20	4	   1.1	   0.9	; 
12046	1	  0.00	 -0.00	0.000000	3.330000	0	1.023058	-10.869221	150	9	   1.1	   0.9	; 
12047	1	  0.00	 -0.00	0.150629	-0.150629	0	1.006941	-8.995126	380	6	   1.1	   0.9	; 
12048	1	 99.60	 22.90	0.000000	15.020000	0	1.015467	-26.709784	220	4	   1.1	   0.9	; 
12049	2	  0.00	  0.00	0.000000	0.000000	0	1.073911	4.277217	20	20	   1.1	   0.9	; 
12050	2	  0.00	  0.00	0.000000	0.000000	0	1.008348	30.337205	1.440000e+01	1	   1.1	   0.9	; 
12051	1	 54.96	 62.60	0.296391	5.573008	0	1.011292	29.334797	380	3	   1.1	   0.9	; 
12052	1	120.20	 30.70	0.000000	9.980000	0	1.008412	69.340675	220	3	   1.1	   0.9	; 
12053	1	 -0.20	 -1.00	0.000000	0.000000	0	1.025116	22.799171	150	8	   1.1	   0.9	; 
12054	1	  0.00	  0.00	0.000000	0.320000	0	1.036891	21.208732	220	5	   1.1	   0.9	; 
12055	1	  0.00	 -0.00	0.000000	11.380000	0	1.018472	13.591184	220	5	   1.1	   0.9	; 
12056	1	  2.00	  1.00	0.000000	1.000000	0	0.956568	-7.820575	110	21	   1.1	   0.9	; 
12057	1	  0.00	 -0.00	0.000000	0.840000	0	1.027437	79.001946	220	3	   1.1	   0.9	; 
12058	1	 -0.00	  0.00	0.563882	82.938191	0	1.048954	68.758885	380	3	   1.1	   0.9	; 
12059	1	 -0.18	 -1.00	0.000000	0.000000	0	1.021269	36.651421	150	8	   1.1	   0.9	; 
12060	2	  0.00	  0.00	0.000000	0.000000	0	0.996411	28.784070	6.300000e+00	1	   1.1	   0.9	; 
12061	1	 20.20	  2.90	0.000000	5.890000	0	1.000158	26.820337	154	1	   1.1	   0.9	; 
12062	1	-134.35	 -6.50	0.000000	3.380000	0	0.998503	-10.411516	150	10	   1.1	   0.9	; 
12063	1	165.90	 49.60	0.000000	6.130000	0	1.016437	51.339973	220	3	   1.1	   0.9	; 
12064	1	169.60	 98.30	0.000000	27.800000	0	1.005625	13.356599	380	3	   1.1	   0.9	; 
12065	2	  0.00	  0.00	0.000000	0.000000	0	1.031165	22.577641	20	10	   1.1	   0.9	; 
12066	1	  0.18	 87.50	0.000000	3.940000	0	0.993675	90.655341	150	1	   1.1	   0.9	; 
12067	1	 11.80	  1.70	0.000000	6.980000	0	1.015757	31.653843	154	1	   1.1	   0.9	; 
12068	1	202.00	 28.70	0.000000	0.360000	0	1.016555	19.710237	154	1	   1.1	   0.9	; 
12069	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12070	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12071	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12072	2	  0.00	  0.00	0.000000	0.000000	0	1.051326	28.773970	20	14	   1.1	   0.9	; 
12073	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12074	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12075	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12076	2	  0.00	  0.00	0.000000	0.000000	0	1.035406	21.744440	20	5	   1.1	   0.9	; 
12077	1	  3.80	  3.80	0.000000	0.950000	0	0.950409	-5.384362	110	18	   1.1	   0.9	; 
12078	1	 83.39	 16.50	0.000000	16.430000	0	1.024668	10.263437	220	5	   1.1	   0.9	; 
12079	1	  7.50	173.30	0.962911	57.817695	0	1.017661	-10.180091	380	4	   1.1	   0.9	; 
12080	1	  0.00	  0.00	0.000000	65.930000	0	1.021811	49.289996	380	8	   1.1	   0.9	; 
12081	1	  0.00	 -0.00	0.038816	1.131184	0	1.018208	-5.092604	110	18	   1.1	   0.9	; 
12082	1	207.90	 25.40	0.000000	1.750000	0	1.014547	-18.708040	220	4	   1.1	   0.9	; 
12083	1	  2.50	  0.50	0.000000	0.800000	0	0.987102	3.009904	110	18	   1.1	   0.9	; 
12084	2	  0.00	  0.00	0.000000	0.000000	0	1.012034	5.351331	20	2	   1.1	   0.9	; 
12085	2	  0.00	  0.00	0.000000	0.000000	0	1.012034	5.351331	20	2	   1.1	   0.9	; 
12086	1	 -0.00	 -0.00	0.000000	10.280000	0	1.033277	23.511773	220	3	   1.1	   0.9	; 
12087	1	 63.77	 39.50	0.000000	1.120000	0	0.970315	-8.449974	150	9	   1.1	   0.9	; 
12088	2	  0.00	  0.00	0.000000	0.000000	0	1.014269	27.689496	20	10	   1.1	   0.9	; 
12089	1	  0.00	 -0.00	0.000000	1.570000	0	1.044104	2.133328	154	1	   1.1	   0.9	; 
12090	1	  5.31	  2.30	0.000000	0.930000	0	0.969719	-6.483101	110	18	   1.1	   0.9	; 
12091	2	  0.00	  0.00	0.000000	0.000000	0	1.005112	-1.198328	20	18	   1.1	   0.9	; 
12092	1	  0.00	  0.00	0.000000	0.000000	0	1.049093	7.513515	220	1	   1.1	   0.9	; 
12093	2	  0.00	  0.00	0.000000	0.000000	0	1.056125	27.444238	20	3	   1.1	   0.9	; 
12094	1	 -0.00	 -0.00	0.041633	77.581311	0	0.969713	18.803207	380	5	   1.1	   0.9	; 
12095	2	  0.00	  0.00	0.000000	0.000000	0	1.024647	-2.171451	20	6	   1.1	   0.9	; 
12096	1	 -0.00	  0.00	0.000000	24.670000	0	0.976458	41.660917	400	1	   1.1	   0.9	; 
12097	2	  0.00	  0.00	0.000000	0.000000	0	1.026207	-11.793103	20	4	   1.1	   0.9	; 
12098	1	135.70	 19.30	0.000000	3.580000	0	1.004990	31.934591	154	1	   1.1	   0.9	; 
12099	2	  0.00	  0.00	0.000000	0.000000	0	1.030988	2.394145	20	9	   1.1	   0.9	; 
12100	1	 92.70	 -5.60	0.252700	35.620175	0	1.041540	-14.326720	380	10	   1.1	   0.9	; 
12101	1	  0.00	  0.00	0.019665	0.420335	0	1.029639	17.041040	220	5	   1.1	   0.9	; 
12102	2	  0.00	  0.00	0.000000	0.000000	0	1.023818	-10.471889	20	4	   1.1	   0.9	; 
12103	1	 65.50	  9.30	0.000000	7.210000	0	1.005395	30.514439	154	1	   1.1	   0.9	; 
12104	1	 26.33	  7.60	0.000000	0.320000	0	1.006974	2.951136	110	18	   1.1	   0.9	; 
12105	1	  0.00	  0.00	0.000000	0.550000	0	0.987737	46.492873	154	1	   1.1	   0.9	; 
12106	2	  0.00	  0.00	0.000000	0.000000	0	1.024267	0.497112	20	18	   1.1	   0.9	; 
12107	1	 12.11	  5.50	0.000000	1.190000	0	1.002453	-9.411953	110	22	   1.1	   0.9	; 
12108	1	  0.00	  0.00	0.000000	0.000000	0	1.037317	25.872032	150	2	   1.1	   0.9	; 
12109	1	102.80	 30.80	0.000000	2.660000	0	1.042633	20.102708	380	3	   1.1	   0.9	; 
12110	1	 -0.00	  0.00	0.000000	54.410000	0	0.978701	25.524635	400	1	   1.1	   0.9	; 
12111	1	  0.00	 -0.00	0.000000	0.320000	0	0.982065	-7.802710	150	9	   1.1	   0.9	; 
12112	1	131.90	 50.60	0.000000	79.020000	0	1.014425	-9.789718	380	6	   1.1	   0.9	; 
12113	1	 -0.00	  0.00	0.000000	1.500000	0	1.012055	-4.801845	150	9	   1.1	   0.9	; 
12114	1	  0.00	  0.00	0.000000	5.670000	0	0.978251	10.243079	220	1	   1.1	   0.9	; 
12115	1	  1.90	  1.30	0.000000	0.430000	0	1.040444	6.867695	110	18	   1.1	   0.9	; 
12116	2	  0.00	  0.00	0.000000	0.000000	0	1.031695	0.000000	20	6	   1.1	   0.9	; 
12117	1	 -0.00	 -0.00	0.000000	0.310000	0	1.029233	-10.064406	150	9	   1.1	   0.9	; 
12118	1	118.10	 20.20	0.000000	1.470000	0	1.012268	-26.760459	220	4	   1.1	   0.9	; 
12119	1	370.20	107.70	0.000000	81.590000	0	1.013515	-9.021750	380	6	   1.1	   0.9	; 
12120	1	  0.00	  0.00	0.000000	0.000000	0	1.053349	-2.983140	150	9	   1.1	   0.9	; 
12121	2	  0.00	  0.00	0.000000	0.000000	0	1.049756	20.130595	20	5	   1.1	   0.9	; 
12122	1	  0.00	 -0.00	0.000000	0.000000	0	1.025009	18.463948	20	5	   1.1	   0.9	; 
12123	2	  0.00	  0.00	0.000000	0.000000	0	1.003288	23.155407	20	5	   1.1	   0.9	; 
12124	2	  0.00	  0.00	0.000000	0.000000	0	1.025271	20.880580	20	5	   1.1	   0.9	; 
12125	1	  5.11	  2.50	0.000000	0.190000	0	1.044881	6.491094	110	18	   1.1	   0.9	; 
12126	2	  0.00	  0.00	0.000000	0.000000	0	1.025372	28.364246	20	5	   1.1	   0.9	; 
12127	2	  0.00	  0.00	0.000000	0.000000	0	1.025372	28.364246	20	5	   1.1	   0.9	; 
12128	1	 44.75	 27.70	0.000000	1.140000	0	1.001622	-9.968038	150	9	   1.1	   0.9	; 
12129	1	  0.00	 -0.00	0.000000	8.130000	0	1.007399	27.999318	380	3	   1.1	   0.9	; 
12130	1	 69.28	 23.80	0.000000	2.560000	0	1.002279	-13.779687	110	22	   1.1	   0.9	; 
12131	2	  0.00	  0.00	0.000000	0.000000	0	1.039883	-8.632286	20	6	   1.1	   0.9	; 
12132	2	  0.00	  0.00	0.000000	0.000000	0	1.039883	-8.632286	20	6	   1.1	   0.9	; 
12133	2	  0.00	  0.00	0.000000	0.000000	0	1.033722	29.674924	20	6	   1.1	   0.9	; 
12134	2	  0.00	  0.00	0.000000	0.000000	0	1.033722	29.674924	20	6	   1.1	   0.9	; 
12135	2	  0.00	  0.00	0.000000	0.000000	0	1.033722	29.674924	20	6	   1.1	   0.9	; 
12136	2	  0.00	  0.00	0.000000	0.000000	0	1.033722	29.674924	20	6	   1.1	   0.9	; 
12137	2	  0.00	  0.00	0.000000	0.000000	0	1.033736	29.645181	20	6	   1.1	   0.9	; 
12138	2	  0.00	  0.00	0.000000	0.000000	0	1.033736	29.645181	20	6	   1.1	   0.9	; 
12139	2	  0.00	  0.00	0.000000	0.000000	0	1.033736	29.645181	20	6	   1.1	   0.9	; 
12140	2	  0.00	  0.00	0.000000	0.000000	0	1.033736	29.645181	20	6	   1.1	   0.9	; 
12141	1	216.80	 30.70	0.000000	58.200000	0	1.054590	7.846898	380	16	   1.1	   0.9	; 
12142	1	  0.00	  0.00	0.710082	-0.042148	0	1.026998	21.381155	380	5	   1.1	   0.9	; 
12143	1	  0.40	182.70	0.233255	122.325059	0	1.037456	-12.983195	380	4	   1.1	   0.9	; 
12144	1	  0.00	  0.00	0.000000	8.880000	0	0.972666	20.278257	400	1	   1.1	   0.9	; 
12145	1	 24.12	  9.80	0.000000	0.040000	0	1.021211	26.174949	150	8	   1.1	   0.9	; 
12146	1	196.10	 32.10	0.000000	3.860000	0	0.978549	1.896927	220	5	   1.1	   0.9	; 
12147	1	  9.61	  2.50	0.000000	0.370000	0	0.976996	-5.755046	110	18	   1.1	   0.9	; 
12148	1	  3.00	 -0.00	0.236576	6.812853	0	1.012529	-13.185268	380	6	   1.1	   0.9	; 
12149	1	  0.00	 -0.00	0.000000	1.560000	0	1.008452	19.375763	154	1	   1.1	   0.9	; 
12150	1	 39.04	 13.10	0.000000	3.220000	0	1.010382	15.656999	220	5	   1.1	   0.9	; 
12151	1	 -0.24	-23.15	0.000000	26.490000	0	1.054330	45.681206	380	3	   1.1	   0.9	; 
12152	2	  0.00	  0.00	0.000000	0.000000	0	1.030656	3.405373	20	6	   1.1	   0.9	; 
12153	1	  0.00	 -0.00	0.000000	69.230000	0	1.137373	-1.114463	380	23	   1.2	   0.8	; 
12154	1	 19.40	  2.80	0.000000	6.620000	0	1.011305	28.622228	154	1	   1.1	   0.9	; 
12155	1	 -0.00	  0.00	0.000000	10.210000	0	1.017379	-22.651908	380	4	   1.1	   0.9	; 
12156	1	 69.38	 22.50	0.000000	0.670000	0	0.994871	-3.848423	110	21	   1.1	   0.9	; 
12157	1	  7.00	  1.00	0.000000	4.000000	0	0.975069	16.052230	154	1	   1.1	   0.9	; 
12158	1	255.90	128.30	0.000000	54.580000	0	1.020063	-14.094216	380	17	   1.1	   0.9	; 
12159	1	  0.00	  0.00	0.000000	0.000000	0	1.038979	-13.937788	20	4	   1.1	   0.9	; 
12160	1	 -0.00	 -0.00	0.000000	65.730000	0	1.021838	49.280767	380	8	   1.1	   0.9	; 
12161	1	  0.00	  0.00	1.147648	-0.504228	0	1.047022	28.781319	380	5	   1.1	   0.9	; 
12162	1	316.70	 46.10	0.000000	46.230000	0	0.999462	-21.242915	380	6	   1.1	   0.9	; 
12163	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
12164	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
12165	1	  0.00	 -0.00	0.000000	24.670000	0	1.100930	-2.183793	380	1	   1.2	   0.8	; 
12166	2	  0.00	  0.00	0.000000	0.000000	0	1.030179	32.417925	20	5	   1.1	   0.9	; 
12167	2	  0.00	  0.00	0.000000	0.000000	0	1.030179	32.417925	20	5	   1.1	   0.9	; 
12168	2	  0.00	  0.00	0.000000	0.000000	0	1.030179	32.417925	20	5	   1.1	   0.9	; 
12169	2	  0.00	  0.00	0.000000	0.000000	0	1.030179	32.417925	20	5	   1.1	   0.9	; 
12170	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
12171	2	  0.00	  0.00	0.000000	0.000000	0	1.056670	-2.722877	20	5	   1.1	   0.9	; 
12172	2	  0.00	  0.00	0.000000	0.000000	0	1.030179	32.417925	20	5	   1.1	   0.9	; 
12173	2	  0.00	  0.00	0.000000	0.000000	0	1.040710	74.319379	20	3	   1.1	   0.9	; 
12174	1	 15.62	  2.80	0.000000	0.710000	0	0.952652	-11.963627	110	18	   1.1	   0.9	; 
12175	2	  0.00	  0.00	0.000000	0.000000	0	1.035888	21.491029	20	5	   1.1	   0.9	; 
12176	1	120.60	 35.70	0.000000	15.360000	0	1.005453	-5.630958	380	6	   1.1	   0.9	; 
12177	1	 21.82	  6.30	0.000000	2.010000	0	1.001910	-5.355721	110	18	   1.1	   0.9	; 
12178	2	  0.00	  0.00	0.000000	0.000000	0	1.014358	8.671133	1.150000e+01	1	   1.1	   0.9	; 
12179	1	 15.62	  5.70	0.000000	0.170000	0	1.017635	-3.080045	110	19	   1.1	   0.9	; 
12180	1	107.90	 35.90	0.000000	5.480000	0	1.006681	30.125372	150	8	   1.1	   0.9	; 
12181	1	 40.05	 20.00	0.000000	7.450000	0	0.998766	-23.003981	220	6	   1.1	   0.9	; 
12182	1	  0.00	 -0.00	0.000000	25.280000	0	0.979669	-3.908230	380	6	   1.1	   0.9	; 
12183	1	  0.00	  0.00	0.000000	1.600000	0	0.988243	13.342353	110	18	   1.1	   0.9	; 
12184	1	 57.66	  6.10	0.000000	1.770000	0	1.025229	54.199763	110	8	   1.1	   0.9	; 
12185	1	  0.00	  0.00	0.059718	0.860282	0	1.000192	-4.465417	150	10	   1.1	   0.9	; 
12186	1	 -0.00	 -0.00	0.000000	0.620000	0	1.057634	18.249721	380	14	   1.1	   0.9	; 
12187	1	114.42	 23.58	0.000000	46.990000	0	1.019178	34.651774	380	13	   1.1	   0.9	; 
12188	1	 14.32	  5.50	0.000000	3.150000	0	0.958090	-16.391366	110	22	   1.1	   0.9	; 
12189	2	  0.00	  0.00	0.000000	0.000000	0	1.007227	24.551226	11	1	   1.1	   0.9	; 
12190	1	  9.41	  5.60	0.000000	0.030000	0	1.023431	-10.714615	150	9	   1.1	   0.9	; 
12191	2	  0.00	  0.00	0.000000	0.000000	0	1.013974	-8.858315	20	22	   1.1	   0.9	; 
12192	2	  0.00	  0.00	0.000000	0.000000	0	1.013974	-8.858315	20	22	   1.1	   0.9	; 
12193	2	  0.00	  0.00	0.000000	0.000000	0	1.015043	-15.091130	20	22	   1.1	   0.9	; 
12194	2	  0.00	  0.00	0.000000	0.000000	0	1.015043	-15.091130	20	22	   1.1	   0.9	; 
12195	2	  0.00	  0.00	0.000000	0.000000	0	1.048748	7.516157	20	14	   1.1	   0.9	; 
12196	1	 -0.00	  0.00	0.000000	36.430000	0	1.087414	8.898313	380	1	   1.2	   0.8	; 
12197	1	 -0.00	 -0.00	0.000000	17.300000	0	1.040006	41.084857	380	3	   1.1	   0.9	; 
12198	1	 -0.12	 -1.31	0.000000	0.000000	0	1.098531	65.002694	380	8	   1.2	   0.8	; 
12199	2	  0.00	  0.00	0.000000	0.000000	0	0.991398	31.360075	1.575000e+01	1	   1.1	   0.9	; 
12200	2	  0.00	  0.00	0.000000	0.000000	0	1.031553	24.597119	20	5	   1.1	   0.9	; 
12201	1	 -0.00	 -0.00	0.000000	0.300000	0	0.995093	5.914505	110	18	   1.1	   0.9	; 
12202	1	  0.00	  0.00	0.000000	2.560000	0	1.023421	5.136164	220	3	   1.1	   0.9	; 
12203	1	 16.02	  5.10	0.000000	8.600000	0	1.024504	38.533334	110	8	   1.1	   0.9	; 
12204	2	  0.00	  0.00	0.000000	0.000000	0	0.975834	33.412223	18	1	   1.1	   0.9	; 
12205	1	-29.84	 -2.96	0.000000	0.280000	0	1.039675	26.268321	110	18	   1.1	   0.9	; 
12206	1	 -0.00	  0.00	0.000000	1.060000	0	0.994875	-4.178758	110	18	   1.1	   0.9	; 
12207	1	  0.00	  0.00	0.000000	6.520000	0	1.032194	21.496822	220	5	   1.1	   0.9	; 
12208	2	  0.00	  0.00	0.000000	0.000000	0	1.043874	15.587474	20	18	   1.1	   0.9	; 
12209	1	394.41	 96.30	0.233064	1.955491	0	1.033818	27.836778	220	13	   1.1	   0.9	; 
12210	1	112.70	 14.50	0.000000	1.240000	0	1.036271	5.075112	220	5	   1.1	   0.9	; 
12211	2	  0.00	  0.00	0.000000	0.000000	0	1.026027	-7.002651	20	4	   1.1	   0.9	; 
12212	1	 82.99	 25.90	0.000000	0.230000	0	1.024841	18.337972	220	5	   1.1	   0.9	; 
12213	1	  5.01	  2.00	0.000000	0.600000	0	1.038536	1.122570	110	23	   1.1	   0.9	; 
12214	1	 -0.00	 -0.00	0.000000	5.810000	0	1.006583	-15.130947	150	9	   1.1	   0.9	; 
12215	1	 -0.00	  0.00	0.000000	0.180000	0	0.996897	23.818152	154	1	   1.1	   0.9	; 
12216	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
12217	2	  0.00	  0.00	0.000000	0.000000	0	1.036966	15.051213	20	14	   1.1	   0.9	; 
12218	1	  0.00	  0.00	0.000000	14.350000	0	1.098453	64.998015	380	8	   1.2	   0.8	; 
12219	2	  0.00	  0.00	0.000000	0.000000	0	1.043942	17.353218	20	5	   1.1	   0.9	; 
12220	1	 31.03	 10.30	0.000000	0.890000	0	0.973261	-9.531782	110	21	   1.1	   0.9	; 
12221	2	  0.00	  0.00	0.000000	0.000000	0	1.029545	3.003491	11	1	   1.1	   0.9	; 
12222	2	  0.00	  0.00	0.000000	0.000000	0	1.024940	28.997481	20	5	   1.1	   0.9	; 
12223	1	 -0.00	  0.00	0.000000	15.000000	0	1.084040	51.888439	220	3	   1.2	   0.8	; 
12224	1	 -0.00	  0.00	0.000000	0.050000	0	1.095691	-4.631591	150	9	   1.1	   0.9	; 
12225	1	 59.67	  9.20	0.000000	18.030000	0	1.019604	-24.436994	220	4	   1.1	   0.9	; 
12226	1	 13.92	  3.80	0.000000	1.260000	0	1.000971	-4.328082	110	18	   1.1	   0.9	; 
12227	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
12228	1	  0.00	 -0.00	0.000000	0.930000	0	1.012270	-2.402886	150	9	   1.1	   0.9	; 
12229	1	  0.00	 -0.00	0.361302	2.888987	0	1.021096	23.640191	380	6	   1.1	   0.9	; 
12230	1	  0.00	 -0.00	0.000000	8.180000	0	0.970372	27.607329	400	1	   1.1	   0.9	; 
12231	1	 99.30	 23.60	0.000000	1.770000	0	0.998346	-4.381450	110	21	   1.1	   0.9	; 
12232	2	  0.00	  0.00	0.000000	0.000000	0	1.037993	28.716517	20	5	   1.1	   0.9	; 
12233	1	 -0.00	  0.00	0.000000	0.150000	0	1.050133	-3.105156	150	9	   1.1	   0.9	; 
12234	1	 -0.00	 -0.00	0.000000	0.140000	0	1.050186	25.602515	220	5	   1.1	   0.9	; 
12235	1	 33.44	 11.00	0.000000	4.000000	0	0.990868	-2.503360	110	21	   1.1	   0.9	; 
12236	1	 11.20	  1.60	0.000000	2.090000	0	0.996281	12.615694	154	1	   1.1	   0.9	; 
12237	1	 10.31	  2.30	0.000000	1.110000	0	0.970208	5.158798	110	18	   1.1	   0.9	; 
12238	1	 43.45	 15.90	0.019600	1.800400	0	1.010000	12.196035	220	5	   1.1	   0.9	; 
12239	1	 86.70	 41.50	0.000000	18.570000	0	1.012035	-12.726866	150	9	   1.1	   0.9	; 
12240	2	  0.00	  0.00	0.000000	0.000000	0	1.022424	-10.029386	20	4	   1.1	   0.9	; 
12241	1	 -0.00	  0.00	1.373975	28.452270	0	1.065676	17.770112	380	5	   1.1	   0.9	; 
12242	1	 26.73	 10.80	0.000000	0.430000	0	0.989904	-7.663746	110	18	   1.1	   0.9	; 
12243	1	 -0.00	 -0.00	0.000000	0.360000	0	0.965855	-6.047065	110	18	   1.1	   0.9	; 
12244	1	  0.00	  0.00	0.000000	0.000000	0	1.029293	-6.896570	150	9	   1.1	   0.9	; 
12245	2	  0.00	  0.00	0.000000	0.000000	0	1.037281	-8.202796	20	4	   1.1	   0.9	; 
12246	1	  0.00	 -0.00	0.000000	0.000000	0	1.034774	-11.388611	20	4	   1.1	   0.9	; 
12247	1	 13.92	  8.90	0.000000	2.650000	0	0.976550	2.339227	110	18	   1.1	   0.9	; 
12248	2	  0.00	  0.00	0.000000	0.000000	0	0.988817	21.215061	19	1	   1.1	   0.9	; 
12249	1	 19.32	  7.00	0.000000	0.440000	0	1.004014	-3.506061	110	19	   1.1	   0.9	; 
12250	1	 -0.00	 -0.00	0.531454	0.176647	0	1.026831	21.377342	380	5	   1.1	   0.9	; 
12251	1	 -0.00	  0.00	0.000000	1.120000	0	0.974510	22.850553	400	1	   1.1	   0.9	; 
12252	2	  0.00	  0.00	0.000000	0.000000	0	1.063358	20.842529	20	14	   1.1	   0.9	; 
12253	1	  0.00	 -0.00	0.000000	0.000000	0	1.050524	44.079730	380	8	   1.1	   0.9	; 
12254	1	 18.02	  6.50	0.000000	2.190000	0	1.075269	1.500112	110	19	   1.2	   0.8	; 
12255	2	  0.00	  0.00	0.000000	0.000000	0	1.062762	29.233304	20	14	   1.1	   0.9	; 
12256	1	313.75	 96.80	0.000000	5.670000	0	0.988270	-24.136428	220	6	   1.1	   0.9	; 
12257	1	 74.78	 26.40	0.000000	2.420000	0	0.996144	-14.280798	110	22	   1.1	   0.9	; 
12258	1	 -0.00	  0.00	0.278602	31.723346	0	1.095609	8.932766	380	19	   1.2	   0.8	; 
12259	2	  0.00	  0.00	0.000000	0.000000	0	1.063450	20.856680	20	14	   1.1	   0.9	; 
12260	1	  0.00	 -0.00	0.000000	3.030000	0	1.025901	4.522465	220	3	   1.1	   0.9	; 
12261	1	 41.45	 56.20	0.000000	6.550000	0	1.009710	-11.697978	220	17	   1.1	   0.9	; 
12262	1	 -0.00	  0.00	0.000000	0.290000	0	1.000845	34.550179	154	1	   1.1	   0.9	; 
12263	1	 -0.00	 -8.00	0.000000	0.000000	0	1.009381	-12.831934	150	9	   1.1	   0.9	; 
12264	1	 82.39	 14.40	0.000000	13.370000	0	1.027923	5.769471	220	5	   1.1	   0.9	; 
12265	1	  0.00	 -0.00	0.057346	7.362654	0	1.041994	0.526847	220	1	   1.1	   0.9	; 
12266	2	  0.00	  0.00	0.000000	0.000000	0	1.034282	8.113127	11	1	   1.1	   0.9	; 
12267	1	 89.44	 63.66	0.000000	2.600000	0	1.025250	28.139664	220	13	   1.1	   0.9	; 
12268	1	  8.91	  5.10	0.000000	0.420000	0	1.045266	6.578998	110	18	   1.1	   0.9	; 
12269	1	  0.00	  0.00	0.000000	9.410000	0	1.062465	80.362016	380	3	   1.1	   0.9	; 
12270	1	145.20	 21.40	0.000000	1.090000	0	1.013884	6.141471	220	5	   1.1	   0.9	; 
12271	1	174.70	 31.00	0.237380	27.449680	0	1.057978	83.728387	380	3	   1.1	   0.9	; 
12272	1	  0.00	 -0.00	0.000000	33.298535	0	1.026362	14.401429	380	5	   1.1	   0.9	; 
12273	1	637.92	139.57	0.000000	0.000000	0	1.004873	26.961875	150	2	   1.1	   0.9	; 
12274	1	257.58	-303.11	0.290737	64.242856	0	1.006483	26.909077	380	3	   1.1	   0.9	; 
12275	2	  0.00	  0.00	0.000000	0.000000	0	1.042396	85.134690	20	3	   1.1	   0.9	; 
12276	2	  0.00	  0.00	0.000000	0.000000	0	1.042396	85.134690	20	3	   1.1	   0.9	; 
12277	2	  0.00	  0.00	0.000000	0.000000	0	1.001070	32.866746	11	1	   1.1	   0.9	; 
12278	2	  0.00	  0.00	0.000000	0.000000	0	1.047117	89.983578	20	3	   1.1	   0.9	; 
12279	2	  0.00	  0.00	0.000000	0.000000	0	1.047117	89.983578	20	3	   1.1	   0.9	; 
12280	2	  0.00	  0.00	0.000000	0.000000	0	1.042396	85.134690	20	3	   1.1	   0.9	; 
12281	2	  0.00	  0.00	0.000000	0.000000	0	1.047117	89.983578	20	3	   1.1	   0.9	; 
12282	2	  0.00	  0.00	0.000000	0.000000	0	1.028283	16.586422	20	14	   1.1	   0.9	; 
12283	1	 -0.00	  0.00	0.000000	0.300000	0	1.013768	-6.885216	110	23	   1.1	   0.9	; 
12284	1	 29.75	 27.10	0.077948	5.312052	0	1.034072	-10.492546	150	9	   1.1	   0.9	; 
12285	2	  0.00	  0.00	0.000000	0.000000	0	0.991765	36.623630	6.300000e+00	1	   1.1	   0.9	; 
12286	2	  0.00	  0.00	0.000000	0.000000	0	0.959658	41.263569	1.060000e+01	1	   1.1	   0.9	; 
12287	2	  0.00	  0.00	0.000000	0.000000	0	0.993125	29.628125	15	1	   1.1	   0.9	; 
12288	1	133.70	 19.00	0.000000	4.050000	0	1.002315	11.835726	154	1	   1.1	   0.9	; 
12289	1	 74.18	 14.60	0.000000	11.710000	0	1.022965	37.031937	110	8	   1.1	   0.9	; 
12290	1	 44.05	 14.40	0.000000	0.920000	0	0.947278	-8.004469	110	21	   1.1	   0.9	; 
12291	2	  0.00	  0.00	0.000000	0.000000	0	0.990464	21.093960	1.575000e+01	1	   1.1	   0.9	; 
12292	1	 12.60	  1.80	0.000000	10.900000	0	1.024657	15.946191	154	1	   1.1	   0.9	; 
12293	1	 19.20	  9.30	0.000000	128.079082	0	1.115485	1.405788	380	9	   1.2	   0.8	; 
12294	1	 80.29	 -4.10	0.000000	0.430000	0	1.016064	32.747434	220	3	   1.1	   0.9	; 
12295	1	 29.83	 14.40	0.000000	8.890000	0	1.050283	28.393059	220	1	   1.1	   0.9	; 
12296	1	 19.40	  2.80	0.000000	1.610000	0	1.012516	20.730823	154	1	   1.1	   0.9	; 
12297	1	  2.50	  1.30	0.000000	0.620000	0	0.988782	-2.439471	110	18	   1.1	   0.9	; 
12298	1	  0.00	  0.00	0.120000	8.510000	0	0.980116	-4.823997	220	21	   1.1	   0.9	; 
12299	1	192.10	 33.40	0.039803	6.200197	0	1.037269	23.086136	220	5	   1.1	   0.9	; 
12300	1	191.20	 16.40	0.000000	17.990000	0	1.001772	-12.113690	380	4	   1.1	   0.9	; 
12301	1	 14.86	  2.99	0.000000	1.240000	0	1.014152	3.583716	110	18	   1.1	   0.9	; 
12302	2	  0.00	  0.00	0.000000	0.000000	0	1.028425	-14.940962	20	6	   1.1	   0.9	; 
12303	2	  0.00	  0.00	0.000000	0.000000	0	1.028425	-14.940962	20	6	   1.1	   0.9	; 
12304	2	  0.00	  0.00	0.000000	0.000000	0	1.028425	-14.940962	20	6	   1.1	   0.9	; 
12305	1	155.10	 39.90	0.000000	6.370000	0	1.025731	-28.633876	220	4	   1.1	   0.9	; 
12306	2	  0.00	  0.00	0.000000	0.000000	0	1.026363	2.051273	20	6	   1.1	   0.9	; 
12307	2	  0.00	  0.00	0.000000	0.000000	0	1.028425	-14.940962	20	6	   1.1	   0.9	; 
12308	1	  0.00	  0.00	0.000000	3.770000	0	1.018396	3.799696	220	1	   1.1	   0.9	; 
12309	1	  0.00	 -0.00	0.000000	8.820000	0	1.011255	29.949849	380	3	   1.1	   0.9	; 
12310	2	  0.00	  0.00	0.000000	0.000000	0	1.054937	4.624127	20	20	   1.1	   0.9	; 
12311	1	 -0.00	  0.00	0.000000	0.720000	0	0.991283	25.812593	150	8	   1.1	   0.9	; 
12312	1	 50.96	 17.00	0.000000	2.660000	0	1.005680	-6.756190	110	21	   1.1	   0.9	; 
12313	1	 -0.00	  0.00	0.135493	21.110620	0	1.070945	1.199007	380	21	   1.2	   0.8	; 
12314	1	  2.90	  1.00	0.000000	0.390000	0	1.022969	-2.790609	110	19	   1.1	   0.9	; 
12315	1	 27.90	  4.00	0.000000	2.230000	0	1.008747	26.267010	154	1	   1.1	   0.9	; 
12316	1	  2.80	  1.00	0.000000	0.740000	0	0.998315	-1.398540	110	19	   1.1	   0.9	; 
12317	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
12318	1	 -0.00	 -0.00	0.000000	3.970000	0	1.052137	7.420861	220	1	   1.1	   0.9	; 
12319	2	  0.00	  0.00	0.000000	0.000000	0	1.021414	-20.989235	20	4	   1.1	   0.9	; 
12320	1	126.54	 29.10	0.000000	12.550000	0	1.022961	3.336952	220	5	   1.1	   0.9	; 
12321	2	  0.00	  0.00	0.000000	0.000000	0	1.050901	18.201002	20	7	   1.1	   0.9	; 
12322	1	 -0.00	 -0.00	0.213044	4.836956	0	1.027056	17.711863	220	7	   1.1	   0.9	; 
12323	1	 -0.00	  0.00	0.000000	0.000000	0	1.021419	-22.292440	20	4	   1.1	   0.9	; 
12324	1	  6.31	  2.50	0.000000	0.160000	0	0.986522	-4.034109	110	18	   1.1	   0.9	; 
12325	2	  0.00	  0.00	0.000000	0.000000	0	1.021414	-20.989235	20	4	   1.1	   0.9	; 
12326	1	 12.01	  4.00	0.000000	0.720000	0	0.935752	-10.355240	110	21	   1.1	   0.9	; 
12327	1	 69.70	  9.90	0.000000	6.070000	0	1.006613	17.383224	154	1	   1.1	   0.9	; 
12328	1	 66.40	  9.40	0.000000	4.350000	0	1.016692	13.997892	154	1	   1.1	   0.9	; 
12329	1	 77.99	 19.30	0.000000	3.040000	0	1.025747	22.553164	220	5	   1.1	   0.9	; 
12330	2	  0.00	  0.00	0.000000	0.000000	0	1.030356	27.865848	20	6	   1.1	   0.9	; 
12331	1	  0.00	  0.00	0.000000	1.230000	0	1.001642	19.795922	220	5	   1.1	   0.9	; 
12332	2	  0.00	  0.00	0.000000	0.000000	0	1.030356	27.865848	20	6	   1.1	   0.9	; 
12333	2	  0.00	  0.00	0.000000	0.000000	0	1.030356	27.865848	20	6	   1.1	   0.9	; 
12334	2	  0.00	  0.00	0.000000	0.000000	0	1.030356	27.865848	20	6	   1.1	   0.9	; 
12335	1	 81.19	 23.40	0.000000	52.600000	0	1.057014	60.122944	380	3	   1.1	   0.9	; 
12336	1	 -0.00	 -0.00	0.000000	42.320000	0	1.102395	0.903089	380	1	   1.2	   0.8	; 
12337	2	  0.00	  0.00	0.000000	0.000000	0	1.030375	28.469876	20	6	   1.1	   0.9	; 
12338	2	  0.00	  0.00	0.000000	0.000000	0	1.030375	28.469876	20	6	   1.1	   0.9	; 
12339	1	  0.00	  0.00	0.223313	34.223210	0	1.078678	-4.744253	380	12	   1.2	   0.8	; 
12340	1	 14.72	  5.30	0.000000	0.910000	0	1.003295	-3.652509	110	19	   1.1	   0.9	; 
12341	2	  0.00	  0.00	0.000000	0.000000	0	1.034048	-9.733404	20	4	   1.1	   0.9	; 
12342	1	  0.00	 -0.00	0.000000	0.000000	0	1.012736	-19.855402	20	4	   1.1	   0.9	; 
12343	1	216.30	 -6.90	0.000000	2.440000	0	1.026073	-20.572924	220	5	   1.1	   0.9	; 
12344	1	 15.02	  7.00	0.000000	0.670000	0	1.023729	-5.215442	110	23	   1.1	   0.9	; 
12345	1	  0.00	 -0.00	0.318467	8.721150	0	1.008569	-7.665426	380	6	   1.1	   0.9	; 
12346	2	  0.00	  0.00	0.000000	0.000000	0	1.059619	6.357453	20	18	   1.1	   0.9	; 
12347	1	 -0.00	 -0.00	0.000000	33.610000	0	1.066503	7.436668	380	1	   1.1	   0.9	; 
12348	2	  0.00	  0.00	0.000000	0.000000	0	1.057338	4.561597	20	18	   1.1	   0.9	; 
12349	1	 60.87	  5.00	0.176606	-0.077172	0	1.005646	-3.164565	110	18	   1.1	   0.9	; 
12350	1	  0.00	  0.00	0.019758	4.380242	0	1.010129	-10.716048	220	4	   1.1	   0.9	; 
12351	1	  0.00	  0.00	0.000000	2.280000	0	0.958855	-9.877767	150	9	   1.1	   0.9	; 
12352	1	 -0.00	 -0.00	0.000000	0.220000	0	1.018483	51.345355	110	8	   1.1	   0.9	; 
12353	1	  0.00	 -0.00	0.000000	17.920000	0	1.047310	-17.410105	380	1	   1.1	   0.9	; 
12354	1	  0.00	 -0.00	0.000000	1.320000	0	0.986477	-4.897850	110	21	   1.1	   0.9	; 
12355	1	  0.00	 -0.00	0.310722	0.351065	0	0.989862	18.147647	220	6	   1.1	   0.9	; 
12356	1	 60.20	  8.60	0.000000	1.790000	0	0.992770	18.046203	154	1	   1.1	   0.9	; 
12357	1	 -0.00	 -0.00	0.000000	61.610000	0	1.047215	2.332733	154	1	   1.2	   0.8	; 
12358	2	  0.00	  0.00	0.000000	0.000000	0	1.016383	11.964626	11	1	   1.1	   0.9	; 
12359	2	  0.00	  0.00	0.000000	0.000000	0	1.001070	32.866746	11	1	   1.1	   0.9	; 
12360	1	231.20	103.50	0.000000	10.910000	0	1.007927	11.058227	220	3	   1.1	   0.9	; 
12361	1	115.03	  2.21	0.000000	10.420000	0	1.015736	34.286404	220	13	   1.1	   0.9	; 
12362	1	 96.80	 76.10	0.245933	14.261622	0	0.999618	53.047091	380	3	   1.1	   0.9	; 
12363	1	213.60	 50.10	0.000000	0.000000	0	0.994361	45.601994	220	3	   1.1	   0.9	; 
12364	1	286.30	 94.10	0.468335	42.319235	0	1.025692	38.011993	380	13	   1.1	   0.9	; 
12365	1	107.90	 15.30	0.000000	99.520000	0	0.995947	2.300690	400	1	   1.1	   0.9	; 
12366	1	  4.20	  0.60	0.000000	2.040000	0	1.006419	29.654203	154	1	   1.1	   0.9	; 
12367	2	  0.00	  0.00	0.000000	0.000000	0	0.981513	33.636923	1.575000e+01	1	   1.1	   0.9	; 
12368	1	100.80	 32.30	0.000000	7.160000	0	1.023184	33.690697	150	8	   1.1	   0.9	; 
12369	1	 -0.00	 -0.00	0.000000	37.570000	0	1.013904	44.840594	380	8	   1.1	   0.9	; 
12370	1	 70.88	 43.90	0.000000	3.650000	0	1.002425	-9.120945	150	9	   1.1	   0.9	; 
12371	1	 33.74	  7.40	0.039535	0.630465	0	1.004982	5.145557	110	18	   1.1	   0.9	; 
12372	1	 58.26	 16.90	0.000000	0.950000	0	1.023157	55.244731	110	8	   1.1	   0.9	; 
12373	2	  0.00	  0.00	0.000000	0.000000	0	1.035914	35.115322	20	10	   1.1	   0.9	; 
12374	1	  8.21	  2.70	0.000000	0.350000	0	0.989849	-10.807776	110	12	   1.1	   0.9	; 
12375	2	  0.00	  0.00	0.000000	0.000000	0	1.007198	24.820792	11	1	   1.1	   0.9	; 
12376	1	 -0.00	 -0.00	0.000000	4.050000	0	1.035137	3.669478	220	5	   1.1	   0.9	; 
12377	1	 18.42	  7.00	0.038628	0.661372	0	1.018693	-8.555675	110	12	   1.1	   0.9	; 
12378	1	 79.39	 24.70	0.000000	198.670000	0	1.027094	-8.230817	380	6	   1.1	   0.9	; 
12379	1	 15.82	  9.50	0.000000	0.020000	0	1.044824	-6.793188	150	9	   1.1	   0.9	; 
12380	1	  0.00	  0.00	0.000000	0.540000	0	0.986027	-2.287209	110	18	   1.1	   0.9	; 
12381	2	  0.00	  0.00	0.000000	0.000000	0	1.021475	28.018024	20	10	   1.1	   0.9	; 
12382	1	  0.00	  0.00	0.000000	0.280000	0	0.994581	-7.684207	110	18	   1.1	   0.9	; 
12383	2	  0.00	  0.00	0.000000	0.000000	0	1.017202	25.964665	1.150000e+01	1	   1.1	   0.9	; 
12384	1	101.90	 20.00	0.000000	22.640000	0	1.033833	-19.153366	220	4	   1.1	   0.9	; 
12385	1	 40.75	 12.50	0.000000	2.610000	0	1.027912	18.761456	220	5	   1.1	   0.9	; 
12386	1	  0.00	 -0.00	0.000000	14.380000	0	1.038916	4.735605	220	5	   1.1	   0.9	; 
12387	2	  0.00	  0.00	0.000000	0.000000	0	1.031726	-2.251951	20	18	   1.1	   0.9	; 
12388	2	  0.00	  0.00	0.000000	0.000000	0	1.017464	-4.981811	20	10	   1.1	   0.9	; 
12389	1	 64.57	 23.10	0.000000	1.880000	0	0.985038	-5.070720	110	19	   1.1	   0.9	; 
12390	2	  0.00	  0.00	0.000000	0.000000	0	1.039621	10.691121	20	18	   1.1	   0.9	; 
12391	1	 -0.00	 -0.00	0.000000	19.080000	0	1.060227	-11.884948	150	9	   1.1	   0.9	; 
12392	1	  2.80	  1.00	0.000000	0.560000	0	1.014056	-1.175376	110	19	   1.1	   0.9	; 
12393	2	  0.00	  0.00	0.000000	0.000000	0	1.090507	11.169589	1.050000e+01	1	   1.2	   0.8	; 
12394	1	 33.84	 11.10	0.000000	1.570000	0	1.004203	-9.712444	110	12	   1.1	   0.9	; 
12395	1	 -0.00	  0.00	0.233802	1.535165	0	1.026656	-6.600104	380	6	   1.1	   0.9	; 
12396	1	 -0.24	-25.61	0.000000	11.320000	0	1.137371	48.602264	220	3	   1.2	   0.8	; 
12397	1	169.90	 41.90	0.039317	0.820683	0	1.033675	9.664326	220	5	   1.1	   0.9	; 
12398	2	  0.00	  0.00	0.000000	0.000000	0	0.988831	38.418014	1.050000e+01	1	   1.1	   0.9	; 
12399	1	 41.05	 12.50	0.019459	0.140541	0	1.020782	-1.666242	110	21	   1.1	   0.9	; 
12400	2	  0.00	  0.00	0.000000	0.000000	0	1.024479	-0.687261	20	18	   1.1	   0.9	; 
12401	2	  0.00	  0.00	0.000000	0.000000	0	1.019049	8.433799	11	1	   1.1	   0.9	; 
12402	1	 18.52	  6.10	0.000000	0.840000	0	0.997819	-4.854372	110	21	   1.1	   0.9	; 
12403	1	 29.13	  9.60	0.000000	0.760000	0	1.000872	-5.558833	110	21	   1.1	   0.9	; 
12404	1	 11.01	  3.30	0.000000	0.670000	0	0.995006	-14.288610	110	22	   1.1	   0.9	; 
12405	1	 -0.00	 -0.00	0.168001	0.399333	0	1.051918	5.627699	220	21	   1.1	   0.9	; 
12406	1	  0.00	 -0.00	0.056554	12.862872	0	1.068044	88.930216	380	3	   1.1	   0.9	; 
12407	1	188.20	 23.40	0.000000	17.950000	0	1.057605	8.235054	220	3	   1.1	   0.9	; 
12408	1	 68.60	  9.80	0.000000	117.060000	0	0.976355	30.641085	400	1	   1.1	   0.9	; 
12409	1	 19.72	  6.50	0.000000	0.200000	0	0.994272	-4.708058	110	21	   1.1	   0.9	; 
12410	1	  0.00	 -0.00	0.000000	1.150000	0	0.958773	0.244074	110	18	   1.1	   0.9	; 
12411	2	  0.00	  0.00	0.000000	0.000000	0	1.035207	-6.870994	20	4	   1.1	   0.9	; 
12412	1	 -0.00	  0.00	0.000000	2.110000	0	1.040313	28.796962	220	5	   1.1	   0.9	; 
12413	1	 -0.00	 -0.00	0.037576	3.542424	0	1.053914	4.841595	220	18	   1.1	   0.9	; 
12414	1	 -0.00	  0.00	0.000000	-0.170000	0	0.988935	-26.085217	220	6	   1.1	   0.9	; 
12415	2	  0.00	  0.00	0.000000	0.000000	0	1.028414	-6.287287	20	4	   1.1	   0.9	; 
12416	1	  0.00	  0.00	0.000000	1.670000	0	1.029697	16.341634	220	1	   1.1	   0.9	; 
12417	1	  0.00	  0.00	0.000000	6.501239	0	0.984319	14.271938	380	5	   1.1	   0.9	; 
12418	1	 15.12	  5.00	0.000000	0.530000	0	0.961184	-6.931245	110	21	   1.1	   0.9	; 
12419	2	  0.00	  0.00	0.000000	0.000000	0	1.013208	-8.664527	20	10	   1.1	   0.9	; 
12420	1	 50.20	  7.10	0.000000	1.780000	0	1.044939	2.648844	154	1	   1.1	   0.9	; 
12421	2	  0.00	  0.00	0.000000	0.000000	0	0.981334	37.783033	6.300000e+00	1	   1.1	   0.9	; 
12422	1	 -0.19	-17.71	0.000000	28.980000	0	1.020663	37.928025	380	8	   1.1	   0.9	; 
12423	1	374.40	 85.50	0.458551	99.796980	0	1.053522	-4.967752	380	11	   1.1	   0.9	; 
12424	1	133.00	 18.90	0.000000	18.790000	0	1.001285	17.521015	154	1	   1.1	   0.9	; 
12425	1	 -0.00	  0.00	0.000000	0.100000	0	1.001641	-9.981403	150	9	   1.1	   0.9	; 
12426	1	  8.81	  5.50	0.000000	2.830000	0	1.012396	-9.882591	150	9	   1.1	   0.9	; 
12427	1	 35.04	 12.00	0.000000	1.070000	0	0.951436	-8.337769	110	21	   1.1	   0.9	; 
12428	2	  0.00	  0.00	0.000000	0.000000	0	1.027725	-17.372828	20	4	   1.1	   0.9	; 
12429	2	  0.00	  0.00	0.000000	0.000000	0	1.027725	-17.372828	20	4	   1.1	   0.9	; 
12430	2	  0.00	  0.00	0.000000	0.000000	0	1.027725	-17.372828	20	4	   1.1	   0.9	; 
12431	2	  0.00	  0.00	0.000000	0.000000	0	1.027725	-17.372828	20	4	   1.1	   0.9	; 
12432	1	 -0.00	 -0.00	0.343783	27.652613	0	1.063824	4.899786	380	20	   1.1	   0.9	; 
12433	2	  0.00	  0.00	0.000000	0.000000	0	1.027725	-17.372828	20	4	   1.1	   0.9	; 
12434	2	  0.00	  0.00	0.000000	0.000000	0	1.013219	-5.540854	20	4	   1.1	   0.9	; 
12435	1	380.80	 62.80	0.000000	7.110000	0	1.033007	6.963586	220	5	   1.1	   0.9	; 
12436	1	 59.07	 23.40	0.000000	21.880000	0	1.022086	26.499257	150	8	   1.1	   0.9	; 
12437	1	139.30	 19.90	0.000000	0.560000	0	1.019936	14.700597	154	1	   1.1	   0.9	; 
12438	1	  0.00	  0.00	0.000000	0.010000	0	1.008454	28.268379	154	1	   1.1	   0.9	; 
12439	1	 31.44	 12.40	0.000000	2.890000	0	1.033316	30.224780	150	8	   1.1	   0.9	; 
12440	2	  0.00	  0.00	0.000000	0.000000	0	1.043738	-8.975119	20	4	   1.1	   0.9	; 
12441	2	  0.00	  0.00	0.000000	0.000000	0	1.004719	2.040837	11	1	   1.1	   0.9	; 
12442	1	332.80	 92.20	0.000000	29.460000	0	0.986720	-22.441078	220	6	   1.1	   0.9	; 
12443	1	  0.00	 -0.00	0.000000	0.660000	0	0.967037	-8.252401	150	9	   1.1	   0.9	; 
12444	1	 -7.60	 28.60	0.000000	0.190000	0	1.007730	0.837784	150	9	   1.1	   0.9	; 
12445	1	 33.64	  4.50	0.000000	0.400000	0	1.058596	0.438284	110	19	   1.1	   0.9	; 
12446	1	 -0.00	  0.00	0.000000	1.100000	0	1.041946	-1.815076	110	15	   1.1	   0.9	; 
12447	2	  0.00	  0.00	0.000000	0.000000	0	1.028667	-4.741858	20	6	   1.1	   0.9	; 
12448	2	  0.00	  0.00	0.000000	0.000000	0	1.036966	15.051213	20	14	   1.1	   0.9	; 
12449	1	286.10	 89.30	0.000000	8.890000	0	1.017949	10.152132	220	5	   1.1	   0.9	; 
12450	1	111.08	-44.35	0.000000	7.940000	0	1.025585	34.455378	220	13	   1.1	   0.9	; 
12451	2	  0.00	  0.00	0.000000	0.000000	0	1.024669	12.739456	20	18	   1.1	   0.9	; 
12452	2	  0.00	  0.00	0.000000	0.000000	0	1.035311	42.433038	20	8	   1.1	   0.9	; 
12453	2	  0.00	  0.00	0.000000	0.000000	0	1.035255	42.395082	20	8	   1.1	   0.9	; 
12454	2	  0.00	  0.00	0.000000	0.000000	0	1.016573	45.994905	20	8	   1.1	   0.9	; 
12455	2	  0.00	  0.00	0.000000	0.000000	0	1.028667	-4.741858	20	6	   1.1	   0.9	; 
12456	1	-26.03	 -0.84	0.000000	0.100000	0	1.058626	17.900462	220	5	   1.1	   0.9	; 
12457	1	  0.00	 -0.00	0.039626	0.610374	0	1.014358	41.933926	220	3	   1.1	   0.9	; 
12458	1	 -0.00	 -0.00	0.000000	0.850000	0	1.010730	-8.580613	150	9	   1.1	   0.9	; 
12459	2	  0.00	  0.00	0.000000	0.000000	0	1.048260	-8.707987	20	10	   1.1	   0.9	; 
12460	1	 35.84	 10.90	0.000000	0.110000	0	1.062485	0.136857	110	15	   1.1	   0.9	; 
12461	2	  0.00	  0.00	0.000000	0.000000	0	1.057713	44.127182	20	3	   1.1	   0.9	; 
12462	2	  0.00	  0.00	0.000000	0.000000	0	1.057713	44.127182	20	3	   1.1	   0.9	; 
12463	1	 13.91	 10.10	0.000000	0.310000	0	0.971587	5.047365	110	18	   1.1	   0.9	; 
12464	2	  0.00	  0.00	0.000000	0.000000	0	1.057713	44.127182	20	3	   1.1	   0.9	; 
12465	2	  0.00	  0.00	0.000000	0.000000	0	1.054450	48.754550	20	3	   1.1	   0.9	; 
12466	2	  0.00	  0.00	0.000000	0.000000	0	1.057713	44.127182	20	3	   1.1	   0.9	; 
12467	2	  0.00	  0.00	0.000000	0.000000	0	1.057713	44.127182	20	3	   1.1	   0.9	; 
12468	1	 24.22	 -1.06	0.000000	2.920000	0	0.991937	88.985380	150	1	   1.1	   0.9	; 
12469	2	  0.00	  0.00	0.000000	0.000000	0	1.054450	48.754550	20	3	   1.1	   0.9	; 
12470	2	  0.00	  0.00	0.000000	0.000000	0	1.054450	48.754550	20	3	   1.1	   0.9	; 
12471	1	  0.00	  0.00	0.000000	0.000000	0	1.033422	-6.601490	150	9	   1.1	   0.9	; 
12472	1	 -0.00	 -0.00	0.582185	0.836226	0	1.040643	19.952471	380	5	   1.1	   0.9	; 
12473	1	 55.56	 34.40	0.000000	2.570000	0	1.039652	-6.424256	150	9	   1.1	   0.9	; 
12474	1	277.90	143.10	0.000000	0.690000	0	1.000416	28.059075	380	3	   1.1	   0.9	; 
12475	1	  0.00	  0.00	0.332077	31.177490	0	1.009859	39.894462	380	3	   1.1	   0.9	; 
12476	1	 -0.00	  0.00	0.550522	8.614910	0	1.010830	28.808468	380	5	   1.1	   0.9	; 
12477	2	  0.00	  0.00	0.000000	0.000000	0	1.037214	32.974337	20	10	   1.1	   0.9	; 
12478	1	 51.06	  7.40	0.000000	2.490000	0	1.012634	-19.834858	220	4	   1.1	   0.9	; 
12479	1	  0.00	 -0.00	0.000000	2.020000	0	0.983018	-8.488121	150	9	   1.1	   0.9	; 
12480	1	 -0.59	 -0.86	0.000000	0.140000	0	1.015791	-1.704574	150	9	   1.1	   0.9	; 
12481	1	 24.13	 10.80	0.000000	15.200000	0	1.014445	32.429678	150	8	   1.1	   0.9	; 
12482	1	 -0.00	 -0.00	0.112964	-0.054136	0	1.077814	0.729300	110	15	   1.1	   0.9	; 
12483	1	 38.84	  8.50	0.000000	7.310000	0	1.056191	25.665794	220	5	   1.1	   0.9	; 
12484	1	  0.00	 -0.00	0.000000	1.970000	0	1.046801	25.041884	220	5	   1.1	   0.9	; 
12485	1	216.20	 75.30	0.000000	2.740000	0	0.983182	7.024133	220	5	   1.1	   0.9	; 
12486	1	 -0.00	  0.00	0.000000	19.540000	0	0.994915	24.022320	400	1	   1.1	   0.9	; 
12487	1	  0.00	 -0.00	0.073728	5.986272	0	1.024241	-6.779685	220	10	   1.1	   0.9	; 
12488	1	  0.00	  0.00	0.208917	0.724607	0	1.123450	-0.148040	380	9	   1.2	   0.8	; 
12489	1	  0.00	 -0.00	0.000000	2.780000	0	0.992433	-3.280361	220	21	   1.1	   0.9	; 
12490	1	 -0.00	 -0.00	0.000000	0.730000	0	1.023616	-1.513773	110	21	   1.1	   0.9	; 
12491	1	 19.40	  2.80	0.000000	3.630000	0	1.033243	1.205486	154	1	   1.1	   0.9	; 
12492	1	299.50	 48.70	0.098259	18.211741	0	1.028436	20.306678	220	5	   1.1	   0.9	; 
12493	1	 55.96	 30.00	0.438961	55.322489	0	1.079318	2.779714	380	21	   1.2	   0.8	; 
12494	2	  0.00	  0.00	0.000000	0.000000	0	1.019930	9.094543	20	22	   1.1	   0.9	; 
12495	1	  0.00	  0.00	0.000000	8.350000	0	1.026800	-20.255767	220	5	   1.1	   0.9	; 
12496	1	 10.50	  7.32	0.000000	0.240000	0	0.972421	7.134096	110	18	   1.1	   0.9	; 
12497	1	  0.00	 -0.00	0.000000	2.460000	0	1.030865	18.670476	220	5	   1.1	   0.9	; 
12498	1	 -0.00	 -0.00	0.000000	3.010000	0	1.071574	22.564331	220	5	   1.1	   0.9	; 
12499	2	  0.00	  0.00	0.000000	0.000000	0	1.040719	26.306193	11	1	   1.1	   0.9	; 
12500	2	  0.00	  0.00	0.000000	0.000000	0	1.050684	91.443424	20	3	   1.1	   0.9	; 
12501	1	 -0.00	 -0.00	0.000000	1.150000	0	1.032889	46.113563	110	8	   1.1	   0.9	; 
12502	1	 18.02	  5.90	0.059068	2.260932	0	1.004154	-3.879517	110	21	   1.1	   0.9	; 
12503	1	 -0.00	 -0.00	0.000000	0.420000	0	0.985206	1.958171	110	18	   1.1	   0.9	; 
12504	1	 -0.17	 -1.82	0.000000	0.000000	0	1.050851	44.081079	380	8	   1.1	   0.9	; 
12505	2	  0.00	  0.00	0.000000	0.000000	0	1.029991	3.188016	20	6	   1.1	   0.9	; 
12506	2	  0.00	  0.00	0.000000	0.000000	0	1.029991	3.188016	20	6	   1.1	   0.9	; 
12507	2	  0.00	  0.00	0.000000	0.000000	0	1.015733	2.857525	4.000000e-01	1	   1.1	   0.9	; 
12508	1	  0.00	 -0.00	0.000000	0.130000	0	1.001199	-2.907812	220	6	   1.1	   0.9	; 
12509	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876727	20	5	   1.1	   0.9	; 
12510	1	 36.54	 22.60	0.000000	0.040000	0	1.043805	-6.740275	150	9	   1.1	   0.9	; 
12511	1	 -0.00	  0.00	0.040091	29.754956	0	1.032077	9.941970	380	5	   1.1	   0.9	; 
12512	1	 44.45	  7.68	0.000000	17.830000	0	1.003067	26.710290	380	5	   1.1	   0.9	; 
12513	1	 -0.00	 -0.00	0.047978	5.881618	0	1.049549	58.720219	220	8	   1.1	   0.9	; 
12514	1	371.60	100.40	0.231295	3.706891	0	1.033467	32.233232	220	13	   1.1	   0.9	; 
12515	1	  0.00	  0.00	0.000000	21.620000	0	1.059220	-11.863331	150	9	   1.1	   0.9	; 
12516	1	  0.00	  0.00	0.087808	3.044992	0	1.024080	7.904971	220	18	   1.1	   0.9	; 
12517	2	  0.00	  0.00	0.000000	0.000000	0	1.024254	10.943171	20	6	   1.1	   0.9	; 
12518	2	  0.00	  0.00	0.000000	0.000000	0	1.028417	-6.105187	20	6	   1.1	   0.9	; 
12519	2	  0.00	  0.00	0.000000	0.000000	0	1.057091	77.565872	20	3	   1.1	   0.9	; 
12520	1	 -0.19	 -1.00	0.000000	0.000000	0	1.021469	26.422336	150	8	   1.1	   0.9	; 
12521	2	  0.00	  0.00	0.000000	0.000000	0	1.022689	-16.891323	20	4	   1.1	   0.9	; 
12522	2	  0.00	  0.00	0.000000	0.000000	0	1.022689	-16.891323	20	4	   1.1	   0.9	; 
12523	2	  0.00	  0.00	0.000000	0.000000	0	1.022689	-16.891323	20	4	   1.1	   0.9	; 
12524	1	  0.00	  0.00	0.000000	1.350000	0	0.983198	-2.811042	110	18	   1.1	   0.9	; 
12525	2	  0.00	  0.00	0.000000	0.000000	0	1.034235	2.214597	20	6	   1.1	   0.9	; 
12526	2	  0.00	  0.00	0.000000	0.000000	0	1.034235	2.214597	20	6	   1.1	   0.9	; 
12527	1	 98.60	 27.10	0.000000	42.450000	0	1.024706	22.682557	150	8	   1.1	   0.9	; 
12528	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
12529	2	  0.00	  0.00	0.000000	0.000000	0	1.024151	24.403529	20	5	   1.1	   0.9	; 
12530	1	  0.00	  0.00	0.000000	13.010000	0	0.963945	-9.066656	220	10	   1.1	   0.9	; 
12531	1	235.97	 34.52	0.000000	7.150000	0	1.062163	20.979236	380	5	   1.1	   0.9	; 
12532	1	 23.93	  7.90	0.000000	0.880000	0	0.947189	-8.737106	110	21	   1.1	   0.9	; 
12533	1	  9.51	  3.40	0.000000	0.730000	0	1.044117	0.887619	110	15	   1.1	   0.9	; 
12534	1	 -0.00	  0.00	0.123474	4.294720	0	1.042522	-4.869386	220	1	   1.1	   0.9	; 
12535	1	 38.84	 14.20	0.000000	3.500000	0	1.040037	14.871755	220	5	   1.1	   0.9	; 
12536	1	236.44	-98.55	0.000000	1.310000	0	1.041790	74.863317	220	3	   1.1	   0.9	; 
12537	2	  0.00	  0.00	0.000000	0.000000	0	1.035364	12.970449	20	18	   1.1	   0.9	; 
12538	1	-14.89	 -4.43	0.000000	0.630000	0	0.992161	2.241109	110	18	   1.1	   0.9	; 
12539	1	  0.00	  0.00	0.000000	15.910000	0	1.006626	-6.636873	380	1	   1.1	   0.9	; 
12540	1	 10.11	  0.00	0.000000	1.920000	0	0.942721	-7.656569	110	18	   1.1	   0.9	; 
12541	2	  0.00	  0.00	0.000000	0.000000	0	1.029930	1.561794	11	1	   1.1	   0.9	; 
12542	2	  0.00	  0.00	0.000000	0.000000	0	1.028438	-19.446471	20	4	   1.1	   0.9	; 
12543	1	 97.60	 33.90	0.000000	6.470000	0	1.012068	24.123921	220	3	   1.1	   0.9	; 
12544	1	  6.41	  2.20	0.000000	52.070000	0	1.051432	-10.828911	380	4	   1.1	   0.9	; 
12545	1	 -0.59	 -2.63	0.000000	0.140000	0	0.964406	-4.211993	110	19	   1.1	   0.9	; 
12546	1	 -0.00	  0.00	0.000000	0.670000	0	0.985531	-4.991115	150	9	   1.1	   0.9	; 
12547	1	 37.44	  9.10	0.000000	7.870000	0	1.023772	3.420383	220	5	   1.1	   0.9	; 
12548	1	 -8.02	-15.14	0.000000	0.000000	0	1.033735	42.729299	150	8	   1.1	   0.9	; 
12549	1	 -0.00	 -0.00	0.000000	3.760000	0	1.015104	-0.273623	220	6	   1.1	   0.9	; 
12550	1	  0.00	 -0.00	0.000000	8.780000	0	1.019828	44.646555	220	8	   1.1	   0.9	; 
12551	2	  0.00	  0.00	0.000000	0.000000	0	1.034631	4.683321	20	14	   1.1	   0.9	; 
12552	1	 93.60	-43.50	0.000000	33.510000	0	1.027627	5.677018	220	5	   1.1	   0.9	; 
12553	1	140.70	 10.40	0.000000	2.510000	0	1.012708	-19.712251	220	4	   1.1	   0.9	; 
12554	1	 13.51	  5.60	0.000000	0.860000	0	1.020861	-3.956799	110	15	   1.1	   0.9	; 
12555	2	  0.00	  0.00	0.000000	0.000000	0	1.003834	31.873789	11	1	   1.1	   0.9	; 
12556	2	  0.00	  0.00	0.000000	0.000000	0	1.029835	-14.681025	20	4	   1.1	   0.9	; 
12557	1	  8.30	  1.20	0.000000	2.860000	0	0.992801	39.577248	154	1	   1.1	   0.9	; 
12558	2	  0.00	  0.00	0.000000	0.000000	0	0.971908	40.431219	11	1	   1.1	   0.9	; 
12559	1	101.70	 59.80	0.098539	36.661461	0	1.043580	17.126486	220	5	   1.1	   0.9	; 
12560	1	104.30	 12.30	0.000000	8.290000	0	1.032136	33.351366	220	3	   1.1	   0.9	; 
12561	1	 89.08	 26.90	0.000000	4.680000	0	1.026060	16.511466	220	5	   1.1	   0.9	; 
12562	1	  0.00	 -0.00	0.000000	0.000000	0	1.017664	-15.016249	20	4	   1.1	   0.9	; 
12563	2	  0.00	  0.00	0.000000	0.000000	0	1.020396	12.801356	20	18	   1.1	   0.9	; 
12564	1	 -0.00	 -0.00	0.000000	1.820000	0	1.001293	17.356053	154	1	   1.1	   0.9	; 
12565	1	 13.72	  8.50	0.000000	0.060000	0	1.057526	-6.024854	150	9	   1.1	   0.9	; 
12566	1	  0.00	  0.00	0.000000	4.500000	0	1.030112	17.577440	220	3	   1.1	   0.9	; 
12567	1	 -0.00	 -0.00	0.000000	5.980000	0	1.032903	-3.018826	220	21	   1.1	   0.9	; 
12568	1	 84.00	 19.40	0.010011	4.660000	0	0.990229	11.739220	220	5	   1.1	   0.9	; 
12569	1	 20.90	  3.00	0.000000	7.770000	0	1.011983	20.514966	154	1	   1.1	   0.9	; 
12570	2	  0.00	  0.00	0.000000	0.000000	0	1.022447	17.861755	20	10	   1.1	   0.9	; 
12571	1	  0.00	 -3.70	0.000000	0.250000	0	1.021812	59.451188	110	8	   1.1	   0.9	; 
12572	2	  0.00	  0.00	0.000000	0.000000	0	0.989707	35.937223	11	1	   1.1	   0.9	; 
12573	1	  0.00	  0.00	0.000000	45.574540	0	1.060539	4.452559	380	20	   1.1	   0.9	; 
12574	1	  0.00	  0.00	0.000000	3.320000	0	0.976396	-27.177556	220	6	   1.1	   0.9	; 
12575	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12576	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12577	1	 76.99	 -0.70	0.000000	1.060000	0	1.017564	-19.177951	220	4	   1.1	   0.9	; 
12578	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12579	2	  0.00	  0.00	0.000000	0.000000	0	0.960771	44.513060	21	1	   1.1	   0.9	; 
12580	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12581	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12582	2	  0.00	  0.00	0.000000	0.000000	0	1.049495	12.649819	20	5	   1.1	   0.9	; 
12583	2	  0.00	  0.00	0.000000	0.000000	0	1.049495	12.649819	20	5	   1.1	   0.9	; 
12584	1	  0.00	  0.00	0.117152	0.132373	0	1.025973	5.996733	220	20	   1.1	   0.9	; 
12585	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
12586	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
12587	2	  0.00	  0.00	0.000000	0.000000	0	1.016947	23.125552	380	6	   1.1	   0.9	; 
12588	1	 12.31	  4.10	0.000000	0.320000	0	0.980901	1.580971	110	18	   1.1	   0.9	; 
12589	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
12590	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
12591	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
12592	2	  0.00	  0.00	0.000000	0.000000	0	1.058287	5.521142	20	5	   1.1	   0.9	; 
12593	1	  0.00	  0.00	0.000000	0.310000	0	0.991603	-12.182028	110	1	   1.1	   0.9	; 
12594	1	 81.89	 19.90	0.000000	5.100000	0	1.029513	3.924035	220	5	   1.1	   0.9	; 
12595	1	 72.68	 24.30	0.000000	3.120000	0	1.031042	8.597105	220	5	   1.1	   0.9	; 
12596	1	 -0.00	 -0.00	0.000000	0.850000	0	0.975425	9.544549	110	18	   1.1	   0.9	; 
12597	1	187.64	 31.94	0.000000	4.750000	0	1.031970	34.056650	220	13	   1.1	   0.9	; 
12598	1	 92.40	  6.30	0.000000	4.320000	0	0.990250	-4.371984	220	6	   1.1	   0.9	; 
12599	2	  0.00	  0.00	0.000000	0.000000	0	1.033945	-7.536483	20	22	   1.1	   0.9	; 
12600	2	  0.00	  0.00	0.000000	0.000000	0	1.033945	-7.536483	20	22	   1.1	   0.9	; 
12601	2	  0.00	  0.00	0.000000	0.000000	0	1.033945	-7.536483	20	22	   1.1	   0.9	; 
12602	1	  0.00	  0.00	0.000000	0.000000	0	1.012421	-10.166509	150	9	   1.1	   0.9	; 
12603	2	  0.00	  0.00	0.000000	0.000000	0	0.947933	57.203162	11	1	   1.1	   0.9	; 
12604	1	  0.00	  0.00	0.000000	0.640000	0	0.944619	-7.941005	110	21	   1.1	   0.9	; 
12605	1	111.40	 15.90	0.000000	19.050000	0	1.025570	17.194572	154	1	   1.1	   0.9	; 
12606	2	  0.00	  0.00	0.000000	0.000000	0	1.020332	23.152992	20	10	   1.1	   0.9	; 
12607	2	  0.00	  0.00	0.000000	0.000000	0	1.026221	1.816827	20	6	   1.1	   0.9	; 
12608	1	 10.00	  1.40	0.000000	5.740000	0	1.011671	23.560034	154	1	   1.1	   0.9	; 
12609	1	 20.90	  3.00	0.000000	3.480000	0	1.003783	14.429739	154	1	   1.1	   0.9	; 
12610	2	  0.00	  0.00	0.000000	0.000000	0	1.026221	1.816827	20	6	   1.1	   0.9	; 
12611	1	  5.01	  1.80	0.000000	0.770000	0	1.026964	17.858001	220	5	   1.1	   0.9	; 
12612	2	  0.00	  0.00	0.000000	0.000000	0	1.030988	2.394145	20	9	   1.1	   0.9	; 
12613	1	 21.22	  9.90	0.000000	4.640000	0	0.993450	-24.884337	220	4	   1.1	   0.9	; 
12614	1	 -0.00	  0.00	0.000000	15.000000	0	1.045898	82.995161	220	3	   1.1	   0.9	; 
12615	1	 -0.00	 -0.00	0.000000	0.630000	0	0.993712	-1.750779	110	19	   1.1	   0.9	; 
12616	2	  0.00	  0.00	0.000000	0.000000	0	0.996117	32.042491	11	1	   1.1	   0.9	; 
12617	1	 -0.00	 -0.00	0.000000	1.420000	0	0.979247	-8.554353	150	9	   1.1	   0.9	; 
12618	1	  0.00	  0.00	0.176855	3.419803	0	0.964420	-0.202797	220	19	   1.1	   0.9	; 
12619	1	  0.00	  0.00	0.000000	0.000000	0	0.996198	-5.152317	150	9	   1.1	   0.9	; 
12620	1	 60.90	  8.70	0.000000	1.340000	0	1.010475	30.420994	154	1	   1.1	   0.9	; 
12621	1	562.30	159.10	0.245655	7.565523	0	1.006881	26.429157	220	14	   1.1	   0.9	; 
12622	1	  0.00	  0.00	2.226096	44.767550	0	1.074567	88.264357	380	3	   1.1	   0.9	; 
12623	1	  0.00	 -0.00	0.000000	2.640000	0	1.001746	17.611273	154	1	   1.1	   0.9	; 
12624	1	 22.02	  7.70	0.000000	0.170000	0	1.018821	-14.589104	110	22	   1.1	   0.9	; 
12625	2	  0.00	  0.00	0.000000	0.000000	0	0.948759	58.410078	14	1	   1.1	   0.9	; 
12626	1	214.80	 30.60	0.000000	3.650000	0	1.042524	1.006900	154	1	   1.1	   0.9	; 
12627	1	221.90	 86.30	0.000000	2.180000	0	1.003651	31.884957	150	8	   1.1	   0.9	; 
12628	1	  0.00	  0.00	0.000000	0.000000	0	0.964149	-15.086645	150	9	   1.1	   0.9	; 
12629	1	  0.00	  0.00	0.000000	18.220000	0	1.024655	7.233326	380	1	   1.1	   0.9	; 
12630	1	 -0.00	  0.00	0.000000	0.880000	0	1.055954	27.990261	220	1	   1.1	   0.9	; 
12631	1	  0.00	  0.00	0.000000	237.540000	0	1.048783	-15.463026	380	4	   1.1	   0.9	; 
12632	1	  0.00	 -0.00	0.379262	96.912184	0	1.079049	-0.263696	380	21	   1.1	   0.9	; 
12633	1	 -0.00	 -0.00	0.000000	7.060000	0	1.014079	18.851636	330	24	   1.1	   0.9	; 
12634	1	172.60	 24.60	0.000000	11.390000	0	1.036563	-1.739082	154	1	   1.1	   0.9	; 
12635	1	  1.90	  1.30	0.000000	0.920000	0	1.012593	3.023648	110	18	   1.1	   0.9	; 
12636	2	  0.00	  0.00	0.000000	0.000000	0	1.007821	10.245998	20	18	   1.1	   0.9	; 
12637	1	 15.32	  3.50	0.000000	0.690000	0	0.998377	6.098094	110	18	   1.1	   0.9	; 
12638	1	 38.04	 15.00	0.000000	0.470000	0	0.995589	-3.184629	110	21	   1.1	   0.9	; 
12639	1	 15.42	  4.40	0.000000	10.840000	0	0.991849	-13.731605	110	22	   1.1	   0.9	; 
12640	1	  0.00	 -0.00	0.019788	3.740212	0	1.014372	-1.282515	220	19	   1.1	   0.9	; 
12641	2	  0.00	  0.00	0.000000	0.000000	0	0.995435	4.377334	20	9	   1.1	   0.9	; 
12642	1	-18.27	-12.99	0.000000	0.000000	0	1.022369	22.437418	150	8	   1.1	   0.9	; 
12643	1	 -0.00	  0.00	0.235924	0.173397	0	1.023722	-7.333653	380	6	   1.1	   0.9	; 
12644	1	  0.00	  0.00	0.000000	1.710000	0	0.962725	-7.715632	110	21	   1.1	   0.9	; 
12645	1	 40.54	  3.60	0.000000	1.880000	0	1.026651	-27.256651	220	4	   1.1	   0.9	; 
12646	2	  0.00	  0.00	0.000000	0.000000	0	1.042693	10.439455	20	23	   1.1	   0.9	; 
12647	2	  0.00	  0.00	0.000000	0.000000	0	1.029333	-7.499675	20	6	   1.1	   0.9	; 
12648	2	  0.00	  0.00	0.000000	0.000000	0	1.029333	-7.499675	20	6	   1.1	   0.9	; 
12649	1	 13.92	  6.90	0.000000	0.790000	0	0.990644	-1.876429	110	18	   1.1	   0.9	; 
12650	2	  0.00	  0.00	0.000000	0.000000	0	1.029333	-7.499675	20	6	   1.1	   0.9	; 
12651	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-7.468239	20	6	   1.1	   0.9	; 
12652	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-7.468239	20	6	   1.1	   0.9	; 
12653	2	  0.00	  0.00	0.000000	0.000000	0	1.029333	-7.499675	20	6	   1.1	   0.9	; 
12654	2	  0.00	  0.00	0.000000	0.000000	0	1.029323	-7.468239	20	6	   1.1	   0.9	; 
12655	1	  0.00	  0.01	0.000000	22.040000	0	1.004761	-16.599570	380	6	   1.1	   0.9	; 
12656	2	  0.00	  0.00	0.000000	0.000000	0	1.046590	30.049071	20	5	   1.1	   0.9	; 
12657	2	  0.00	  0.00	0.000000	0.000000	0	1.017738	25.492678	6.300000e+00	1	   1.1	   0.9	; 
12658	2	  0.00	  0.00	0.000000	0.000000	0	0.956073	24.685075	1.380000e+01	1	   1.1	   0.9	; 
12659	2	  0.00	  0.00	0.000000	0.000000	0	1.040793	26.940223	20	5	   1.1	   0.9	; 
12660	1	 72.40	 10.30	0.000000	2.540000	0	1.016117	19.693513	154	1	   1.1	   0.9	; 
12661	1	 59.87	 19.90	0.000000	0.320000	0	0.993913	-7.711171	110	21	   1.1	   0.9	; 
12662	1	293.20	 87.40	0.000000	26.360000	0	1.031338	-16.305128	220	5	   1.1	   0.9	; 
12663	1	  9.91	  3.30	0.000000	0.820000	0	0.997924	-10.001384	110	22	   1.1	   0.9	; 
12664	2	  0.00	  0.00	0.000000	0.000000	0	1.037469	11.940478	20	5	   1.1	   0.9	; 
12665	2	  0.00	  0.00	0.000000	0.000000	0	1.038308	18.388307	20	7	   1.1	   0.9	; 
12666	1	  0.00	  0.00	0.000000	72.571920	0	1.075158	0.186000	380	20	   1.2	   0.8	; 
12667	1	  1.60	  0.80	0.000000	0.790000	0	0.978996	-5.170122	110	18	   1.1	   0.9	; 
12668	1	 27.83	 -2.60	0.000000	6.070000	0	1.017623	-24.446620	220	4	   1.1	   0.9	; 
12669	1	  0.00	  0.00	0.000000	6.290000	0	1.067807	11.076245	220	18	   1.1	   0.9	; 
12670	1	  9.70	  1.40	0.000000	2.960000	0	1.016854	15.686717	154	1	   1.1	   0.9	; 
12671	1	 -0.00	 -0.00	0.000000	8.890000	0	1.027688	40.037008	380	3	   1.1	   0.9	; 
12672	1	 13.62	  5.20	0.039550	0.190450	0	1.003775	-1.133771	110	18	   1.1	   0.9	; 
12673	2	  0.00	  0.00	0.000000	0.000000	0	1.040793	26.940223	20	5	   1.1	   0.9	; 
12674	1	 27.53	 17.00	0.000000	0.030000	0	1.029478	-2.341076	150	9	   1.1	   0.9	; 
12675	1	317.90	 55.40	0.000000	37.610000	0	1.004938	-21.014507	380	6	   1.1	   0.9	; 
12676	1	  0.00	  0.00	0.000000	0.510000	0	0.974521	-8.282724	150	9	   1.1	   0.9	; 
12677	1	-33.74	 11.10	0.000000	1.870000	0	1.041687	-2.946438	150	9	   1.1	   0.9	; 
12678	2	  0.00	  0.00	0.000000	0.000000	0	1.090507	11.169589	1.050000e+01	1	   1.2	   0.8	; 
12679	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020254	-23.064206	20	4	   1.1	   0.9	; 
12680	1	 12.31	  7.40	0.316013	6.664212	0	1.069511	1.473714	150	9	   1.1	   0.9	; 
12681	2	  0.00	  0.00	0.000000	0.000000	0	1.014635	-0.980319	20	18	   1.1	   0.9	; 
12682	1	  0.00	  0.00	0.000000	80.660000	0	1.024518	-10.411640	380	1	   1.1	   0.9	; 
12683	1	  0.00	 -0.00	0.000000	0.430000	0	1.054144	25.676299	220	5	   1.1	   0.9	; 
12684	1	171.30	 13.90	0.000000	59.090000	0	1.072691	72.716931	380	3	   1.1	   0.9	; 
12685	1	  3.80	  3.80	0.000000	0.080000	0	0.954262	-5.140695	110	18	   1.1	   0.9	; 
12686	1	 72.40	 10.30	0.000000	6.820000	0	0.996188	29.118836	154	1	   1.1	   0.9	; 
12687	2	  0.00	  0.00	0.000000	0.000000	0	1.018120	15.465461	11	1	   1.1	   0.9	; 
12688	2	  0.00	  0.00	0.000000	0.000000	0	1.001419	42.731033	1.575000e+01	1	   1.1	   0.9	; 
12689	1	 65.20	  9.30	0.000000	3.890000	0	1.025956	7.450641	154	1	   1.1	   0.9	; 
12690	2	  0.00	  0.00	0.000000	0.000000	0	1.040793	26.940223	20	5	   1.1	   0.9	; 
12691	1	245.51	  9.17	0.000000	24.250000	0	0.989794	-3.305032	220	5	   1.1	   0.9	; 
12692	2	  0.00	  0.00	0.000000	0.000000	0	1.015529	-18.474164	20	4	   1.1	   0.9	; 
12693	1	 26.93	  9.60	0.000000	1.090000	0	0.963088	-5.788161	110	19	   1.1	   0.9	; 
12694	1	  0.00	 -0.00	0.000000	4.820000	0	1.015506	-2.151015	220	6	   1.1	   0.9	; 
12695	1	  0.00	  0.00	0.000000	1.960000	0	1.024295	-24.350547	380	10	   1.1	   0.9	; 
12696	1	 -0.00	 -0.00	0.000000	6.620000	0	1.038067	5.796634	220	5	   1.1	   0.9	; 
12697	2	  0.00	  0.00	0.000000	0.000000	0	1.027132	31.963051	20	5	   1.1	   0.9	; 
12698	1	 -0.00	  0.00	0.000000	2.050000	0	0.987855	34.356338	220	3	   1.1	   0.9	; 
12699	2	  0.00	  0.00	0.000000	0.000000	0	1.027132	31.963051	20	5	   1.1	   0.9	; 
12700	1	 -0.00	 -0.00	0.117033	-0.117033	0	1.024885	0.182742	150	9	   1.1	   0.9	; 
12701	2	  0.00	  0.00	0.000000	0.000000	0	1.041939	17.231675	20	5	   1.1	   0.9	; 
12702	2	  0.00	  0.00	0.000000	0.000000	0	1.027132	31.963051	20	5	   1.1	   0.9	; 
12703	1	  0.00	  0.00	0.356220	3.443150	0	1.011430	-19.867990	380	6	   1.1	   0.9	; 
12704	2	  0.00	  0.00	0.000000	0.000000	0	1.041939	17.231675	20	5	   1.1	   0.9	; 
12705	2	  0.00	  0.00	0.000000	0.000000	0	1.039750	24.634870	20	5	   1.1	   0.9	; 
12706	2	  0.00	  0.00	0.000000	0.000000	0	1.039750	24.634870	20	5	   1.1	   0.9	; 
12707	1	  0.00	 -0.00	0.347111	22.210024	0	1.028610	33.499831	380	2	   1.1	   0.9	; 
12708	2	  0.00	  0.00	0.000000	0.000000	0	1.017238	-14.795645	20	22	   1.1	   0.9	; 
12709	2	  0.00	  0.00	0.000000	0.000000	0	1.011489	10.204543	20	23	   1.1	   0.9	; 
12710	1	  0.00	  0.00	0.000000	0.000000	0	1.002380	-9.035194	150	9	   1.1	   0.9	; 
12711	2	  0.00	  0.00	0.000000	0.000000	0	1.007801	-12.641343	20	22	   1.1	   0.9	; 
12712	1	  0.00	 -0.00	0.000000	0.000000	0	0.997405	-17.375683	20	22	   1.1	   0.9	; 
12713	2	  0.00	  0.00	0.000000	0.000000	0	1.009886	-8.195055	20	22	   1.1	   0.9	; 
12714	2	  0.00	  0.00	0.000000	0.000000	0	1.017238	-14.795645	20	22	   1.1	   0.9	; 
12715	1	  0.00	 -0.00	0.297442	67.102132	0	1.020382	-2.841001	380	6	   1.1	   0.9	; 
12716	1	347.10	 87.20	0.000000	88.350000	0	1.030243	11.953288	380	5	   1.1	   0.9	; 
12717	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
12718	1	 55.70	  7.90	0.000000	0.760000	0	1.015710	22.558348	154	1	   1.1	   0.9	; 
12719	1	 77.99	 18.50	0.059094	5.220755	0	0.992973	90.962411	150	1	   1.1	   0.9	; 
12720	1	159.40	 -7.30	0.000000	3.300000	0	1.088271	29.372504	220	3	   1.2	   0.8	; 
12721	1	 -0.00	  0.00	0.000000	12.690000	0	0.993038	-9.265022	220	12	   1.1	   0.9	; 
12722	1	101.80	 20.20	0.000000	0.910000	0	1.000556	26.386651	150	8	   1.1	   0.9	; 
12723	2	  0.00	  0.00	0.000000	0.000000	0	1.015411	-5.476788	20	4	   1.1	   0.9	; 
12724	1	  0.00	 -0.00	0.000000	10.830000	0	1.028402	2.843072	220	5	   1.1	   0.9	; 
12725	1	 -0.00	  0.00	0.000000	1.350000	0	1.042121	-1.284070	150	9	   1.1	   0.9	; 
12726	2	  0.00	  0.00	0.000000	0.000000	0	1.035338	-7.144697	20	4	   1.1	   0.9	; 
12727	2	  0.00	  0.00	0.000000	0.000000	0	1.029542	-3.096329	20	6	   1.1	   0.9	; 
12728	2	  0.00	  0.00	0.000000	0.000000	0	1.030580	15.553508	20	14	   1.1	   0.9	; 
12729	1	  0.00	 -0.00	0.000000	0.450000	0	0.953443	-7.581698	110	21	   1.1	   0.9	; 
12730	2	  0.00	  0.00	0.000000	0.000000	0	1.017293	7.597170	11	1	   1.1	   0.9	; 
12731	1	 -0.00	  0.00	0.000000	5.720000	0	0.996162	-2.611738	220	21	   1.1	   0.9	; 
12732	1	 -0.00	  0.00	0.000000	13.300000	0	1.013494	12.768835	380	1	   1.1	   0.9	; 
12733	1	 76.69	 23.30	0.000000	0.300000	0	1.029781	18.149388	220	3	   1.1	   0.9	; 
12734	1	-70.45	-35.14	0.000000	0.000000	0	1.021614	43.100770	150	8	   1.1	   0.9	; 
12735	1	 -8.40	-17.50	0.058341	1.591659	0	1.008169	-10.617063	110	12	   1.1	   0.9	; 
12736	2	  0.00	  0.00	0.000000	0.000000	0	0.957116	25.356265	1.380000e+01	1	   1.1	   0.9	; 
12737	1	-26.03	 -2.90	0.157541	15.981844	0	1.016051	5.508506	380	6	   1.1	   0.9	; 
12738	2	  0.00	  0.00	0.000000	0.000000	0	1.027968	24.050880	20	5	   1.1	   0.9	; 
12739	1	  0.00	 -0.00	0.000000	12.680000	0	1.034435	9.724651	220	5	   1.1	   0.9	; 
12740	1	  0.00	  0.00	0.000000	13.490000	0	0.983226	-12.964461	150	9	   1.1	   0.9	; 
12741	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020254	-23.064206	20	4	   1.1	   0.9	; 
12742	2	  0.00	  0.00	0.000000	0.000000	0	1.035958	27.387404	20	5	   1.1	   0.9	; 
12743	1	 -0.00	  0.00	0.049279	37.690721	0	1.045430	-13.937788	380	4	   1.1	   0.9	; 
12744	1	253.40	111.30	0.415544	10.153713	0	1.049407	3.676700	220	5	   1.1	   0.9	; 
12745	1	136.00	 36.10	0.000000	6.070000	0	0.998919	12.925679	220	5	   1.1	   0.9	; 
12746	1	 57.56	 21.10	0.000000	1.460000	0	0.990115	-3.684995	220	6	   1.1	   0.9	; 
12747	2	  0.00	  0.00	0.000000	0.000000	0	1.035958	27.387404	20	5	   1.1	   0.9	; 
12748	2	  0.00	  0.00	0.000000	0.000000	0	0.984600	26.113194	6.300000e+00	1	   1.1	   0.9	; 
12749	1	 -0.00	 -0.00	0.000000	4.260000	0	1.020995	3.543798	220	5	   1.1	   0.9	; 
12750	1	277.10	 37.00	0.000000	21.030000	0	1.031586	6.722493	220	5	   1.1	   0.9	; 
12751	1	 98.61	 50.30	0.000000	0.170000	0	0.961075	-15.738133	150	10	   1.1	   0.9	; 
12752	1	  0.00	 -0.00	0.172712	3.166074	0	1.046972	-19.838782	380	10	   1.1	   0.9	; 
12753	1	 -0.00	  0.00	0.000000	0.540000	0	0.927015	-12.042266	150	9	   1.1	   0.9	; 
12754	1	  0.00	 -0.00	0.000000	117.470000	0	1.015754	-20.966355	380	4	   1.1	   0.9	; 
12755	1	 -0.00	  0.00	0.000000	2.000000	0	1.053726	-3.038855	150	9	   1.1	   0.9	; 
12756	1	  0.00	  0.00	0.090774	8.200444	0	1.026235	6.371926	220	18	   1.1	   0.9	; 
12757	1	 74.18	 27.30	0.000000	25.250000	0	1.001945	0.575302	220	6	   1.1	   0.9	; 
12758	2	  0.00	  0.00	0.000000	0.000000	0	1.060800	42.720858	20	3	   1.1	   0.9	; 
12759	1	  0.00	  0.00	0.000000	2.640000	0	0.991622	29.430959	154	1	   1.1	   0.9	; 
12760	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
12761	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
12762	1	282.00	 21.50	0.000000	21.300000	0	0.996936	-19.146593	380	6	   1.1	   0.9	; 
12763	2	  0.00	  0.00	0.000000	0.000000	0	1.028736	-6.917679	20	4	   1.1	   0.9	; 
12764	2	  0.00	  0.00	0.000000	0.000000	0	1.051947	4.007575	20	2	   1.1	   0.9	; 
12765	2	  0.00	  0.00	0.000000	0.000000	0	1.051947	4.007575	20	2	   1.1	   0.9	; 
12766	1	  0.00	 -0.00	0.000000	1.200000	0	1.011954	-10.391865	150	9	   1.1	   0.9	; 
12767	1	-20.32	  6.70	0.000000	0.200000	0	0.965766	-9.555001	150	9	   1.1	   0.9	; 
12768	1	 62.27	 23.80	0.000000	0.130000	0	1.015423	34.258867	220	3	   1.1	   0.9	; 
12769	1	130.20	 88.80	0.000000	0.080000	0	1.016798	24.877895	220	3	   1.1	   0.9	; 
12770	1	 -0.00	 -0.00	0.153185	22.892346	0	1.177153	3.211364	380	9	   1.2	   0.8	; 
12771	1	 -0.00	  0.00	0.000000	15.670000	0	1.083886	-4.648509	380	1	   1.2	   0.8	; 
12772	2	  0.00	  0.00	0.000000	0.000000	0	1.047060	-6.691580	20	4	   1.1	   0.9	; 
12773	1	163.20	 31.90	0.000000	4.900000	0	1.019600	34.038724	150	8	   1.1	   0.9	; 
12774	1	 29.13	  9.50	0.000000	0.980000	0	0.984530	-5.621620	110	18	   1.1	   0.9	; 
12775	2	  0.00	  0.00	0.000000	0.000000	0	0.968879	49.239790	11	1	   1.1	   0.9	; 
12776	1	 25.18	  3.37	0.000000	1.010000	0	0.973294	0.169843	110	18	   1.1	   0.9	; 
12777	2	  0.00	  0.00	0.000000	0.000000	0	1.010323	-7.916943	20	4	   1.1	   0.9	; 
12778	1	  0.00	 -0.00	0.000000	0.000000	0	1.038504	-13.052855	20	4	   1.1	   0.9	; 
12779	1	  0.00	 -0.00	0.000000	0.000000	0	1.038504	-13.052855	20	4	   1.1	   0.9	; 
12780	1	  0.00	 -0.00	0.000000	0.000000	0	1.038504	-13.052855	20	4	   1.1	   0.9	; 
12781	1	  0.00	 -0.00	0.000000	0.000000	0	1.038504	-13.052855	20	4	   1.1	   0.9	; 
12782	2	  0.00	  0.00	0.000000	0.000000	0	1.033617	-8.646596	20	4	   1.1	   0.9	; 
12783	1	 62.70	  9.00	0.000000	8.230000	0	1.005883	16.469663	154	1	   1.1	   0.9	; 
12784	1	 42.25	 16.60	0.000000	0.000000	0	1.048201	32.736039	150	8	   1.1	   0.9	; 
12785	1	  0.00	  0.00	0.000000	142.050000	0	1.043675	20.973559	380	14	   1.1	   0.9	; 
12786	2	  0.00	  0.00	0.000000	0.000000	0	1.030360	-6.512869	20	4	   1.1	   0.9	; 
12787	1	 20.90	  3.00	0.000000	2.090000	0	1.040854	1.201737	154	1	   1.1	   0.9	; 
12788	2	  0.00	  0.00	0.000000	0.000000	0	1.045385	33.348896	20	3	   1.1	   0.9	; 
12789	2	  0.00	  0.00	0.000000	0.000000	0	1.045385	33.348896	20	3	   1.1	   0.9	; 
12790	2	  0.00	  0.00	0.000000	0.000000	0	1.045385	33.348896	20	3	   1.1	   0.9	; 
12791	2	  0.00	  0.00	0.000000	0.000000	0	1.045385	33.348896	20	3	   1.1	   0.9	; 
12792	1	 10.31	  4.30	0.000000	0.670000	0	0.950610	-5.613582	110	18	   1.1	   0.9	; 
12793	1	  0.00	  0.00	0.000000	0.000000	0	1.091249	-4.873838	150	9	   1.1	   0.9	; 
12794	2	  0.00	  0.00	0.000000	0.000000	0	1.041485	26.637585	20	10	   1.1	   0.9	; 
12795	1	163.50	 35.60	0.000000	4.590000	0	1.020907	12.759721	220	5	   1.1	   0.9	; 
12796	1	  4.40	  2.20	0.000000	1.090000	0	1.016079	-14.335683	110	22	   1.1	   0.9	; 
12797	1	162.49	 45.11	0.000000	5.380000	0	1.001956	10.351303	220	5	   1.1	   0.9	; 
12798	1	  0.00	  0.00	0.000000	21.220000	0	1.036256	30.880029	220	13	   1.1	   0.9	; 
12799	2	  0.00	  0.00	0.000000	0.000000	0	1.028648	-14.669346	20	10	   1.1	   0.9	; 
12800	1	 44.55	  7.50	0.000000	0.600000	0	1.027731	13.470944	220	5	   1.1	   0.9	; 
12801	1	125.20	 17.80	0.000000	2.500000	0	1.013388	13.908401	154	1	   1.1	   0.9	; 
12802	2	  0.00	  0.00	0.000000	0.000000	0	1.027025	78.256658	20	3	   1.1	   0.9	; 
12803	2	  0.00	  0.00	0.000000	0.000000	0	1.056333	76.025167	20	3	   1.1	   0.9	; 
12804	1	-16.42	  5.40	0.000000	0.670000	0	1.035658	-8.418453	150	9	   1.1	   0.9	; 
12805	1	  5.51	  1.30	0.000000	0.090000	0	1.035412	27.217512	220	5	   1.1	   0.9	; 
12806	2	  0.00	  0.00	0.000000	0.000000	0	1.053741	76.235894	20	3	   1.1	   0.9	; 
12807	2	  0.00	  0.00	0.000000	0.000000	0	1.053741	76.235894	20	3	   1.1	   0.9	; 
12808	2	  0.00	  0.00	0.000000	0.000000	0	1.053741	76.235894	20	3	   1.1	   0.9	; 
12809	1	  0.00	  0.00	0.000000	61.440000	0	0.975659	17.561950	400	1	   1.1	   0.9	; 
12810	1	  0.00	 -0.00	0.000000	67.980000	0	1.017062	-22.849854	380	4	   1.1	   0.9	; 
12811	1	 62.70	  9.00	0.000000	1.120000	0	1.026645	1.873835	154	1	   1.1	   0.9	; 
12812	1	 -0.00	 -0.00	0.000000	0.000000	0	1.040039	-14.484778	20	4	   1.1	   0.9	; 
12813	1	129.80	 67.20	0.000000	2.570000	0	1.003585	-15.239367	150	9	   1.1	   0.9	; 
12814	2	  0.00	  0.00	0.000000	0.000000	0	1.051326	28.773970	20	14	   1.1	   0.9	; 
12815	2	  0.00	  0.00	0.000000	0.000000	0	1.046995	7.343111	11	1	   1.1	   0.9	; 
12816	2	  0.00	  0.00	0.000000	0.000000	0	1.003342	23.890270	1.060000e+01	1	   1.1	   0.9	; 
12817	2	  0.00	  0.00	0.000000	0.000000	0	1.062539	23.499848	20	5	   1.1	   0.9	; 
12818	2	  0.00	  0.00	0.000000	0.000000	0	1.062539	23.499848	20	5	   1.1	   0.9	; 
12819	2	  0.00	  0.00	0.000000	0.000000	0	1.022889	18.879559	20	14	   1.1	   0.9	; 
12820	1	226.70	 39.30	0.000000	0.990000	0	1.030274	-20.752051	220	4	   1.1	   0.9	; 
12821	1	 -0.12	 -1.74	0.000000	0.000000	0	1.098911	64.999347	380	8	   1.2	   0.8	; 
12822	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
12823	1	 -0.00	  0.00	0.297267	36.522277	0	1.017890	21.771841	380	6	   1.1	   0.9	; 
12824	1	 34.54	 15.40	0.000000	29.820000	0	1.031793	-18.983610	380	4	   1.1	   0.9	; 
12825	2	  0.00	  0.00	0.000000	0.000000	0	1.055315	14.241147	20	5	   1.1	   0.9	; 
12826	1	 45.45	 14.90	0.000000	1.120000	0	0.953427	-6.513376	110	21	   1.1	   0.9	; 
12827	1	  1.30	  0.50	0.000000	0.390000	0	0.971607	2.277859	110	18	   1.1	   0.9	; 
12828	1	  9.91	  3.30	0.000000	0.980000	0	0.981384	-14.232345	110	12	   1.1	   0.9	; 
12829	2	  0.00	  0.00	0.000000	0.000000	0	0.935194	31.202294	6.600000e+00	1	   1.1	   0.9	; 
12830	1	  0.00	  0.00	0.262086	66.559018	0	1.063125	3.494752	380	19	   1.1	   0.9	; 
12831	1	 69.88	 19.30	0.000000	1.630000	0	1.018065	44.190480	110	8	   1.1	   0.9	; 
12832	1	 37.94	 15.60	0.435676	1.985090	0	1.091105	1.871396	380	21	   1.2	   0.8	; 
12833	2	  0.00	  0.00	0.000000	0.000000	0	1.073133	28.039751	20	14	   1.1	   0.9	; 
12834	1	 62.77	  5.70	0.000000	2.410000	0	1.014279	-23.738766	220	4	   1.1	   0.9	; 
12835	1	  0.00	  0.00	0.000000	28.523869	0	1.021754	8.163576	380	5	   1.1	   0.9	; 
12836	1	 -0.00	  0.00	0.000000	13.000000	0	0.988099	-12.498604	150	9	   1.1	   0.9	; 
12837	1	 -0.00	  0.00	0.000000	1.310000	0	1.046789	3.602815	220	1	   1.1	   0.9	; 
12838	1	  0.00	  0.00	0.039248	13.490752	0	1.020484	4.216846	220	7	   1.1	   0.9	; 
12839	1	334.50	135.20	0.040246	7.609754	0	0.989721	7.405739	220	5	   1.1	   0.9	; 
12840	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
12841	1	  0.00	  0.00	0.000000	2.290000	0	1.017459	18.918066	220	5	   1.1	   0.9	; 
12842	1	  0.00	  0.00	0.000000	0.000000	0	0.993879	-6.791088	150	9	   1.1	   0.9	; 
12843	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
12844	1	 -0.00	  0.00	0.000000	29.010000	0	0.964216	32.646923	400	1	   1.1	   0.9	; 
12845	1	  0.00	  0.00	0.000000	90.930000	0	0.967312	16.295450	400	1	   1.1	   0.9	; 
12846	1	 -0.00	 -0.00	0.000000	4.260000	0	0.965204	-27.491586	220	6	   1.1	   0.9	; 
12847	2	  0.00	  0.00	0.000000	0.000000	0	1.023718	-17.827354	20	4	   1.1	   0.9	; 
12848	1	 34.90	  5.00	0.000000	7.790000	0	0.997919	15.815205	154	1	   1.1	   0.9	; 
12849	1	131.78	 18.51	0.059161	58.650838	0	1.028575	5.914981	220	5	   1.1	   0.9	; 
12850	1	188.60	164.90	0.000000	21.030000	0	1.004372	14.523885	380	3	   1.1	   0.9	; 
12851	1	-20.38	 -7.04	0.000000	0.650000	0	1.017441	-2.682822	110	18	   1.1	   0.9	; 
12852	1	168.13	 36.31	0.000000	88.120000	0	0.989531	22.273953	380	13	   1.1	   0.9	; 
12853	1	  0.00	 -0.00	0.000000	0.650000	0	1.034362	-10.828436	150	9	   1.1	   0.9	; 
12854	1	 -0.15	-152.82	0.394814	24.589755	0	1.016881	46.122544	380	3	   1.1	   0.9	; 
12855	2	  0.00	  0.00	0.000000	0.000000	0	1.057579	34.734619	20	14	   1.1	   0.9	; 
12856	2	  0.00	  0.00	0.000000	0.000000	0	1.052369	0.152148	20	18	   1.1	   0.9	; 
12857	1	 42.65	 18.20	0.000000	0.000000	0	1.031795	9.603746	220	5	   1.1	   0.9	; 
12858	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003512	-19.342822	20	4	   1.1	   0.9	; 
12859	2	  0.00	  0.00	0.000000	0.000000	0	1.055881	11.701666	20	18	   1.1	   0.9	; 
12860	1	  0.00	 -0.00	0.522270	11.818844	0	1.093729	21.721068	220	18	   1.2	   0.8	; 
12861	1	  0.00	  0.00	0.000000	2.810000	0	1.038890	12.478006	380	1	   1.1	   0.9	; 
12862	1	155.05	 39.56	0.000000	6.270000	0	1.022406	14.490154	220	5	   1.1	   0.9	; 
12863	2	  0.00	  0.00	0.000000	0.000000	0	1.017634	-12.373197	20	4	   1.1	   0.9	; 
12864	2	  0.00	  0.00	0.000000	0.000000	0	0.999314	-14.571261	20	4	   1.1	   0.9	; 
12865	2	  0.00	  0.00	0.000000	0.000000	0	1.029957	9.250663	1.575000e+01	1	   1.1	   0.9	; 
12866	1	  0.00	 -0.00	0.037734	20.842266	0	1.070357	88.048615	380	3	   1.1	   0.9	; 
12867	1	  0.00	 -0.00	0.000000	20.750000	0	1.021041	-10.966008	150	9	   1.1	   0.9	; 
12868	1	  5.50	  0.80	0.000000	0.900000	0	1.013846	22.363012	154	1	   1.1	   0.9	; 
12869	2	  0.00	  0.00	0.000000	0.000000	0	1.028204	5.666749	20	6	   1.1	   0.9	; 
12870	1	 -0.00	 -0.00	0.000000	6.520000	0	1.060308	15.402866	220	3	   1.1	   0.9	; 
12871	1	  0.00	  0.00	0.000000	5.010000	0	1.000340	8.329030	220	5	   1.1	   0.9	; 
12872	1	 20.02	 15.00	0.000000	0.140000	0	0.986830	33.936217	220	3	   1.1	   0.9	; 
12873	2	  0.00	  0.00	0.000000	0.000000	0	1.014795	23.808394	6.300000e+00	1	   1.1	   0.9	; 
12874	2	  0.00	  0.00	0.000000	0.000000	0	1.042461	6.951342	20	22	   1.1	   0.9	; 
12875	1	 89.30	 10.00	0.000000	9.620000	0	1.011483	33.497968	220	3	   1.1	   0.9	; 
12876	1	  0.00	  0.00	0.000000	0.300000	0	1.025536	-11.129474	150	9	   1.1	   0.9	; 
12877	1	 82.59	 23.40	0.000000	6.650000	0	1.005955	-16.299988	220	4	   1.1	   0.9	; 
12878	2	  0.00	  0.00	0.000000	0.000000	0	1.060659	20.876838	20	5	   1.1	   0.9	; 
12879	1	  0.00	  0.00	0.000000	2.670000	0	1.002350	0.684638	220	6	   1.1	   0.9	; 
12880	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
12881	1	  0.00	  0.00	0.000000	3.100000	0	1.018533	-11.038857	150	9	   1.1	   0.9	; 
12882	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
12883	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
12884	2	  0.00	  0.00	0.000000	0.000000	0	1.065482	13.792426	20	5	   1.1	   0.9	; 
12885	1	 -0.00	  0.00	0.000000	0.150000	0	0.982559	0.477885	150	9	   1.1	   0.9	; 
12886	1	  0.00	  0.00	0.000000	1.010000	0	0.993337	-4.053104	110	18	   1.1	   0.9	; 
12887	2	  0.00	  0.00	0.000000	0.000000	0	1.019063	-9.896101	20	4	   1.1	   0.9	; 
12888	1	 40.34	 15.90	0.000000	6.020000	0	1.019803	31.688356	150	8	   1.1	   0.9	; 
12889	1	 -8.21	 -2.40	0.039039	0.870721	0	1.024414	-19.556140	220	6	   1.1	   0.9	; 
12890	1	 -0.00	  0.00	0.000000	11.220000	0	1.010994	-1.162395	380	6	   1.1	   0.9	; 
12891	1	  3.70	  1.30	0.000000	0.480000	0	1.014972	-1.093742	110	19	   1.1	   0.9	; 
12892	1	124.50	 -6.00	0.000000	1.910000	0	1.025891	-20.353240	220	4	   1.1	   0.9	; 
12893	1	  0.00	 -0.00	0.000000	3.900000	0	1.029487	19.232681	220	5	   1.1	   0.9	; 
12894	1	  0.00	 -0.00	0.191080	3.378920	0	1.050831	28.477811	220	1	   1.1	   0.9	; 
12895	1	  0.00	  0.00	0.000000	0.000000	0	0.944702	-10.819415	150	9	   1.1	   0.9	; 
12896	2	  0.00	  0.00	0.000000	0.000000	0	0.995077	34.268512	11	1	   1.1	   0.9	; 
12897	1	 -0.00	 -0.00	0.000000	89.820000	0	0.980806	17.582490	400	1	   1.1	   0.9	; 
12898	1	-20.12	  6.60	0.000000	0.850000	0	1.043059	-1.392239	150	9	   1.1	   0.9	; 
12899	1	 29.43	  0.70	0.056538	0.952885	0	1.050082	4.029033	110	3	   1.1	   0.9	; 
12900	2	  0.00	  0.00	0.000000	0.000000	0	1.007268	1.917960	20	18	   1.1	   0.9	; 
12901	1	  0.00	 -0.00	0.000000	0.020000	0	1.031096	27.214607	150	8	   1.1	   0.9	; 
12902	2	  0.00	  0.00	0.000000	0.000000	0	1.030509	2.528611	20	18	   1.1	   0.9	; 
12903	1	 23.53	  8.50	0.000000	1.280000	0	1.010415	-0.925141	110	19	   1.1	   0.9	; 
12904	2	  0.00	  0.00	0.000000	0.000000	0	1.019094	-5.889827	20	18	   1.1	   0.9	; 
12905	1	 15.32	  5.00	0.000000	0.490000	0	1.008763	-9.147175	110	12	   1.1	   0.9	; 
12906	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12907	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12908	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12909	1	  3.50	  2.70	0.000000	0.390000	0	0.964867	-6.136956	110	18	   1.1	   0.9	; 
12910	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12911	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
12912	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12913	1	  0.00	 -0.00	0.000000	2.130000	0	1.022559	4.844849	220	5	   1.1	   0.9	; 
12914	2	  0.00	  0.00	0.000000	0.000000	0	1.021452	28.019771	20	10	   1.1	   0.9	; 
12915	2	  0.00	  0.00	0.000000	0.000000	0	1.033735	-14.680080	20	4	   1.1	   0.9	; 
12916	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12917	2	  0.00	  0.00	0.000000	0.000000	0	1.020161	16.222206	20	5	   1.1	   0.9	; 
12918	1	126.30	109.20	0.000000	54.970000	0	1.024162	34.668761	380	3	   1.1	   0.9	; 
12919	1	100.40	  1.40	0.000000	5.710000	0	1.007061	3.290321	220	20	   1.1	   0.9	; 
12920	2	  0.00	  0.00	0.000000	0.000000	0	1.038461	24.211106	20	5	   1.1	   0.9	; 
12921	2	  0.00	  0.00	0.000000	0.000000	0	1.038461	24.211106	20	5	   1.1	   0.9	; 
12922	1	 -0.00	 -0.00	0.000000	0.040000	0	1.025069	-10.520076	150	9	   1.1	   0.9	; 
12923	1	 12.11	 -1.70	0.059355	18.920645	0	1.011292	-10.569275	220	4	   1.1	   0.9	; 
12924	1	 -0.00	  0.00	0.000000	3.790000	0	1.049763	-5.507334	150	9	   1.1	   0.9	; 
12925	2	  0.00	  0.00	0.000000	0.000000	0	1.038461	24.211153	20	5	   1.1	   0.9	; 
12926	1	 66.27	 19.30	0.000000	12.940000	0	1.033586	9.148129	220	5	   1.1	   0.9	; 
12927	1	 25.00	  3.60	0.000000	3.770000	0	0.998271	35.539323	154	1	   1.1	   0.9	; 
12928	1	 35.04	 20.00	0.000000	2.490000	0	0.992257	-3.145402	220	21	   1.1	   0.9	; 
12929	2	  0.00	  0.00	0.000000	0.000000	0	1.037296	-1.678300	20	3	   1.1	   0.9	; 
12930	2	  0.00	  0.00	0.000000	0.000000	0	1.041198	4.140848	20	3	   1.1	   0.9	; 
12931	1	  8.11	  1.40	0.000000	1.470000	0	0.969086	-9.139692	110	18	   1.1	   0.9	; 
12932	1	  0.00	  0.00	0.000000	0.000000	0	0.997706	-9.083710	150	9	   1.1	   0.9	; 
12933	1	 61.97	 38.40	0.505136	4.390101	0	1.059268	-3.944719	150	9	   1.1	   0.9	; 
12934	2	  0.00	  0.00	0.000000	0.000000	0	1.035207	-6.870994	20	4	   1.1	   0.9	; 
12935	1	 -0.00	 -0.00	0.000000	0.930000	0	1.009492	30.233366	154	1	   1.1	   0.9	; 
12936	1	105.80	 53.60	0.000000	6.270000	0	0.974052	-15.620125	150	9	   1.1	   0.9	; 
12937	2	  0.00	  0.00	0.000000	0.000000	0	1.038461	24.211153	20	5	   1.1	   0.9	; 
12938	1	  0.00	  0.00	0.000000	1.720000	0	1.027116	-8.230896	380	6	   1.1	   0.9	; 
12939	1	  0.00	 -0.00	0.000000	31.050000	0	1.038957	23.917076	380	7	   1.1	   0.9	; 
12940	1	 57.46	 15.30	0.000000	4.370000	0	1.013165	-25.196592	220	4	   1.1	   0.9	; 
12941	1	 -0.00	  0.00	0.000000	25.670000	0	0.971452	-14.646159	150	9	   1.1	   0.9	; 
12942	1	 45.35	 28.10	0.000000	1.900000	0	1.016071	-5.447511	150	9	   1.1	   0.9	; 
12943	1	  0.00	 -0.00	0.000000	0.470000	0	0.964592	-4.465921	110	19	   1.1	   0.9	; 
12944	1	 -0.00	  0.00	0.000000	0.120000	0	1.050586	-3.068048	150	9	   1.1	   0.9	; 
12945	1	279.70	  4.60	0.000000	3.770000	0	1.021335	-22.198903	220	5	   1.1	   0.9	; 
12946	2	  0.00	  0.00	0.000000	0.000000	0	0.998951	38.095582	9	1	   1.1	   0.9	; 
12947	1	  0.00	  0.00	0.000000	0.000000	0	0.997810	-5.781696	150	9	   1.1	   0.9	; 
12948	1	 21.02	 12.40	0.000000	2.960000	0	1.017569	-13.372717	220	4	   1.1	   0.9	; 
12949	2	  0.00	  0.00	0.000000	0.000000	0	1.002664	30.778713	11	1	   1.1	   0.9	; 
12950	1	 61.98	 39.20	0.000000	5.100000	0	0.994612	-8.532772	150	9	   1.1	   0.9	; 
12951	1	 81.79	 10.80	0.000000	10.840000	0	1.022459	64.220655	220	3	   1.1	   0.9	; 
12952	1	 30.03	 15.00	0.000000	2.490000	0	1.002492	-3.462358	110	18	   1.1	   0.9	; 
12953	1	 19.02	  3.80	0.000000	4.550000	0	0.926522	-7.872363	110	18	   1.1	   0.9	; 
12954	1	 54.66	 18.60	0.000000	3.040000	0	1.019249	-32.394295	220	4	   1.1	   0.9	; 
12955	1	 43.05	 25.00	0.000000	0.020000	0	0.997165	-9.074411	150	9	   1.1	   0.9	; 
12956	1	 20.62	 10.70	0.000000	0.140000	0	1.053349	-2.983140	150	9	   1.1	   0.9	; 
12957	1	 76.60	 10.90	0.000000	6.820000	0	1.006540	29.808981	154	1	   1.1	   0.9	; 
12958	1	 -0.21	 -1.04	0.000000	0.000000	0	0.998386	26.560735	150	8	   1.1	   0.9	; 
12959	1	 71.76	 11.37	0.000000	0.000000	0	1.059079	9.801529	110	24	   1.1	   0.9	; 
12960	1	 18.62	  3.60	0.000000	1.140000	0	0.988154	-1.800950	110	18	   1.1	   0.9	; 
12961	1	 58.77	 19.50	0.234954	12.084205	0	1.033542	73.267064	380	3	   1.1	   0.9	; 
12962	2	  0.00	  0.00	0.000000	0.000000	0	1.129641	7.223660	20	9	   1.2	   0.8	; 
12963	1	201.80	 71.20	0.233209	14.925376	0	1.027061	22.856557	220	13	   1.1	   0.9	; 
12964	1	 22.42	 29.50	0.000000	0.080000	0	1.020343	-11.016395	150	9	   1.1	   0.9	; 
12965	2	  0.00	  0.00	0.000000	0.000000	0	1.043227	47.072253	20	8	   1.1	   0.9	; 
12966	2	  0.00	  0.00	0.000000	0.000000	0	0.977562	26.053220	1.380000e+01	1	   1.1	   0.9	; 
12967	1	  9.70	  1.40	0.000000	4.910000	0	1.008283	18.258946	154	1	   1.1	   0.9	; 
12968	2	  0.00	  0.00	0.000000	0.000000	0	1.053159	33.930358	20	5	   1.1	   0.9	; 
12969	2	  0.00	  0.00	0.000000	0.000000	0	1.053581	52.246384	20	8	   1.1	   0.9	; 
12970	2	  0.00	  0.00	0.000000	0.000000	0	1.053581	52.246384	20	8	   1.1	   0.9	; 
12971	1	 25.73	  9.30	0.000000	1.490000	0	1.014823	-3.066083	110	19	   1.1	   0.9	; 
12972	1	  0.00	  0.00	0.000000	0.000000	0	1.053823	0.430007	150	9	   1.1	   0.9	; 
12973	2	  0.00	  0.00	0.000000	0.000000	0	1.024018	19.935265	20	10	   1.1	   0.9	; 
12974	1	120.00	 17.10	0.000000	0.040000	0	1.025296	-0.171020	154	1	   1.1	   0.9	; 
12975	1	  0.00	 -0.00	0.000000	63.590000	0	0.970638	21.202444	400	1	   1.1	   0.9	; 
12976	1	 -0.00	 -0.00	0.019913	-0.019913	0	1.002278	-10.054248	150	10	   1.1	   0.9	; 
12977	1	 -0.00	  0.00	0.000000	30.310000	0	1.010415	38.669000	380	8	   1.1	   0.9	; 
12978	1	  7.71	  2.40	0.000000	6.930000	0	0.992128	10.128688	220	5	   1.1	   0.9	; 
12979	1	 -0.00	  0.00	0.000000	15.040000	0	1.009289	-3.506967	220	6	   1.1	   0.9	; 
12980	1	 45.25	 19.10	0.000000	1.890000	0	1.004575	30.879385	220	3	   1.1	   0.9	; 
12981	1	  0.00	  0.00	0.000000	0.170000	0	0.991872	-1.713117	110	18	   1.1	   0.9	; 
12982	1	  7.61	  6.30	0.000000	0.100000	0	0.985512	-3.634382	110	18	   1.1	   0.9	; 
12983	2	  0.00	  0.00	0.000000	0.000000	0	0.989744	5.658378	15	1	   1.1	   0.9	; 
12984	2	  0.00	  0.00	0.000000	0.000000	0	1.046953	2.429703	20	2	   1.1	   0.9	; 
12985	1	199.10	 23.30	0.030559	2.070000	0	0.992255	-19.517601	220	4	   1.1	   0.9	; 
12986	2	  0.00	  0.00	0.000000	0.000000	0	1.046953	2.429703	20	2	   1.1	   0.9	; 
12987	1	292.40	-228.70	0.000000	106.080000	0	1.045673	42.716267	380	3	   1.1	   0.9	; 
12988	1	  1.80	  0.80	0.000000	0.980000	0	0.992757	3.560890	110	18	   1.1	   0.9	; 
12989	2	  0.00	  0.00	0.000000	0.000000	0	1.021989	24.453866	11	1	   1.1	   0.9	; 
12990	1	  8.81	  2.20	0.000000	4.780000	0	0.987219	-14.841108	110	22	   1.1	   0.9	; 
12991	1	 26.23	  9.50	0.000000	0.650000	0	1.046517	-0.884756	110	19	   1.1	   0.9	; 
12992	1	 11.51	  3.80	0.000000	0.530000	0	0.962534	-6.995462	110	21	   1.1	   0.9	; 
12993	2	  0.00	  0.00	0.000000	0.000000	0	1.036433	-0.581009	20	2	   1.1	   0.9	; 
12994	2	  0.00	  0.00	0.000000	0.000000	0	1.036433	-0.581009	20	2	   1.1	   0.9	; 
12995	1	 -0.00	 -0.00	0.000000	15.180000	0	1.052040	28.126902	220	1	   1.1	   0.9	; 
12996	1	128.80	 54.50	0.000000	24.740000	0	0.968256	9.335661	220	6	   1.1	   0.9	; 
12997	1	 22.83	  8.00	0.000000	3.710000	0	1.049159	13.512116	220	5	   1.1	   0.9	; 
12998	1	  0.00	  0.00	0.000000	17.770000	0	0.990019	19.974179	220	13	   1.1	   0.9	; 
12999	1	-29.73	 23.60	0.000000	11.750000	0	0.976439	-19.028349	150	10	   1.1	   0.9	; 
13000	1	126.21	 -7.73	0.000000	6.200000	0	1.032761	8.736741	220	7	   1.1	   0.9	; 
13001	1	 -0.00	 -0.00	0.000000	0.360000	0	1.041792	7.031154	220	5	   1.1	   0.9	; 
13002	2	  0.00	  0.00	0.000000	0.000000	0	0.960023	9.298617	1.575000e+01	1	   1.1	   0.9	; 
13003	1	  0.00	 -0.00	0.236400	-0.027000	0	1.028106	19.439072	220	6	   1.1	   0.9	; 
13004	1	 23.53	  9.60	0.020379	3.689621	0	0.993886	57.027969	220	13	   1.1	   0.9	; 
13005	1	179.60	 25.60	0.000000	149.280000	0	0.996732	2.354009	400	1	   1.1	   0.9	; 
13006	1	  3.80	-12.70	0.000000	1.420000	0	1.016378	6.321351	110	18	   1.1	   0.9	; 
13007	2	  0.00	  0.00	0.000000	0.000000	0	1.041919	21.315953	20	5	   1.1	   0.9	; 
13008	2	  0.00	  0.00	0.000000	0.000000	0	1.041919	21.315953	20	5	   1.1	   0.9	; 
13009	2	  0.00	  0.00	0.000000	0.000000	0	1.041919	21.315953	20	5	   1.1	   0.9	; 
13010	2	  0.00	  0.00	0.000000	0.000000	0	1.090507	11.169589	1.050000e+01	1	   1.2	   0.8	; 
13011	1	 -0.00	  0.00	0.116250	2.643750	0	1.042906	29.386549	220	5	   1.1	   0.9	; 
13012	2	  0.00	  0.00	0.000000	0.000000	0	1.033471	35.764202	20	10	   1.1	   0.9	; 
13013	1	 -0.00	  0.00	0.000000	6.590000	0	0.996231	-13.159070	150	9	   1.1	   0.9	; 
13014	1	 -0.00	  0.00	0.041073	2.799464	0	0.984345	-2.661671	110	19	   1.1	   0.9	; 
13015	1	 14.72	  6.70	0.000000	0.320000	0	0.986078	-4.509414	110	18	   1.1	   0.9	; 
13016	1	 80.59	  5.20	0.000000	7.770000	0	1.021103	22.611795	220	3	   1.1	   0.9	; 
13017	1	151.56	-314.20	0.000000	60.910000	0	1.043380	41.777724	380	3	   1.1	   0.9	; 
13018	1	487.20	116.70	0.000000	56.290000	0	1.008126	-14.668138	380	6	   1.1	   0.9	; 
13019	1	 31.03	  8.90	0.000000	0.140000	0	1.046382	6.543925	110	18	   1.1	   0.9	; 
13020	1	 -0.00	 -0.00	0.000000	23.680000	0	1.050334	93.202502	380	3	   1.1	   0.9	; 
13021	1	 31.21	-13.87	0.000000	0.320000	0	1.048113	-0.976160	110	19	   1.1	   0.9	; 
13022	1	 22.02	  4.40	0.000000	4.830000	0	1.038640	21.497055	220	5	   1.1	   0.9	; 
13023	1	 47.95	 17.20	0.000000	7.910000	0	0.987771	-2.171556	220	6	   1.1	   0.9	; 
13024	1	 -0.00	 -0.00	0.000000	0.000000	0	1.018329	-16.147917	20	4	   1.1	   0.9	; 
13025	1	 -0.00	  0.00	0.000000	0.420000	0	1.023493	8.422588	220	5	   1.1	   0.9	; 
13026	1	 -0.00	 -0.00	0.000000	0.000000	0	1.007971	-15.204220	20	4	   1.1	   0.9	; 
13027	2	  0.00	  0.00	0.000000	0.000000	0	1.024979	-15.140439	20	4	   1.1	   0.9	; 
13028	1	373.00	131.10	0.038265	4.041735	0	1.050184	25.602523	220	5	   1.1	   0.9	; 
13029	2	  0.00	  0.00	0.000000	0.000000	0	1.001800	-10.471434	20	4	   1.1	   0.9	; 
13030	1	 -0.00	 -0.00	0.000000	0.000000	0	1.007971	-15.204220	20	4	   1.1	   0.9	; 
13031	1	203.60	 19.81	0.000000	15.460000	0	1.065203	3.392771	220	5	   1.1	   0.9	; 
13032	2	  0.00	  0.00	0.000000	0.000000	0	1.011811	-11.502098	20	4	   1.1	   0.9	; 
13033	1	285.20	 61.40	0.000000	26.040000	0	0.988838	9.016669	220	5	   1.1	   0.9	; 
13034	1	101.20	 -2.90	0.000000	0.510000	0	1.026116	-2.752551	220	5	   1.1	   0.9	; 
13035	1	  0.30	  1.50	0.000000	0.100000	0	1.037066	30.465618	220	3	   1.1	   0.9	; 
13036	1	  0.00	 -0.00	0.270750	22.541350	0	1.068833	-3.112735	380	18	   1.2	   0.8	; 
13037	2	  0.00	  0.00	0.000000	0.000000	0	1.067719	1.976449	11	1	   1.1	   0.9	; 
13038	1	  0.00	  0.00	0.000000	1.550000	0	0.957912	-9.968502	150	9	   1.1	   0.9	; 
13039	1	 89.90	 29.30	0.000000	6.770000	0	1.010465	27.854841	150	8	   1.1	   0.9	; 
13040	1	 12.02	  3.60	0.000000	0.470000	0	0.966671	-6.553134	110	18	   1.1	   0.9	; 
13041	2	  0.00	  0.00	0.000000	0.000000	0	1.040642	8.532255	20	14	   1.1	   0.9	; 
13042	1	 82.19	 15.60	0.000000	0.430000	0	1.015517	32.752016	220	3	   1.1	   0.9	; 
13043	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13044	1	 15.70	  2.20	0.000000	2.880000	0	1.036590	21.196154	154	1	   1.1	   0.9	; 
13045	1	 37.34	 12.10	0.078064	5.711936	0	1.032160	30.377663	220	5	   1.1	   0.9	; 
13046	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13047	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13048	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13049	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13050	1	  0.00	 -0.00	0.000000	0.780000	0	1.016020	34.837954	154	1	   1.1	   0.9	; 
13051	1	  0.00	 -0.00	0.257410	6.654316	0	1.060215	0.364906	220	18	   1.2	   0.8	; 
13052	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13053	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13054	2	  0.00	  0.00	0.000000	0.000000	0	1.007128	-2.884580	20	2	   1.1	   0.9	; 
13055	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13056	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
13057	2	  0.00	  0.00	0.000000	0.000000	0	1.007679	-4.961668	20	2	   1.1	   0.9	; 
13058	2	  0.00	  0.00	0.000000	0.000000	0	1.007679	-4.961668	20	2	   1.1	   0.9	; 
13059	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13060	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13061	1	221.92	101.15	0.230538	107.407491	0	1.052488	29.654092	380	13	   1.1	   0.9	; 
13062	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
13063	1	  0.00	  0.00	0.000000	0.390000	0	0.980954	-7.906638	150	9	   1.1	   0.9	; 
13064	2	  0.00	  0.00	0.000000	0.000000	0	1.010028	16.739138	20	5	   1.1	   0.9	; 
13065	1	 21.90	  3.10	0.000000	4.940000	0	1.005379	17.277761	154	1	   1.1	   0.9	; 
13066	2	  0.00	  0.00	0.000000	0.000000	0	1.040259	34.310600	20	5	   1.1	   0.9	; 
13067	1	 -0.00	  0.00	0.000000	44.950000	0	1.005800	30.296047	380	5	   1.1	   0.9	; 
13068	1	 75.30	  7.10	0.000000	0.590000	0	1.036027	-4.088525	110	23	   1.1	   0.9	; 
13069	2	  0.00	  0.00	0.000000	0.000000	0	1.023818	-10.471889	20	4	   1.1	   0.9	; 
13070	1	 -0.00	 -0.00	0.000000	1.050000	0	1.001957	29.002971	150	8	   1.1	   0.9	; 
13071	1	 91.60	 27.10	0.000000	10.950000	0	1.025033	7.696957	220	5	   1.1	   0.9	; 
13072	1	 21.32	  7.20	0.000000	1.200000	0	1.058962	-2.160344	110	19	   1.1	   0.9	; 
13073	1	 26.33	 10.30	0.000000	1.110000	0	0.923946	-8.905161	110	18	   1.1	   0.9	; 
13074	1	  0.00	 -0.00	0.000000	2.240000	0	1.020714	26.358811	150	8	   1.1	   0.9	; 
13075	2	  0.00	  0.00	0.000000	0.000000	0	1.021202	7.512555	6.300000e+00	1	   1.1	   0.9	; 
13076	1	 -0.00	  0.00	0.000000	12.420000	0	1.003152	-15.344503	150	9	   1.1	   0.9	; 
13077	1	  0.00	  0.00	0.000000	1.520000	0	1.003460	8.210209	220	5	   1.1	   0.9	; 
13078	1	113.70	 22.30	0.000000	15.550000	0	1.029571	7.597342	220	5	   1.1	   0.9	; 
13079	2	  0.00	  0.00	0.000000	0.000000	0	1.065314	53.153850	20	10	   1.1	   0.9	; 
13080	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
13081	2	  0.00	  0.00	0.000000	0.000000	0	1.024595	25.456155	20	10	   1.1	   0.9	; 
13082	2	  0.00	  0.00	0.000000	0.000000	0	1.003807	31.875300	11	1	   1.1	   0.9	; 
13083	1	  0.00	 -0.00	0.000000	1.910000	0	1.025108	6.300939	220	5	   1.1	   0.9	; 
13084	1	 20.02	 12.40	0.000000	0.030000	0	0.966992	-14.766387	150	9	   1.1	   0.9	; 
13085	1	 23.70	  3.40	0.000000	4.270000	0	1.013872	19.392415	154	1	   1.1	   0.9	; 
13086	2	  0.00	  0.00	0.000000	0.000000	0	0.991806	18.024083	20	18	   1.1	   0.9	; 
13087	2	  0.00	  0.00	0.000000	0.000000	0	0.975077	24.924484	1.060000e+01	1	   1.1	   0.9	; 
13088	1	 -0.94	 -6.39	0.000000	1.760000	0	0.983289	-8.188197	150	9	   1.1	   0.9	; 
13089	1	  1.50	  0.30	0.000000	1.540000	0	1.003783	-4.176779	110	18	   1.1	   0.9	; 
13090	2	  0.00	  0.00	0.000000	0.000000	0	0.970854	29.381452	1.575000e+01	1	   1.1	   0.9	; 
13091	2	  0.00	  0.00	0.000000	0.000000	0	1.022149	-8.624199	20	22	   1.1	   0.9	; 
13092	1	  0.00	 -0.00	0.000000	18.820000	0	1.035406	9.681664	220	5	   1.1	   0.9	; 
13093	2	  0.00	  0.00	0.000000	0.000000	0	1.023603	23.127902	20	6	   1.1	   0.9	; 
13094	1	  0.00	  0.00	0.000000	0.000000	0	0.952203	-7.669787	150	9	   1.1	   0.9	; 
13095	2	  0.00	  0.00	0.000000	0.000000	0	1.034376	-4.403708	20	6	   1.1	   0.9	; 
13096	2	  0.00	  0.00	0.000000	0.000000	0	0.959500	30.616672	1.060000e+01	1	   1.1	   0.9	; 
13097	1	208.71	 62.99	0.000000	3.450000	0	1.024594	18.007302	220	5	   1.1	   0.9	; 
13098	1	  1.30	 -0.00	0.000000	0.060000	0	0.954239	-5.131616	110	18	   1.1	   0.9	; 
13099	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
13100	1	 19.40	  2.80	0.000000	11.380000	0	0.995233	38.646991	154	1	   1.1	   0.9	; 
13101	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
13102	1	 -0.00	  0.00	0.000000	0.200000	0	0.966688	-9.645178	150	9	   1.1	   0.9	; 
13103	1	 -0.00	 -0.00	0.165720	-0.637052	0	1.012712	32.305565	380	2	   1.1	   0.9	; 
13104	1	  0.00	  0.00	0.000000	0.000000	0	0.914844	-11.630868	150	9	   1.1	   0.9	; 
13105	1	 -0.68	 -2.44	0.000000	0.020000	0	1.040629	-6.467869	150	9	   1.1	   0.9	; 
13106	1	  7.41	  2.40	0.000000	2.230000	0	1.015439	-7.646483	110	12	   1.1	   0.9	; 
13107	1	  0.00	  0.00	0.178531	0.831142	0	1.018571	4.743217	220	20	   1.1	   0.9	; 
13108	2	  0.00	  0.00	0.000000	0.000000	0	1.034532	19.101591	20	6	   1.1	   0.9	; 
13109	1	  6.01	  2.20	0.000000	0.820000	0	1.026591	0.238487	110	19	   1.1	   0.9	; 
13110	1	410.30	 91.60	0.000000	13.250000	0	1.024898	-7.521787	220	5	   1.1	   0.9	; 
13111	1	 69.18	 35.10	0.000000	12.590000	0	1.030429	-16.387658	220	5	   1.1	   0.9	; 
13112	2	  0.00	  0.00	0.000000	0.000000	0	0.994692	24.255635	11	1	   1.1	   0.9	; 
13113	1	 20.22	  7.30	0.000000	0.310000	0	0.978245	-5.718324	110	19	   1.1	   0.9	; 
13114	1	 -0.57	 -1.00	0.000000	0.000000	0	1.052152	-6.603595	150	9	   1.1	   0.9	; 
13115	1	 -0.00	  0.00	0.000000	2.290000	0	1.017687	-20.359003	220	6	   1.1	   0.9	; 
13116	1	  2.00	  0.30	0.000000	1.020000	0	0.988960	-8.641435	110	18	   1.1	   0.9	; 
13117	1	207.40	 44.30	0.237333	18.722000	0	1.021606	-15.901143	220	4	   1.1	   0.9	; 
13118	1	  0.00	 -0.00	0.000000	4.600000	0	1.020490	-0.396649	220	15	   1.1	   0.9	; 
13119	1	  0.00	  0.00	0.000000	39.830000	0	1.108354	0.984062	380	1	   1.2	   0.8	; 
13120	1	  0.00	 -0.00	0.000000	3.950000	0	0.977424	-27.223914	220	10	   1.1	   0.9	; 
13121	1	 50.96	 15.70	0.000000	1.520000	0	1.017519	44.942025	110	8	   1.1	   0.9	; 
13122	2	  0.00	  0.00	0.000000	0.000000	0	1.035838	-5.172678	20	7	   1.1	   0.9	; 
13123	2	  0.00	  0.00	0.000000	0.000000	0	1.034935	24.924619	20	10	   1.1	   0.9	; 
13124	1	  0.00	  0.00	0.000000	0.000000	0	1.063704	66.981987	20	8	   1.1	   0.9	; 
13125	1	 -0.00	  0.00	0.000000	6.260000	0	0.989365	-4.136730	220	5	   1.1	   0.9	; 
13126	1	 50.96	 16.70	0.000000	0.420000	0	0.961079	-6.675736	110	21	   1.1	   0.9	; 
13127	1	  0.00	  0.00	0.000000	0.480000	0	1.069676	18.143892	220	3	   1.1	   0.9	; 
13128	1	 27.70	  4.00	0.000000	13.660000	0	1.024070	-1.128997	154	1	   1.1	   0.9	; 
13129	1	131.50	 12.90	0.000000	18.700000	0	1.029526	-21.179796	220	4	   1.1	   0.9	; 
13130	1	-18.60	 -6.72	0.000000	152.656532	0	1.019598	6.987203	380	5	   1.1	   0.9	; 
13131	2	  0.00	  0.00	0.000000	0.000000	0	1.015521	7.836059	11	1	   1.1	   0.9	; 
13132	1	 -0.00	  0.00	0.468803	1.398864	0	1.028169	-8.006973	380	6	   1.1	   0.9	; 
13133	2	  0.00	  0.00	0.000000	0.000000	0	1.015531	4.163384	20	9	   1.1	   0.9	; 
13134	1	 95.61	  8.60	0.000000	3.480000	0	1.029418	-21.613920	220	4	   1.1	   0.9	; 
13135	1	426.60	 32.40	0.157467	3.331900	0	1.019336	-25.362726	220	4	   1.1	   0.9	; 
13136	1	 -0.00	 -0.00	1.152118	-0.467789	0	1.056468	13.149601	380	5	   1.1	   0.9	; 
13137	2	  0.00	  0.00	0.000000	0.000000	0	1.058231	41.885187	20	10	   1.1	   0.9	; 
13138	1	 -0.00	 -0.00	0.000000	1.870000	0	1.040540	2.144138	220	5	   1.1	   0.9	; 
13139	1	  0.00	 -0.00	0.090774	21.420444	0	1.058848	6.682119	220	18	   1.1	   0.9	; 
13140	1	  0.00	  0.00	0.339749	-0.264249	0	1.062954	40.091654	150	8	   1.1	   0.9	; 
13141	1	  8.11	  3.80	0.000000	0.260000	0	0.960402	-0.350918	110	18	   1.1	   0.9	; 
13142	1	 -0.00	  0.00	0.000000	1.030000	0	1.035139	9.656078	220	5	   1.1	   0.9	; 
13143	2	  0.00	  0.00	0.000000	0.000000	0	1.016606	10.005767	1.575000e+01	1	   1.1	   0.9	; 
13144	1	  0.00	 -0.00	0.000000	1.470000	0	1.020976	7.632703	220	5	   1.1	   0.9	; 
13145	2	  0.00	  0.00	0.000000	0.000000	0	1.029219	47.514576	20	10	   1.1	   0.9	; 
13146	1	  9.21	  3.40	0.000000	1.480000	0	1.036832	1.607870	110	19	   1.1	   0.9	; 
13147	2	  0.00	  0.00	0.000000	0.000000	0	1.034688	8.184132	20	18	   1.1	   0.9	; 
13148	1	 -0.16	 -1.44	0.000000	0.420000	0	1.024470	39.046287	110	8	   1.1	   0.9	; 
13149	1	  0.00	 -0.00	0.000000	49.350000	0	1.053388	-5.242446	380	1	   1.1	   0.9	; 
13150	1	 35.64	 10.70	0.000000	5.940000	0	0.924064	-8.114251	110	18	   1.1	   0.9	; 
13151	1	 -0.00	 -0.00	0.144400	24.677200	0	1.089830	7.912429	380	19	   1.2	   0.8	; 
13152	1	  0.00	 -0.00	0.000000	-1.394261	0	0.983713	25.689119	380	5	   1.1	   0.9	; 
13153	1	 -0.00	 -0.00	0.000000	28.220000	0	1.038118	-21.317066	220	6	   1.1	   0.9	; 
13154	1	  4.61	  1.50	0.000000	1.230000	0	0.991214	-14.218835	110	12	   1.1	   0.9	; 
13155	1	 15.22	  2.50	0.000000	0.690000	0	1.002707	2.493238	110	18	   1.1	   0.9	; 
13156	1	 22.12	  8.00	0.000000	1.510000	0	0.975452	-4.937173	110	19	   1.1	   0.9	; 
13157	1	 18.32	  6.60	0.000000	0.450000	0	1.041751	1.738367	110	23	   1.1	   0.9	; 
13158	2	  0.00	  0.00	0.000000	0.000000	0	1.036955	14.906904	20	7	   1.1	   0.9	; 
13159	2	  0.00	  0.00	0.000000	0.000000	0	0.974729	26.313842	6.300000e+00	1	   1.1	   0.9	; 
13160	2	  0.00	  0.00	0.000000	0.000000	0	1.015029	3.043049	20	22	   1.1	   0.9	; 
13161	1	 -0.00	 -0.00	0.000000	0.860000	0	1.017130	-4.112133	150	9	   1.1	   0.9	; 
13162	1	278.30	 33.60	0.000000	25.900000	0	1.017956	13.697984	220	5	   1.1	   0.9	; 
13163	2	  0.00	  0.00	0.000000	0.000000	0	1.026957	18.072383	20	5	   1.1	   0.9	; 
13164	1	  0.00	 -0.00	0.224798	32.902035	0	1.068363	-3.573969	380	12	   1.2	   0.8	; 
13165	2	  0.00	  0.00	0.000000	0.000000	0	1.031159	7.793526	11	1	   1.1	   0.9	; 
13166	1	 -0.20	 -1.00	0.000000	0.000000	0	1.018573	25.306793	150	8	   1.1	   0.9	; 
13167	1	 87.70	 26.00	0.000000	47.580000	0	1.032754	9.236724	220	5	   1.1	   0.9	; 
13168	1	  0.00	 -0.00	0.000000	1.250000	0	1.015159	31.900987	154	1	   1.1	   0.9	; 
13169	1	141.52	 50.48	0.000000	66.280000	0	1.044224	13.790890	380	13	   1.1	   0.9	; 
13170	1	  0.00	 -0.00	0.000000	0.000000	0	1.050488	44.077076	380	8	   1.1	   0.9	; 
13171	1	 -0.00	  0.00	0.188566	35.384296	0	1.043123	11.567567	380	3	   1.1	   0.9	; 
13172	1	  3.10	  1.60	0.000000	0.090000	0	1.024989	6.612752	220	5	   1.1	   0.9	; 
13173	1	 36.04	 22.30	0.000000	2.370000	0	1.013455	-8.739663	150	9	   1.1	   0.9	; 
13174	2	  0.00	  0.00	0.000000	0.000000	0	1.043087	11.638661	20	14	   1.1	   0.9	; 
13175	1	 -0.22	 -3.34	0.000000	0.000000	0	1.010986	27.852289	150	8	   1.1	   0.9	; 
13176	1	  5.51	  2.20	0.000000	3.410000	0	0.996530	-9.692613	110	22	   1.1	   0.9	; 
13177	1	  0.00	 -0.00	0.051721	0.858279	0	0.975181	15.869625	380	5	   1.1	   0.9	; 
13178	1	 -0.00	  0.00	0.000000	1.720000	0	1.000925	34.567738	154	1	   1.1	   0.9	; 
13179	1	 -0.00	 -0.00	0.000000	0.980000	0	1.025843	35.252312	220	3	   1.1	   0.9	; 
13180	1	  0.00	  0.00	0.115210	58.265737	0	1.024306	14.515875	380	7	   1.1	   0.9	; 
13181	1	 91.00	 21.00	0.000000	11.230000	0	1.028706	7.443704	220	5	   1.1	   0.9	; 
13182	2	  0.00	  0.00	0.000000	0.000000	0	0.975956	41.478844	154	1	   1.1	   0.9	; 
13183	1	 -0.00	 -0.00	0.000000	0.700000	0	1.066454	-4.703726	150	9	   1.1	   0.9	; 
13184	1	 98.70	 14.00	0.000000	1.010000	0	1.006143	20.873808	154	1	   1.1	   0.9	; 
13185	1	 33.54	 12.20	0.000000	2.410000	0	1.025093	13.584701	110	19	   1.1	   0.9	; 
13186	1	 32.10	  4.50	0.000000	2.230000	0	1.004296	17.471585	154	1	   1.1	   0.9	; 
13187	1	 -6.81	  2.20	0.000000	0.570000	0	1.026643	-1.232792	150	9	   1.1	   0.9	; 
13188	2	  0.00	  0.00	0.000000	0.000000	0	1.051387	32.912535	20	5	   1.1	   0.9	; 
13189	2	  0.00	  0.00	0.000000	0.000000	0	1.051387	32.912535	20	5	   1.1	   0.9	; 
13190	2	  0.00	  0.00	0.000000	0.000000	0	1.051387	32.912535	20	5	   1.1	   0.9	; 
13191	2	  0.00	  0.00	0.000000	0.000000	0	1.020032	8.963657	11	1	   1.1	   0.9	; 
13192	2	  0.00	  0.00	0.000000	0.000000	0	1.038082	40.430696	20	2	   1.1	   0.9	; 
13193	2	  0.00	  0.00	0.000000	0.000000	0	1.003171	37.398290	6.300000e+00	1	   1.1	   0.9	; 
13194	1	 -0.00	 -0.00	0.038554	0.011446	0	1.018948	-8.907210	110	12	   1.1	   0.9	; 
13195	2	  0.00	  0.00	0.000000	0.000000	0	0.983790	29.906960	1.060000e+01	1	   1.1	   0.9	; 
13196	1	 -0.00	  0.00	0.000000	4.800000	0	1.037650	17.609515	220	3	   1.1	   0.9	; 
13197	1	 59.67	 13.10	0.000000	2.260000	0	0.995164	34.731450	110	8	   1.1	   0.9	; 
13198	1	  0.00	 -0.00	1.049640	7.653846	0	1.083585	35.443136	380	5	   1.2	   0.8	; 
13199	1	 10.81	  1.30	0.000000	2.230000	0	0.975439	-10.224225	110	18	   1.1	   0.9	; 
13200	2	  0.00	  0.00	0.000000	0.000000	0	0.996540	26.163496	11	1	   1.1	   0.9	; 
13201	1	 93.10	-15.12	0.000000	1.040000	0	1.010954	89.347655	150	1	   1.1	   0.9	; 
13202	1	 -0.00	 -0.00	0.019887	0.140113	0	0.995533	-14.126603	110	22	   1.1	   0.9	; 
13203	1	 29.33	  5.60	0.000000	6.560000	0	1.025445	7.761840	220	5	   1.1	   0.9	; 
13204	1	  3.40	  1.10	0.000000	2.140000	0	0.985641	2.113381	110	18	   1.1	   0.9	; 
13205	1	  7.41	  2.70	0.000000	3.340000	0	1.042369	0.793884	110	19	   1.1	   0.9	; 
13206	1	 66.57	  0.56	0.000000	7.630000	0	1.028784	19.379012	220	13	   1.1	   0.9	; 
13207	1	  0.00	  0.00	0.000000	0.000000	0	1.023166	4.463602	20	23	   1.1	   0.9	; 
13208	1	 50.96	 16.80	0.000000	1.030000	0	0.942791	-9.095892	110	21	   1.1	   0.9	; 
13209	2	  0.00	  0.00	0.000000	0.000000	0	1.029835	-14.681025	20	4	   1.1	   0.9	; 
13210	1	 -0.00	 -0.00	0.040026	0.439974	0	1.005238	-7.194433	150	10	   1.1	   0.9	; 
13211	1	122.30	 17.50	0.000000	1.510000	0	1.025167	2.023484	154	1	   1.1	   0.9	; 
13212	2	  0.00	  0.00	0.000000	0.000000	0	1.001070	32.866746	11	1	   1.1	   0.9	; 
13213	1	 93.90	 21.60	0.000000	2.050000	0	1.071669	23.992312	220	3	   1.1	   0.9	; 
13214	1	113.40	 19.70	0.215748	8.474252	0	1.018996	14.242218	220	5	   1.1	   0.9	; 
13215	1	 -0.56	 -0.00	0.000000	108.210000	0	1.062900	21.173824	380	5	   1.1	   0.9	; 
13216	1	  0.00	 -7.50	0.000000	0.000000	0	1.018896	-8.431592	150	9	   1.1	   0.9	; 
13217	1	  0.00	 -0.00	0.000000	2.470000	0	0.988894	-26.089690	220	6	   1.1	   0.9	; 
13218	2	  0.00	  0.00	0.000000	0.000000	0	1.008348	30.337205	1.440000e+01	1	   1.1	   0.9	; 
13219	1	 88.00	 36.20	0.000000	60.000000	0	1.040094	-20.271382	380	10	   1.1	   0.9	; 
13220	1	  0.00	  0.00	0.000000	26.150000	0	1.040914	13.793000	380	1	   1.1	   0.9	; 
13221	1	 -0.00	 -0.00	0.049750	68.521798	0	1.066121	2.762902	380	18	   1.1	   0.9	; 
13222	2	  0.00	  0.00	0.000000	0.000000	0	0.943436	50.691637	1.380000e+01	1	   1.1	   0.9	; 
13223	2	  0.00	  0.00	0.000000	0.000000	0	1.021005	21.987746	20	14	   1.1	   0.9	; 
13224	1	 37.94	  3.40	0.000000	11.170000	0	1.024598	-28.939594	220	4	   1.1	   0.9	; 
13225	1	  0.00	 -0.00	0.000000	3.720000	0	0.998123	-23.060675	220	6	   1.1	   0.9	; 
13226	2	  0.00	  0.00	0.000000	0.000000	0	1.007460	39.171104	11	1	   1.1	   0.9	; 
13227	1	  4.20	  1.40	0.000000	0.980000	0	1.013676	-8.338005	110	12	   1.1	   0.9	; 
13228	1	 19.92	  6.60	0.000000	0.180000	0	0.975711	-8.687888	110	21	   1.1	   0.9	; 
13229	1	 -0.00	  0.00	0.000000	6.285833	0	0.979466	-1.074571	220	20	   1.1	   0.9	; 
13230	1	  0.00	 -0.00	0.055698	10.563585	0	1.076036	84.574972	220	3	   1.2	   0.8	; 
13231	1	  0.00	 -0.00	0.000000	43.700000	0	0.977566	23.487510	400	1	   1.1	   0.9	; 
13232	2	  0.00	  0.00	0.000000	0.000000	0	1.010998	1.300317	20	10	   1.1	   0.9	; 
13233	1	  1.60	 88.50	0.467225	47.990646	0	1.031330	-13.963675	380	4	   1.1	   0.9	; 
13234	1	  3.70	  0.20	0.000000	0.050000	0	1.030067	19.445758	220	5	   1.1	   0.9	; 
13235	2	  0.00	  0.00	0.000000	0.000000	0	1.058114	43.382414	20	10	   1.1	   0.9	; 
13236	1	 20.32	  6.30	0.000000	0.050000	0	0.996666	-4.723793	110	18	   1.1	   0.9	; 
13237	1	 -0.00	  0.00	0.000000	3.440000	0	1.025943	5.865231	220	5	   1.1	   0.9	; 
13238	2	  0.00	  0.00	0.000000	0.000000	0	0.964600	54.133570	11	1	   1.1	   0.9	; 
13239	1	 27.93	  8.90	0.000000	0.470000	0	0.988360	-4.605800	110	18	   1.1	   0.9	; 
13240	1	516.70	144.30	0.000000	2.320000	0	1.007537	-12.433936	220	4	   1.1	   0.9	; 
13241	1	 51.56	 18.70	0.000000	0.180000	0	1.024332	-4.383178	110	19	   1.1	   0.9	; 
13242	1	  0.00	  0.00	0.000000	7.890000	0	1.014468	46.591225	220	8	   1.1	   0.9	; 
13243	1	 -0.00	 -0.00	0.000000	16.230000	0	0.982731	29.966950	220	3	   1.1	   0.9	; 
13244	1	  0.00	 -0.00	0.338610	-0.263363	0	1.066937	48.449750	380	8	   1.1	   0.9	; 
13245	1	  0.00	  0.00	0.000000	4.390000	0	0.977843	-27.152454	220	10	   1.1	   0.9	; 
13246	1	 28.63	 17.70	0.000000	0.100000	0	0.970166	-9.580952	150	9	   1.1	   0.9	; 
13247	1	 -0.00	 -0.00	0.256503	101.229042	0	1.046477	-20.234317	380	10	   1.1	   0.9	; 
13248	1	  0.00	  0.00	0.000000	0.400000	0	1.022708	-7.370065	150	9	   1.1	   0.9	; 
13249	1	  0.00	  0.00	0.000000	9.640000	0	1.022649	44.459971	380	3	   1.1	   0.9	; 
13250	1	100.70	 20.50	0.079430	3.980570	0	1.009250	13.329705	220	5	   1.1	   0.9	; 
13251	1	 44.05	 21.00	0.000000	0.030000	0	0.992728	-23.206002	220	6	   1.1	   0.9	; 
13252	1	 -0.00	 -0.00	0.000000	0.250000	0	1.041896	26.213331	150	8	   1.1	   0.9	; 
13253	1	 -0.00	 -0.00	0.000000	2.780000	0	1.006717	-12.883457	220	10	   1.1	   0.9	; 
13254	1	925.91	147.97	0.000000	0.000000	0	1.023428	21.664024	150	2	   1.1	   0.9	; 
13255	1	  7.71	  2.20	0.115287	1.163535	0	1.030420	-8.082898	110	22	   1.1	   0.9	; 
13256	1	  0.00	  0.00	0.167278	198.780601	0	1.096387	69.583402	380	3	   1.2	   0.8	; 
13257	1	 23.43	  8.40	0.000000	0.170000	0	1.056069	-2.371819	110	15	   1.1	   0.9	; 
13258	1	  0.00	  0.00	0.000000	35.280000	0	0.969930	17.803297	400	1	   1.1	   0.9	; 
13259	1	261.50	 95.00	0.000000	49.050000	0	1.019183	16.868099	380	3	   1.1	   0.9	; 
13260	1	  0.00	  0.00	0.000000	1.290000	0	0.991102	-5.123003	110	21	   1.1	   0.9	; 
13261	1	 -0.00	 -0.00	0.000000	0.000000	0	1.015642	-21.997260	20	4	   1.1	   0.9	; 
13262	1	  0.00	  0.00	0.000000	9.679984	0	1.011422	-0.473281	220	20	   1.1	   0.9	; 
13263	1	298.40	122.50	0.233011	3.125533	0	1.032574	26.636821	220	13	   1.1	   0.9	; 
13264	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003373	-19.517601	20	4	   1.1	   0.9	; 
13265	2	  0.00	  0.00	0.000000	0.000000	0	1.000157	-14.767921	20	4	   1.1	   0.9	; 
13266	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003373	-19.517601	20	4	   1.1	   0.9	; 
13267	1	  0.00	  0.00	0.019352	0.700648	0	1.014637	-8.280321	110	12	   1.1	   0.9	; 
13268	2	  0.00	  0.00	0.000000	0.000000	0	1.016188	-15.391233	20	4	   1.1	   0.9	; 
13269	1	  0.00	 -0.00	0.000000	0.000000	0	1.019745	-19.936916	20	4	   1.1	   0.9	; 
13270	2	  0.00	  0.00	0.000000	0.000000	0	0.981334	37.783033	6.300000e+00	1	   1.1	   0.9	; 
13271	1	274.30	269.40	1.130161	137.739703	0	1.032950	-8.426784	380	4	   1.1	   0.9	; 
13272	1	 -0.00	  0.00	0.000000	44.960000	0	1.052781	-9.309841	380	22	   1.1	   0.9	; 
13273	1	 82.29	 29.60	0.000000	1.860000	0	0.981474	-5.943609	110	21	   1.1	   0.9	; 
13274	1	  0.00	  0.00	0.097487	3.732513	0	1.034196	12.040102	220	5	   1.1	   0.9	; 
13275	1	 81.29	 26.50	0.000000	7.040000	0	0.987786	25.477106	150	8	   1.1	   0.9	; 
13276	1	 60.57	 30.70	0.461662	2.094517	0	1.032979	13.492326	110	19	   1.1	   0.9	; 
13277	1	 -0.00	 -0.00	0.000000	0.510000	0	0.980943	-7.908747	150	9	   1.1	   0.9	; 
13278	1	 -0.00	 -0.00	0.040017	0.899983	0	0.994083	-17.375682	110	22	   1.1	   0.9	; 
13279	1	 -0.00	  0.00	0.050138	2.879862	0	1.016914	-15.630869	220	4	   1.1	   0.9	; 
13280	1	 -0.00	  0.00	0.000000	1.490000	0	1.025593	37.336465	220	3	   1.1	   0.9	; 
13281	1	  4.10	  1.50	0.000000	1.010000	0	1.015635	-1.587105	110	19	   1.1	   0.9	; 
13282	1	 53.36	 44.20	0.000000	22.890000	0	1.024210	52.497990	380	3	   1.1	   0.9	; 
13283	1	 18.52	 11.10	0.000000	0.070000	0	0.961964	-9.865409	150	9	   1.1	   0.9	; 
13284	1	  0.00	  0.00	0.000000	0.000000	0	0.965766	-9.555001	150	9	   1.1	   0.9	; 
13285	2	  0.00	  0.00	0.000000	0.000000	0	1.019281	-1.243469	20	4	   1.1	   0.9	; 
13286	1	 92.90	 48.40	0.000000	5.760000	0	1.016314	7.334762	220	7	   1.1	   0.9	; 
13287	1	 44.95	 21.20	0.040111	39.389889	0	1.021338	-13.991173	380	4	   1.1	   0.9	; 
13288	1	  0.00	 -0.00	0.000000	0.870000	0	1.027732	2.440628	154	1	   1.1	   0.9	; 
13289	1	 88.50	 24.50	0.000000	2.230000	0	1.031349	4.288277	220	5	   1.1	   0.9	; 
13290	1	  2.00	  1.00	0.000000	0.800000	0	1.025409	-3.188199	110	21	   1.1	   0.9	; 
13291	1	 -8.49	-17.09	0.000000	0.000000	0	0.998718	26.916364	150	8	   1.1	   0.9	; 
13292	2	  0.00	  0.00	0.000000	0.000000	0	1.042317	14.274354	20	14	   1.1	   0.9	; 
13293	1	  4.20	  2.00	0.000000	0.420000	0	0.995043	-3.754412	110	18	   1.1	   0.9	; 
13294	1	 -0.00	  0.00	0.000000	14.640000	0	1.051966	25.688886	220	5	   1.1	   0.9	; 
13295	1	 79.39	 16.80	0.039541	2.620459	0	1.009613	-10.157810	220	4	   1.1	   0.9	; 
13296	1	 69.28	 31.30	0.000000	32.760000	0	1.014222	32.604509	150	8	   1.1	   0.9	; 
13297	1	 11.50	  1.70	0.000000	3.080000	0	1.011334	21.793145	154	1	   1.1	   0.9	; 
13298	2	  0.00	  0.00	0.000000	0.000000	0	1.019411	-14.420581	20	10	   1.1	   0.9	; 
13299	1	  8.70	  1.20	0.000000	2.820000	0	0.997725	19.123501	154	1	   1.1	   0.9	; 
13300	1	  0.00	 -0.00	0.000000	50.210627	0	0.984318	15.137295	380	5	   1.1	   0.9	; 
13301	1	 -0.00	 -0.00	0.000000	4.080000	0	0.961087	-15.659318	220	10	   1.1	   0.9	; 
13302	1	 41.15	 10.30	0.000000	2.410000	0	1.034077	8.370153	220	5	   1.1	   0.9	; 
13303	2	  0.00	  0.00	0.000000	0.000000	0	1.045359	10.101302	20	14	   1.1	   0.9	; 
13304	1	  0.00	 -0.00	0.233761	-0.194801	0	1.029838	-11.418316	380	6	   1.1	   0.9	; 
13305	1	 52.48	  6.43	0.000000	1.470000	0	1.010396	89.157471	150	1	   1.1	   0.9	; 
13306	1	 -0.00	  0.00	0.000000	3.080000	0	1.054559	75.762051	220	3	   1.1	   0.9	; 
13307	1	 79.29	 46.60	0.293438	5.195468	0	1.033156	-14.381315	220	4	   1.1	   0.9	; 
13308	1	119.02	 12.54	0.000000	23.450000	0	1.026587	18.649448	220	5	   1.1	   0.9	; 
13309	1	  0.00	 -0.00	0.000000	31.570000	0	1.021082	63.452163	380	3	   1.1	   0.9	; 
13310	2	  0.00	  0.00	0.000000	0.000000	0	1.025649	-20.066719	20	6	   1.1	   0.9	; 
13311	2	  0.00	  0.00	0.000000	0.000000	0	1.055904	-17.760173	20	6	   1.1	   0.9	; 
13312	2	  0.00	  0.00	0.000000	0.000000	0	0.995346	36.752154	6.300000e+00	1	   1.1	   0.9	; 
13313	2	  0.00	  0.00	0.000000	0.000000	0	1.023809	10.838684	20	6	   1.1	   0.9	; 
13314	1	102.60	 14.70	0.000000	2.970000	0	1.023188	2.537974	220	20	   1.1	   0.9	; 
13315	1	 -0.00	  0.00	0.048364	5.542060	0	1.056296	-0.708052	220	18	   1.1	   0.9	; 
13316	2	  0.00	  0.00	0.000000	0.000000	0	1.034532	19.101591	20	6	   1.1	   0.9	; 
13317	1	 73.68	 24.00	0.000000	0.460000	0	0.993556	25.389197	150	8	   1.1	   0.9	; 
13318	1	 23.03	 14.20	0.000000	1.240000	0	1.032532	-0.066659	150	9	   1.1	   0.9	; 
13319	1	 27.13	 16.80	0.000000	1.340000	0	1.014647	-12.087921	150	9	   1.1	   0.9	; 
13320	1	145.30	  3.80	0.000000	41.054794	0	1.010963	-0.712232	380	6	   1.1	   0.9	; 
13321	1	  0.00	 -0.00	0.270022	107.094537	0	1.078833	1.728689	380	19	   1.1	   0.9	; 
13322	2	  0.00	  0.00	0.000000	0.000000	0	1.043049	13.489159	20	18	   1.1	   0.9	; 
13323	1	 -0.00	  0.00	0.000000	0.000000	0	1.021346	-22.881448	20	4	   1.1	   0.9	; 
13324	1	  0.00	  0.00	0.000000	3.020000	0	1.023892	8.254887	220	5	   1.1	   0.9	; 
13325	1	  0.00	 -0.00	0.039122	1.170659	0	1.021789	-19.844351	220	6	   1.1	   0.9	; 
13326	1	 70.78	 19.60	0.000000	8.100000	0	1.026967	22.605928	220	5	   1.1	   0.9	; 
13327	2	  0.00	  0.00	0.000000	0.000000	0	1.117446	4.922187	20	9	   1.2	   0.8	; 
13328	1	 15.63	  3.27	0.000000	0.770000	0	0.986270	-4.659541	110	18	   1.1	   0.9	; 
13329	1	 -0.00	  0.00	0.280385	9.908955	0	1.059724	-0.446506	380	21	   1.1	   0.9	; 
13330	2	  0.00	  0.00	0.000000	0.000000	0	1.011478	-0.639289	20	10	   1.1	   0.9	; 
13331	1	  0.00	 -0.00	0.000000	5.780000	0	0.972672	16.077471	220	1	   1.1	   0.9	; 
13332	1	110.00	  3.40	0.000000	11.950000	0	1.027321	5.578339	220	5	   1.1	   0.9	; 
13333	2	  0.00	  0.00	0.000000	0.000000	0	1.065343	53.072846	20	10	   1.1	   0.9	; 
13334	1	 91.40	 18.10	0.000000	4.890000	0	1.026971	5.501097	220	5	   1.1	   0.9	; 
13335	1	  6.41	  4.30	0.000000	0.230000	0	0.971843	-7.304062	110	18	   1.1	   0.9	; 
13336	1	152.18	 21.63	0.000000	1.910000	0	1.037306	27.360815	220	5	   1.1	   0.9	; 
13337	1	  0.00	  0.00	0.000000	249.030000	0	0.975965	28.510882	400	1	   1.1	   0.9	; 
13338	2	  0.00	  0.00	0.000000	0.000000	0	1.000057	26.103570	11	1	   1.1	   0.9	; 
13339	1	 80.49	 30.00	0.000000	5.890000	0	0.984937	7.581128	220	3	   1.1	   0.9	; 
13340	1	 -0.00	  0.00	0.000000	0.490000	0	0.973224	-4.991666	150	9	   1.1	   0.9	; 
13341	1	 -0.00	  0.00	0.218331	2.960118	0	0.995041	33.268248	380	2	   1.1	   0.9	; 
13342	1	  0.20	  0.10	0.000000	0.280000	0	1.063145	-2.590835	110	19	   1.1	   0.9	; 
13343	1	  0.00	  0.00	0.000000	0.000000	0	0.993675	90.655341	150	1	   1.1	   0.9	; 
13344	1	  7.91	  2.70	0.000000	0.010000	0	0.972809	-28.706724	150	10	   1.1	   0.9	; 
13345	2	  0.00	  0.00	0.000000	0.000000	0	1.025019	-12.264635	20	6	   1.1	   0.9	; 
13346	1	132.20	 49.10	0.000000	69.430000	0	1.041768	12.293615	380	16	   1.1	   0.9	; 
13347	1	 54.30	  7.80	0.000000	4.440000	0	1.024854	17.026834	154	1	   1.1	   0.9	; 
13348	1	  0.00	  0.00	0.000000	2.420000	0	1.046536	-20.234594	380	10	   1.1	   0.9	; 
13349	1	 -0.10	 68.50	0.000000	17.240000	0	1.037314	-19.889053	220	4	   1.1	   0.9	; 
13350	1	  0.00	 -0.00	0.243398	-0.202832	0	1.012731	25.475150	380	6	   1.1	   0.9	; 
13351	1	  0.00	  0.00	0.000000	0.000000	0	1.017233	-16.531897	20	4	   1.1	   0.9	; 
13352	1	 12.61	  6.30	0.000000	14.980000	0	1.048814	28.187340	220	1	   1.1	   0.9	; 
13353	1	-19.83	-13.51	0.000000	0.310000	0	1.024685	-1.981769	110	21	   1.1	   0.9	; 
13354	1	-22.37	 -8.90	0.151672	11.871640	0	1.107706	75.952864	380	3	   1.2	   0.8	; 
13355	1	 -0.00	  0.00	0.000000	1.030000	0	1.066282	1.232330	150	9	   1.1	   0.9	; 
13356	1	  8.31	  3.00	0.000000	0.520000	0	1.068417	1.099548	110	19	   1.1	   0.9	; 
13357	1	 78.01	  4.25	0.000000	12.320000	0	1.016026	27.942514	220	13	   1.1	   0.9	; 
13358	1	 -0.00	  0.00	0.000000	0.570000	0	1.009595	-9.543523	150	9	   1.1	   0.9	; 
13359	1	  0.00	  0.00	0.000000	6.270000	0	1.014370	6.320018	380	1	   1.1	   0.9	; 
13360	1	 -0.00	  0.00	0.000000	0.710000	0	1.066690	-4.514841	150	9	   1.1	   0.9	; 
13361	1	  0.00	  0.00	0.000000	4.150000	0	1.029371	9.370477	220	1	   1.1	   0.9	; 
13362	1	 -0.00	 -0.00	0.000000	4.740000	0	1.000539	-7.914068	220	22	   1.1	   0.9	; 
13363	2	  0.00	  0.00	0.000000	0.000000	0	1.062565	2.294369	20	5	   1.1	   0.9	; 
13364	1	  0.00	  0.00	0.000000	0.000000	0	1.019724	-7.102140	150	9	   1.1	   0.9	; 
13365	1	 21.88	  4.73	0.000000	-8.060000	0	0.995583	89.682428	150	1	   1.1	   0.9	; 
13366	1	206.40	 21.00	0.000000	8.550000	0	0.973767	-22.709919	150	10	   1.1	   0.9	; 
13367	1	 36.84	 14.10	0.000000	3.800000	0	1.008140	-12.831745	220	4	   1.1	   0.9	; 
13368	1	  0.00	  0.00	0.000000	0.000000	0	0.883980	-14.103043	150	9	   1.2	   0.8	; 
13369	1	 14.81	  0.60	0.000000	0.680000	0	1.030892	1.639451	110	3	   1.1	   0.9	; 
13370	2	  0.00	  0.00	0.000000	0.000000	0	1.024788	-12.464012	20	4	   1.1	   0.9	; 
13371	2	  0.00	  0.00	0.000000	0.000000	0	1.027307	-18.397327	20	4	   1.1	   0.9	; 
13372	1	  0.00	 -0.00	0.000000	2.150000	0	1.050644	32.165751	220	5	   1.1	   0.9	; 
13373	1	121.80	 17.40	0.000000	1.010000	0	1.019313	14.657917	154	1	   1.1	   0.9	; 
13374	1	 -0.00	 -0.00	0.000000	0.000000	0	1.020254	-23.064206	20	4	   1.1	   0.9	; 
13375	1	  0.00	 -0.00	0.000000	0.440000	0	1.029418	77.694305	220	3	   1.1	   0.9	; 
13376	1	 27.93	 11.10	0.217305	30.057967	0	1.089497	1.416675	380	21	   1.2	   0.8	; 
13377	1	  0.00	 -0.00	0.000000	0.000000	0	1.028646	7.519610	20	3	   1.1	   0.9	; 
13378	1	 11.35	  3.27	0.000000	1.470000	0	1.009925	-3.074401	110	18	   1.1	   0.9	; 
13379	2	  0.00	  0.00	0.000000	0.000000	0	1.052254	11.947216	20	3	   1.1	   0.9	; 
13380	1	291.60	 47.00	0.000000	2.380000	0	1.039079	-1.890580	220	5	   1.1	   0.9	; 
13381	1	 42.45	 -1.80	0.058845	0.360963	0	0.995580	90.692442	150	1	   1.1	   0.9	; 
13382	1	  0.00	  0.00	0.000000	2.000000	0	1.041890	2.242319	220	5	   1.1	   0.9	; 
13383	2	  0.00	  0.00	0.000000	0.000000	0	1.063297	57.372460	20	3	   1.1	   0.9	; 
13384	1	492.40	162.00	0.039293	50.430707	0	1.037466	28.004671	380	14	   1.1	   0.9	; 
13385	2	  0.00	  0.00	0.000000	0.000000	0	1.030828	-0.367949	20	6	   1.1	   0.9	; 
13386	2	  0.00	  0.00	0.000000	0.000000	0	1.030828	-0.367949	20	6	   1.1	   0.9	; 
13387	2	  0.00	  0.00	0.000000	0.000000	0	1.030828	-0.367949	20	6	   1.1	   0.9	; 
13388	2	  0.00	  0.00	0.000000	0.000000	0	1.055605	26.966370	20	3	   1.1	   0.9	; 
13389	2	  0.00	  0.00	0.000000	0.000000	0	1.055605	26.966370	20	3	   1.1	   0.9	; 
13390	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
13391	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
13392	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
13393	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
13394	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
13395	2	  0.00	  0.00	0.000000	0.000000	0	1.016891	10.696134	20	5	   1.1	   0.9	; 
13396	1	 27.90	  4.00	0.000000	4.340000	0	1.005221	16.315529	154	1	   1.1	   0.9	; 
13397	2	  0.00	  0.00	0.000000	0.000000	0	1.055605	26.966370	20	3	   1.1	   0.9	; 
13398	2	  0.00	  0.00	0.000000	0.000000	0	1.055605	26.966370	20	3	   1.1	   0.9	; 
13399	2	  0.00	  0.00	0.000000	0.000000	0	1.055605	26.966370	20	3	   1.1	   0.9	; 
13400	1	 16.52	  6.60	0.000000	0.650000	0	0.997040	-13.288962	110	22	   1.1	   0.9	; 
13401	1	-41.57	-23.40	0.000000	0.000000	0	1.019406	37.270568	150	8	   1.1	   0.9	; 
13402	1	 -0.00	 -0.00	0.000000	15.260000	0	0.999512	33.001947	380	2	   1.1	   0.9	; 
13403	1	 -0.00	  0.00	0.000000	0.590000	0	1.040995	33.204925	380	5	   1.1	   0.9	; 
13404	1	  8.91	  2.50	0.000000	0.310000	0	0.997620	-4.347464	110	18	   1.1	   0.9	; 
13405	1	 -0.00	  0.00	0.211714	1.318286	0	1.054724	33.113517	220	5	   1.1	   0.9	; 
13406	1	 -0.00	  0.00	0.000000	11.350000	0	1.004024	-18.321279	220	6	   1.1	   0.9	; 
13407	2	  0.00	  0.00	0.000000	0.000000	0	0.965886	44.832426	11	1	   1.1	   0.9	; 
13408	1	 -0.00	  0.00	0.118317	122.437372	0	1.040657	19.421780	380	5	   1.1	   0.9	; 
13409	2	  0.00	  0.00	0.000000	0.000000	0	1.015954	3.759140	20	9	   1.1	   0.9	; 
13410	1	133.50	 24.10	0.000000	2.920000	0	1.013727	36.461333	110	8	   1.1	   0.9	; 
13411	2	  0.00	  0.00	0.000000	0.000000	0	1.043619	-8.436397	20	4	   1.1	   0.9	; 
13412	2	  0.00	  0.00	0.000000	0.000000	0	1.027264	14.463110	20	14	   1.1	   0.9	; 
13413	1	  8.30	  1.20	0.000000	0.530000	0	1.016594	19.314094	154	1	   1.1	   0.9	; 
13414	1	  0.00	  0.00	0.000000	1.410000	0	1.048204	32.720900	150	8	   1.1	   0.9	; 
13415	1	 -0.00	 -0.00	0.000000	5.050000	0	0.983779	-12.142460	220	22	   1.1	   0.9	; 
13416	1	 46.90	  6.70	0.000000	3.450000	0	0.975073	40.563280	154	1	   1.1	   0.9	; 
13417	1	242.40	  5.10	0.000000	4.930000	0	1.012371	-11.441989	220	6	   1.1	   0.9	; 
13418	1	  0.00	 -0.00	0.000000	0.550000	0	0.944968	-10.854722	150	9	   1.1	   0.9	; 
13419	2	  0.00	  0.00	0.000000	0.000000	0	1.043942	17.353218	20	5	   1.1	   0.9	; 
13420	1	  6.41	  2.30	0.000000	1.510000	0	0.963614	-4.868439	110	19	   1.1	   0.9	; 
13421	2	  0.00	  0.00	0.000000	0.000000	0	1.024940	28.997481	20	5	   1.1	   0.9	; 
13422	1	 24.33	  9.90	0.000000	0.760000	0	0.985860	-4.164195	110	18	   1.1	   0.9	; 
13423	2	  0.00	  0.00	0.000000	0.000000	0	1.024940	28.997481	20	5	   1.1	   0.9	; 
13424	2	  0.00	  0.00	0.000000	0.000000	0	1.024940	28.997481	20	5	   1.1	   0.9	; 
13425	2	  0.00	  0.00	0.000000	0.000000	0	1.025625	-16.674993	20	6	   1.1	   0.9	; 
13426	2	  0.00	  0.00	0.000000	0.000000	0	1.034480	21.013586	20	5	   1.1	   0.9	; 
13427	1	 -0.00	 -0.00	0.000000	0.000000	0	1.027866	16.538428	20	5	   1.1	   0.9	; 
13428	1	 -0.00	 -0.00	0.000000	20.530000	0	1.001430	-6.748273	220	6	   1.1	   0.9	; 
13429	1	 -0.00	 -0.00	0.000000	0.590000	0	1.053805	0.427060	150	9	   1.1	   0.9	; 
13430	1	 50.20	  7.10	0.000000	3.520000	0	0.998645	10.064174	154	1	   1.1	   0.9	; 
13431	1	 88.10	 36.00	0.000000	27.890000	0	1.029674	25.846398	150	8	   1.1	   0.9	; 
13432	1	 -0.00	  0.00	0.000000	5.880000	0	1.027952	46.673663	380	3	   1.1	   0.9	; 
13433	2	  0.00	  0.00	0.000000	0.000000	0	1.021414	-20.989235	20	4	   1.1	   0.9	; 
13434	1	  0.00	  0.00	0.000000	0.000000	0	1.019678	-23.024367	20	4	   1.1	   0.9	; 
13435	1	 -0.00	  0.00	0.000000	0.520000	0	0.929129	-11.916099	150	9	   1.1	   0.9	; 
13436	1	125.00	  9.60	0.000000	0.250000	0	1.037220	14.842216	220	3	   1.1	   0.9	; 
13437	2	  0.00	  0.00	0.000000	0.000000	0	1.021414	-20.989235	20	4	   1.1	   0.9	; 
13438	1	 33.50	  4.80	0.000000	1.980000	0	1.003202	27.868067	154	1	   1.1	   0.9	; 
13439	2	  0.00	  0.00	0.000000	0.000000	0	1.021414	-20.989235	20	4	   1.1	   0.9	; 
13440	2	  0.00	  0.00	0.000000	0.000000	0	1.014614	-15.196146	20	4	   1.1	   0.9	; 
13441	1	 55.90	102.90	0.000000	23.900000	0	1.021508	58.607652	380	3	   1.1	   0.9	; 
13442	1	  0.00	  0.00	0.000000	4.500000	0	0.989357	45.563421	154	1	   1.1	   0.9	; 
13443	1	  0.00	 -0.00	0.000000	0.580000	0	1.017775	79.055094	220	3	   1.1	   0.9	; 
13444	1	  0.00	 -0.00	0.000000	3.650000	0	1.023486	19.424707	220	5	   1.1	   0.9	; 
13445	1	 -0.57	 -1.00	0.000000	3.290000	0	1.053846	-6.619406	150	9	   1.1	   0.9	; 
13446	1	  3.80	  2.50	0.000000	0.840000	0	1.009746	8.102362	110	18	   1.1	   0.9	; 
13447	2	  0.00	  0.00	0.000000	0.000000	0	1.011745	17.062335	1.380000e+01	1	   1.1	   0.9	; 
13448	1	 -0.00	  0.00	0.000000	6.330000	0	1.016787	21.906986	220	5	   1.1	   0.9	; 
13449	1	119.00	 97.80	0.000000	0.140000	0	0.992617	33.294937	220	3	   1.1	   0.9	; 
13450	1	  7.00	  1.00	0.000000	0.780000	0	1.012780	22.188029	154	1	   1.1	   0.9	; 
13451	1	  2.20	  0.50	0.000000	0.130000	0	1.025682	-6.023946	220	10	   1.1	   0.9	; 
13452	1	 -0.00	 -0.00	0.000000	1.770000	0	1.003700	-10.261267	150	9	   1.1	   0.9	; 
13453	1	181.10	 25.80	0.000000	0.830000	0	1.025028	7.263324	154	1	   1.1	   0.9	; 
13454	1	223.30	 -7.60	0.000000	19.970000	0	1.008844	51.084468	380	3	   1.1	   0.9	; 
13455	1	140.80	 44.90	0.586408	62.421067	0	1.043627	7.791210	380	5	   1.1	   0.9	; 
13456	2	  0.00	  0.00	0.000000	0.000000	0	1.005915	0.126910	20	18	   1.1	   0.9	; 
13457	1	  0.00	  0.00	0.000000	2.830000	0	0.991364	18.825266	154	1	   1.1	   0.9	; 
13458	1	112.40	 16.10	0.000000	3.370000	0	1.019071	7.963580	154	1	   1.1	   0.9	; 
13459	1	 11.31	 13.80	0.000000	1.110000	0	1.025237	-7.644418	150	9	   1.1	   0.9	; 
13460	1	-678.72	-333.49	0.000000	0.000000	0	1.042565	24.855063	27	3	   1.1	   0.9	; 
13461	1	 -0.00	 -0.30	0.055108	0.334077	0	1.077884	7.357907	110	18	   1.2	   0.8	; 
13462	1	 -0.00	 -0.00	0.000000	1.120000	0	1.006910	-22.518312	220	4	   1.1	   0.9	; 
13463	1	 87.40	 35.50	0.000000	16.410000	0	1.046177	8.247773	380	16	   1.1	   0.9	; 
13464	1	285.20	 83.50	0.000000	5.600000	0	0.958925	-16.006713	220	10	   1.1	   0.9	; 
13465	1	 -0.00	  0.00	0.000000	0.310000	0	1.050646	32.165732	220	5	   1.1	   0.9	; 
13466	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
13467	2	  0.00	  0.00	0.000000	0.000000	0	0.989708	1.882164	20	18	   1.1	   0.9	; 
13468	2	  0.00	  0.00	0.000000	0.000000	0	1.024375	-1.976838	20	10	   1.1	   0.9	; 
13469	1	  0.00	  0.00	0.000000	0.000000	0	1.040350	8.357264	20	5	   1.1	   0.9	; 
13470	1	 35.14	 12.70	0.000000	1.420000	0	0.972308	-2.718329	110	19	   1.1	   0.9	; 
13471	1	  0.00	 -0.00	0.000000	19.710000	0	1.033064	16.599356	220	5	   1.1	   0.9	; 
13472	1	 -0.00	 -0.00	0.080832	6.709376	0	1.000964	-2.993742	220	6	   1.1	   0.9	; 
13473	1	 -0.00	  0.00	0.000000	47.100000	0	0.976660	29.263732	400	1	   1.1	   0.9	; 
13474	1	 -0.00	 -0.00	0.000000	2.257591	0	1.014746	17.839526	220	24	   1.1	   0.9	; 
13475	1	 25.03	 12.00	0.000000	2.760000	0	0.998052	-0.623483	220	6	   1.1	   0.9	; 
13476	1	152.70	 81.00	0.000000	17.540000	0	1.005595	14.268483	380	3	   1.1	   0.9	; 
13477	1	124.00	 24.40	2.308381	123.321120	0	1.036114	25.111328	380	5	   1.1	   0.9	; 
13478	1	 36.74	 14.10	0.000000	16.980000	0	1.007870	-25.080034	380	4	   1.1	   0.9	; 
13479	1	 -0.00	  0.00	0.079602	10.290299	0	1.019038	-1.856624	220	6	   1.1	   0.9	; 
13480	1	  0.00	  0.00	0.000000	37.112979	0	0.998235	2.780849	380	5	   1.1	   0.9	; 
13481	1	 -0.00	 -0.00	0.000000	1.240000	0	1.034990	9.763907	220	5	   1.1	   0.9	; 
13482	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
13483	1	  0.00	  0.00	0.000000	4.130000	0	1.001346	26.686522	150	8	   1.1	   0.9	; 
13484	1	 32.10	  4.50	0.000000	4.340000	0	1.013127	27.002676	154	1	   1.1	   0.9	; 
13485	1	 -0.00	 -0.00	0.000000	15.150000	0	1.051699	-5.861304	380	1	   1.1	   0.9	; 
13486	2	  0.00	  0.00	0.000000	0.000000	0	1.062896	-0.392816	20	5	   1.1	   0.9	; 
13487	2	  0.00	  0.00	0.000000	0.000000	0	1.031430	0.621932	20	6	   1.1	   0.9	; 
13488	1	 13.90	  1.90	0.000000	5.870000	0	0.990162	46.115411	154	1	   1.1	   0.9	; 
13489	2	  0.00	  0.00	0.000000	0.000000	0	1.061099	-1.375053	20	5	   1.1	   0.9	; 
13490	1	 -5.15	 -2.04	0.000000	154.352274	0	1.055526	12.967489	380	5	   1.1	   0.9	; 
13491	2	  0.00	  0.00	0.000000	0.000000	0	1.026081	32.715698	20	5	   1.1	   0.9	; 
13492	1	175.70	 56.20	0.000000	0.130000	0	1.033125	23.713599	220	5	   1.1	   0.9	; 
13493	2	  0.00	  0.00	0.000000	0.000000	0	0.979530	39.886970	20	1	   1.1	   0.9	; 
13494	1	 -0.00	  0.00	0.000000	32.640000	0	0.997884	-4.981739	380	1	   1.1	   0.9	; 
13495	1	 38.84	  9.60	0.000000	0.880000	0	1.023284	53.641998	110	8	   1.1	   0.9	; 
13496	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
13497	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
13498	1	 50.56	  8.70	0.000000	0.190000	0	1.050728	28.162224	220	5	   1.1	   0.9	; 
13499	1	 39.50	  5.60	0.000000	8.260000	0	1.037216	-1.577146	154	1	   1.1	   0.9	; 
13500	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
13501	1	 13.90	  1.90	0.000000	2.110000	0	1.029091	2.944245	154	1	   1.1	   0.9	; 
13502	2	  0.00	  0.00	0.000000	0.000000	0	1.044939	29.387061	20	5	   1.1	   0.9	; 
13503	1	  0.00	 -0.00	0.471538	4.526699	0	1.037295	5.560158	380	6	   1.1	   0.9	; 
13504	1	 -0.00	 -0.00	0.000000	7.120000	0	1.015643	-12.653637	380	17	   1.1	   0.9	; 
13505	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
13506	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
13507	2	  0.00	  0.00	0.000000	0.000000	0	1.044924	29.406092	20	5	   1.1	   0.9	; 
13508	1	 21.72	 13.40	0.000000	2.380000	0	1.002327	-2.090017	150	9	   1.1	   0.9	; 
13509	1	169.04	 33.90	0.000000	5.480000	0	0.979714	-25.778478	220	6	   1.1	   0.9	; 
13510	2	  0.00	  0.00	0.000000	0.000000	0	1.016107	1.117381	11	1	   1.1	   0.9	; 
13511	1	  0.00	  0.00	0.000000	25.040000	0	1.043446	0.547925	154	1	   1.1	   0.9	; 
13512	2	  0.00	  0.00	0.000000	0.000000	0	1.030407	32.510933	20	5	   1.1	   0.9	; 
13513	1	  0.00	  0.00	0.000000	0.000000	0	0.979705	-26.824454	220	10	   1.1	   0.9	; 
13514	2	  0.00	  0.00	0.000000	0.000000	0	1.000449	37.338871	1.380000e+01	1	   1.1	   0.9	; 
13515	1	 16.70	  2.40	0.000000	2.380000	0	0.997860	15.372787	154	1	   1.1	   0.9	; 
13516	1	431.50	111.50	0.000000	36.709841	0	1.004347	-20.932921	380	6	   1.1	   0.9	; 
13517	1	158.40	 31.00	0.079228	3.990772	0	1.042521	24.431977	220	5	   1.1	   0.9	; 
13518	1	  0.00	  0.00	0.000000	0.000000	0	0.989728	-13.568538	150	9	   1.1	   0.9	; 
13519	1	  0.00	  0.00	0.000000	0.000000	0	1.013610	-2.270783	150	9	   1.1	   0.9	; 
13520	2	  0.00	  0.00	0.000000	0.000000	0	1.061099	-1.375053	20	5	   1.1	   0.9	; 
13521	1	 89.59	 96.20	0.000000	48.280000	0	1.044479	35.825794	380	3	   1.1	   0.9	; 
13522	1	 -0.00	  0.00	0.248420	10.168602	0	0.949850	0.998670	220	19	   1.1	   0.9	; 
13523	1	 66.57	 23.60	0.000000	0.140000	0	1.053911	0.255931	110	19	   1.1	   0.9	; 
13524	1	 35.44	 11.40	0.000000	1.150000	0	1.012680	36.766084	110	8	   1.1	   0.9	; 
13525	2	  0.00	  0.00	0.000000	0.000000	0	1.025333	3.180104	20	6	   1.1	   0.9	; 
13526	2	  0.00	  0.00	0.000000	0.000000	0	1.062073	84.086960	20	3	   1.1	   0.9	; 
13527	1	 15.22	  5.10	0.000000	0.360000	0	1.068425	7.142111	110	18	   1.2	   0.8	; 
13528	1	  0.00	  0.00	0.000000	0.000000	0	1.009202	-9.329154	150	9	   1.1	   0.9	; 
13529	1	  0.00	  0.00	0.574367	0.152454	0	1.032560	16.651965	380	5	   1.1	   0.9	; 
13530	2	  0.00	  0.00	0.000000	0.000000	0	1.042446	6.957021	20	22	   1.1	   0.9	; 
13531	1	 -0.00	  0.00	0.000000	0.000000	0	1.028513	-22.307748	20	4	   1.1	   0.9	; 
13532	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003512	-19.342822	20	4	   1.1	   0.9	; 
13533	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003512	-19.342822	20	4	   1.1	   0.9	; 
13534	1	  5.50	  0.80	0.000000	8.360000	0	1.015051	32.251738	154	1	   1.1	   0.9	; 
13535	1	 -0.00	 -0.00	0.000000	0.000000	0	1.003512	-19.342822	20	4	   1.1	   0.9	; 
13536	1	  0.00	 -0.00	0.000000	17.630000	0	1.040042	41.087620	380	3	   1.1	   0.9	; 
13537	1	  2.20	  1.10	0.000000	1.310000	0	1.015472	-11.700252	110	22	   1.1	   0.9	; 
13538	1	 -0.00	  0.00	0.000000	0.000000	0	1.008279	-10.478046	20	4	   1.1	   0.9	; 
13539	1	 83.19	 37.30	0.000000	28.160000	0	1.023383	42.683688	380	3	   1.1	   0.9	; 
13540	1	  0.00	  0.00	0.000000	0.550000	0	0.983404	1.560689	150	1	   1.1	   0.9	; 
13541	1	 99.50	  9.20	0.000000	27.550000	0	1.025518	6.138633	220	5	   1.1	   0.9	; 
13542	1	 60.07	 -0.00	0.000000	0.040000	0	1.015550	-10.855307	150	9	   1.1	   0.9	; 
13543	1	  3.04	-13.76	0.000000	4.170000	0	0.983074	-8.186805	150	9	   1.1	   0.9	; 
13544	1	 54.96	  9.42	0.000000	5.920000	0	1.033426	15.128762	220	5	   1.1	   0.9	; 
13545	1	  0.00	 -0.00	0.000000	81.150000	0	1.026198	-16.155637	380	4	   1.1	   0.9	; 
13546	1	 -0.00	  0.00	0.120000	1.550000	0	1.025258	-3.745037	220	21	   1.1	   0.9	; 
13547	1	311.40	310.50	0.186140	104.074947	0	1.040263	28.661705	380	3	   1.1	   0.9	; 
13548	1	  1.60	  5.30	0.196409	7.603591	0	1.021257	7.312963	220	7	   1.1	   0.9	; 
13549	2	  0.00	  0.00	0.000000	0.000000	0	0.996935	21.950327	1.060000e+01	1	   1.1	   0.9	; 
13550	2	  0.00	  0.00	0.000000	0.000000	0	1.016735	24.349916	11	1	   1.1	   0.9	; 
13551	2	  0.00	  0.00	0.000000	0.000000	0	0.984601	26.113188	6.300000e+00	1	   1.1	   0.9	; 
13552	1	 94.90	 40.30	0.000000	17.200000	0	1.018662	-33.087457	220	4	   1.1	   0.9	; 
13553	1	  0.00	  0.00	0.000000	0.000000	0	0.982498	-8.529449	150	9	   1.1	   0.9	; 
13554	1	  0.00	  0.00	0.000000	0.000000	0	0.993427	-9.324273	150	9	   1.1	   0.9	; 
13555	1	244.60	 96.30	0.000000	7.450000	0	1.007864	11.047273	220	3	   1.1	   0.9	; 
13556	2	  0.00	  0.00	0.000000	0.000000	0	0.994601	31.575691	11	1	   1.1	   0.9	; 
13557	1	  9.91	  2.00	0.000000	0.230000	0	1.008244	-3.184184	110	18	   1.1	   0.9	; 
13558	1	100.50	 19.30	0.000000	13.510000	0	1.021067	36.654180	150	8	   1.1	   0.9	; 
13559	1	 -0.00	  0.00	0.168013	0.409324	0	1.051912	5.608241	220	21	   1.1	   0.9	; 
13560	2	  0.00	  0.00	0.000000	0.000000	0	1.033239	35.570464	20	10	   1.1	   0.9	; 
13561	1	 43.15	 26.70	0.000000	0.110000	0	1.000535	-9.681265	150	9	   1.1	   0.9	; 
13562	1	  6.01	  3.00	0.000000	0.430000	0	1.039357	-2.051947	110	23	   1.1	   0.9	; 
13563	1	125.40	  7.60	0.019458	7.490542	0	1.022641	24.056930	220	13	   1.1	   0.9	; 
13564	1	 10.11	  2.80	0.000000	1.010000	0	1.005815	-2.908572	110	18	   1.1	   0.9	; 
13565	1	 66.07	 15.60	0.000000	5.570000	0	1.024082	10.196492	220	5	   1.1	   0.9	; 
13566	1	489.80	162.00	0.187289	98.738033	0	0.992072	-4.624420	380	5	   1.1	   0.9	; 
13567	1	 20.32	  6.70	0.000000	1.270000	0	0.996488	-8.999786	110	12	   1.1	   0.9	; 
13568	1	 -0.00	  0.00	0.000000	1.280000	0	1.033292	16.596766	220	5	   1.1	   0.9	; 
13569	2	  0.00	  0.00	0.000000	0.000000	0	1.036065	-16.582357	20	4	   1.1	   0.9	; 
13570	1	  4.61	  0.80	0.000000	2.460000	0	1.013683	-0.730425	110	19	   1.1	   0.9	; 
13571	1	  4.40	  2.20	0.000000	0.280000	0	0.997383	-14.356010	110	22	   1.1	   0.9	; 
13572	1	 -0.00	  0.00	0.077289	3.152711	0	1.030297	20.234769	220	5	   1.1	   0.9	; 
13573	1	  2.43	  1.35	0.000000	0.100000	0	0.995147	19.313970	220	5	   1.1	   0.9	; 
13574	1	 29.70	  4.30	0.000000	13.670000	0	1.025659	22.029811	154	1	   1.1	   0.9	; 
13575	1	156.30	 34.90	0.000000	125.560000	0	1.059983	-1.662639	380	20	   1.1	   0.9	; 
13576	1	 50.06	 44.00	0.000000	52.570000	0	1.036622	7.110319	220	11	   1.1	   0.9	; 
13577	2	  0.00	  0.00	0.000000	0.000000	0	1.034597	19.022639	20	6	   1.1	   0.9	; 
13578	1	-28.33	  9.30	0.000000	0.060000	0	1.001456	-8.619342	150	9	   1.1	   0.9	; 
13579	1	 -0.00	 -0.00	0.000000	0.350000	0	1.071454	1.370559	150	9	   1.1	   0.9	; 
13580	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
13581	1	 62.57	-61.00	0.000000	55.140000	0	1.034873	4.848207	220	5	   1.1	   0.9	; 
13582	2	  0.00	  0.00	0.000000	0.000000	0	1.043178	23.372652	20	5	   1.1	   0.9	; 
13583	1	  0.00	  0.00	0.484386	7.703962	0	0.996638	13.542185	380	5	   1.1	   0.9	; 
13584	2	  0.00	  0.00	0.000000	0.000000	0	1.030744	-0.382174	20	5	   1.1	   0.9	; 
13585	2	  0.00	  0.00	0.000000	0.000000	0	1.045450	17.664921	20	5	   1.1	   0.9	; 
13586	1	 17.92	 23.30	0.000000	0.000000	0	1.032358	23.741403	150	2	   1.1	   0.9	; 
13587	1	 -0.00	  0.00	0.000000	2.720000	0	1.006208	20.833670	154	1	   1.1	   0.9	; 
13588	1	 -0.00	 -0.00	0.000000	1.150000	0	1.032503	-3.384672	110	21	   1.1	   0.9	; 
13589	2	  0.00	  0.00	0.000000	0.000000	0	1.045450	17.664921	20	5	   1.1	   0.9	; 
13590	2	  0.00	  0.00	0.000000	0.000000	0	0.962614	39.578299	1.575000e+01	1	   1.1	   0.9	; 
13591	1	 15.82	  3.70	0.000000	0.220000	0	1.000661	-5.473621	110	18	   1.1	   0.9	; 
13592	2	  0.00	  0.00	0.000000	0.000000	0	1.051118	25.292510	20	14	   1.1	   0.9	; 
13593	1	 35.64	  6.40	0.038822	1.491178	0	1.023635	0.441918	110	3	   1.1	   0.9	; 
13594	2	  0.00	  0.00	0.000000	0.000000	0	1.045375	17.213843	20	5	   1.1	   0.9	; 
13595	1	 18.71	  0.64	0.000000	1.580000	0	1.005996	-15.154422	110	22	   1.1	   0.9	; 
13596	1	 -0.00	  0.00	0.059381	2.260413	0	1.015080	-20.654825	220	6	   1.1	   0.9	; 
13597	2	  0.00	  0.00	0.000000	0.000000	0	1.045375	17.213843	20	5	   1.1	   0.9	; 
13598	1	282.20	268.30	0.000000	0.280000	0	0.995589	33.909349	220	3	   1.1	   0.9	; 
13599	1	 14.42	  3.80	0.000000	1.240000	0	0.919470	-10.968821	110	18	   1.1	   0.9	; 
13600	1	 -0.00	 -0.00	0.176054	-0.106712	0	1.029652	34.356781	220	3	   1.1	   0.9	; 
13601	2	  0.00	  0.00	0.000000	0.000000	0	1.050175	5.209250	20	5	   1.1	   0.9	; 
13602	1	137.90	 25.60	0.000000	8.240000	0	1.004626	-15.516883	220	4	   1.1	   0.9	; 
13603	1	 15.42	  6.60	0.000000	2.460000	0	0.996849	-12.475537	110	22	   1.1	   0.9	; 
13604	2	  0.00	  0.00	0.000000	0.000000	0	1.045450	17.664921	20	5	   1.1	   0.9	; 
13605	1	 -0.00	 -0.00	0.162419	14.137581	0	0.990055	14.717740	380	5	   1.1	   0.9	; 
13606	1	 11.71	  3.80	0.000000	0.410000	0	0.988767	-1.899151	110	18	   1.1	   0.9	; 
13607	2	  0.00	  0.00	0.000000	0.000000	0	1.020265	-12.139526	20	4	   1.1	   0.9	; 
13608	1	 23.43	  7.30	0.000000	0.890000	0	1.010760	44.146078	110	8	   1.1	   0.9	; 
13609	2	  0.00	  0.00	0.000000	0.000000	0	1.030852	14.833561	20	5	   1.1	   0.9	; 
13610	1	 16.52	  5.50	0.000000	0.750000	0	1.018465	-5.640469	110	22	   1.1	   0.9	; 
13611	1	226.10	 88.80	0.000000	122.780000	0	1.016297	30.173068	150	8	   1.1	   0.9	; 
13612	1	  0.00	  0.00	0.000000	13.840000	0	0.982480	33.260777	400	1	   1.1	   0.9	; 
13613	1	160.20	 22.80	0.000000	14.420000	0	1.015753	16.879960	154	1	   1.1	   0.9	; 
13614	1	 -0.00	  0.00	0.000000	2.290000	0	1.037073	30.465607	220	3	   1.1	   0.9	; 
13615	1	 11.44	  2.38	0.000000	0.780000	0	0.989728	-4.296953	110	18	   1.1	   0.9	; 
13616	1	 12.11	  4.40	0.000000	2.350000	0	0.937702	-1.597870	110	19	   1.1	   0.9	; 
13617	2	  0.00	  0.00	0.000000	0.000000	0	0.991929	29.398008	6.300000e+00	1	   1.1	   0.9	; 
13618	1	 11.50	  6.16	0.000000	1.790000	0	1.066010	-5.428594	150	9	   1.1	   0.9	; 
13619	1	  0.00	  0.00	0.457274	6.947991	0	1.066104	33.992100	380	14	   1.1	   0.9	; 
13620	2	  0.00	  0.00	0.000000	0.000000	0	1.034935	24.924619	20	10	   1.1	   0.9	; 
13621	1	 -0.00	 -0.00	0.000000	10.019046	0	0.994725	24.542662	380	5	   1.1	   0.9	; 
13622	1	 64.57	 10.00	0.000000	4.800000	0	1.003125	-3.610696	110	18	   1.1	   0.9	; 
13623	1	  1.30	  0.00	0.000000	1.100000	0	0.946151	-7.796967	110	18	   1.1	   0.9	; 
13624	1	 41.60	  5.90	0.000000	2.500000	0	1.016603	17.558070	154	1	   1.1	   0.9	; 
13625	1	103.60	  4.70	0.000000	36.680000	0	1.030275	-20.984998	220	4	   1.1	   0.9	; 
13626	1	187.40	 72.80	0.000000	34.950000	0	1.013634	32.140775	150	8	   1.1	   0.9	; 
13627	1	  0.00	 -0.00	0.048364	5.662060	0	1.051765	-1.298833	220	18	   1.1	   0.9	; 
13628	1	 39.34	 13.30	0.000000	0.670000	0	0.948174	-7.950120	110	21	   1.1	   0.9	; 
13629	1	139.80	-25.80	0.000000	22.950000	0	1.056217	14.209439	220	3	   1.1	   0.9	; 
13630	1	 26.40	  3.80	0.000000	7.480000	0	1.030233	17.606169	154	1	   1.1	   0.9	; 
13631	1	  0.00	 -0.00	0.000000	6.580000	0	1.035312	38.187653	380	3	   1.1	   0.9	; 
13632	1	 22.02	  7.10	0.000000	1.380000	0	1.002990	1.259242	110	21	   1.1	   0.9	; 
13633	2	  0.00	  0.00	0.000000	0.000000	0	1.031430	0.621932	20	6	   1.1	   0.9	; 
13634	1	  0.00	  0.00	0.000000	0.040000	0	1.034538	19.040969	154	1	   1.1	   0.9	; 
13635	1	 -0.00	 -0.00	0.000000	5.980000	0	1.020998	22.939343	220	3	   1.1	   0.9	; 
13636	1	 10.11	  3.30	0.000000	0.920000	0	0.958613	-0.321963	110	18	   1.1	   0.9	; 
13637	1	  0.00	  0.00	0.000000	0.000000	0	1.049406	-5.456139	150	9	   1.1	   0.9	; 
13638	1	  0.00	  0.00	0.090774	11.940444	0	1.033627	4.718668	220	18	   1.1	   0.9	; 
13639	2	  0.00	  0.00	0.000000	0.000000	0	0.980011	18.705058	20	18	   1.1	   0.9	; 
13640	1	 -0.00	  0.00	0.000000	6.950000	0	1.001397	93.266760	380	1	   1.1	   0.9	; 
13641	1	 38.34	 12.60	0.000000	0.580000	0	1.012393	-8.865545	110	12	   1.1	   0.9	; 
13642	1	 83.50	 41.50	0.000000	0.000000	0	1.007442	-12.200575	150	9	   1.1	   0.9	; 
13643	2	  0.00	  0.00	0.000000	0.000000	0	0.995077	34.268512	11	1	   1.1	   0.9	; 
13644	1	 11.41	  3.70	0.000000	0.630000	0	0.979074	-10.789922	110	12	   1.1	   0.9	; 
13645	1	 -0.00	  0.00	0.039946	0.250040	0	1.002037	0.742162	220	6	   1.1	   0.9	; 
13646	1	  0.00	 -0.00	0.101868	70.579862	0	1.101093	10.056103	380	19	   1.2	   0.8	; 
13647	1	157.00	 44.20	0.000000	22.630000	0	1.048531	28.220134	220	1	   1.1	   0.9	; 
13648	2	  0.00	  0.00	0.000000	0.000000	0	1.031430	0.621932	20	6	   1.1	   0.9	; 
13649	1	  2.10	  0.80	0.000000	0.420000	0	0.993195	-1.493042	110	18	   1.1	   0.9	; 
13650	1	-121.89	-52.61	0.000000	0.480000	0	1.038563	26.451559	220	13	   1.1	   0.9	; 
13651	2	  0.00	  0.00	0.000000	0.000000	0	1.042166	-4.652525	20	9	   1.1	   0.9	; 
13652	1	246.50	 -1.90	0.000000	31.370000	0	1.016080	-6.699546	380	6	   1.1	   0.9	; 
13653	1	  0.00	  0.00	0.000000	1.270000	0	1.020420	-1.807734	110	19	   1.1	   0.9	; 
13654	2	  0.00	  0.00	0.000000	0.000000	0	1.079579	42.660061	380	13	   1.2	   0.8	; 
13655	2	  0.00	  0.00	0.000000	0.000000	0	0.992821	91.559603	20	3	   1.1	   0.9	; 
13656	1	  0.00	 -0.00	0.340862	0.564885	0	1.045517	35.805985	380	2	   1.1	   0.9	; 
13657	1	 -0.00	 -0.00	0.000000	3.660000	0	0.962266	-9.928975	150	9	   1.1	   0.9	; 
13658	2	  0.00	  0.00	0.000000	0.000000	0	1.038011	31.920163	20	10	   1.1	   0.9	; 
13659	1	 -0.00	  0.00	0.000000	0.360000	0	1.038656	21.496915	220	5	   1.1	   0.9	]; 
 
%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [ 
1	 42.33	 15.72	 40.00	-10.00	1.031695	100	1	100.00	 28.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
12	238.58	 -4.09	210.00	-50.00	1.004054	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
18	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
29	 34.78	 14.67	 30.00	-10.00	1.033319	100	1	100.00	 23.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
33	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
39	214.60	 55.92	210.00	-50.00	1.073284	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
42	 16.10	 -4.12	 20.00	-20.00	0.985213	100	1	100.00	 10.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
45	192.55	  1.87	160.00	-40.00	1.012099	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
51	161.00	  0.83	 90.00	-90.00	1.011416	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
54	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
62	617.70	178.65	520.00	-120.00	1.058268	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
63	617.70	178.65	520.00	-120.00	1.058268	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
66	179.12	 14.03	160.00	-40.00	1.034768	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
68	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
69	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
77	 24.65	  6.97	 30.00	-10.00	1.038344	100	1	100.00	 16.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
78	 54.48	 10.37	 30.00	-10.00	1.027383	100	1	200.00	 36.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
79	 18.13	  3.85	 30.00	-10.00	1.016716	100	1	100.00	 12.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
86	152.70	 32.92	 80.00	-20.00	1.023881	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
94	 17.64	  3.05	 20.00	-10.00	1.022611	100	1	100.00	 11.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
96	 49.42	  5.32	 40.00	-10.00	1.043225	100	1	100.00	 32.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
97	 49.42	  5.32	 40.00	-10.00	1.043225	100	1	100.00	 32.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
98	 49.42	  5.32	 40.00	-10.00	1.043225	100	1	100.00	 32.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
99	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
100	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
101	 49.42	  5.32	 40.00	-10.00	1.043225	100	1	100.00	 32.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
102	 49.42	  5.32	 40.00	-10.00	1.043225	100	1	100.00	 32.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
104	 87.95	 47.73	 60.00	-20.00	1.052257	100	1	200.00	 58.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
107	 68.26	  9.75	 60.00	-20.00	1.028153	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
110	 91.47	 10.42	 60.00	-20.00	1.051233	100	1	200.00	 60.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
114	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
115	 22.35	  5.33	 30.00	-10.00	1.019000	100	1	100.00	 14.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
121	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
132	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
133	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
134	 45.54	  5.69	 40.00	-10.00	1.044129	100	1	100.00	 30.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
135	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
136	 50.83	  3.96	 60.00	-20.00	1.049674	100	1	200.00	 33.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
144	 17.80	 10.21	 30.00	-10.00	1.034631	100	1	100.00	 11.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
145	612.01	227.35	520.00	-120.00	1.040587	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
146	612.04	259.97	520.00	-120.00	1.044313	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
147	612.04	259.97	520.00	-120.00	1.044313	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
151	204.00	 30.47	150.00	-60.00	1.023215	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
153	 36.13	  4.17	 30.00	-10.00	1.027348	100	1	100.00	 24.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
154	766.83	  2.68	520.00	-120.00	1.052520	100	1	1600.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
156	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
161	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
162	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
165	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
179	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
182	 34.96	 12.97	 30.00	-10.00	1.054937	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
196	 81.07	 20.71	 60.00	-20.00	1.021915	100	1	200.00	 54.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
197	245.73	  1.48	160.00	-40.00	1.005341	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
207	 27.95	  4.02	 30.00	-10.00	1.016461	100	1	100.00	 18.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
220	 97.72	 38.87	 60.00	-20.00	1.055654	100	1	200.00	 65.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
221	 97.72	 38.87	 60.00	-20.00	1.055654	100	1	200.00	 65.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
222	 97.66	 41.74	 60.00	-20.00	1.051105	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
223	 97.72	 38.87	 60.00	-20.00	1.055654	100	1	200.00	 65.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
224	 97.66	 41.74	 60.00	-20.00	1.051105	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
225	 97.66	 41.74	 60.00	-20.00	1.051105	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
229	 21.03	  9.77	 30.00	-10.00	1.034441	100	1	100.00	 14.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
241	601.87	179.70	520.00	-120.00	1.037622	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
243	 32.43	 17.87	 30.00	-10.00	1.053647	100	1	100.00	 21.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
248	 26.38	  8.70	 30.00	-10.00	1.026279	100	1	100.00	 17.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
250	192.55	  1.87	160.00	-40.00	1.012099	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
258	  8.20	 -2.56	 10.00	-10.00	0.955439	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
259	 38.51	  8.85	 30.00	-10.00	1.034250	100	1	100.00	 25.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
266	 28.48	  6.95	 30.00	-10.00	1.005915	100	1	100.00	 18.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
270	 18.40	 -1.01	 20.00	-20.00	1.003342	100	1	100.00	 12.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
271	626.63	195.60	520.00	-120.00	1.053159	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
273	626.63	190.10	520.00	-120.00	1.051456	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
274	626.64	188.59	520.00	-120.00	1.051088	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
275	626.64	188.59	520.00	-120.00	1.051088	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
276	626.64	187.14	520.00	-120.00	1.050379	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
278	627.00	 28.92	320.00	-190.00	0.960771	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
283	  8.00	  0.73	 10.00	-10.00	1.000621	100	1	100.00	  5.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
289	 36.90	 11.76	 30.00	-10.00	1.040289	100	1	100.00	 24.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
294	 92.80	  3.25	 50.00	-50.00	0.999187	100	1	200.00	 61.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
296	 21.00	  0.70	 10.00	-10.00	0.989117	100	1	100.00	 14.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
299	158.90	 35.36	100.00	-30.00	0.993468	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
304	 39.98	  8.70	 30.00	-10.00	1.037997	100	1	100.00	 26.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
305	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
306	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
307	 17.66	  6.95	 30.00	-10.00	1.049321	100	1	100.00	 11.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
308	 17.66	  6.95	 30.00	-10.00	1.049321	100	1	100.00	 11.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
309	 32.08	  3.64	 30.00	-10.00	1.056550	100	1	100.00	 21.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
310	 32.08	  3.64	 30.00	-10.00	1.056550	100	1	100.00	 21.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
311	 32.08	  3.64	 30.00	-10.00	1.056550	100	1	100.00	 21.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
312	 32.08	  3.64	 30.00	-10.00	1.056550	100	1	100.00	 21.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
315	  2.06	  0.62	 10.00	-10.00	1.021202	100	1	100.00	  1.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
323	419.13	110.83	520.00	-120.00	1.016993	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
324	  5.00	  1.91	 10.00	-10.00	1.024179	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
325	  4.80	 -0.12	 10.00	-10.00	0.996355	100	1	100.00	  3.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
328	 54.54	 27.56	 40.00	-10.00	1.023168	100	1	200.00	 36.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
331	 27.62	  3.89	 30.00	-20.00	1.006233	100	1	100.00	 18.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
332	  2.00	 -0.00	 10.00	-10.00	0.996766	100	1	100.00	  1.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
336	 16.08	  0.01	 10.00	-10.00	1.010862	100	1	100.00	 10.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
338	 16.08	 -0.17	 10.00	-10.00	1.000380	100	1	100.00	 10.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
345	333.10	 57.13	210.00	-50.00	1.030395	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
346	333.10	 57.13	210.00	-50.00	1.030395	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
351	167.59	 39.08	210.00	-50.00	1.024484	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
354	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
358	165.24	104.62	210.00	-50.00	1.050725	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
360	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
361	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
362	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
363	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
364	  5.25	  0.21	 10.00	-10.00	1.005640	100	1	100.00	  3.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
365	 95.20	 36.17	110.00	-30.00	0.997585	100	1	200.00	 63.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
368	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
369	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
382	102.03	 10.64	 60.00	-20.00	0.990596	100	1	300.00	 68.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
383	102.24	 30.32	 60.00	-20.00	1.012482	100	1	300.00	 68.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
392	  1.03	  0.09	 10.00	-10.00	1.030636	100	1	100.00	  0.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
394	 37.90	 13.47	 30.00	-10.00	1.032600	100	1	100.00	 25.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
395	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
396	 85.28	 21.31	 60.00	-20.00	1.029542	100	1	200.00	 56.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
400	 94.50	  8.92	 50.00	-40.00	0.979015	100	1	200.00	 63.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
405	 33.64	  6.90	 30.00	-10.00	1.007730	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
406	 33.64	  6.90	 30.00	-10.00	1.007730	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
408	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
423	  0.99	 -0.05	 10.00	-10.00	1.015919	100	1	100.00	  0.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
432	  4.50	  0.47	 10.00	-10.00	1.016602	100	1	100.00	  3.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
433	 30.04	  7.71	 30.00	-10.00	1.011489	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
438	 18.13	  3.85	 30.00	-10.00	1.016716	100	1	100.00	 12.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
442	 31.35	 11.33	 30.00	-10.00	1.043357	100	1	100.00	 20.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
448	 25.22	  6.35	 20.00	-10.00	1.038795	100	1	100.00	 16.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
454	  8.35	 -1.53	 10.00	-10.00	0.973833	100	1	100.00	  5.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
458	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
463	-19.98	270.34	100000.00	-100000.00	1.126642	100	1	100.00	-26.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
470	 74.80	 42.23	 60.00	-20.00	1.046905	100	1	200.00	 49.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
476	214.05	 76.67	210.00	-50.00	1.029484	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
477	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
480	 89.20	 18.25	 60.00	-20.00	1.033425	100	1	200.00	 59.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
481	 89.20	 18.25	 60.00	-20.00	1.033425	100	1	200.00	 59.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
482	 89.20	 18.25	 60.00	-20.00	1.033425	100	1	200.00	 59.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
483	 89.20	 18.25	 60.00	-20.00	1.033425	100	1	200.00	 59.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
485	325.03	139.06	210.00	-50.00	1.059619	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
492	273.28	112.89	210.00	-50.00	1.041985	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
496	 64.28	 29.97	 60.00	-20.00	1.008760	100	1	200.00	 42.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
508	857.64	276.43	520.00	-120.00	1.044776	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
509	857.69	282.91	520.00	-120.00	1.044388	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
510	857.66	271.49	520.00	-120.00	1.044096	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
514	857.64	273.87	520.00	-120.00	1.044511	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
516	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
528	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
531	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
532	258.95	 65.97	210.00	-50.00	1.036699	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
533	164.92	  6.68	160.00	-40.00	1.016377	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
539	152.00	 33.40	 90.00	-40.00	0.993492	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
552	 30.60	 -1.46	 20.00	-20.00	0.998340	100	1	100.00	 20.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
559	 51.50	 -7.54	 30.00	-30.00	0.954584	100	1	200.00	 34.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
564	 21.77	  6.35	 30.00	-10.00	1.024499	100	1	100.00	 14.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
572	  7.00	  0.90	 10.00	-10.00	1.004314	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
575	 18.09	  1.85	 30.00	-10.00	1.016739	100	1	100.00	 12.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
576	 18.09	  1.85	 30.00	-10.00	1.016739	100	1	100.00	 12.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
577	 18.09	  1.85	 30.00	-10.00	1.016739	100	1	100.00	 12.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
581	 18.09	  1.85	 30.00	-10.00	1.016739	100	1	100.00	 12.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
585	 72.61	 29.56	 60.00	-20.00	1.041629	100	1	200.00	 48.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
589	 13.38	  0.68	 10.00	-10.00	1.007550	100	1	100.00	  8.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
610	 31.95	 15.26	 30.00	-10.00	1.019723	100	1	100.00	 21.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
614	 34.81	 16.31	 40.00	-10.00	1.031902	100	1	100.00	 23.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
615	 34.81	 16.31	 40.00	-10.00	1.031902	100	1	100.00	 23.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
619	 42.50	  5.74	 40.00	-10.00	1.031502	100	1	100.00	 28.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
621	  5.80	 -0.78	 10.00	-10.00	1.003942	100	1	100.00	  3.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
623	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
626	 43.29	 23.54	 60.00	-20.00	1.035771	100	1	100.00	 28.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
635	  0.13	 -0.10	 10.00	-10.00	1.023511	100	1	100.00	  0.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
637	 25.22	  5.17	 30.00	-10.00	1.046160	100	1	100.00	 16.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
646	333.10	 57.13	210.00	-50.00	1.030395	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
648	322.05	 10.40	210.00	-50.00	1.007781	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
649	333.10	 57.13	210.00	-50.00	1.030395	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
651	188.27	 -7.75	210.00	-50.00	1.028351	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
652	188.27	 -7.75	210.00	-50.00	1.028351	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
654	 92.40	  2.72	 60.00	-20.00	1.014507	100	1	200.00	 61.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
660	 33.21	  5.47	 30.00	-10.00	1.022689	100	1	100.00	 22.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
666	 31.30	 -0.77	 30.00	-10.00	1.018739	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
671	 25.20	 -0.32	 20.00	-10.00	0.999061	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
676	274.65	 30.64	160.00	-40.00	1.018066	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
681	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
684	 68.89	 19.23	 60.00	-20.00	1.035618	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
693	209.96	 80.03	160.00	-40.00	1.038999	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
695	  8.40	 -0.84	 10.00	-10.00	1.010516	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
698	 26.72	  4.41	 20.00	-10.00	1.018527	100	1	100.00	 17.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
709	626.68	236.63	520.00	-120.00	1.051727	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
715	 23.90	  3.61	 30.00	-10.00	1.007844	100	1	100.00	 15.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
717	 23.12	  5.58	 10.00	  0.00	1.027572	100	1	100.00	 15.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
721	 74.35	 10.28	 60.00	-20.00	0.992442	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
724	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
730	 98.46	 12.34	 60.00	-20.00	1.014580	100	1	200.00	 65.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
731	 98.46	 12.34	 60.00	-20.00	1.014580	100	1	200.00	 65.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
732	 98.46	 12.34	 60.00	-20.00	1.014580	100	1	200.00	 65.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
734	 98.46	 12.34	 60.00	-20.00	1.014580	100	1	200.00	 65.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
746	 16.00	  0.19	 10.00	-10.00	0.994194	100	1	100.00	 10.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
749	 22.58	  9.34	 30.00	-10.00	1.009791	100	1	100.00	 15.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
750	 22.58	  9.34	 30.00	-10.00	1.009791	100	1	100.00	 15.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
751	 22.58	  9.34	 30.00	-10.00	1.009791	100	1	100.00	 15.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
753	 20.64	  7.21	 30.00	-10.00	1.018866	100	1	100.00	 13.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
754	 64.65	 13.16	 60.00	-20.00	1.009683	100	1	200.00	 43.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
765	 78.37	 30.34	 60.00	-20.00	1.032985	100	1	200.00	 52.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
768	 46.74	  7.22	 30.00	-10.00	1.044527	100	1	100.00	 31.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
769	 46.74	  7.22	 30.00	-10.00	1.044527	100	1	100.00	 31.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
773	 30.13	  8.92	 30.00	-10.00	1.016081	100	1	100.00	 20.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
775	 26.34	  0.75	 20.00	-10.00	1.003456	100	1	100.00	 17.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
778	 18.74	  6.56	 30.00	-10.00	1.028680	100	1	100.00	 12.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
779	 21.60	  0.33	 10.00	-10.00	0.982900	100	1	100.00	 14.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
783	 16.28	  8.50	 30.00	-10.00	1.027518	100	1	100.00	 10.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
786	 31.29	 -0.48	 30.00	-30.00	1.013792	100	1	100.00	 20.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
798	 30.90	  1.92	 30.00	-10.00	1.015954	100	1	100.00	 20.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
800	612.01	227.35	520.00	-120.00	1.040587	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
809	 31.30	  3.80	 20.00	-10.00	1.023128	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
811	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
814	951.82	 32.74	520.00	-120.00	1.012490	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
815	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
819	219.68	138.48	160.00	-40.00	1.048632	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
824	 31.30	 -0.77	 30.00	-10.00	1.018739	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
828	224.42	 24.73	210.00	-50.00	1.011210	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
836	 19.15	  4.15	 20.00	-10.00	1.015461	100	1	100.00	 12.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
839	  7.54	  0.74	 10.00	-10.00	1.007900	100	1	100.00	  5.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
841	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
844	 59.02	 10.61	 40.00	-10.00	1.059427	100	1	200.00	 39.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
845	 59.02	 10.61	 40.00	-10.00	1.059427	100	1	200.00	 39.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
846	 59.02	 10.61	 40.00	-10.00	1.059427	100	1	200.00	 39.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
849	 68.26	  9.75	 60.00	-20.00	1.028153	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
855	 39.67	 13.30	 30.00	-10.00	1.046298	100	1	100.00	 26.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
858	257.94	 36.73	160.00	-40.00	1.021858	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
859	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
861	 30.28	  3.51	 30.00	-10.00	1.018125	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
862	 30.28	  3.51	 30.00	-10.00	1.018125	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
864	 30.28	  3.51	 30.00	-10.00	1.018125	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
865	 30.28	  3.51	 30.00	-10.00	1.018125	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
869	 37.90	 13.47	 30.00	-10.00	1.032600	100	1	100.00	 25.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
873	 37.97	  8.20	 40.00	-10.00	0.994173	100	1	100.00	 25.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
874	 40.23	  5.24	 30.00	-10.00	1.006137	100	1	100.00	 26.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
888	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
898	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
901	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
904	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
907	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
910	 88.32	 56.36	 60.00	-20.00	1.127961	100	1	200.00	 58.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
912	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
916	159.80	 -8.66	100.00	-40.00	0.957523	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
920	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
921	274.65	 30.64	160.00	-40.00	1.018066	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
925	266.84	 38.78	210.00	-50.00	1.032265	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
926	245.73	  1.48	160.00	-40.00	1.005341	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
927	 43.50	  1.21	 30.00	-30.00	1.007757	100	1	100.00	 29.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
930	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
932	 19.57	  7.03	 30.00	-10.00	1.023156	100	1	100.00	 13.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
937	 24.63	 12.17	 30.00	-10.00	1.026822	100	1	100.00	 16.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
938	 28.83	  4.62	 30.00	-10.00	1.019144	100	1	100.00	 19.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
954	 60.30	-12.67	 30.00	-30.00	0.961175	100	1	200.00	 40.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
956	 20.94	  5.59	 30.00	-10.00	1.044097	100	1	100.00	 13.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
958	 31.50	  1.72	 30.00	-20.00	1.016735	100	1	100.00	 21.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
975	 16.74	  3.04	 30.00	-10.00	1.042545	100	1	100.00	 11.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
976	 16.62	  7.24	 30.00	-10.00	1.070058	100	1	100.00	 11.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
977	 16.62	  7.24	 30.00	-10.00	1.070058	100	1	100.00	 11.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
978	 16.62	  7.24	 30.00	-10.00	1.070058	100	1	100.00	 11.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
980	 30.87	  9.69	 30.00	-10.00	1.023796	100	1	100.00	 20.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
981	 38.33	  9.23	 30.00	-10.00	1.018701	100	1	100.00	 25.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
982	 38.33	  9.23	 30.00	-10.00	1.018701	100	1	100.00	 25.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
983	 38.33	  9.23	 30.00	-10.00	1.018701	100	1	100.00	 25.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
984	 19.00	  4.14	 30.00	-10.00	1.050192	100	1	100.00	 12.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
985	 19.00	  4.14	 30.00	-10.00	1.050192	100	1	100.00	 12.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
986	 19.00	  4.14	 30.00	-10.00	1.050192	100	1	100.00	 12.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
987	 19.00	  4.14	 30.00	-10.00	1.050192	100	1	100.00	 12.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
995	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
1002	223.30	 11.76	160.00	-40.00	1.026117	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1004	  4.20	  1.44	 10.00	-10.00	1.020732	100	1	100.00	  2.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
1007	 15.00	  2.18	 10.00	-10.00	1.009902	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1010	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
1013	 35.97	  9.16	 30.00	-10.00	1.001252	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
1031	 89.66	 46.76	 60.00	-20.00	1.050891	100	1	200.00	 59.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
1043	 50.92	 11.10	 40.00	-10.00	1.010998	100	1	200.00	 33.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
1044	  5.25	  0.74	 10.00	-10.00	1.019396	100	1	100.00	  3.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
1046	  8.54	  0.60	 10.00	-10.00	1.014635	100	1	100.00	  5.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
1048	  0.34	 -0.09	 10.00	-10.00	1.024095	100	1	100.00	  0.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
1050	348.55	140.56	210.00	-50.00	1.048227	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1055	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
1057	 52.81	 50.16	 60.00	-20.00	1.055479	100	1	200.00	 35.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
1059	 36.80	 -2.54	 30.00	-30.00	0.983790	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1070	 23.01	  6.63	 30.00	-10.00	1.019640	100	1	100.00	 15.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
1071	 23.60	 10.13	 30.00	-10.00	1.031397	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
1072	 89.91	 48.94	 60.00	-20.00	1.065506	100	1	200.00	 59.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
1073	 39.81	 14.61	 30.00	-10.00	1.037189	100	1	100.00	 26.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
1074	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
1077	 23.30	  5.11	 30.00	-10.00	1.015556	100	1	100.00	 15.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1079	 36.70	  9.55	 30.00	-10.00	1.037501	100	1	100.00	 24.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
1083	206.32	 45.91	160.00	-40.00	1.035499	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1085	261.40	 61.69	100.00	-30.00	0.988830	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1088	  0.07	 -0.16	 10.00	-10.00	1.015045	100	1	100.00	  0.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1089	 26.24	  8.12	 30.00	-10.00	1.039754	100	1	100.00	 17.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
1090	 19.85	 -1.90	 30.00	-10.00	1.026413	100	1	100.00	 13.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
1092	 26.24	  8.12	 30.00	-10.00	1.039754	100	1	100.00	 17.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
1093	 26.24	  8.12	 30.00	-10.00	1.039754	100	1	100.00	 17.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
1096	 37.29	  8.19	 30.00	-10.00	1.030566	100	1	100.00	 24.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
1104	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
1123	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
1125	 31.30	 -0.77	 30.00	-10.00	1.018739	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
1138	290.00	-23.36	100.00	-100.00	0.971901	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1148	  9.00	  0.72	 10.00	-10.00	1.020087	100	1	100.00	  6.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1150	240.60	 37.13	100.00	-30.00	0.970854	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1180	 25.20	 -0.32	 20.00	-10.00	0.999061	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
1182	 23.37	  7.44	 30.00	-10.00	1.056688	100	1	100.00	 15.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
1183	 23.37	  7.44	 30.00	-10.00	1.056688	100	1	100.00	 15.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
1189	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
1192	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
1202	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1208	 20.00	 -2.63	 30.00	-10.00	1.010291	100	1	100.00	 13.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
1218	181.73	 12.69	160.00	-40.00	0.989939	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1238	  6.55	 -0.21	 10.00	-10.00	1.003807	100	1	100.00	  4.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
1245	 17.60	  0.07	 20.00	-20.00	0.977562	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
1257	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
1262	219.68	138.48	160.00	-40.00	1.048632	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1263	241.27	  5.04	160.00	-40.00	1.017546	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1264	270.00	-15.65	100.00	-100.00	1.002671	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1273	 17.95	 10.38	 30.00	-10.00	1.044317	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1274	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
1278	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
1287	 27.88	 10.37	 30.00	-10.00	1.052164	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1288	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
1290	 20.55	  5.71	 30.00	-10.00	1.019482	100	1	100.00	 13.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
1298	 27.88	 10.37	 30.00	-10.00	1.052164	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1304	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
1305	 24.84	  4.52	 30.00	-10.00	1.022099	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
1306	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
1308	264.57	207.60	210.00	-50.00	1.127182	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1310	 81.31	  8.06	 60.00	-20.00	1.043619	100	1	200.00	 54.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
1323	353.02	203.37	210.00	-50.00	1.128032	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1324	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
1329	  5.00	  2.04	 10.00	-10.00	1.009821	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
1330	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1335	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1338	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1339	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1342	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1343	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1344	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
1348	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1349	 32.01	 22.27	 30.00	-10.00	1.031144	100	1	100.00	 21.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
1359	 31.57	  7.72	 30.00	-10.00	1.008948	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1367	 48.33	 15.81	 40.00	-10.00	1.031502	100	1	100.00	 32.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
1369	266.84	 38.78	210.00	-50.00	1.032265	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1372	274.65	 30.64	160.00	-40.00	1.018066	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1376	 24.65	 14.16	 30.00	-10.00	1.027131	100	1	100.00	 16.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1381	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1382	 21.45	  5.94	 30.00	-10.00	1.013179	100	1	100.00	 14.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
1389	220.02	 99.90	210.00	-50.00	1.035580	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1390	220.02	 99.90	210.00	-50.00	1.035580	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1391	220.02	 99.90	210.00	-50.00	1.035580	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1394	255.53	 96.98	210.00	-50.00	1.038580	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1401	262.40	 19.68	160.00	-40.00	1.015161	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1407	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1408	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1410	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
1411	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
1412	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
1413	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
1414	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1415	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1416	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
1417	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1419	 22.22	  6.81	 30.00	-10.00	1.037580	100	1	100.00	 14.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
1421	  2.00	 -0.00	 10.00	-10.00	0.996766	100	1	100.00	  1.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
1423	 83.78	 15.02	 60.00	-20.00	1.033534	100	1	200.00	 55.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
1427	 91.88	  4.87	 60.00	-20.00	1.046359	100	1	200.00	 61.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
1433	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
1434	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
1435	 32.35	  4.05	 30.00	-10.00	1.048683	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
1436	 32.35	  4.05	 30.00	-10.00	1.048683	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
1437	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
1438	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
1440	 44.64	  3.39	 30.00	-10.00	1.040810	100	1	100.00	 29.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
1441	 32.35	  4.05	 30.00	-10.00	1.048683	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
1447	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1448	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1449	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1450	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1451	 48.30	  8.12	 40.00	-10.00	1.021906	100	1	100.00	 32.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
1453	 48.30	  8.12	 40.00	-10.00	1.021906	100	1	100.00	 32.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
1454	 48.30	  8.12	 40.00	-10.00	1.021906	100	1	100.00	 32.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
1455	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
1458	 91.88	  4.87	 60.00	-20.00	1.046359	100	1	200.00	 61.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
1462	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
1469	  7.00	  0.35	 10.00	-10.00	1.015410	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1470	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1471	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1473	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1474	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1475	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1476	 90.10	 33.82	 60.00	-20.00	1.065270	100	1	200.00	 60.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1477	 18.08	  8.32	 30.00	-10.00	1.063432	100	1	100.00	 12.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1478	 18.08	  8.32	 30.00	-10.00	1.063432	100	1	100.00	 12.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1479	 18.08	  8.32	 30.00	-10.00	1.063432	100	1	100.00	 12.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1484	 30.80	 11.30	 30.00	-10.00	1.060798	100	1	100.00	 20.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1485	 30.80	 11.30	 30.00	-10.00	1.060798	100	1	100.00	 20.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1486	 30.80	 11.30	 30.00	-10.00	1.060798	100	1	100.00	 20.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1488	  1.20	  0.03	 10.00	-10.00	1.003171	100	1	100.00	  0.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
1505	 21.35	  3.74	 20.00	-10.00	1.025426	100	1	100.00	 14.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
1514	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
1516	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
1517	 51.40	 10.71	 60.00	-20.00	1.033944	100	1	200.00	 34.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
1518	 51.40	 10.71	 60.00	-20.00	1.033944	100	1	200.00	 34.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
1519	 50.15	 10.70	 60.00	-20.00	1.033944	100	1	200.00	 33.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1520	 50.15	 10.70	 60.00	-20.00	1.033944	100	1	200.00	 33.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1521	 73.50	 31.87	 60.00	-20.00	1.055774	100	1	200.00	 49.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1526	 22.00	 10.36	 20.00	  0.00	1.014332	100	1	100.00	 14.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1532	 20.21	  8.41	 30.00	-10.00	1.012556	100	1	100.00	 13.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
1534	 97.52	 42.26	 60.00	-20.00	1.053776	100	1	200.00	 65.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
1546	152.79	 -6.51	 80.00	-20.00	1.051916	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1552	369.99	 86.96	210.00	-50.00	1.043138	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1553	 36.13	  4.17	 30.00	-10.00	1.027348	100	1	100.00	 24.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
1556	 31.58	  5.23	 30.00	-10.00	1.069569	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1557	 31.58	  5.23	 30.00	-10.00	1.069569	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1558	 31.58	  5.23	 30.00	-10.00	1.069569	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
1559	400.01	197.96	210.00	-50.00	1.113563	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1560	 32.57	  6.62	 30.00	-10.00	1.059142	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
1561	204.89	166.08	210.00	-50.00	1.066067	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1562	  3.50	 -0.25	 10.00	-10.00	0.995346	100	1	100.00	  2.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
1577	 37.45	 15.75	 40.00	-10.00	1.026206	100	1	100.00	 24.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1586	 97.82	 33.17	 60.00	-20.00	1.055063	100	1	200.00	 65.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
1587	 97.82	 33.17	 60.00	-20.00	1.055063	100	1	200.00	 65.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
1594	 44.80	 -1.18	 50.00	-40.00	1.004901	100	1	100.00	 29.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
1599	  3.84	  0.45	 10.00	-10.00	1.030843	100	1	100.00	  2.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
1606	 82.46	 55.28	 60.00	-20.00	1.127948	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1627	219.46	 64.31	210.00	-50.00	1.050142	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1629	 26.28	  8.70	 30.00	-10.00	1.026298	100	1	100.00	 17.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
1631	276.46	124.36	160.00	-40.00	1.052654	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1636	 20.79	  7.32	 30.00	-10.00	1.033848	100	1	100.00	 13.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
1640	 10.50	 -0.35	 10.00	-10.00	0.994858	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1641	 26.33	 10.66	 30.00	-10.00	1.012820	100	1	100.00	 17.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
1642	 12.15	  4.20	 10.00	  0.00	1.012131	100	1	100.00	  8.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
1644	 13.95	  4.91	 10.00	  0.00	1.042135	100	1	100.00	  9.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
1656	685.90	149.42	520.00	-120.00	1.062519	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1661	626.63	190.10	520.00	-120.00	1.051456	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1662	 26.06	  3.99	 20.00	-10.00	1.027716	100	1	100.00	 17.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
1675	626.64	187.14	520.00	-120.00	1.050379	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1685	 20.00	 -2.63	 30.00	-10.00	1.010291	100	1	100.00	 13.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
1689	754.17	238.65	520.00	-120.00	1.043738	100	1	1600.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1701	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
1726	617.75	183.04	520.00	-120.00	1.058676	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1731	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
1732	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
1734	156.87	105.55	160.00	-40.00	1.068377	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1735	156.87	105.55	160.00	-40.00	1.068377	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1749	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
1750	336.90	100.14	210.00	-50.00	1.061222	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1751	336.90	100.14	210.00	-50.00	1.061222	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1757	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
1763	 24.84	  4.52	 30.00	-10.00	1.022099	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
1764	 18.67	  5.94	 30.00	-10.00	1.015505	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
1770	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
1772	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
1774	 81.31	  8.06	 60.00	-20.00	1.043619	100	1	200.00	 54.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
1791	 30.13	  8.92	 30.00	-10.00	1.016081	100	1	100.00	 20.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
1794	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1796	234.71	 26.51	160.00	-40.00	1.008485	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1801	 98.05	 38.32	 60.00	-20.00	1.058149	100	1	200.00	 65.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
1803	 27.65	 14.97	 30.00	-10.00	1.018554	100	1	100.00	 18.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1805	 30.02	 16.69	 30.00	-10.00	1.023695	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
1807	 30.02	 16.69	 30.00	-10.00	1.023695	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
1808	 27.65	 14.97	 30.00	-10.00	1.018554	100	1	100.00	 18.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1812	 81.88	 21.37	 60.00	-20.00	1.031971	100	1	200.00	 54.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
1813	 37.23	  9.09	 30.00	-10.00	1.012457	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
1815	 23.96	  4.79	 30.00	-10.00	1.007614	100	1	100.00	 15.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1816	 24.94	 11.53	 30.00	-10.00	1.042445	100	1	100.00	 16.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
1821	161.00	  0.83	 90.00	-90.00	1.011416	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1822	204.00	 41.74	150.00	-60.00	1.035162	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1831	 28.97	  5.47	 30.00	-10.00	1.043059	100	1	100.00	 19.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
1834	 14.99	  2.45	 10.00	-10.00	0.998251	100	1	100.00	  9.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
1836	  3.58	  0.38	 10.00	-10.00	1.006718	100	1	100.00	  2.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
1839	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
1840	321.41	105.18	210.00	-50.00	1.033947	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1845	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
1851	322.34	 84.39	210.00	-50.00	1.058231	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1853	 37.80	 19.78	 30.00	-10.00	1.031737	100	1	100.00	 25.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
1868	114.00	  6.43	 70.00	-50.00	0.989649	100	1	300.00	 76.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1869	 57.12	 17.95	 40.00	-10.00	1.017464	100	1	200.00	 38.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
1876	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1877	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1878	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1879	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1880	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1881	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1882	 46.26	  7.53	 40.00	-10.00	1.015006	100	1	100.00	 30.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
1883	 46.26	  7.53	 40.00	-10.00	1.015006	100	1	100.00	 30.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
1884	 46.26	  7.53	 40.00	-10.00	1.015006	100	1	100.00	 30.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
1889	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
1895	 23.50	  5.12	 30.00	-10.00	1.029146	100	1	100.00	 15.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1896	 39.93	 11.77	 30.00	-10.00	1.012991	100	1	100.00	 26.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
1903	  5.20	  0.53	 10.00	-10.00	1.031159	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
1906	 25.01	  5.98	 30.00	-10.00	0.999838	100	1	100.00	 16.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1907	 18.10	  0.80	 10.00	-10.00	1.007227	100	1	100.00	 12.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
1913	 81.62	 16.81	 60.00	-20.00	1.042096	100	1	200.00	 54.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
1914	 81.62	 16.81	 60.00	-20.00	1.042096	100	1	200.00	 54.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
1928	 16.54	 -1.50	 10.00	-10.00	0.999593	100	1	100.00	 11.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
1932	419.12	110.83	520.00	-120.00	1.016993	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1935	 17.96	  1.67	 30.00	-10.00	1.048808	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1936	 17.96	  1.67	 30.00	-10.00	1.048808	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
1940	206.37	113.42	160.00	-40.00	1.061603	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1949	-30.21	  0.29	 10.00	-10.00	1.005970	100	1	100.00	-40.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
1955	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
1957	 12.81	  0.42	 10.00	-10.00	1.019066	100	1	100.00	  8.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
1959	 10.75	  0.78	 10.00	-10.00	1.023372	100	1	100.00	  7.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
1960	 22.35	  5.33	 30.00	-10.00	1.019000	100	1	100.00	 14.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
1961	 17.50	 -0.60	 20.00	-20.00	0.996564	100	1	100.00	 11.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
1963	 68.30	 12.27	 60.00	-20.00	1.015227	100	1	200.00	 45.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
1966	 50.34	 11.93	 60.00	-20.00	1.051329	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
1967	 50.34	 11.93	 60.00	-20.00	1.051329	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
1969	 66.65	  5.48	 60.00	-20.00	1.019930	100	1	200.00	 44.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
1972	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
1985	 60.30	-12.73	 30.00	-30.00	0.961956	100	1	200.00	 40.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
1988	 25.73	  6.33	 30.00	-10.00	1.027807	100	1	100.00	 17.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
1995	305.54	 12.74	210.00	-50.00	0.989323	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1997	863.34	248.84	520.00	-120.00	1.044265	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
1999	 35.65	  6.01	 30.00	-10.00	1.058091	100	1	100.00	 23.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
2000	 35.65	  6.01	 30.00	-10.00	1.058091	100	1	100.00	 23.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
2001	 39.12	 14.36	 30.00	-10.00	1.038561	100	1	100.00	 26.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
2003	 30.70	 16.74	 30.00	-10.00	1.038500	100	1	100.00	 20.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
2004	 30.70	 16.74	 30.00	-10.00	1.038500	100	1	100.00	 20.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
2005	 30.70	 16.74	 30.00	-10.00	1.038500	100	1	100.00	 20.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
2006	 29.05	 10.97	 30.00	-10.00	1.053599	100	1	100.00	 19.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
2011	 35.65	  6.01	 30.00	-10.00	1.058091	100	1	100.00	 23.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
2012	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2013	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2014	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2020	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2042	-143.08	-12.98	 30.00	-50.00	1.027071	100	1	100.00	-190.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
2047	279.23	123.34	160.00	-40.00	1.059480	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2048	 22.00	  2.53	 20.00	-10.00	1.047307	100	1	100.00	 14.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2053	293.92	111.78	210.00	-50.00	1.039038	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2063	 25.89	  9.83	 40.00	-10.00	1.013208	100	1	100.00	 17.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
2066	 59.50	  9.44	 60.00	-20.00	1.032856	100	1	200.00	 39.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2067	-599.99	1981.94	100000.00	-100000.00	1.099592	100	1	100.00	-799.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
2069	172.20	 40.07	100.00	-30.00	1.019153	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2071	 92.80	  3.25	 50.00	-50.00	0.999187	100	1	200.00	 61.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2080	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
2082	 58.57	 21.97	 40.00	-10.00	1.034376	100	1	200.00	 39.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
2084	312.49	 55.02	210.00	-50.00	1.033042	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2085	 58.57	 21.99	 40.00	-10.00	1.034320	100	1	200.00	 39.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
2086	 58.57	 21.99	 40.00	-10.00	1.034320	100	1	200.00	 39.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
2090	279.76	 45.20	160.00	-40.00	1.030138	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2091	279.76	 45.20	160.00	-40.00	1.030138	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2093	279.76	 45.20	160.00	-40.00	1.030138	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2097	167.59	 39.08	210.00	-50.00	1.024484	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2102	 20.38	  9.61	 30.00	-10.00	1.012679	100	1	100.00	 13.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
2106	165.00	 33.72	100.00	-20.00	0.962508	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2107	 19.10	  2.95	 20.00	-10.00	1.022583	100	1	100.00	 12.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
2119	616.37	 99.15	520.00	-120.00	1.048702	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2122	 25.20	 -3.93	 20.00	-20.00	0.993105	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
2131	 44.10	  5.46	 50.00	-20.00	0.988831	100	1	100.00	 29.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
2135	629.75	200.05	520.00	-120.00	1.035502	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2136	629.77	200.05	520.00	-120.00	1.035502	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2137	629.77	200.05	520.00	-120.00	1.035502	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2138	629.75	200.05	520.00	-120.00	1.035502	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2139	 57.00	  2.92	 30.00	-30.00	1.003313	100	1	200.00	 38.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2143	241.27	  5.04	160.00	-40.00	1.017546	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2144	241.27	  5.04	160.00	-40.00	1.017546	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2146	241.27	  5.04	160.00	-40.00	1.017546	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2147	259.51	 14.89	160.00	-40.00	1.019095	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2148	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
2149	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
2153	 29.22	  4.97	 30.00	-10.00	1.010170	100	1	100.00	 19.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
2154	 22.27	  8.99	 30.00	-10.00	1.045450	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
2155	 24.48	  2.37	 30.00	-10.00	1.030117	100	1	100.00	 16.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
2156	 31.30	 11.67	 30.00	-10.00	1.049836	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2157	 22.00	  9.29	 30.00	-10.00	1.030852	100	1	100.00	 14.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2158	 24.48	  2.37	 30.00	-10.00	1.030117	100	1	100.00	 16.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
2166	 21.45	  2.81	 20.00	-10.00	1.024360	100	1	100.00	 14.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2167	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2172	 74.78	 41.98	 60.00	-20.00	1.049140	100	1	200.00	 49.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
2176	 82.46	 49.93	 60.00	-20.00	1.054354	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
2177	 82.46	 49.93	 60.00	-20.00	1.054354	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
2178	 82.46	 49.93	 60.00	-20.00	1.054354	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
2179	 82.46	 49.93	 60.00	-20.00	1.054354	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
2180	132.30	-12.95	 80.00	-80.00	0.985554	100	1	300.00	 88.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
2183	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
2186	189.36	 46.97	160.00	-40.00	1.055940	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2190	 43.55	 17.11	 40.00	-10.00	1.033542	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2192	  0.99	 -0.05	 10.00	-10.00	1.015919	100	1	100.00	  0.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
2197	200.04	 44.85	210.00	-50.00	1.024678	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2198	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
2205	  7.94	  0.62	 10.00	-10.00	1.010845	100	1	100.00	  5.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
2210	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
2215	 27.37	  3.79	 30.00	-20.00	1.003014	100	1	100.00	 18.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
2222	 25.41	 10.96	 30.00	-10.00	1.019405	100	1	100.00	 16.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
2223	 23.04	  1.33	 20.00	-20.00	0.996935	100	1	100.00	 15.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
2236	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
2237	 44.80	  3.17	 40.00	-20.00	0.991989	100	1	100.00	 29.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2242	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
2246	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
2247	 31.95	 15.26	 30.00	-10.00	1.019723	100	1	100.00	 21.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2248	 31.95	 15.26	 30.00	-10.00	1.019723	100	1	100.00	 21.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2249	 31.95	 15.26	 30.00	-10.00	1.019723	100	1	100.00	 21.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2252	 31.95	 15.26	 30.00	-10.00	1.019723	100	1	100.00	 21.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2253	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
2260	136.00	 40.17	110.00	-30.00	1.001531	100	1	300.00	 90.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2266	-31.54	 -6.13	 10.00	-20.00	1.006784	100	1	100.00	-42.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
2268	 15.00	  5.29	 10.00	  0.00	1.037301	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2270	 14.00	 -0.92	 10.00	-10.00	0.999020	100	1	100.00	  9.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
2278	  5.20	  0.52	 10.00	-10.00	1.018046	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
2282	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2283	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2284	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2285	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2286	170.85	 16.98	160.00	-40.00	1.000084	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2287	170.85	 16.98	160.00	-40.00	1.000084	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2292	 22.73	  8.07	 30.00	-10.00	1.024089	100	1	100.00	 15.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2301	219.03	 73.16	210.00	-50.00	1.033551	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2302	322.34	 84.39	210.00	-50.00	1.058231	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2303	131.51	 26.68	 70.00	-20.00	1.005693	100	1	300.00	 87.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2307	 24.45	  4.95	 30.00	-10.00	0.994621	100	1	100.00	 16.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2308	290.00	-14.76	100.00	-100.00	1.001855	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2318	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2321	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2322	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2324	 23.30	  5.11	 30.00	-10.00	1.015556	100	1	100.00	 15.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
2325	 23.30	  5.11	 30.00	-10.00	1.015556	100	1	100.00	 15.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
2328	 34.30	  7.71	 30.00	-10.00	1.038216	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2329	 34.30	  7.71	 30.00	-10.00	1.038216	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2330	 34.30	  7.71	 30.00	-10.00	1.038216	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2331	 34.30	  7.71	 30.00	-10.00	1.038216	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2332	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
2333	 23.30	  5.11	 30.00	-10.00	1.015556	100	1	100.00	 15.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
2341	  2.50	  0.07	 10.00	-10.00	0.984600	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2345	300.01	 75.79	160.00	-40.00	1.035781	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2347	 81.31	  8.06	 60.00	-20.00	1.043619	100	1	200.00	 54.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2351	  9.98	  3.74	 10.00	-10.00	1.015932	100	1	100.00	  6.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
2357	  6.38	 -2.20	 10.00	-10.00	0.958146	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
2368	 74.80	 42.23	 60.00	-20.00	1.046905	100	1	200.00	 49.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
