function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
2369	 32.57	  6.88	 30.00	-10.00	1.036540	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
2370	 32.57	  6.88	 30.00	-10.00	1.036540	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
2371	 32.57	  6.88	 30.00	-10.00	1.036540	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
2372	 84.30	  7.63	 60.00	-20.00	1.054330	100	1	200.00	 56.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
2373	 84.30	  7.63	 60.00	-20.00	1.054330	100	1	200.00	 56.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
2377	 84.30	  7.63	 60.00	-20.00	1.054330	100	1	200.00	 56.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
2389	 33.64	  6.90	 30.00	-10.00	1.007730	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
2397	  7.00	  0.35	 10.00	-10.00	1.015410	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2408	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
2410	 16.07	  9.31	 30.00	-10.00	1.034871	100	1	100.00	 10.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
2411	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
2422	  3.37	  0.40	 10.00	-10.00	1.030910	100	1	100.00	  2.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
2428	 55.25	  2.21	 40.00	-40.00	0.994234	100	1	200.00	 36.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
2429	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
2430	159.80	 20.91	100.00	-40.00	1.008982	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2434	206.32	 45.73	160.00	-40.00	1.035431	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2435	 85.21	  4.77	 60.00	-20.00	1.052787	100	1	200.00	 56.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2436	 85.21	  4.77	 60.00	-20.00	1.052787	100	1	200.00	 56.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2437	 85.21	  4.77	 60.00	-20.00	1.052787	100	1	200.00	 56.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2438	 85.21	  4.77	 60.00	-20.00	1.052787	100	1	200.00	 56.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2439	 85.21	  4.77	 60.00	-20.00	1.052787	100	1	200.00	 56.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2440	 25.32	  7.70	 30.00	-10.00	1.059619	100	1	100.00	 16.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
2446	 81.88	 21.37	 60.00	-20.00	1.031971	100	1	200.00	 54.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
2447	 81.88	 21.37	 60.00	-20.00	1.031971	100	1	200.00	 54.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
2448	 81.88	 21.37	 60.00	-20.00	1.031971	100	1	200.00	 54.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
2458	 18.62	  7.28	 30.00	-10.00	1.020659	100	1	100.00	 12.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
2459	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
2460	 21.10	  5.27	 20.00	-10.00	1.011637	100	1	100.00	 14.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
2462	312.49	 55.02	210.00	-50.00	1.033042	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2464	  5.26	  0.06	 10.00	-10.00	1.011692	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
2473	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
2480	851.10	450.38	520.00	-120.00	1.078638	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2481	851.10	450.38	520.00	-120.00	1.078638	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2482	 76.70	  4.41	 60.00	-20.00	1.024240	100	1	200.00	 51.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
2485	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2486	 31.12	  9.56	 30.00	-10.00	1.044340	100	1	100.00	 20.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
2487	 31.12	  9.56	 30.00	-10.00	1.044340	100	1	100.00	 20.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
2488	 20.97	  7.80	 30.00	-10.00	1.055727	100	1	100.00	 13.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
2489	 20.97	  7.80	 30.00	-10.00	1.055727	100	1	100.00	 13.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
2490	 31.12	  9.56	 30.00	-10.00	1.044340	100	1	100.00	 20.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
2506	 47.25	 -1.74	 20.00	-20.00	0.990208	100	1	100.00	 31.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
2510	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
2513	 43.55	 17.11	 40.00	-10.00	1.033542	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2514	 43.55	 17.08	 40.00	-10.00	1.033552	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2515	 43.55	 17.08	 40.00	-10.00	1.033552	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2516	 43.55	 17.08	 40.00	-10.00	1.033552	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2518	 53.01	  8.19	 40.00	-10.00	1.026319	100	1	200.00	 35.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
2526	  0.91	 -0.06	 10.00	-10.00	1.015920	100	1	100.00	  0.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
2533	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
2534	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2539	595.00	-374.87	100000.00	-100000.00	1.000445	100	1	1200.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2540	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2543	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2559	 23.61	 14.88	 30.00	-10.00	1.029344	100	1	100.00	 15.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
2561	 23.81	  8.18	 30.00	-10.00	1.024067	100	1	100.00	 15.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2566	 48.50	 -4.15	 30.00	-30.00	1.002755	100	1	100.00	 32.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
2569	159.17	-15.32	160.00	-40.00	1.030434	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2571	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2572	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
2573	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
2577	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
2584	198.91	  5.92	210.00	-50.00	1.031301	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2592	200.67	 -1.54	160.00	-40.00	1.014299	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2603	 44.80	 -1.18	 50.00	-40.00	1.004901	100	1	100.00	 29.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2606	338.05	109.11	210.00	-50.00	1.033036	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2607	338.05	109.11	210.00	-50.00	1.033036	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2610	 55.22	  8.96	 40.00	-10.00	1.017828	100	1	200.00	 36.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2624	285.75	  2.40	210.00	-50.00	1.045696	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2625	209.96	 80.01	160.00	-40.00	1.039006	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2627	261.96	 25.03	210.00	-50.00	1.042062	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2635	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
2642	 55.81	 12.44	 40.00	-10.00	1.030658	100	1	200.00	 37.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2645	 36.72	  5.04	 30.00	-20.00	1.013484	100	1	100.00	 24.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
2646	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
2647	 50.94	 19.18	 40.00	-10.00	1.013600	100	1	200.00	 33.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
2650	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2651	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
2652	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2653	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2654	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2655	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2656	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2657	 97.90	 33.00	 60.00	-20.00	1.058549	100	1	200.00	 65.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2662	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
2666	 25.73	  6.33	 30.00	-10.00	1.027807	100	1	100.00	 17.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2667	 25.73	  6.33	 30.00	-10.00	1.027807	100	1	100.00	 17.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2669	 25.73	  6.33	 30.00	-10.00	1.027807	100	1	100.00	 17.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2670	 79.79	 -1.82	 60.00	-20.00	1.024891	100	1	200.00	 53.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
2676	 34.14	  3.85	 30.00	-10.00	1.012735	100	1	100.00	 22.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
2681	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
2687	 37.32	  7.31	 30.00	-10.00	1.034314	100	1	100.00	 24.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
2688	 40.16	  4.54	 30.00	-10.00	1.021208	100	1	100.00	 26.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
2690	 37.32	  7.31	 30.00	-10.00	1.034314	100	1	100.00	 24.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
2691	  5.26	  0.50	 10.00	-10.00	1.019390	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
2693	 19.91	  7.13	 30.00	-10.00	1.021055	100	1	100.00	 13.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2694	 19.91	  7.13	 30.00	-10.00	1.021055	100	1	100.00	 13.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
2695	 46.20	  9.44	 30.00	-10.00	1.030241	100	1	100.00	 30.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
2698	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
2700	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
2702	 16.67	  4.68	 30.00	-10.00	1.013686	100	1	100.00	 11.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
2703	 31.08	  5.31	 30.00	-10.00	1.031603	100	1	100.00	 20.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
2705	 31.08	  5.31	 30.00	-10.00	1.031603	100	1	100.00	 20.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
2708	 26.98	  3.71	 30.00	-10.00	1.066367	100	1	100.00	 17.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
2711	 27.51	 11.78	 30.00	-10.00	1.042669	100	1	100.00	 18.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
2712	 49.10	  1.57	 30.00	-20.00	1.016984	100	1	100.00	 32.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
2717	107.01	 -5.63	 50.00	-50.00	0.996677	100	1	300.00	 71.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
2721	 12.60	  5.12	 10.00	  0.00	1.029248	100	1	100.00	  8.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
2734	 78.21	  5.29	 60.00	-20.00	1.025803	100	1	200.00	 52.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
2756	 22.50	  7.80	 30.00	-10.00	0.998215	100	1	100.00	 15.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2759	240.60	 61.33	100.00	-30.00	0.990464	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2760	311.23	 83.72	210.00	-50.00	1.058355	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2767	 36.22	 11.19	 30.00	-10.00	1.003847	100	1	100.00	 24.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2777	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
2783	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2784	  4.20	  1.57	 10.00	-10.00	1.019419	100	1	100.00	  2.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
2785	 36.22	 11.19	 30.00	-10.00	1.003847	100	1	100.00	 24.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
2786	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
2787	 57.27	 17.52	 40.00	-10.00	1.017845	100	1	200.00	 38.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
2789	 74.86	 19.42	 60.00	-20.00	1.011998	100	1	200.00	 49.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
2790	 24.98	 14.20	 30.00	-10.00	1.031726	100	1	100.00	 16.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
2796	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
2799	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2803	 27.38	 10.62	 30.00	-10.00	1.015042	100	1	100.00	 18.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
2810	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
2811	257.89	 39.70	210.00	-50.00	1.022087	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2816	 15.00	 -0.86	 10.00	-10.00	0.992395	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2819	 26.19	  8.11	 30.00	-10.00	1.031736	100	1	100.00	 17.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
2828	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2831	 23.00	 -6.20	 20.00	-20.00	0.989469	100	1	100.00	 15.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
2836	 18.58	 13.67	 30.00	-10.00	1.061581	100	1	100.00	 12.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
2838	 21.72	  6.98	 30.00	-10.00	1.064384	100	1	100.00	 14.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
2840	 32.97	  4.46	 30.00	-10.00	1.027968	100	1	100.00	 21.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
2841	 32.97	  4.46	 30.00	-10.00	1.027968	100	1	100.00	 21.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
2842	 18.58	 13.67	 30.00	-10.00	1.061581	100	1	100.00	 12.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
2844	 21.05	  5.06	 30.00	-10.00	1.070991	100	1	100.00	 14.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2845	 21.72	  6.98	 30.00	-10.00	1.064384	100	1	100.00	 14.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
2852	 30.00	 -0.55	 30.00	-30.00	1.013948	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2858	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
2870	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
2871	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
2877	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
2880	286.96	 43.74	160.00	-40.00	1.028088	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2881	286.96	 43.74	160.00	-40.00	1.028088	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2894	370.08	 97.24	210.00	-50.00	1.045516	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2895	209.49	209.89	210.00	-50.00	1.126501	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2901	328.17	108.89	210.00	-50.00	1.039232	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2902	328.17	108.89	210.00	-50.00	1.039232	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2906	  9.10	  0.73	 10.00	-10.00	1.026436	100	1	100.00	  6.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
2912	 19.55	  6.06	 30.00	-10.00	1.020176	100	1	100.00	 13.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
2933	  3.78	  0.53	 10.00	-10.00	0.989831	100	1	100.00	  2.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
2934	225.92	112.91	210.00	-50.00	1.033975	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2950	-142.46	 -0.39	 10.00	-10.00	1.006699	100	1	100.00	-189.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
2955	 32.06	  6.83	 30.00	-10.00	1.054489	100	1	100.00	 21.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
2963	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
2964	 35.56	  3.76	 20.00	-10.00	1.036949	100	1	100.00	 23.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
2968	 36.00	  6.82	 30.00	-10.00	1.034810	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2969	 36.00	  6.82	 30.00	-10.00	1.034810	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2970	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
2973	 36.00	  6.82	 30.00	-10.00	1.034810	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2974	 36.00	  6.82	 30.00	-10.00	1.034810	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2976	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
2978	 35.84	 15.66	 40.00	-10.00	1.027523	100	1	100.00	 23.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2979	 35.84	 15.66	 40.00	-10.00	1.027523	100	1	100.00	 23.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2980	 35.84	 15.66	 40.00	-10.00	1.027523	100	1	100.00	 23.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
2981	 44.71	  9.09	 40.00	-10.00	1.024756	100	1	100.00	 29.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2982	 44.71	  9.09	 40.00	-10.00	1.024756	100	1	100.00	 29.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
2984	 31.25	 10.30	 40.00	-10.00	1.024833	100	1	100.00	 20.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
2990	159.80	  8.06	100.00	-50.00	1.016588	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
2991	 74.36	 21.23	 60.00	-20.00	1.032132	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
2994	 50.00	 -1.48	 30.00	-20.00	0.985642	100	1	200.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
3012	200.42	  8.27	160.00	-40.00	1.024412	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3013	299.46	 57.87	160.00	-40.00	1.041662	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3015	199.83	 54.25	160.00	-40.00	1.033334	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3017	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
3021	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
3022	 94.74	  2.75	 60.00	-20.00	1.014104	100	1	200.00	 63.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
3029	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
3031	 37.21	  7.27	 30.00	-10.00	1.018242	100	1	100.00	 24.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
3050	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
3058	 46.56	  9.04	 30.00	-10.00	1.021353	100	1	100.00	 31.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
3061	 27.88	 21.29	 30.00	-10.00	1.041842	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
3062	 27.88	 21.29	 30.00	-10.00	1.041842	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
3063	 29.35	 12.59	 30.00	-10.00	1.055440	100	1	100.00	 19.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
3065	279.13	130.91	210.00	-50.00	1.048637	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3068	857.74	280.43	520.00	-120.00	1.043939	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3072	328.39	 49.41	210.00	-50.00	1.023058	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3074	328.39	 49.41	210.00	-50.00	1.023058	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3082	 55.25	  0.75	 30.00	-30.00	0.959658	100	1	200.00	 36.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
3093	200.87	149.12	210.00	-50.00	1.062094	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3094	194.99	 63.31	210.00	-50.00	1.048559	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3095	366.07	 56.62	210.00	-50.00	1.050106	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3096	194.99	 63.31	210.00	-50.00	1.048559	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3097	366.07	 56.62	210.00	-50.00	1.050106	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3098	366.07	 56.62	210.00	-50.00	1.050106	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3100	200.87	149.13	210.00	-50.00	1.062073	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3101	200.87	149.12	210.00	-50.00	1.062094	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3103	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3104	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3107	 33.38	 14.38	 30.00	-10.00	1.023574	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
3108	 33.38	 14.38	 30.00	-10.00	1.023574	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
3109	 33.37	 14.47	 30.00	-10.00	1.023400	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
3111	 33.37	 14.47	 30.00	-10.00	1.023400	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
3112	 25.03	 21.04	 30.00	-10.00	1.030367	100	1	100.00	 16.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
3113	 30.07	 11.90	 30.00	-10.00	1.030443	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3114	 24.37	  4.50	 30.00	-10.00	1.005710	100	1	100.00	 16.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
3121	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3122	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3123	382.46	 57.23	210.00	-50.00	1.050841	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3124	382.46	 57.23	210.00	-50.00	1.050841	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3127	163.94	189.92	210.00	-50.00	1.050579	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3128	383.05	 40.91	210.00	-50.00	1.045612	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3130	383.05	 40.91	210.00	-50.00	1.045612	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3134	 82.30	 25.62	 60.00	-20.00	1.055592	100	1	200.00	 54.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3135	 82.30	 25.62	 60.00	-20.00	1.055592	100	1	200.00	 54.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3136	 82.30	 25.62	 60.00	-20.00	1.055592	100	1	200.00	 54.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3137	 82.30	 25.62	 60.00	-20.00	1.055592	100	1	200.00	 54.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3139	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
3141	 20.56	 10.34	 30.00	-10.00	1.036030	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
3142	 20.56	 10.34	 30.00	-10.00	1.036030	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
3143	 32.85	 10.54	 30.00	-10.00	1.034933	100	1	100.00	 21.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
3145	 90.32	  6.14	 60.00	-20.00	1.034547	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
3146	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3148	  7.36	  0.90	 10.00	-10.00	1.017868	100	1	100.00	  4.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
3152	335.08	109.13	210.00	-50.00	1.058130	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3154	 89.73	 17.85	 60.00	-20.00	1.041223	100	1	200.00	 59.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
3164	  5.26	 -0.96	 10.00	-10.00	1.018140	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3165	219.49	 53.36	210.00	-50.00	1.029459	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3166	 20.91	  7.74	 30.00	-10.00	1.014154	100	1	100.00	 13.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
3167	202.63	 63.88	160.00	-40.00	1.022861	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3168	202.63	 63.88	160.00	-40.00	1.022861	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3169	202.63	 63.88	160.00	-40.00	1.022861	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3176	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
3178	165.00	 33.72	100.00	-20.00	0.962508	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3179	261.40	 37.15	100.00	-30.00	0.969605	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3184	 25.20	 -3.93	 20.00	-20.00	0.993105	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
3186	 94.28	 43.72	 60.00	-20.00	1.048808	100	1	200.00	 62.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3201	155.50	 12.42	100.00	-70.00	1.034282	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3206	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
3210	 60.07	 -4.22	 60.00	-20.00	1.016876	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3213	 60.07	 -4.22	 60.00	-20.00	1.016868	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3214	 60.07	 -4.22	 60.00	-20.00	1.016876	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3215	 60.07	 -4.22	 60.00	-20.00	1.016876	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3216	 60.07	 -4.22	 60.00	-20.00	1.016876	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3217	 83.51	 27.65	 60.00	-20.00	1.063297	100	1	200.00	 55.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
3219	 60.07	 -4.22	 60.00	-20.00	1.016868	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3220	 60.07	 -4.22	 60.00	-20.00	1.016868	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3224	233.96	-20.31	210.00	-50.00	1.034075	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3225	 37.32	  7.31	 30.00	-10.00	1.034314	100	1	100.00	 24.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
3228	 16.28	  8.50	 30.00	-10.00	1.027518	100	1	100.00	 10.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3233	 37.32	  7.31	 30.00	-10.00	1.034314	100	1	100.00	 24.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
3234	 22.36	  9.77	 30.00	-10.00	1.014559	100	1	100.00	 14.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
3236	 31.00	  0.14	 20.00	-20.00	1.000449	100	1	100.00	 20.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
3248	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3255	311.23	 83.72	210.00	-50.00	1.058355	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3265	994.84	302.65	520.00	-120.00	1.057870	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3270	  9.94	  1.23	 10.00	-10.00	0.984720	100	1	100.00	  6.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
3280	237.72	  5.93	160.00	-40.00	1.041353	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3282	 86.61	 21.70	 60.00	-20.00	1.039025	100	1	200.00	 57.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
3283	 86.61	 21.70	 60.00	-20.00	1.039025	100	1	200.00	 57.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
3284	 86.61	 21.70	 60.00	-20.00	1.039025	100	1	200.00	 57.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
3292	 43.29	 23.54	 60.00	-20.00	1.035771	100	1	100.00	 28.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
3294	228.60	  9.57	190.00	-100.00	0.974759	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3296	 72.61	 29.56	 60.00	-20.00	1.041629	100	1	200.00	 48.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
3297	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3298	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3299	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3306	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3307	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3308	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3309	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3323	 28.83	  4.62	 30.00	-10.00	1.019144	100	1	100.00	 19.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
3325	 24.72	  4.34	 30.00	-10.00	1.039550	100	1	100.00	 16.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
3326	 24.72	  4.34	 30.00	-10.00	1.039550	100	1	100.00	 16.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
3327	 26.71	  4.35	 30.00	-10.00	1.039449	100	1	100.00	 17.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
3328	 26.71	  4.35	 30.00	-10.00	1.039449	100	1	100.00	 17.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
3329	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
3330	 21.12	  7.89	 20.00	-10.00	1.062419	100	1	100.00	 14.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
3334	 22.13	  5.02	 30.00	-10.00	1.031677	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3335	 22.13	  5.02	 30.00	-10.00	1.031677	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3336	 22.13	  5.02	 30.00	-10.00	1.031677	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3337	 22.13	  5.02	 30.00	-10.00	1.031677	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3338	 24.86	  5.70	 30.00	-10.00	0.997985	100	1	100.00	 16.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
3339	 22.13	  5.02	 30.00	-10.00	1.031677	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3343	 45.54	  5.69	 40.00	-10.00	1.044129	100	1	100.00	 30.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
3344	172.98	103.13	160.00	-40.00	1.062747	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3348	  5.21	  0.17	 10.00	-10.00	1.029220	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
3351	 19.26	  2.33	 30.00	-10.00	1.049756	100	1	100.00	 12.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
3352	 81.02	 15.21	 60.00	-20.00	1.035421	100	1	200.00	 54.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
3360	  0.43	 -0.09	 10.00	-10.00	1.024095	100	1	100.00	  0.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
3361	 25.75	  4.04	 30.00	-10.00	1.026025	100	1	100.00	 17.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
3365	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
3366	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
3367	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
3368	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
3369	158.90	 55.92	100.00	-30.00	1.000957	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3371	 19.75	 -0.10	 20.00	-20.00	1.002465	100	1	100.00	 13.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
3384	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
3385	  8.75	 -0.10	 10.00	-10.00	0.988654	100	1	100.00	  5.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
3396	 35.69	  7.89	 30.00	-10.00	1.017601	100	1	100.00	 23.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
3403	 67.68	  4.49	 60.00	-20.00	1.017078	100	1	200.00	 45.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
3404	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
3409	 15.52	  0.02	 10.00	-10.00	1.016693	100	1	100.00	 10.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
3410	 29.92	 13.61	 30.00	-10.00	1.031553	100	1	100.00	 19.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
3412	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3414	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3415	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3416	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
3418	 87.19	 27.18	 60.00	-20.00	1.023338	100	1	200.00	 58.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3419	 87.19	 27.18	 60.00	-20.00	1.023338	100	1	200.00	 58.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3432	 29.40	  8.80	 40.00	-30.00	1.018090	100	1	100.00	 19.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3451	617.46	 92.14	520.00	-120.00	1.032321	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3456	 32.69	  0.72	 40.00	-10.00	1.022332	100	1	100.00	 21.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
3463	221.97	103.80	210.00	-50.00	1.063388	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3468	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
3469	 73.92	 33.18	210.00	-50.00	1.034629	100	1	200.00	 49.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3471	 37.66	  9.24	 30.00	-10.00	1.060112	100	1	100.00	 25.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
3481	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
3482	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3485	 47.94	  3.29	 40.00	-10.00	1.023602	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
3487	 47.94	  3.29	 40.00	-10.00	1.023603	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
3488	 15.73	 -3.40	 10.00	-20.00	0.975077	100	1	100.00	 10.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
3489	 47.94	  3.29	 40.00	-10.00	1.023602	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
3490	 47.94	  3.29	 40.00	-10.00	1.023602	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
3491	 38.05	 10.90	 30.00	-10.00	1.037557	100	1	100.00	 25.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
3494	391.23	 71.04	210.00	-50.00	1.036517	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3495	391.23	 71.04	210.00	-50.00	1.036517	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3496	391.23	 71.04	210.00	-50.00	1.036517	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3499	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3508	 24.86	  7.42	 30.00	-10.00	1.012120	100	1	100.00	 16.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
3515	 80.40	 12.89	 60.00	-20.00	1.045647	100	1	200.00	 53.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3517	 31.79	  7.29	 30.00	-10.00	1.005112	100	1	100.00	 21.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
3520	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3521	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3523	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3524	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3525	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3526	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3528	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
3529	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
3530	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
3535	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
3543	 29.65	 15.88	 30.00	-10.00	1.051307	100	1	100.00	 19.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
3551	209.93	  1.90	210.00	-50.00	1.045549	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3553	219.68	138.48	160.00	-40.00	1.048632	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3557	863.42	301.07	520.00	-120.00	1.066429	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3558	863.40	229.87	520.00	-120.00	1.062540	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3567	 50.00	 -0.52	 30.00	-20.00	0.992476	100	1	200.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
3569	 38.22	 19.69	 30.00	-10.00	1.056202	100	1	100.00	 25.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
3571	 31.45	 10.87	 30.00	-10.00	1.043771	100	1	100.00	 20.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
3577	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
3580	 23.53	 19.57	 30.00	-10.00	1.054138	100	1	100.00	 15.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
3582	 23.53	 19.57	 30.00	-10.00	1.054138	100	1	100.00	 15.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
3585	257.98	 85.38	210.00	-50.00	1.037254	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3586	257.98	 85.38	210.00	-50.00	1.037254	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3587	225.92	112.91	210.00	-50.00	1.033975	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3588	225.92	112.91	210.00	-50.00	1.033975	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3593	 43.18	 13.40	 30.00	-10.00	1.017275	100	1	100.00	 28.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
3607	200.19	 -0.55	160.00	-40.00	1.039371	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3608	 19.98	  0.98	 30.00	-10.00	1.029635	100	1	100.00	 13.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
3610	332.36	180.64	210.00	-50.00	1.068762	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3611	332.36	180.64	210.00	-50.00	1.068762	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3617	 21.77	  6.35	 30.00	-10.00	1.024499	100	1	100.00	 14.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3619	 30.04	  7.07	 30.00	-10.00	1.043657	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
3620	 30.04	  7.07	 30.00	-10.00	1.043657	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
3621	 29.76	 14.06	 20.00	-10.00	1.030254	100	1	100.00	 19.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
3625	 29.84	  3.47	 30.00	-10.00	1.022039	100	1	100.00	 19.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
3631	 79.99	 47.72	 60.00	-20.00	1.050006	100	1	200.00	 53.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
3633	 26.75	  6.78	 40.00	-10.00	1.024572	100	1	100.00	 17.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
3641	 17.27	  6.34	 30.00	-10.00	1.038090	100	1	100.00	 11.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3642	 17.27	  6.34	 30.00	-10.00	1.038090	100	1	100.00	 11.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3644	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
3646	 23.01	  6.63	 30.00	-10.00	1.019640	100	1	100.00	 15.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
3647	 81.35	 28.89	 60.00	-20.00	1.055981	100	1	200.00	 54.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
3651	 96.29	 19.00	 60.00	-20.00	1.037131	100	1	200.00	 64.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
3655	 94.28	 43.72	 60.00	-20.00	1.048808	100	1	200.00	 62.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3656	 96.29	 19.00	 60.00	-20.00	1.037131	100	1	200.00	 64.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
3663	 99.70	  4.57	 60.00	-20.00	1.028091	100	1	200.00	 66.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
3671	 93.11	  0.33	 60.00	-20.00	1.038581	100	1	200.00	 62.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
3672	 93.11	  0.33	 60.00	-20.00	1.038581	100	1	200.00	 62.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
3674	  4.27	  0.56	 10.00	-10.00	1.021115	100	1	100.00	  2.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3675	  5.27	  0.07	 10.00	-10.00	1.025842	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3680	 20.91	  7.74	 30.00	-10.00	1.014154	100	1	100.00	 13.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
3682	 17.00	  6.28	 20.00	-10.00	1.023493	100	1	100.00	 11.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
3683	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
3686	 53.13	 -3.75	 40.00	-40.00	1.003179	100	1	200.00	 35.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
3695	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3696	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3697	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3698	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3699	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3700	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3701	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
3710	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
3712	 36.60	  6.27	 30.00	-10.00	1.027328	100	1	100.00	 24.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
3714	 36.60	  6.27	 30.00	-10.00	1.027328	100	1	100.00	 24.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
3717	 91.41	 18.38	 60.00	-20.00	1.020566	100	1	200.00	 60.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
3718	 91.41	 18.38	 60.00	-20.00	1.020566	100	1	200.00	 60.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
3720	 91.41	 18.38	 60.00	-20.00	1.020566	100	1	200.00	 60.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
3724	586.88	407.04	520.00	-120.00	1.052406	100	1	1200.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3728	 74.79	 37.77	 60.00	-20.00	1.041161	100	1	200.00	 49.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
3729	 74.79	 37.77	 60.00	-20.00	1.041161	100	1	200.00	 49.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
3738	 25.00	  6.10	 10.00	  0.00	1.024613	100	1	100.00	 16.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
3754	285.52	 89.66	210.00	-50.00	1.044590	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3757	285.52	 89.66	210.00	-50.00	1.044590	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3763	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
3771	 26.56	 10.95	 30.00	-10.00	1.002675	100	1	100.00	 17.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
3781	 80.40	 12.89	 60.00	-20.00	1.045647	100	1	200.00	 53.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3782	 80.40	 12.89	 60.00	-20.00	1.045647	100	1	200.00	 53.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3787	 80.40	 12.89	 60.00	-20.00	1.045647	100	1	200.00	 53.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3792	 72.61	 29.56	 60.00	-20.00	1.041629	100	1	200.00	 48.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
3797	344.60	  7.80	180.00	-140.00	0.979530	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3800	 69.42	  1.26	 60.00	-20.00	1.034738	100	1	200.00	 46.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3810	 22.28	 12.48	 30.00	-10.00	1.043637	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3811	 38.05	 10.90	 30.00	-10.00	1.037557	100	1	100.00	 25.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
3812	 38.05	 10.90	 30.00	-10.00	1.037557	100	1	100.00	 25.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
3814	  7.28	 -1.45	 10.00	-10.00	0.990319	100	1	100.00	  4.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3815	 26.31	  9.50	 30.00	-10.00	1.038225	100	1	100.00	 17.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
3816	 26.31	  9.50	 30.00	-10.00	1.038225	100	1	100.00	 17.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
3820	 22.28	 12.48	 30.00	-10.00	1.043637	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
3823	 74.80	 42.23	 60.00	-20.00	1.046905	100	1	200.00	 49.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
3838	 26.29	  7.55	 30.00	-10.00	1.004212	100	1	100.00	 17.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
3842	  3.20	  1.16	 10.00	-10.00	0.991765	100	1	100.00	  2.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3845	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
3848	  9.00	 -0.95	 10.00	-10.00	0.943602	100	1	100.00	  6.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3853	 33.75	  8.82	 40.00	-10.00	0.999522	100	1	100.00	 22.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
3854	 30.90	  1.92	 30.00	-10.00	1.015954	100	1	100.00	 20.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
3857	 46.26	  7.53	 40.00	-10.00	1.015006	100	1	100.00	 30.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
3866	239.85	 38.05	160.00	-40.00	1.032762	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3867	239.85	 38.05	160.00	-40.00	1.032762	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3872	  6.00	  1.00	 10.00	-10.00	0.972026	100	1	100.00	  4.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3877	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
3878	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
3880	 18.10	  0.80	 10.00	-10.00	1.007227	100	1	100.00	 12.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
3893	 16.08	 -1.58	 10.00	-10.00	1.025595	100	1	100.00	 10.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
3894	  3.84	  0.45	 10.00	-10.00	1.030843	100	1	100.00	  2.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
3899	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3903	 49.08	  7.63	 60.00	-20.00	0.988537	100	1	100.00	 32.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
3904	 93.77	 48.62	 60.00	-20.00	1.054388	100	1	200.00	 62.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3906	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3907	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3908	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3909	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3910	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3911	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
3912	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
3913	 52.70	  8.59	 60.00	-20.00	1.008149	100	1	200.00	 35.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3914	 93.77	 48.62	 60.00	-20.00	1.054388	100	1	200.00	 62.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3915	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
3916	 28.12	  1.08	 30.00	-10.00	1.028994	100	1	100.00	 18.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
3922	100.29	 29.56	 60.00	-20.00	1.064335	100	1	300.00	 66.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
3926	230.00	 25.76	140.00	-50.00	0.984593	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3929	 18.32	 -0.94	 10.00	-10.00	0.995077	100	1	100.00	 12.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
3934	 30.46	  6.53	 20.00	-10.00	0.997643	100	1	100.00	 20.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
3939	210.00	 15.07	130.00	-60.00	0.980209	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3943	174.02	 89.48	210.00	-50.00	1.046877	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3947	 30.07	  6.48	 30.00	-10.00	1.058835	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
3948	 58.80	-10.54	 30.00	-30.00	0.964600	100	1	200.00	 39.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
3962	 88.32	 56.36	 60.00	-20.00	1.127961	100	1	200.00	 58.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
3968	 44.10	  5.46	 50.00	-20.00	0.988831	100	1	100.00	 29.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
3971	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
3984	227.37	 10.01	160.00	-40.00	1.028414	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
3990	 27.19	  6.05	 30.00	-10.00	1.014542	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
3997	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
4000	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
4004	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
4009	  0.08	 -0.15	 10.00	-10.00	1.016106	100	1	100.00	  0.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
4011	 25.24	  9.06	 30.00	-10.00	1.045295	100	1	100.00	 16.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4013	200.33	 74.16	210.00	-50.00	1.024096	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4020	 28.05	  6.93	 30.00	-10.00	1.035469	100	1	100.00	 18.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
4021	 28.05	  6.93	 30.00	-10.00	1.035469	100	1	100.00	 18.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
4022	 38.97	  3.58	 30.00	-10.00	1.048029	100	1	100.00	 25.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
4024	 27.42	  7.69	 30.00	-10.00	1.049669	100	1	100.00	 18.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4025	 27.42	  7.69	 30.00	-10.00	1.049669	100	1	100.00	 18.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4026	 23.99	 10.20	 30.00	-10.00	1.045658	100	1	100.00	 15.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4027	 23.99	 10.20	 30.00	-10.00	1.045658	100	1	100.00	 15.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4039	 30.91	 13.15	 30.00	-10.00	1.040404	100	1	100.00	 20.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4040	 30.91	 13.15	 30.00	-10.00	1.040404	100	1	100.00	 20.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4041	 17.82	  3.95	 30.00	-10.00	1.066829	100	1	100.00	 11.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
4042	 30.91	 13.15	 30.00	-10.00	1.040404	100	1	100.00	 20.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4043	 28.62	 19.42	 30.00	-10.00	1.048055	100	1	100.00	 19.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
4044	 28.62	 19.42	 30.00	-10.00	1.048055	100	1	100.00	 19.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
4045	 39.58	  7.79	 30.00	-10.00	1.022502	100	1	100.00	 26.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4047	 36.43	 14.37	 30.00	-10.00	1.048211	100	1	100.00	 24.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4048	 26.97	  7.32	 30.00	-10.00	1.049221	100	1	100.00	 17.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
4049	 29.57	 20.51	 30.00	-10.00	1.041409	100	1	100.00	 19.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
4052	 42.63	  9.46	 30.00	-10.00	1.001216	100	1	100.00	 28.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
4053	 90.32	 31.50	 60.00	-20.00	1.035102	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
4054	 90.32	 31.50	 60.00	-20.00	1.035102	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
4056	 90.32	 31.50	 60.00	-20.00	1.035102	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
4057	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4058	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4059	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4060	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4061	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4062	 86.85	 27.93	 60.00	-20.00	1.028397	100	1	200.00	 57.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4063	 43.29	 23.54	 60.00	-20.00	1.035771	100	1	100.00	 28.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
4066	 49.88	  7.11	 40.00	-10.00	1.013219	100	1	100.00	 33.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4067	 49.88	  7.11	 40.00	-10.00	1.013219	100	1	100.00	 33.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4068	 49.88	  7.11	 40.00	-10.00	1.013219	100	1	100.00	 33.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4069	 49.88	  7.11	 40.00	-10.00	1.013219	100	1	100.00	 33.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4074	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4083	277.24	 62.37	160.00	-40.00	1.023361	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4084	277.21	 61.80	160.00	-40.00	1.023418	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4085	  5.00	  2.04	 10.00	-10.00	1.009821	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4087	277.21	 61.80	160.00	-40.00	1.023418	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4102	319.18	 33.68	210.00	-50.00	1.026027	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4116	-143.87	 -1.92	 20.00	-20.00	0.964980	100	1	100.00	-191.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4120	 74.78	 41.98	 60.00	-20.00	1.049140	100	1	200.00	 49.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
4126	 34.43	  7.93	 30.00	-10.00	1.013384	100	1	100.00	 22.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
4130	223.90	 28.79	160.00	-40.00	0.992143	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4133	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4135	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4136	 59.71	 48.45	 60.00	-20.00	1.060489	100	1	200.00	 39.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
4137	 78.19	  5.27	 60.00	-20.00	1.025746	100	1	200.00	 52.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
4138	 78.19	  5.27	 60.00	-20.00	1.025746	100	1	200.00	 52.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
4139	 78.19	  5.27	 60.00	-20.00	1.025746	100	1	200.00	 52.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
4140	 78.21	  5.29	 60.00	-20.00	1.025803	100	1	200.00	 52.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
4141	 78.21	  5.29	 60.00	-20.00	1.025803	100	1	200.00	 52.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
4143	 78.21	  5.29	 60.00	-20.00	1.025803	100	1	200.00	 52.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
4144	 76.33	  5.57	 60.00	-20.00	1.027882	100	1	200.00	 50.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4145	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4151	 29.25	  3.13	 40.00	-10.00	1.008035	100	1	100.00	 19.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4152	 32.29	  8.39	 40.00	-10.00	1.015318	100	1	100.00	 21.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4154	 32.72	  7.26	 30.00	-10.00	1.016616	100	1	100.00	 21.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
4155	 76.70	  4.41	 60.00	-20.00	1.024240	100	1	200.00	 51.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
4156	 76.70	  4.41	 60.00	-20.00	1.024240	100	1	200.00	 51.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
4157	 97.15	  3.14	 60.00	-20.00	1.026566	100	1	200.00	 64.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
4158	 97.15	  3.14	 60.00	-20.00	1.026566	100	1	200.00	 64.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
4159	 69.46	  4.37	 60.00	-20.00	1.041381	100	1	200.00	 46.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
4160	 97.15	  3.14	 60.00	-20.00	1.026566	100	1	200.00	 64.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
4161	 69.46	  4.37	 60.00	-20.00	1.041381	100	1	200.00	 46.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
4162	 31.64	  8.73	 40.00	-10.00	0.997106	100	1	100.00	 21.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
4163	 73.94	 10.77	 60.00	-20.00	1.027512	100	1	200.00	 49.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4164	 73.94	 10.77	 60.00	-20.00	1.027512	100	1	200.00	 49.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4166	 18.58	 13.67	 30.00	-10.00	1.061581	100	1	100.00	 12.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4167	 31.57	  7.72	 30.00	-10.00	1.008948	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
4171	 27.95	  4.02	 30.00	-10.00	1.016461	100	1	100.00	 18.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
4181	 39.44	 10.06	 40.00	-10.00	1.021987	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4182	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4183	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4185	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4187	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4190	 50.00	 -1.48	 30.00	-20.00	0.985642	100	1	200.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4191	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4193	 38.51	  8.85	 30.00	-10.00	1.034250	100	1	100.00	 25.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4195	300.49	 77.66	210.00	-50.00	1.049436	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4196	  5.00	  0.52	 10.00	-10.00	1.019692	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4197	360.13	 84.68	210.00	-50.00	1.005717	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4200	 21.05	  5.06	 30.00	-10.00	1.070991	100	1	100.00	 14.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
4202	300.00	-14.29	100.00	-100.00	1.001419	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4203	 74.80	 42.23	 60.00	-20.00	1.046905	100	1	200.00	 49.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
4206	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4207	 91.34	 21.91	 60.00	-20.00	1.030656	100	1	200.00	 60.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4208	151.81	  0.39	100.00	-50.00	1.017341	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4209	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
4214	 91.34	 21.91	 60.00	-20.00	1.030656	100	1	200.00	 60.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4217	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4226	262.90	 48.53	160.00	-40.00	1.027461	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4234	 45.38	 12.31	 60.00	-20.00	0.990977	100	1	100.00	 30.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4235	 12.30	  0.28	 10.00	-10.00	1.011745	100	1	100.00	  8.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
4237	  6.52	 -0.06	 10.00	-10.00	0.994601	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
4240	 67.00	  8.72	 40.00	-10.00	0.992643	100	1	200.00	 44.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4242	 72.17	 16.24	 60.00	-20.00	1.022616	100	1	200.00	 48.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
4245	227.21	 72.31	210.00	-50.00	1.063358	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4252	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
4253	165.70	155.15	160.00	-40.00	1.077217	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4254	165.70	155.15	160.00	-40.00	1.077217	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4256	 22.38	 13.57	 30.00	-10.00	1.011374	100	1	100.00	 14.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
4259	  8.40	 -0.84	 10.00	-10.00	1.010516	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
4261	158.90	 35.36	100.00	-30.00	0.993468	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4264	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4267	 36.80	 -2.54	 30.00	-30.00	0.983790	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4274	227.20	 72.57	210.00	-50.00	1.063453	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4282	 36.22	 11.19	 30.00	-10.00	1.003847	100	1	100.00	 24.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
4284	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4285	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4286	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4287	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4288	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4290	 95.25	  8.91	 60.00	-20.00	1.058465	100	1	200.00	 63.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
4298	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
4301	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
4309	 72.61	 29.56	 60.00	-20.00	1.041629	100	1	200.00	 48.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
4310	380.17	 55.84	210.00	-50.00	1.059635	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4314	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
4324	 27.81	 13.10	 30.00	-10.00	1.016415	100	1	100.00	 18.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
4326	 29.43	  7.09	 30.00	-10.00	1.028438	100	1	100.00	 19.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
4331	 50.00	 -0.52	 30.00	-20.00	0.992476	100	1	200.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4337	 20.16	  7.15	 20.00	-10.00	1.020298	100	1	100.00	 13.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
4339	 37.67	  5.32	 20.00	-10.00	1.027032	100	1	100.00	 25.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
4343	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
4344	 18.74	  6.56	 30.00	-10.00	1.028680	100	1	100.00	 12.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
4345	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
4347	 83.78	 15.02	 60.00	-20.00	1.033534	100	1	200.00	 55.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
4353	 50.60	  9.87	 30.00	-20.00	1.012422	100	1	200.00	 33.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
4354	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
4366	 25.01	  5.98	 30.00	-10.00	0.999838	100	1	100.00	 16.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4367	350.88	-13.06	210.00	-50.00	1.037481	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4371	305.43	 40.11	210.00	-50.00	1.031705	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4376	328.01	 53.95	210.00	-50.00	1.050970	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4378	328.01	 53.95	210.00	-50.00	1.050970	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4379	328.01	 53.95	210.00	-50.00	1.050970	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4380	328.01	 53.95	210.00	-50.00	1.050970	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4384	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
4385	 18.92	 10.70	 30.00	-10.00	1.056129	100	1	100.00	 12.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4386	 18.92	 10.70	 30.00	-10.00	1.056129	100	1	100.00	 12.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4387	 18.92	 10.70	 30.00	-10.00	1.056129	100	1	100.00	 12.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4392	 29.40	  6.58	 40.00	-20.00	1.034872	100	1	100.00	 19.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
4393	 62.61	 24.83	 60.00	-20.00	1.034646	100	1	200.00	 41.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
4400	277.26	 31.82	210.00	-50.00	1.048760	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4403	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
4405	 24.65	  6.97	 30.00	-10.00	1.038344	100	1	100.00	 16.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
4411	 39.43	  5.93	 30.00	-10.00	1.017582	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4422	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4423	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4424	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4425	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4426	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
4427	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
4430	 17.09	  6.06	 30.00	-10.00	1.033479	100	1	100.00	 11.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4432	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
4433	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
4434	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
4440	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
4443	353.02	203.37	210.00	-50.00	1.128032	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4448	264.57	207.60	210.00	-50.00	1.127182	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4449	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
4451	 47.36	  7.24	 40.00	-10.00	1.026147	100	1	100.00	 31.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
4452	200.58	 41.06	210.00	-50.00	1.044746	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4453	 47.36	  7.24	 40.00	-10.00	1.026147	100	1	100.00	 31.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
4454	 39.82	  7.25	 40.00	-10.00	1.026722	100	1	100.00	 26.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
4455	 58.52	  7.84	 40.00	-10.00	1.025977	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
4456	 39.82	  7.25	 40.00	-10.00	1.026722	100	1	100.00	 26.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
4457	 39.82	  7.25	 40.00	-10.00	1.026722	100	1	100.00	 26.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
4458	 42.33	 15.72	 40.00	-10.00	1.031695	100	1	100.00	 28.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
4460	 52.53	 15.88	 40.00	-10.00	1.027480	100	1	200.00	 35.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
4461	 47.36	  7.24	 40.00	-10.00	1.026147	100	1	100.00	 31.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
4470	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4473	188.54	108.59	210.00	-50.00	1.037029	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4480	 17.64	  4.13	 30.00	-10.00	1.031189	100	1	100.00	 11.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
4481	 33.27	  9.43	 40.00	-10.00	1.025116	100	1	100.00	 22.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
4483	 32.98	  7.31	 30.00	-10.00	1.054159	100	1	100.00	 21.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4484	 33.28	  7.19	 40.00	-10.00	1.022819	100	1	100.00	 22.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
4488	  3.65	  0.04	 10.00	-10.00	0.982004	100	1	100.00	  2.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
4495	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
4499	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
4501	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
4505	227.37	 10.01	160.00	-40.00	1.028414	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4509	550.03	481.13	520.00	-120.00	1.061212	100	1	1200.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4512	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
4513	 20.33	  6.46	 30.00	-10.00	0.990908	100	1	100.00	 13.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
4517	290.00	-23.36	100.00	-100.00	0.971901	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4526	 85.00	-13.61	 60.00	-60.00	0.969146	100	1	200.00	 56.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4534	 30.04	  7.71	 30.00	-10.00	1.011489	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
4535	 30.04	  7.71	 30.00	-10.00	1.011489	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
4537	 30.04	  7.71	 30.00	-10.00	1.011489	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
4539	 31.35	 11.33	 30.00	-10.00	1.043357	100	1	100.00	 20.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4540	 22.02	 10.78	 30.00	-10.00	1.026425	100	1	100.00	 14.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
4547	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4548	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4549	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4550	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4551	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4552	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4553	 28.95	  9.55	 30.00	-10.00	1.016380	100	1	100.00	 19.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
4554	 33.09	  8.73	 30.00	-10.00	1.040215	100	1	100.00	 22.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
4563	 28.83	  4.62	 30.00	-10.00	1.019144	100	1	100.00	 19.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
4572	 32.46	 19.30	 30.00	-10.00	1.049270	100	1	100.00	 21.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
4573	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
4576	 82.60	  2.11	 60.00	-20.00	1.024210	100	1	200.00	 55.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4577	 82.60	  2.11	 60.00	-20.00	1.024210	100	1	200.00	 55.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4578	 82.60	  2.11	 60.00	-20.00	1.024210	100	1	200.00	 55.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4580	 82.60	  2.11	 60.00	-20.00	1.024210	100	1	200.00	 55.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4585	 92.40	  2.72	 60.00	-20.00	1.014507	100	1	200.00	 61.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
4590	 28.80	  6.92	 30.00	-10.00	1.000808	100	1	100.00	 19.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
4594	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4598	 78.37	 30.34	 60.00	-20.00	1.032985	100	1	200.00	 52.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4602	 78.37	 30.34	 60.00	-20.00	1.032985	100	1	200.00	 52.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4603	 78.37	 30.34	 60.00	-20.00	1.032985	100	1	200.00	 52.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4604	 78.37	 30.34	 60.00	-20.00	1.032985	100	1	200.00	 52.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4607	 23.07	  4.45	 30.00	-10.00	1.026025	100	1	100.00	 15.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
4611	  0.99	 -0.05	 10.00	-10.00	1.015919	100	1	100.00	  0.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
4612	290.07	141.78	210.00	-50.00	1.033649	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4614	 22.50	  5.53	 10.00	  0.00	1.039055	100	1	100.00	 15.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4616	319.18	 33.68	210.00	-50.00	1.026027	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4617	 39.78	 18.08	 30.00	-10.00	1.041665	100	1	100.00	 26.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
4618	 20.00	  3.75	 30.00	-10.00	1.024278	100	1	100.00	 13.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4619	 20.00	  3.75	 30.00	-10.00	1.024278	100	1	100.00	 13.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4622	162.61	110.24	210.00	-50.00	1.054046	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4626	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4627	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4630	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4631	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4633	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4634	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4635	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
4643	 10.36	  0.68	 10.00	-10.00	1.012893	100	1	100.00	  6.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
4644	 14.76	  0.22	 10.00	-10.00	1.011577	100	1	100.00	  9.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
4648	 21.30	  1.07	 20.00	-10.00	1.032267	100	1	100.00	 14.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
4652	 83.69	 18.55	 60.00	-20.00	1.037564	100	1	200.00	 55.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
4655	223.02	 66.59	160.00	-40.00	1.042492	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4656	223.02	 66.59	160.00	-40.00	1.042492	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4657	223.30	 11.76	160.00	-40.00	1.026117	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4658	223.30	 11.76	160.00	-40.00	1.026117	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4662	 47.08	 25.26	 60.00	-20.00	1.055425	100	1	100.00	 31.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4663	 47.08	 25.26	 60.00	-20.00	1.055425	100	1	100.00	 31.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4664	 85.34	 16.39	 60.00	-20.00	1.053529	100	1	200.00	 56.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4665	 85.34	 16.39	 60.00	-20.00	1.053529	100	1	200.00	 56.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4666	 52.81	 50.16	 60.00	-20.00	1.055479	100	1	200.00	 35.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
4668	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
4670	330.71	  4.92	210.00	-50.00	1.043049	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4671	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
4675	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
4676	 67.83	  2.97	 60.00	-20.00	1.059275	100	1	200.00	 45.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
4677	 67.83	  2.97	 60.00	-20.00	1.059275	100	1	200.00	 45.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
4678	 67.83	  2.97	 60.00	-20.00	1.059275	100	1	200.00	 45.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
4679	 86.90	  4.11	 60.00	-20.00	1.052163	100	1	200.00	 57.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
4680	 86.90	  4.11	 60.00	-20.00	1.052163	100	1	200.00	 57.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
4683	 79.77	  4.15	 60.00	-20.00	1.047117	100	1	200.00	 53.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
4686	 50.96	  2.69	 60.00	-20.00	1.028648	100	1	200.00	 33.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
4690	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
4691	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
4692	219.98	 31.44	210.00	-50.00	1.026746	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4694	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
4695	253.65	108.56	140.00	-40.00	1.038587	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4697	 60.81	  1.23	 60.00	-20.00	1.039251	100	1	200.00	 40.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
4698	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
4699	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
4702	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
4703	 55.22	  8.96	 40.00	-10.00	1.017828	100	1	200.00	 36.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
4704	 45.00	 -3.79	 30.00	-30.00	0.939142	100	1	100.00	 30.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4707	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
4709	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
4710	350.89	113.20	210.00	-50.00	1.044700	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4715	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
4718	287.65	  2.21	210.00	-50.00	1.045544	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4722	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4723	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4724	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4725	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4726	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4727	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4728	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4729	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
4733	 26.60	 23.03	 30.00	-10.00	1.043092	100	1	100.00	 17.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
4738	 26.60	 23.03	 30.00	-10.00	1.043092	100	1	100.00	 17.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
4745	 56.07	  3.64	 60.00	-20.00	1.048340	100	1	200.00	 37.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
4746	  1.46	  0.07	 10.00	-10.00	1.026568	100	1	100.00	  0.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
4751	 91.88	  4.87	 60.00	-20.00	1.046359	100	1	200.00	 61.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4752	 88.85	 23.49	 60.00	-20.00	1.032344	100	1	200.00	 59.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
4753	 91.88	  4.87	 60.00	-20.00	1.046359	100	1	200.00	 61.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
4757	262.90	 48.53	160.00	-40.00	1.027461	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4763	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4764	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
4770	 58.52	 23.33	 40.00	-10.00	1.023397	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
4771	 37.44	 17.23	 40.00	-10.00	1.022819	100	1	100.00	 24.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
4772	 58.52	 23.33	 40.00	-10.00	1.023397	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
4773	 58.52	 23.33	 40.00	-10.00	1.023397	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
4774	 37.45	 15.75	 40.00	-10.00	1.026206	100	1	100.00	 24.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
4775	 50.00	 -2.27	 20.00	-20.00	0.993383	100	1	100.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4777	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
4786	 62.50	 10.73	 20.00	  0.00	1.000057	100	1	200.00	 41.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4791	 42.50	  5.74	 40.00	-10.00	1.031502	100	1	100.00	 28.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4792	 42.50	  5.74	 40.00	-10.00	1.031502	100	1	100.00	 28.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
4793	 32.51	  6.89	 30.00	-10.00	1.011478	100	1	100.00	 21.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4796	 15.00	  5.62	 10.00	  0.00	1.034961	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4809	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4810	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4811	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4814	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
4823	 22.00	 10.36	 20.00	  0.00	1.014332	100	1	100.00	 14.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4837	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4843	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4844	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4845	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4846	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4847	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4855	288.69	133.24	160.00	-40.00	1.060956	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4856	288.69	133.24	160.00	-40.00	1.060956	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4857	256.40	117.40	160.00	-40.00	1.062536	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4858	256.40	117.40	160.00	-40.00	1.062536	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4859	222.47	102.94	160.00	-40.00	1.059942	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4861	279.23	123.34	160.00	-40.00	1.059480	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4862	279.23	123.34	160.00	-40.00	1.059480	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4864	222.47	102.94	160.00	-40.00	1.059942	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4870	 18.74	  3.61	 30.00	-10.00	1.025271	100	1	100.00	 12.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
4887	331.89	 -5.79	210.00	-50.00	1.018980	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4888	331.89	 -5.79	210.00	-50.00	1.018980	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4892	280.80	 38.38	160.00	-40.00	1.024711	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4893	280.80	 38.38	160.00	-40.00	1.024711	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4896	280.80	 38.38	160.00	-40.00	1.024711	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4897	280.80	 38.38	160.00	-40.00	1.024711	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4902	 22.80	  8.85	 30.00	-10.00	1.045936	100	1	100.00	 15.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
4903	 22.80	  8.85	 30.00	-10.00	1.045936	100	1	100.00	 15.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
4904	 27.65	  6.22	 30.00	-10.00	1.058505	100	1	100.00	 18.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
4905	 27.65	  6.22	 30.00	-10.00	1.058505	100	1	100.00	 18.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
4910	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
4917	 21.00	  0.70	 10.00	-10.00	0.989071	100	1	100.00	 14.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4918	 39.10	 -2.22	 20.00	-20.00	0.943436	100	1	100.00	 26.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
4922	 47.29	  6.72	 40.00	-10.00	1.048260	100	1	100.00	 31.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
4924	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
4925	 35.69	  7.89	 30.00	-10.00	1.017601	100	1	100.00	 23.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
4926	 19.96	 23.09	 30.00	-10.00	1.036433	100	1	100.00	 13.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
4928	277.26	 31.82	210.00	-50.00	1.048760	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4931	 36.70	  9.55	 30.00	-10.00	1.037501	100	1	100.00	 24.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4932	 36.70	  9.55	 30.00	-10.00	1.037501	100	1	100.00	 24.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
4934	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
4938	 37.67	  5.32	 20.00	-10.00	1.027032	100	1	100.00	 25.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
4939	 38.53	  9.19	 30.00	-10.00	1.036110	100	1	100.00	 25.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
4942	 23.63	  8.01	 30.00	-10.00	1.038474	100	1	100.00	 15.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4943	 23.63	  8.01	 30.00	-10.00	1.038474	100	1	100.00	 15.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
4945	 24.77	 15.08	 30.00	-10.00	1.042258	100	1	100.00	 16.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
4946	 24.77	 15.08	 30.00	-10.00	1.042258	100	1	100.00	 16.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
4949	 48.42	  9.78	 40.00	-10.00	1.016010	100	1	100.00	 32.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
4952	249.55	 64.24	210.00	-50.00	1.032810	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4958	 50.82	 16.11	 40.00	-10.00	1.025082	100	1	200.00	 33.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
4959	677.41	 27.58	520.00	-120.00	1.024274	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
4963	 57.59	 10.86	 40.00	-10.00	1.019736	100	1	200.00	 38.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4964	 57.59	 10.86	 40.00	-10.00	1.019736	100	1	200.00	 38.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
4967	 16.67	  4.68	 30.00	-10.00	1.013686	100	1	100.00	 11.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
4982	 98.46	 12.34	 60.00	-20.00	1.014580	100	1	200.00	 65.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
4983	  7.00	  0.65	 10.00	-10.00	0.995619	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
4985	 37.96	 13.40	 30.00	-10.00	1.073911	100	1	100.00	 25.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
4987	 38.04	  7.18	 30.00	-10.00	1.020265	100	1	100.00	 25.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
4988	 24.84	  4.52	 30.00	-10.00	1.022099	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
4998	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
5000	  2.94	  0.27	 10.00	-10.00	1.008736	100	1	100.00	  1.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
5007	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
5008	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
5009	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
5012	 74.36	 21.23	 60.00	-20.00	1.032132	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5013	 74.36	 21.23	 60.00	-20.00	1.032132	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5017	 69.35	 21.13	 60.00	-20.00	1.032238	100	1	200.00	 46.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5018	 69.35	 21.13	 60.00	-20.00	1.032238	100	1	200.00	 46.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5023	229.56	 74.98	210.00	-50.00	1.052394	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5025	 21.69	  5.19	 30.00	-10.00	1.050987	100	1	100.00	 14.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
5029	 31.79	  7.29	 30.00	-10.00	1.005112	100	1	100.00	 21.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
5034	256.62	 49.70	210.00	-50.00	1.019932	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5036	 26.41	  7.43	 30.00	-10.00	1.038011	100	1	100.00	 17.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
5037	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
5038	 28.97	  5.47	 30.00	-10.00	1.043059	100	1	100.00	 19.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
5050	 17.00	  0.30	 10.00	-10.00	0.987146	100	1	100.00	 11.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
5051	 37.85	  8.46	 30.00	-10.00	1.035412	100	1	100.00	 25.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5052	 37.85	  8.46	 30.00	-10.00	1.035412	100	1	100.00	 25.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5053	 37.85	  8.46	 30.00	-10.00	1.035412	100	1	100.00	 25.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5054	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
5055	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
5056	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
5057	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
5058	349.51	198.35	210.00	-50.00	1.049254	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5059	210.14	188.39	210.00	-50.00	1.083018	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5060	210.14	188.39	210.00	-50.00	1.083018	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5061	 10.50	 -0.35	 10.00	-10.00	0.994858	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5062	279.80	200.76	210.00	-50.00	1.056742	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5063	279.80	200.76	210.00	-50.00	1.056742	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5064	279.80	200.76	210.00	-50.00	1.056742	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5065	349.51	198.35	210.00	-50.00	1.049254	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5069	 18.80	  7.03	 30.00	-10.00	0.995797	100	1	100.00	 12.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5070	 15.94	 -1.51	 10.00	-10.00	0.999202	100	1	100.00	 10.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
5071	 18.80	  7.03	 30.00	-10.00	0.995797	100	1	100.00	 12.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5072	 18.80	  7.03	 30.00	-10.00	0.995797	100	1	100.00	 12.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5073	 18.80	  7.03	 30.00	-10.00	0.995797	100	1	100.00	 12.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5074	 18.80	  7.03	 30.00	-10.00	0.995797	100	1	100.00	 12.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5076	 19.26	  2.33	 30.00	-10.00	1.049756	100	1	100.00	 12.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
5077	 19.26	  2.33	 30.00	-10.00	1.049756	100	1	100.00	 12.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
5078	 19.26	  2.33	 30.00	-10.00	1.049756	100	1	100.00	 12.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
5082	 85.48	 16.54	 60.00	-20.00	1.029323	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
5084	227.20	 71.82	210.00	-50.00	1.063390	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5085	 83.48	 36.70	 60.00	-20.00	1.041566	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5086	 83.48	 36.70	 60.00	-20.00	1.041566	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5089	 83.47	 36.43	 60.00	-20.00	1.039883	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5090	 83.47	 36.43	 60.00	-20.00	1.039883	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5091	 83.48	 36.70	 60.00	-20.00	1.041566	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5092	 83.48	 36.70	 60.00	-20.00	1.041566	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
5099	 29.83	  8.08	 30.00	-10.00	1.015374	100	1	100.00	 19.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
5109	 21.17	  9.91	 30.00	-10.00	1.048748	100	1	100.00	 14.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
5111	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
5116	 32.34	 -0.25	 30.00	-20.00	1.013887	100	1	100.00	 21.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
5122	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5123	 33.69	 12.78	 30.00	-10.00	1.043216	100	1	100.00	 22.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
5126	 38.57	 10.56	 30.00	-10.00	1.045141	100	1	100.00	 25.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5127	 38.57	 10.56	 30.00	-10.00	1.045141	100	1	100.00	 25.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5128	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5129	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5130	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5131	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5133	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5134	 30.93	  8.23	 30.00	-10.00	1.035888	100	1	100.00	 20.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
5135	319.18	 33.68	210.00	-50.00	1.026027	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5138	 26.75	  6.78	 40.00	-10.00	1.024572	100	1	100.00	 17.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
5143	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
5144	 35.99	  7.92	 30.00	-10.00	1.017192	100	1	100.00	 23.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
5145	 18.68	  3.68	 30.00	-10.00	1.017850	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5146	 18.68	  3.68	 30.00	-10.00	1.017850	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5147	 18.68	  3.68	 30.00	-10.00	1.017850	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5148	 30.26	  9.80	 30.00	-10.00	1.024966	100	1	100.00	 20.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
5151	 18.67	  5.94	 30.00	-10.00	1.015505	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5155	147.93	 31.02	160.00	-40.00	1.044772	100	1	300.00	 98.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
5158	141.75	-12.60	 80.00	-80.00	0.985220	100	1	300.00	 94.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5159	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
5162	 10.00	  2.60	 10.00	-10.00	1.008964	100	1	100.00	  6.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
5163	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
5166	 44.90	 -0.09	 60.00	-20.00	1.017024	100	1	100.00	 29.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5169	 19.90	  1.80	 20.00	-10.00	1.040788	100	1	100.00	 13.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
5177	 25.46	  7.25	 30.00	-10.00	1.023095	100	1	100.00	 16.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
5178	 25.46	  7.25	 30.00	-10.00	1.023095	100	1	100.00	 16.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
5187	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
5188	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
5192	180.86	 44.37	160.00	-40.00	1.044001	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5196	 32.36	  7.22	 30.00	-10.00	1.028002	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5202	 30.60	 -1.46	 20.00	-20.00	0.998340	100	1	100.00	 20.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
5207	332.21	116.49	210.00	-50.00	1.047444	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5208	332.21	116.49	210.00	-50.00	1.047444	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5210	  0.51	  0.04	 10.00	-10.00	1.029935	100	1	100.00	  0.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
5212	 67.50	  7.59	 40.00	-10.00	1.021725	100	1	200.00	 45.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5223	359.06	 76.72	210.00	-50.00	1.054235	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5225	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
5226	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
5228	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
5229	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
5242	 72.17	 16.24	 60.00	-20.00	1.022616	100	1	200.00	 48.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
5243	 56.17	  4.09	 60.00	-20.00	1.003094	100	1	200.00	 37.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5245	 46.80	  8.97	 60.00	-20.00	0.993793	100	1	100.00	 31.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
5246	 72.17	 16.24	 60.00	-20.00	1.022616	100	1	200.00	 48.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
5252	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
5254	  0.26	 -0.09	 10.00	-10.00	1.024094	100	1	100.00	  0.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
5260	286.96	 43.74	160.00	-40.00	1.028088	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5261	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
5262	 48.81	 10.42	 40.00	-10.00	1.017273	100	1	100.00	 32.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
5270	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
5271	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
5274	 55.04	 14.65	 40.00	-10.00	1.023803	100	1	200.00	 36.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5275	 55.04	 14.65	 40.00	-10.00	1.023803	100	1	200.00	 36.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5276	 55.04	 14.65	 40.00	-10.00	1.023803	100	1	200.00	 36.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5277	 55.04	 14.65	 40.00	-10.00	1.023803	100	1	200.00	 36.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5278	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
5279	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
5281	155.00	-15.46	 90.00	-90.00	0.983060	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5286	 70.12	  2.87	 60.00	-20.00	1.023526	100	1	200.00	 46.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5287	 70.12	  2.87	 60.00	-20.00	1.023526	100	1	200.00	 46.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5289	  8.20	 -0.77	 10.00	-10.00	1.007460	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
5292	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
5301	 50.71	  5.07	 40.00	-10.00	1.021316	100	1	200.00	 33.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
5302	 52.80	  0.59	 40.00	-10.00	1.017834	100	1	200.00	 35.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
5303	 43.28	 11.60	 40.00	-10.00	1.024054	100	1	100.00	 28.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5304	 43.28	 11.60	 40.00	-10.00	1.024054	100	1	100.00	 28.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5305	 39.88	  8.02	 40.00	-10.00	1.030320	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
5306	 39.88	  8.02	 40.00	-10.00	1.030320	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
5307	 39.88	  7.99	 40.00	-10.00	1.030262	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
5308	 39.88	  7.99	 40.00	-10.00	1.030262	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
5309	 58.06	 14.52	 40.00	-10.00	1.033768	100	1	200.00	 38.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5310	 58.06	 14.52	 40.00	-10.00	1.033768	100	1	200.00	 38.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5311	233.91	 82.52	210.00	-50.00	1.057062	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5314	 93.45	 15.84	 90.00	-60.00	0.984098	100	1	200.00	 62.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
5316	  3.19	 -0.17	 10.00	-10.00	1.002922	100	1	100.00	  2.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
5317	 77.25	 12.22	 60.00	-20.00	1.034048	100	1	200.00	 51.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5319	377.38	119.40	210.00	-50.00	1.071081	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5322	 24.81	 -3.88	 30.00	-10.00	0.998790	100	1	100.00	 16.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
5323	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5324	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5325	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5326	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5327	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5328	 87.75	  8.05	 60.00	-20.00	1.011203	100	1	200.00	 58.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5330	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
5332	 32.36	  7.22	 30.00	-10.00	1.028002	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5333	  1.12	  0.09	 10.00	-10.00	1.030630	100	1	100.00	  0.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5335	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5341	 89.91	 48.94	 60.00	-20.00	1.065506	100	1	200.00	 59.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
5342	 57.59	 10.86	 40.00	-10.00	1.019736	100	1	200.00	 38.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
5343	158.90	 55.92	100.00	-30.00	1.000957	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5347	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
5350	 19.27	 11.16	 30.00	-10.00	1.021475	100	1	100.00	 12.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5352	 30.32	  6.61	 30.00	-10.00	1.007679	100	1	100.00	 20.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
5354	224.68	-13.42	210.00	-50.00	1.039621	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5356	 89.73	 17.85	 60.00	-20.00	1.041223	100	1	200.00	 59.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
5359	 14.52	  2.12	 10.00	-10.00	1.054892	100	1	100.00	  9.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
5365	 38.53	  9.19	 30.00	-10.00	1.036110	100	1	100.00	 25.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5366	 38.53	  9.19	 30.00	-10.00	1.036110	100	1	100.00	 25.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
5368	 83.89	 24.93	 60.00	-20.00	1.023161	100	1	200.00	 55.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5369	 83.89	 24.93	 60.00	-20.00	1.023161	100	1	200.00	 55.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5370	 83.89	 24.93	 60.00	-20.00	1.023161	100	1	200.00	 55.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5371	 83.89	 24.93	 60.00	-20.00	1.023161	100	1	200.00	 55.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5382	 57.59	 10.86	 40.00	-10.00	1.019736	100	1	200.00	 38.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
5384	  6.38	 -0.43	 10.00	-10.00	0.962211	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
5385	 30.28	  3.51	 30.00	-10.00	1.018125	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
5388	 39.03	 10.16	 30.00	-10.00	1.033359	100	1	100.00	 26.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
5391	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
5397	 29.40	  8.80	 40.00	-30.00	1.018090	100	1	100.00	 19.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
5401	 38.85	  7.60	 30.00	-10.00	1.028342	100	1	100.00	 25.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
5403	-128.54	-23.93	 40.00	-50.00	1.018098	100	1	100.00	-171.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
5406	 41.92	  5.34	 40.00	-10.00	1.007636	100	1	100.00	 27.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
5408	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
5411	 34.83	  7.05	 40.00	-10.00	0.991559	100	1	100.00	 23.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
5416	 33.15	  0.93	 30.00	-10.00	1.024669	100	1	100.00	 22.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
5418	  8.33	  2.00	 10.00	-10.00	0.978998	100	1	100.00	  5.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
5420	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
5439	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
5444	 97.68	  6.22	 60.00	-20.00	1.017679	100	1	200.00	 65.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
5455	112.00	 11.12	 60.00	-20.00	1.018325	100	1	300.00	 74.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
5456	 64.65	 13.16	 60.00	-20.00	1.009683	100	1	200.00	 43.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
5463	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
5464	 84.00	  2.79	 60.00	-50.00	1.011467	100	1	200.00	 56.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5466	 39.44	 10.06	 40.00	-10.00	1.021987	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
5467	 39.44	 10.06	 40.00	-10.00	1.021987	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
5468	 39.44	 10.06	 40.00	-10.00	1.021987	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
5473	 77.25	 12.22	 60.00	-20.00	1.034048	100	1	200.00	 51.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5476	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
5484	 40.00	  4.52	 20.00	-20.00	0.956073	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
5490	 21.35	  3.86	 20.00	-10.00	1.028982	100	1	100.00	 14.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
5494	 25.60	 -1.25	 20.00	-20.00	0.991002	100	1	100.00	 17.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
5498	 32.94	 16.60	 30.00	-10.00	1.041198	100	1	100.00	 21.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
5503	174.40	 15.00	210.00	-50.00	1.032124	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5510	 89.26	 20.01	 60.00	-20.00	1.056320	100	1	200.00	 59.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
5512	 27.76	 14.88	 30.00	-10.00	1.014266	100	1	100.00	 18.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
5514	 89.26	 20.01	 60.00	-20.00	1.056320	100	1	200.00	 59.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
5517	219.50	 66.99	210.00	-50.00	1.032840	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5523	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
5528	 38.95	  5.12	 30.00	-10.00	1.009486	100	1	100.00	 25.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
5530	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
5534	228.19	 49.03	210.00	-50.00	1.020332	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5540	 31.59	  4.82	 30.00	-10.00	1.045359	100	1	100.00	 21.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
5542	 40.00	 -1.34	 30.00	-30.00	1.010203	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
5546	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
5548	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
5575	 26.19	  8.11	 30.00	-10.00	1.031736	100	1	100.00	 17.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
5576	168.75	 16.36	140.00	-130.00	0.976475	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5581	381.80	 21.67	210.00	-50.00	1.063714	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5587	417.43	 19.88	260.00	-60.00	1.041875	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5592	 64.28	 29.97	 60.00	-20.00	1.008760	100	1	200.00	 42.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5593	 22.87	  9.78	 30.00	-10.00	1.014635	100	1	100.00	 15.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
5594	 32.36	  7.22	 30.00	-10.00	1.028002	100	1	100.00	 21.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5607	 34.32	  1.14	 20.00	-10.00	1.025746	100	1	100.00	 22.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
5608	 22.77	 10.64	 30.00	-10.00	1.045989	100	1	100.00	 15.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
5610	 34.32	  1.14	 20.00	-10.00	1.025746	100	1	100.00	 22.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
5611	 25.33	  9.63	 30.00	-10.00	1.047982	100	1	100.00	 16.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
5612	 25.33	  9.63	 30.00	-10.00	1.047982	100	1	100.00	 16.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
5613	 22.77	 10.64	 30.00	-10.00	1.045989	100	1	100.00	 15.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
5614	 31.68	  9.78	 30.00	-10.00	1.047806	100	1	100.00	 21.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
5619	 21.53	  3.36	 30.00	-10.00	1.049918	100	1	100.00	 14.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
5622	 34.27	 11.44	 30.00	-10.00	1.039750	100	1	100.00	 22.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5627	219.98	 31.44	210.00	-50.00	1.026746	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5628	 23.90	 13.28	 30.00	-10.00	1.020137	100	1	100.00	 15.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5629	 23.90	 13.28	 30.00	-10.00	1.020137	100	1	100.00	 15.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5630	 10.76	 -0.13	 10.00	-10.00	0.976217	100	1	100.00	  7.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
5631	 30.93	  5.50	 30.00	-10.00	1.009821	100	1	100.00	 20.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
5632	 16.28	  6.64	 30.00	-10.00	1.015993	100	1	100.00	 10.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5634	 30.93	  5.50	 30.00	-10.00	1.009821	100	1	100.00	 20.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
5637	214.01	124.90	160.00	-40.00	1.043748	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5640	227.20	 71.82	210.00	-50.00	1.063390	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5641	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
5645	 53.13	 -3.75	 40.00	-40.00	1.003179	100	1	200.00	 35.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
5653	 24.86	  7.42	 30.00	-10.00	1.012120	100	1	100.00	 16.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5654	227.20	 72.57	210.00	-50.00	1.063453	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5657	279.13	130.91	210.00	-50.00	1.048637	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5658	  0.99	 -0.05	 10.00	-10.00	1.015919	100	1	100.00	  0.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
5660	 29.35	 12.59	 30.00	-10.00	1.055440	100	1	100.00	 19.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5668	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
5670	 32.52	  9.41	 30.00	-10.00	1.028707	100	1	100.00	 21.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
5672	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
5674	382.77	  9.72	210.00	-50.00	1.043874	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5676	 50.82	 16.11	 40.00	-10.00	1.025082	100	1	200.00	 33.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
5679	  4.80	 -0.12	 10.00	-10.00	0.996318	100	1	100.00	  3.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
5681	 62.50	 10.73	 20.00	  0.00	1.000057	100	1	200.00	 41.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
5695	 62.61	 24.83	 60.00	-20.00	1.034646	100	1	200.00	 41.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
5697	  8.06	  0.42	 10.00	-10.00	1.002466	100	1	100.00	  5.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5702	  6.32	 -0.32	 10.00	-10.00	1.027418	100	1	100.00	  4.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
5704	359.93	 62.09	210.00	-50.00	1.053462	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5705	359.94	 62.42	210.00	-50.00	1.053459	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5706	246.54	 77.85	210.00	-50.00	1.056281	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5707	246.54	 77.85	210.00	-50.00	1.056281	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5708	227.21	 72.60	210.00	-50.00	1.063449	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5714	362.55	145.90	210.00	-50.00	1.041293	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5715	 38.18	 10.06	 30.00	-10.00	1.019539	100	1	100.00	 25.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5716	 27.62	  3.89	 30.00	-20.00	1.006233	100	1	100.00	 18.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
5718	214.01	124.90	160.00	-40.00	1.043748	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5723	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
5728	 97.89	 27.09	 60.00	-20.00	1.044132	100	1	200.00	 65.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5729	 97.89	 27.09	 60.00	-20.00	1.044132	100	1	200.00	 65.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5730	 97.89	 27.09	 60.00	-20.00	1.044132	100	1	200.00	 65.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5731	 97.89	 27.09	 60.00	-20.00	1.044132	100	1	200.00	 65.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5732	 87.90	 19.61	 60.00	-20.00	1.034671	100	1	200.00	 58.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
5739	 35.02	  1.75	 30.00	-10.00	1.038438	100	1	100.00	 23.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
5741	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
5742	209.95	 44.18	130.00	-20.00	0.973258	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5746	 32.37	  5.79	 20.00	-10.00	1.037284	100	1	100.00	 21.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
5750	 52.06	  9.48	 40.00	-10.00	1.028771	100	1	200.00	 34.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5751	 47.57	  7.97	 40.00	-10.00	1.022435	100	1	100.00	 31.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
5761	 34.96	 12.97	 30.00	-10.00	1.054937	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
5764	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
5765	 37.29	  8.19	 30.00	-10.00	1.030566	100	1	100.00	 24.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
5769	 53.07	  7.74	 40.00	-10.00	1.025333	100	1	200.00	 35.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
5770	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
5771	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
5772	 53.07	  7.74	 40.00	-10.00	1.025333	100	1	200.00	 35.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
5776	351.74	 73.14	210.00	-50.00	1.039438	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5777	351.74	 73.14	210.00	-50.00	1.039438	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5781	351.74	 73.14	210.00	-50.00	1.039438	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5782	351.74	 73.14	210.00	-50.00	1.039438	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5797	235.87	  0.58	210.00	-50.00	1.042461	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5804	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
5805	 31.29	  6.48	 30.00	-10.00	1.024788	100	1	100.00	 20.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
5816	313.39	 68.14	210.00	-50.00	1.035914	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5825	 19.27	 11.16	 30.00	-10.00	1.021452	100	1	100.00	 12.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5826	 15.75	  3.03	 20.00	-10.00	1.013783	100	1	100.00	 10.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
5830	 62.37	 25.07	 60.00	-20.00	1.030828	100	1	200.00	 41.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
5831	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
5832	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
5838	518.28	-15.34	520.00	-120.00	1.032652	100	1	1100.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5842	 29.89	 15.39	 30.00	-10.00	1.024479	100	1	100.00	 19.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
5847	 36.88	 19.22	 30.00	-10.00	1.037296	100	1	100.00	 24.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
5849	 37.80	 19.78	 30.00	-10.00	1.031737	100	1	100.00	 25.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
5850	 99.68	 14.71	 60.00	-20.00	1.035207	100	1	200.00	 66.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
5856	159.80	 43.16	160.00	-40.00	1.056042	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5858	159.80	 43.16	160.00	-40.00	1.056042	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5864	 45.28	 10.84	 40.00	-10.00	1.043738	100	1	100.00	 30.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
5868	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
5880	 81.07	 20.71	 60.00	-20.00	1.021915	100	1	200.00	 54.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
5881	269.27	 88.74	160.00	-40.00	1.035485	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5882	269.15	 67.63	160.00	-40.00	1.052667	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5883	269.15	 67.63	160.00	-40.00	1.052667	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5884	269.15	 67.63	160.00	-40.00	1.052667	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5885	 81.07	 20.71	 60.00	-20.00	1.021915	100	1	200.00	 54.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
5886	 81.07	 20.71	 60.00	-20.00	1.021915	100	1	200.00	 54.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
5887	256.21	 65.38	160.00	-40.00	1.052481	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5889	256.21	 65.38	160.00	-40.00	1.052481	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5896	 56.36	  7.67	 40.00	-10.00	1.024375	100	1	200.00	 37.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
5897	 87.39	 49.11	 60.00	-20.00	1.054462	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5898	 87.39	 49.11	 60.00	-20.00	1.054462	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5900	 87.39	 49.12	 60.00	-20.00	1.054450	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5901	 87.39	 49.12	 60.00	-20.00	1.054450	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5902	 87.39	 49.11	 60.00	-20.00	1.054462	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
5905	130.50	 -4.01	 50.00	-50.00	0.994923	100	1	300.00	 87.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5911	 25.74	  8.25	 30.00	-10.00	1.037214	100	1	100.00	 17.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
5924	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
5928	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
5929	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5930	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5931	 33.37	 14.47	 30.00	-10.00	1.023400	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
5932	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5933	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5934	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
5935	 25.60	  3.90	 30.00	-10.00	1.032840	100	1	100.00	 17.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
5936	 25.60	  3.90	 30.00	-10.00	1.032840	100	1	100.00	 17.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
5961	 33.21	  5.47	 30.00	-10.00	1.022689	100	1	100.00	 22.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
5963	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
5964	135.00	 10.29	 70.00	-20.00	1.008348	100	1	300.00	 90.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5965	175.10	 24.83	110.00	-80.00	0.985995	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5973	 17.82	  3.95	 30.00	-10.00	1.066829	100	1	100.00	 11.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
5977	 29.43	  7.09	 30.00	-10.00	1.028438	100	1	100.00	 19.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
5978	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
5979	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
5982	  5.20	  0.53	 10.00	-10.00	1.031159	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
5984	 32.72	  7.26	 30.00	-10.00	1.016616	100	1	100.00	 21.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
5987	612.07	246.66	520.00	-120.00	1.041616	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5988	612.07	246.66	520.00	-120.00	1.041616	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5989	612.02	218.37	520.00	-120.00	1.039304	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5990	612.02	218.37	520.00	-120.00	1.039304	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
5992	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
5999	 50.34	 15.84	 40.00	-10.00	1.031430	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6002	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6003	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6005	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6006	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6007	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6008	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
6009	  4.50	  0.47	 10.00	-10.00	1.016602	100	1	100.00	  3.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6014	 50.34	 15.84	 40.00	-10.00	1.031430	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6016	 33.19	  5.48	 30.00	-10.00	0.991806	100	1	100.00	 22.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
6017	163.94	189.92	210.00	-50.00	1.050579	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6023	383.05	 40.91	210.00	-50.00	1.045612	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6025	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
6034	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6038	210.00	 16.99	130.00	-60.00	0.981513	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6039	 89.25	 12.95	 60.00	-20.00	1.054609	100	1	200.00	 59.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
6040	 89.25	 12.95	 60.00	-20.00	1.054609	100	1	200.00	 59.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
6048	 82.30	 25.62	 60.00	-20.00	1.055592	100	1	200.00	 54.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6049	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6055	 63.72	 11.02	 40.00	-10.00	1.030356	100	1	200.00	 42.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
6058	424.18	  1.60	260.00	-60.00	1.036943	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6066	393.28	141.99	210.00	-50.00	1.019403	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6068	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
6072	  9.10	 -0.32	 10.00	-10.00	1.004190	100	1	100.00	  6.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
6076	 28.80	  6.92	 30.00	-10.00	1.000808	100	1	100.00	 19.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
6085	550.03	481.13	520.00	-120.00	1.061212	100	1	1200.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6087	 26.81	 10.09	 30.00	-10.00	1.044747	100	1	100.00	 17.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6088	 32.72	  7.26	 30.00	-10.00	1.016616	100	1	100.00	 21.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
6089	 16.74	  3.04	 30.00	-10.00	1.042545	100	1	100.00	 11.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
6090	 30.08	  5.21	 30.00	-10.00	1.030904	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
6091	 30.08	  5.21	 30.00	-10.00	1.030904	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
6092	 38.69	  6.26	 30.00	-10.00	1.032747	100	1	100.00	 25.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
6093	 26.81	 10.09	 30.00	-10.00	1.044747	100	1	100.00	 17.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6096	 37.93	 15.04	 30.00	-10.00	1.022821	100	1	100.00	 25.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
6097	 16.74	  3.04	 30.00	-10.00	1.042545	100	1	100.00	 11.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
6098	 16.74	  3.04	 30.00	-10.00	1.042545	100	1	100.00	 11.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
6103	379.71	199.24	210.00	-50.00	1.082967	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6107	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
6121	 85.28	 21.31	 60.00	-20.00	1.029542	100	1	200.00	 56.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6123	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
6130	  5.00	  0.52	 10.00	-10.00	1.019692	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
6132	 15.00	  4.65	 10.00	  0.00	1.033224	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6135	 17.64	  4.13	 30.00	-10.00	1.031189	100	1	100.00	 11.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
6138	667.17	206.58	520.00	-120.00	1.030727	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6139	667.17	206.58	520.00	-120.00	1.030727	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6140	667.17	206.58	520.00	-120.00	1.030727	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6141	938.69	  9.52	520.00	-120.00	1.028568	100	1	1900.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6155	 31.30	  3.62	 20.00	-10.00	1.018029	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6156	 31.47	  4.94	 30.00	-10.00	1.024861	100	1	100.00	 20.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
6161	 64.84	  8.42	 60.00	-20.00	1.035942	100	1	200.00	 43.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
6162	 64.84	  8.42	 60.00	-20.00	1.035942	100	1	200.00	 43.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
6163	  4.37	  0.22	 10.00	-10.00	1.024003	100	1	100.00	  2.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
6167	 20.75	  4.27	 20.00	-10.00	1.024289	100	1	100.00	 13.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
6171	 12.30	  0.28	 10.00	-10.00	1.011745	100	1	100.00	  8.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
6192	 17.55	  5.77	 10.00	  0.00	1.031157	100	1	100.00	 11.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
6193	254.08	105.54	160.00	-40.00	1.025991	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6194	254.08	105.54	160.00	-40.00	1.025991	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6195	 25.41	 10.98	 30.00	-10.00	1.019411	100	1	100.00	 16.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
6199	 27.90	  5.62	 10.00	  0.00	1.021456	100	1	100.00	 18.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
6200	  7.70	  0.04	 10.00	-10.00	0.981490	100	1	100.00	  5.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
6201	685.04	205.80	520.00	-120.00	1.048523	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6202	685.04	205.80	520.00	-120.00	1.048523	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6203	685.05	215.92	520.00	-120.00	1.050193	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6204	685.05	215.92	520.00	-120.00	1.050193	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6208	685.90	149.42	520.00	-120.00	1.062519	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6210	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
6212	179.95	-207.96	100000.00	-100000.00	1.021013	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6213	 41.19	 12.09	 40.00	-10.00	1.029044	100	1	100.00	 27.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
6215	 67.23	 14.17	 40.00	-10.00	1.023729	100	1	200.00	 44.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
6218	 41.19	 12.09	 40.00	-10.00	1.029044	100	1	100.00	 27.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
6219	 33.39	 17.82	 40.00	-10.00	1.025649	100	1	100.00	 22.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
6220	 67.23	 14.30	 40.00	-10.00	1.023566	100	1	200.00	 44.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
6225	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6226	350.16	118.40	210.00	-50.00	1.062007	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6227	364.79	160.47	210.00	-50.00	1.050331	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6254	626.68	236.63	520.00	-120.00	1.051727	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6262	243.32	 23.39	210.00	-50.00	1.055881	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6272	 -0.15	  1.91	 10.00	-10.00	1.003919	100	1	100.00	 -0.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
6276	284.39	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6277	284.40	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6278	 31.29	  6.48	 30.00	-10.00	1.024788	100	1	100.00	 20.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6279	284.39	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6280	257.89	 39.70	210.00	-50.00	1.022087	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6291	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
6296	 49.83	  6.62	 60.00	-20.00	1.007268	100	1	100.00	 33.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
6298	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
6299	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
6305	100.00	 41.35	 90.00	-50.00	1.090507	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6314	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6317	312.49	 55.02	210.00	-50.00	1.033042	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6325	 22.09	 10.91	 30.00	-10.00	1.043067	100	1	100.00	 14.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6326	 22.09	 10.91	 30.00	-10.00	1.043067	100	1	100.00	 14.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6327	 22.09	 10.91	 30.00	-10.00	1.043067	100	1	100.00	 14.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6328	 22.09	 10.91	 30.00	-10.00	1.043067	100	1	100.00	 14.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6329	 22.09	 10.91	 30.00	-10.00	1.043067	100	1	100.00	 14.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6331	 99.68	 14.71	 60.00	-20.00	1.035207	100	1	200.00	 66.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6335	 34.04	  7.33	 40.00	-10.00	1.031942	100	1	100.00	 22.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
6336	 34.04	  7.33	 40.00	-10.00	1.031942	100	1	100.00	 22.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
6337	 34.04	  7.33	 40.00	-10.00	1.031942	100	1	100.00	 22.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
6341	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6346	 29.89	 15.39	 30.00	-10.00	1.024479	100	1	100.00	 19.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
6347	  0.02	 -0.09	 10.00	-10.00	1.024090	100	1	100.00	  0.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
6351	289.73	138.75	160.00	-40.00	1.055778	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6352	289.73	138.75	160.00	-40.00	1.055778	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6353	201.27	 91.44	160.00	-40.00	1.070329	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6354	201.27	 91.44	160.00	-40.00	1.070329	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6357	206.08	 85.48	160.00	-40.00	1.048705	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6358	206.08	 85.48	160.00	-40.00	1.048705	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6359	 18.32	 -0.94	 10.00	-10.00	0.995077	100	1	100.00	 12.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
6360	215.66	145.16	160.00	-40.00	1.043227	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6361	201.27	 91.44	160.00	-40.00	1.070329	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6363	 56.36	  7.67	 40.00	-10.00	1.024375	100	1	200.00	 37.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
6368	617.47	 92.14	520.00	-120.00	1.032321	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6369	267.35	 24.57	160.00	-40.00	1.014698	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6370	267.35	 24.57	160.00	-40.00	1.014698	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6371	267.35	 24.57	160.00	-40.00	1.014698	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6372	267.35	 24.57	160.00	-40.00	1.014698	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6383	 37.00	  0.77	 30.00	-30.00	1.003111	100	1	100.00	 24.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6391	 82.60	  2.11	 60.00	-20.00	1.024210	100	1	200.00	 55.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
6398	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
6401	 34.22	 10.13	 30.00	-10.00	1.052205	100	1	100.00	 22.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
6402	 34.22	 10.13	 30.00	-10.00	1.052231	100	1	100.00	 22.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
6404	 34.22	 10.13	 30.00	-10.00	1.052205	100	1	100.00	 22.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
6405	 35.55	 14.31	 30.00	-10.00	1.047514	100	1	100.00	 23.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
6406	242.59	  1.87	210.00	-50.00	1.040945	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6407	 34.22	 10.13	 30.00	-10.00	1.052231	100	1	100.00	 22.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
6408	 35.55	 14.31	 30.00	-10.00	1.047514	100	1	100.00	 23.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
6409	359.06	 76.92	210.00	-50.00	1.054213	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6417	320.20	176.92	210.00	-50.00	1.054686	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6418	320.20	176.92	210.00	-50.00	1.054686	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6420	 46.29	  9.49	 60.00	-20.00	0.994392	100	1	100.00	 30.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6421	 44.03	  4.68	 60.00	-20.00	0.994839	100	1	100.00	 29.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
6422	320.20	176.92	210.00	-50.00	1.054686	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6429	 13.29	 -1.25	 10.00	-10.00	1.021473	100	1	100.00	  8.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6431	 21.00	  3.83	 20.00	-10.00	1.021729	100	1	100.00	 14.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6436	381.80	 21.67	210.00	-50.00	1.063714	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6440	 15.84	  6.64	 30.00	-10.00	1.000784	100	1	100.00	 10.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6451	 25.45	  8.23	 30.00	-10.00	1.004119	100	1	100.00	 16.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
6452	 25.39	  2.92	 30.00	-10.00	1.004063	100	1	100.00	 16.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
6454	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
6455	 40.16	  6.22	 30.00	-10.00	1.012552	100	1	100.00	 26.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
6456	 40.16	  6.22	 30.00	-10.00	1.012552	100	1	100.00	 26.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
6465	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
6471	 57.67	 14.65	 40.00	-10.00	1.028916	100	1	200.00	 38.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6476	260.62	111.59	210.00	-50.00	1.031498	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6477	 20.63	  6.57	 30.00	-10.00	1.022447	100	1	100.00	 13.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
6487	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
6491	138.80	 17.14	110.00	-30.00	1.045540	100	1	300.00	 92.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
6498	 60.07	 -4.22	 60.00	-20.00	1.016868	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
6500	277.81	 77.81	210.00	-50.00	1.034935	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6507	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6527	204.00	 41.74	150.00	-60.00	1.035162	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6539	 16.79	  7.28	 30.00	-10.00	1.042166	100	1	100.00	 11.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
6541	 39.88	 15.15	 30.00	-10.00	1.024267	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
6542	 39.88	 15.15	 30.00	-10.00	1.024267	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
6543	 39.88	 15.15	 30.00	-10.00	1.024267	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
6544	 93.64	  6.04	 60.00	-20.00	1.023818	100	1	200.00	 62.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
6545	 24.99	 21.34	 30.00	-10.00	1.019094	100	1	100.00	 16.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
6547	 93.64	  6.04	 60.00	-20.00	1.023818	100	1	200.00	 62.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
6548	 93.64	  6.04	 60.00	-20.00	1.023818	100	1	200.00	 62.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
6557	 47.94	  3.29	 40.00	-10.00	1.023603	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
6563	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6566	 34.65	  5.41	 30.00	-10.00	1.014865	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
6567	 34.65	  5.41	 30.00	-10.00	1.014865	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
6584	154.50	-14.56	 80.00	-70.00	0.956299	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6585	114.00	  6.43	 70.00	-50.00	0.989649	100	1	300.00	 76.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6593	 38.27	  1.62	 30.00	-10.00	1.047126	100	1	100.00	 25.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
6601	192.55	  1.87	160.00	-40.00	1.012099	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6602	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
6606	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6607	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6608	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6609	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6610	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6611	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6612	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
6616	138.80	 -5.30	110.00	-30.00	1.029779	100	1	300.00	 92.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
6620	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6621	 23.65	 10.04	 30.00	-10.00	1.059543	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
6622	 52.64	  8.15	 30.00	-10.00	1.030338	100	1	200.00	 35.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
6623	 30.67	 11.20	 30.00	-10.00	1.040509	100	1	100.00	 20.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6624	 30.67	 11.20	 30.00	-10.00	1.040509	100	1	100.00	 20.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6628	301.72	 83.89	210.00	-50.00	1.041212	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6630	 30.67	 11.20	 30.00	-10.00	1.040509	100	1	100.00	 20.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6631	 38.52	  8.15	 30.00	-10.00	1.046590	100	1	100.00	 25.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
6639	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
6640	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
6641	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
6642	 23.85	  6.18	 40.00	-10.00	1.031885	100	1	100.00	 15.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
6649	  8.20	 -2.56	 10.00	-10.00	0.955439	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
6650	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
6651	 74.78	 41.98	 60.00	-20.00	1.049140	100	1	200.00	 49.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6654	 45.28	 10.84	 40.00	-10.00	1.043738	100	1	100.00	 30.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
6663	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
6667	203.46	 82.67	210.00	-50.00	1.034595	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6670	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
6680	 55.25	  2.21	 40.00	-40.00	0.994234	100	1	200.00	 36.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
6686	 25.44	 -2.35	 20.00	-20.00	0.995022	100	1	100.00	 16.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
6689	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
6690	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
6691	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
6693	 50.34	  9.17	 40.00	-10.00	1.034532	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6697	 50.34	  9.17	 40.00	-10.00	1.034532	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6709	 16.12	  0.49	 10.00	-10.00	1.021634	100	1	100.00	 10.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
6713	 57.54	 22.74	 40.00	-10.00	1.022626	100	1	200.00	 38.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
6717	  2.00	 -0.00	 10.00	-10.00	0.996757	100	1	100.00	  1.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
6719	 68.89	  5.63	 60.00	-20.00	1.028667	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
6721	 68.89	  5.63	 60.00	-20.00	1.028667	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
6726	 32.05	  4.77	 20.00	-10.00	1.016479	100	1	100.00	 21.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
6729	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6731	 22.46	 14.75	 30.00	-10.00	1.043942	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
6734	245.73	  1.48	160.00	-40.00	1.005341	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6747	169.60	 14.07	130.00	-80.00	1.016595	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6749	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
6754	214.60	 55.92	210.00	-50.00	1.073284	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6757	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6758	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6759	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6760	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6761	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6762	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6763	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6764	 86.60	 49.99	 60.00	-20.00	1.041274	100	1	200.00	 57.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6765	 95.35	 51.27	 60.00	-20.00	1.042697	100	1	200.00	 63.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
6769	 21.03	  9.77	 30.00	-10.00	1.034441	100	1	100.00	 14.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
6773	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
6774	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
6780	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6784	  8.40	  0.33	 10.00	-10.00	1.014368	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
6785	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
6789	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
6792	 23.13	  4.04	 30.00	-10.00	1.024356	100	1	100.00	 15.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
6793	 23.13	  4.04	 30.00	-10.00	1.024356	100	1	100.00	 15.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
6794	 21.19	  8.66	 30.00	-10.00	1.017963	100	1	100.00	 14.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
6795	 21.19	  8.66	 30.00	-10.00	1.017963	100	1	100.00	 14.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
6797	 34.86	  9.16	 30.00	-10.00	1.014343	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
6798	 34.86	  9.16	 30.00	-10.00	1.014343	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
6799	 35.01	  1.48	 30.00	-10.00	1.032132	100	1	100.00	 23.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
6801	 20.77	  8.67	 30.00	-10.00	1.040566	100	1	100.00	 13.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6802	 20.77	  8.67	 30.00	-10.00	1.040566	100	1	100.00	 13.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6806	 41.79	  9.53	 40.00	-10.00	1.021328	100	1	100.00	 27.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6807	 41.79	  9.53	 40.00	-10.00	1.021328	100	1	100.00	 27.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6808	 41.79	  9.53	 40.00	-10.00	1.021328	100	1	100.00	 27.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6814	 41.79	  9.53	 40.00	-10.00	1.021328	100	1	100.00	 27.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6815	 41.79	  9.53	 40.00	-10.00	1.021328	100	1	100.00	 27.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
6820	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6822	210.00	 37.99	140.00	-20.00	0.991398	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6836	240.60	 61.27	100.00	-30.00	0.990475	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6842	 21.03	  9.75	 30.00	-10.00	1.034464	100	1	100.00	 14.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
6846	 23.50	  5.12	 30.00	-10.00	1.029146	100	1	100.00	 15.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6847	 25.08	  6.95	 30.00	-10.00	1.024018	100	1	100.00	 16.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
6861	 16.28	  8.50	 30.00	-10.00	1.027518	100	1	100.00	 10.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
6862	 86.61	 21.70	 60.00	-20.00	1.039025	100	1	200.00	 57.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
6864	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
6865	 24.84	 13.51	 30.00	-10.00	1.036049	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
6870	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
6871	157.50	-11.97	 80.00	-80.00	0.984599	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6875	 95.01	 14.99	 60.00	-20.00	1.024647	100	1	200.00	 63.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
6876	 95.01	 14.99	 60.00	-20.00	1.024647	100	1	200.00	 63.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
6877	 95.01	 14.99	 60.00	-20.00	1.024647	100	1	200.00	 63.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
6879	863.43	303.77	520.00	-120.00	1.066491	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6880	863.43	305.56	520.00	-120.00	1.066564	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6885	 82.46	 55.28	 60.00	-20.00	1.127948	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
6886	 55.94	 27.58	 40.00	-10.00	1.023096	100	1	200.00	 37.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
6903	236.37	  0.58	210.00	-50.00	1.042446	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6909	329.87	 46.94	210.00	-50.00	1.023155	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6910	329.87	 46.94	210.00	-50.00	1.023155	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6912	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
6918	226.17	144.77	210.00	-50.00	1.073133	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6930	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
6931	 84.12	 16.88	 60.00	-20.00	1.028641	100	1	200.00	 56.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
6939	 10.50	 -0.35	 10.00	-10.00	0.994858	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6942	  5.20	  0.51	 10.00	-10.00	1.017532	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
6944	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
6948	 23.60	 10.13	 30.00	-10.00	1.031397	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
6952	  8.20	 -2.56	 10.00	-10.00	0.955439	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
6963	 37.55	  7.20	 30.00	-10.00	1.029893	100	1	100.00	 25.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
6967	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
6969	 38.42	 21.93	 30.00	-10.00	1.054031	100	1	100.00	 25.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
6976	 31.20	  5.73	 30.00	-10.00	1.050684	100	1	100.00	 20.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
6985	 77.81	 13.09	 60.00	-20.00	1.029991	100	1	200.00	 51.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6987	 77.81	 13.09	 60.00	-20.00	1.029991	100	1	200.00	 51.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6990	 24.65	 14.16	 30.00	-10.00	1.027131	100	1	100.00	 16.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
6992	 32.20	  7.05	 30.00	-10.00	1.034688	100	1	100.00	 21.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
6994	  5.80	 -0.78	 10.00	-10.00	1.003942	100	1	100.00	  3.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
6996	223.39	-18.71	160.00	-40.00	1.018200	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
6998	 83.78	 15.02	 60.00	-20.00	1.033534	100	1	200.00	 55.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
7005	381.40	117.77	210.00	-50.00	1.040620	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7009	 15.19	  3.20	 20.00	-10.00	1.023432	100	1	100.00	 10.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
7020	 78.71	 19.55	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
7028	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7031	 24.28	  7.01	 30.00	-10.00	1.012542	100	1	100.00	 16.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
7045	273.28	112.89	210.00	-50.00	1.041985	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7052	 23.20	 -0.19	 20.00	-20.00	0.996930	100	1	100.00	 15.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
7055	 88.45	 51.85	 60.00	-20.00	1.046478	100	1	200.00	 58.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7056	 31.96	 10.69	 30.00	-10.00	1.028102	100	1	100.00	 21.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
7057	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7063	617.75	183.04	520.00	-120.00	1.058676	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7064	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
7066	  6.52	 -0.06	 10.00	-10.00	0.994601	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7068	 16.10	  3.37	 20.00	-10.00	1.026372	100	1	100.00	 10.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
7070	  4.56	  0.30	 10.00	-10.00	1.002967	100	1	100.00	  3.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
7071	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7072	258.95	 65.97	210.00	-50.00	1.036699	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7073	179.12	 14.03	160.00	-40.00	1.034768	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7075	 24.89	  5.96	 30.00	-10.00	1.042846	100	1	100.00	 16.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
7079	 54.05	 11.46	 40.00	-10.00	1.024254	100	1	200.00	 36.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7080	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7081	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7082	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7083	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7084	 23.96	  4.79	 30.00	-10.00	1.007614	100	1	100.00	 15.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7085	 23.66	  2.76	 30.00	-10.00	1.020703	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7087	 23.96	  4.79	 30.00	-10.00	1.007614	100	1	100.00	 15.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7105	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
7110	 91.41	 18.38	 60.00	-20.00	1.020566	100	1	200.00	 60.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
7111	177.84	-23.15	160.00	-40.00	0.995435	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7113	224.13	 67.46	160.00	-40.00	1.034235	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7114	 48.11	  1.87	 30.00	-20.00	1.014725	100	1	100.00	 32.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7115	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7116	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
7122	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7133	 45.54	  5.69	 40.00	-10.00	1.044129	100	1	100.00	 30.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
7137	172.98	103.13	160.00	-40.00	1.062747	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7139	 17.80	 10.21	 30.00	-10.00	1.034631	100	1	100.00	 11.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
7142	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
7143	  8.74	  0.02	 10.00	-10.00	1.017775	100	1	100.00	  5.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7146	 44.90	 -0.09	 60.00	-20.00	1.017024	100	1	100.00	 29.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
7148	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7149	 85.00	-13.61	 60.00	-60.00	0.969146	100	1	200.00	 56.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7156	 38.18	 10.06	 30.00	-10.00	1.019539	100	1	100.00	 25.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
7159	 13.00	 -2.26	 10.00	-10.00	0.989224	100	1	100.00	  8.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7163	 32.25	  9.28	 40.00	-10.00	1.025208	100	1	100.00	 21.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7164	 34.96	 12.97	 30.00	-10.00	1.054937	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
7168	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
7170	112.00	 -3.86	 80.00	-60.00	0.989707	100	1	300.00	 74.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7173	 88.32	 56.36	 60.00	-20.00	1.127961	100	1	200.00	 58.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
7178	 30.24	  6.83	 30.00	-10.00	1.037281	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
7179	 95.28	 12.14	 50.00	-20.00	1.004576	100	1	200.00	 63.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
7183	 47.36	  7.24	 40.00	-10.00	1.026147	100	1	100.00	 31.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
7186	  6.38	 -0.43	 10.00	-10.00	0.962211	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
7200	 47.36	  7.24	 40.00	-10.00	1.026147	100	1	100.00	 31.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
7213	 12.60	  0.36	 10.00	-10.00	1.014795	100	1	100.00	  8.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
7228	 32.43	 17.87	 30.00	-10.00	1.053647	100	1	100.00	 21.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
7233	209.96	 80.03	160.00	-40.00	1.038999	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7236	 23.91	  3.61	 30.00	-10.00	1.007821	100	1	100.00	 15.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
7240	 35.29	 10.61	 30.00	-10.00	1.043764	100	1	100.00	 23.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7242	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
7243	  6.38	 -2.20	 10.00	-10.00	0.958146	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
7249	 28.48	  6.95	 30.00	-10.00	1.005915	100	1	100.00	 18.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
7250	 19.82	  3.12	 20.00	-10.00	1.020233	100	1	100.00	 13.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
7252	601.87	179.70	520.00	-120.00	1.037622	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7257	 25.00	  4.20	 20.00	-10.00	1.031610	100	1	100.00	 16.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7261	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7262	100.89	 15.27	 60.00	-20.00	0.991024	100	1	300.00	 67.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
7267	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7282	  6.96	  1.26	 10.00	-10.00	1.041421	100	1	100.00	  4.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
7289	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
7291	 24.37	  4.50	 30.00	-10.00	1.005710	100	1	100.00	 16.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
7297	 77.25	 12.22	 60.00	-20.00	1.034048	100	1	200.00	 51.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7304	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7317	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
7327	158.90	 39.46	100.00	-30.00	1.020032	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7329	 38.00	 -2.61	 20.00	-20.00	0.992436	100	1	100.00	 25.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
7333	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
7334	218.81	 74.10	210.00	-50.00	1.033239	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7338	311.43	  2.71	210.00	-50.00	0.999789	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7340	159.80	 16.39	100.00	-50.00	0.938623	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7342	 20.94	  5.59	 30.00	-10.00	1.044097	100	1	100.00	 13.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
7345	  3.70	  0.68	 10.00	-10.00	1.030841	100	1	100.00	  2.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
7346	 36.60	  6.27	 30.00	-10.00	1.027328	100	1	100.00	 24.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
7349	 35.22	  5.06	 30.00	-10.00	1.040292	100	1	100.00	 23.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
7350	 35.22	  5.06	 30.00	-10.00	1.040292	100	1	100.00	 23.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
7351	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
7352	 37.55	  7.20	 30.00	-10.00	1.029893	100	1	100.00	 25.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7354	677.41	 27.58	520.00	-120.00	1.024274	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7356	 35.02	  1.75	 30.00	-10.00	1.038438	100	1	100.00	 23.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7365	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
7369	 32.75	  4.43	 30.00	-10.00	1.005303	100	1	100.00	 21.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7370	 33.64	  5.18	 30.00	-10.00	1.007216	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
7371	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
7372	 33.64	  5.18	 30.00	-10.00	1.007216	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
7374	 32.75	  4.43	 30.00	-10.00	1.005303	100	1	100.00	 21.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7375	 32.75	  4.43	 30.00	-10.00	1.005303	100	1	100.00	 21.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7376	 32.75	  4.43	 30.00	-10.00	1.005303	100	1	100.00	 21.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7377	 29.93	  6.22	 40.00	-10.00	1.001397	100	1	100.00	 19.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
7378	 30.28	  3.94	 30.00	-10.00	1.004934	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
7379	 30.28	  3.94	 30.00	-10.00	1.004934	100	1	100.00	 20.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
7381	168.75	 16.36	140.00	-130.00	0.976475	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7386	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
7388	475.26	-51.20	520.00	-120.00	1.038881	100	1	1000.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7391	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
7392	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
7416	 18.40	 -1.01	 20.00	-20.00	1.003342	100	1	100.00	 12.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
7426	279.66	 54.13	210.00	-50.00	1.030874	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7428	 38.56	  8.03	 30.00	-10.00	1.049495	100	1	100.00	 25.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
7430	 25.60	 -1.25	 20.00	-20.00	0.991002	100	1	100.00	 17.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7447	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
7449	240.60	 61.27	100.00	-30.00	0.990475	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7452	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7470	841.60	252.59	520.00	-120.00	1.060213	100	1	1700.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7473	 23.50	  6.96	 20.00	-10.00	1.015521	100	1	100.00	 15.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7474	 34.17	 11.11	 30.00	-10.00	1.015682	100	1	100.00	 22.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
7475	 35.29	 10.61	 30.00	-10.00	1.043764	100	1	100.00	 23.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7476	262.40	 19.68	160.00	-40.00	1.015161	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7477	262.40	 19.68	160.00	-40.00	1.015161	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7487	 45.00	  9.88	 20.00	  0.00	1.031445	100	1	100.00	 30.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7489	261.40	 37.15	100.00	-30.00	0.969605	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7490	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
7498	 78.62	  8.98	 60.00	-20.00	1.056333	100	1	200.00	 52.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
7499	 97.57	 36.99	 60.00	-20.00	1.074058	100	1	200.00	 65.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
7501	 25.54	  8.34	 30.00	-10.00	1.050494	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7502	 18.52	 11.72	 30.00	-10.00	1.044704	100	1	100.00	 12.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7504	 18.52	 11.72	 30.00	-10.00	1.044704	100	1	100.00	 12.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7505	 18.76	  6.31	 30.00	-10.00	1.033648	100	1	100.00	 12.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
7507	 25.54	  8.34	 30.00	-10.00	1.050494	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7508	 27.56	 15.15	 30.00	-10.00	1.036203	100	1	100.00	 18.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
7511	164.92	  6.67	160.00	-40.00	1.016367	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7512	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
7513	 20.93	  2.50	 30.00	-10.00	1.050204	100	1	100.00	 13.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
7523	 88.45	 51.85	 60.00	-20.00	1.046478	100	1	200.00	 58.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7524	 88.45	 51.85	 60.00	-20.00	1.046478	100	1	200.00	 58.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7526	 88.45	 51.85	 60.00	-20.00	1.046478	100	1	200.00	 58.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7528	 88.45	 51.85	 60.00	-20.00	1.046478	100	1	200.00	 58.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7531	279.13	130.91	210.00	-50.00	1.048637	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7535	138.80	 17.14	110.00	-30.00	1.045540	100	1	300.00	 92.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7539	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
7540	 37.03	  8.40	 30.00	-10.00	1.016705	100	1	100.00	 24.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
7544	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
7547	 20.37	  8.85	 30.00	-10.00	1.045375	100	1	100.00	 13.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
7551	 98.62	 18.17	 60.00	-20.00	1.044493	100	1	200.00	 65.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
7556	 94.50	  8.92	 50.00	-40.00	0.979015	100	1	200.00	 63.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7557	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
7558	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
7559	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
7560	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
7561	 89.66	 46.76	 60.00	-20.00	1.050891	100	1	200.00	 59.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
7562	 22.13	  3.21	 30.00	-10.00	1.026207	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
7563	 22.13	  3.21	 30.00	-10.00	1.026207	100	1	100.00	 14.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
7564	 17.96	  1.67	 30.00	-10.00	1.048808	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
7568	 31.00	  0.14	 20.00	-20.00	1.000449	100	1	100.00	 20.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7577	 17.60	  0.07	 20.00	-20.00	0.977562	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
7585	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
7593	172.20	 56.31	100.00	-30.00	0.999494	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7598	 77.03	  9.29	 60.00	-20.00	1.039863	100	1	200.00	 51.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7599	 92.10	 33.68	 60.00	-20.00	1.056697	100	1	200.00	 61.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
7600	 50.34	  9.17	 40.00	-10.00	1.034532	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
7613	 20.21	  8.41	 30.00	-10.00	1.012556	100	1	100.00	 13.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
7625	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
7628	 87.95	 47.73	 60.00	-20.00	1.052257	100	1	200.00	 58.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
7634	 25.22	  5.17	 30.00	-10.00	1.046160	100	1	100.00	 16.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7636	 32.57	  6.62	 30.00	-10.00	1.059142	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
7637	 32.57	  6.62	 30.00	-10.00	1.059142	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
7639	  7.32	  2.26	 10.00	-10.00	1.005118	100	1	100.00	  4.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
7640	-1344.40	409.68	100000.00	-100000.00	1.020355	100	1	100.00	-1792.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7641	 36.80	 -2.54	 30.00	-30.00	0.983790	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7643	138.80	 -2.57	110.00	-30.00	0.989847	100	1	300.00	 92.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
7645	279.66	 54.10	210.00	-50.00	1.030879	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7648	279.66	 54.10	210.00	-50.00	1.030879	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7649	279.66	 54.10	210.00	-50.00	1.030879	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7654	204.59	110.18	210.00	-50.00	1.065374	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7662	240.60	 61.33	100.00	-30.00	0.990464	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7667	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
7668	 31.30	 -0.77	 30.00	-10.00	1.018739	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
7670	 81.04	 47.11	 60.00	-20.00	1.043163	100	1	200.00	 54.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7671	 81.04	 47.11	 60.00	-20.00	1.043163	100	1	200.00	 54.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7672	 81.04	 47.11	 60.00	-20.00	1.043163	100	1	200.00	 54.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
7674	293.92	111.78	210.00	-50.00	1.039038	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7675	 72.73	 50.32	 60.00	-20.00	1.038621	100	1	200.00	 48.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
7676	 72.73	 50.32	 60.00	-20.00	1.038621	100	1	200.00	 48.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
7677	 21.50	  5.52	 10.00	  0.00	1.012381	100	1	100.00	 14.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
7681	167.40	 -8.63	 90.00	-70.00	0.948759	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7689	 37.29	  8.19	 30.00	-10.00	1.030566	100	1	100.00	 24.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
7700	 23.90	  3.61	 30.00	-10.00	1.007844	100	1	100.00	 15.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
7705	 27.37	  1.37	 30.00	-20.00	1.005763	100	1	100.00	 18.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
7707	 51.50	 -7.54	 30.00	-30.00	0.954584	100	1	200.00	 34.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
7712	 20.79	  7.32	 30.00	-10.00	1.033848	100	1	100.00	 13.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
7716	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
7717	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
7719	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
7721	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
7722	 79.80	 19.80	 60.00	-20.00	1.028060	100	1	200.00	 53.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
7731	  0.83	 -0.07	 10.00	-10.00	1.015733	100	1	100.00	  0.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
7732	 19.93	  2.39	 30.00	-10.00	1.050328	100	1	100.00	 13.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
7734	 31.60	 11.60	 30.00	-10.00	1.040430	100	1	100.00	 21.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7736	362.93	192.92	210.00	-50.00	1.064843	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7740	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7742	 30.00	  5.12	 10.00	  0.00	1.022262	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7743	159.80	 33.64	 90.00	-40.00	0.993125	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7750	159.80	 20.91	100.00	-40.00	1.008982	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7751	135.00	 10.29	 70.00	-20.00	1.008348	100	1	300.00	 90.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7754	 88.85	 23.49	 60.00	-20.00	1.032344	100	1	200.00	 59.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
7768	  9.00	  0.68	 10.00	-10.00	1.011648	100	1	100.00	  6.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7776	617.47	 92.14	520.00	-120.00	1.032321	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7777	 17.50	  5.36	 20.00	-10.00	1.009853	100	1	100.00	 11.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
7784	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7808	224.46	 15.93	210.00	-50.00	1.031165	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7812	 25.75	  4.04	 30.00	-10.00	1.026025	100	1	100.00	 17.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
7814	212.35	111.47	160.00	-40.00	1.064355	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7825	 20.25	  1.86	 20.00	-10.00	1.027844	100	1	100.00	 13.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
7833	262.90	 48.53	160.00	-40.00	1.027461	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7841	 25.27	  3.21	 30.00	-10.00	1.006944	100	1	100.00	 16.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
7842	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
7844	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
7846	 46.38	 17.23	 40.00	-10.00	1.048358	100	1	100.00	 30.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
7847	 40.23	  5.24	 30.00	-10.00	1.006137	100	1	100.00	 26.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
7848	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
7849	269.64	 16.27	210.00	-50.00	1.041549	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7851	 33.61	  7.79	 30.00	-10.00	1.005097	100	1	100.00	 22.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
7857	  8.40	  0.33	 10.00	-10.00	1.014368	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
7858	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
7859	 24.84	  4.52	 30.00	-10.00	1.022099	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
7875	 38.16	  4.12	 30.00	-10.00	1.055337	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
7877	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7890	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7899	 31.98	 14.60	 30.00	-10.00	1.034118	100	1	100.00	 21.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
7901	 39.83	 14.70	 30.00	-10.00	1.037128	100	1	100.00	 26.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
7902	 39.83	 14.70	 30.00	-10.00	1.037128	100	1	100.00	 26.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
7903	 26.60	 10.01	 30.00	-10.00	1.016718	100	1	100.00	 17.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
7904	 26.60	 10.01	 30.00	-10.00	1.016718	100	1	100.00	 17.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
7905	 24.89	  5.96	 30.00	-10.00	1.042846	100	1	100.00	 16.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
7908	 26.60	 10.01	 30.00	-10.00	1.016718	100	1	100.00	 17.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
7918	  6.52	 -0.06	 10.00	-10.00	0.994601	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
7921	 14.00	  3.19	 20.00	-10.00	1.023478	100	1	100.00	  9.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
7925	266.84	 38.78	210.00	-50.00	1.032265	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7929	321.29	105.87	210.00	-50.00	1.034412	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7930	366.21	205.07	210.00	-50.00	1.129641	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7931	 27.81	  6.76	 30.00	-10.00	1.026444	100	1	100.00	 18.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
7932	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
7933	 33.19	  5.48	 30.00	-10.00	0.991806	100	1	100.00	 22.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
7939	 28.83	  4.62	 30.00	-10.00	1.019144	100	1	100.00	 19.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
7943	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
7946	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
7949	 30.00	  2.24	 30.00	-20.00	1.025420	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
7951	 39.96	  4.13	 30.00	-10.00	0.987171	100	1	100.00	 26.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
7962	  3.02	  0.33	 10.00	-10.00	1.030130	100	1	100.00	  2.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
7965	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
7966	 87.88	 32.08	 60.00	-20.00	1.042865	100	1	200.00	 58.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
7967	 45.28	 10.84	 40.00	-10.00	1.043738	100	1	100.00	 30.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
7970	 80.40	 12.89	 60.00	-20.00	1.045647	100	1	200.00	 53.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
7976	 30.24	  9.06	 30.00	-10.00	1.012031	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
7979	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7981	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7988	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7989	 53.72	 11.91	 40.00	-10.00	1.035023	100	1	200.00	 35.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
7992	 34.60	  7.46	 30.00	-10.00	1.041485	100	1	100.00	 23.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7993	 34.60	  7.46	 30.00	-10.00	1.041485	100	1	100.00	 23.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
7995	 24.22	  5.78	 30.00	-10.00	1.029709	100	1	100.00	 16.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
7998	  3.40	 -0.83	 10.00	-10.00	0.986500	100	1	100.00	  2.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
8000	 24.22	  5.78	 30.00	-10.00	1.029709	100	1	100.00	 16.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
8001	 24.22	  5.78	 30.00	-10.00	1.029709	100	1	100.00	 16.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
8010	 18.50	  0.50	 10.00	-10.00	0.981441	100	1	100.00	 12.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8017	 87.95	 47.73	 60.00	-20.00	1.052257	100	1	200.00	 58.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
8021	 87.95	 47.73	 60.00	-20.00	1.052257	100	1	200.00	 58.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
8022	 87.95	 47.73	 60.00	-20.00	1.052257	100	1	200.00	 58.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
8023	 43.60	  4.09	 30.00	-30.00	0.959500	100	1	100.00	 29.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8033	 75.60	 -2.95	 50.00	-40.00	1.010732	100	1	200.00	 50.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
8039	 18.13	  3.85	 30.00	-10.00	1.016716	100	1	100.00	 12.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
8053	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
8055	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
8056	 31.89	  4.43	 30.00	-10.00	1.028453	100	1	100.00	 21.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
8060	 45.00	 -3.79	 30.00	-30.00	0.939142	100	1	100.00	 30.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8063	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
8067	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
8088	201.01	 93.92	160.00	-40.00	1.055956	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8089	 28.04	  8.11	 30.00	-10.00	1.017878	100	1	100.00	 18.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
8090	201.01	 93.92	160.00	-40.00	1.055956	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8091	 64.18	 -6.80	 40.00	-40.00	0.951565	100	1	200.00	 42.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8092	 36.13	  4.17	 30.00	-10.00	1.027348	100	1	100.00	 24.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
8096	 30.90	  1.92	 30.00	-10.00	1.015954	100	1	100.00	 20.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
8097	369.99	 86.96	210.00	-50.00	1.043138	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8099	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8109	 24.99	  2.31	 30.00	-10.00	1.010466	100	1	100.00	 16.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
8110	 34.69	  8.62	 30.00	-10.00	1.055415	100	1	100.00	 23.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
8111	 36.88	 11.22	 30.00	-10.00	1.049781	100	1	100.00	 24.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8112	 34.69	  8.62	 30.00	-10.00	1.055415	100	1	100.00	 23.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
8113	 37.48	  8.43	 30.00	-10.00	1.051968	100	1	100.00	 24.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
8114	 36.88	 11.22	 30.00	-10.00	1.049781	100	1	100.00	 24.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8116	 37.48	  8.43	 30.00	-10.00	1.051968	100	1	100.00	 24.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
8121	 23.00	 -6.16	 20.00	-20.00	0.989111	100	1	100.00	 15.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8122	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8123	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
8125	 88.86	 16.51	 60.00	-20.00	1.020649	100	1	200.00	 59.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
8126	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
8127	 88.86	 16.51	 60.00	-20.00	1.020649	100	1	200.00	 59.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
8128	 88.86	 16.51	 60.00	-20.00	1.020649	100	1	200.00	 59.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
8130	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
8141	 16.10	  3.37	 20.00	-10.00	1.026372	100	1	100.00	 10.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
8143	 85.28	 21.31	 60.00	-20.00	1.029542	100	1	200.00	 56.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
8145	 97.82	 33.17	 60.00	-20.00	1.055063	100	1	200.00	 65.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8146	 97.52	 42.26	 60.00	-20.00	1.053776	100	1	200.00	 65.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
8147	 97.74	 41.58	 60.00	-20.00	1.050978	100	1	200.00	 65.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
8148	 97.74	 41.58	 60.00	-20.00	1.050978	100	1	200.00	 65.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
8149	 97.52	 42.26	 60.00	-20.00	1.053776	100	1	200.00	 65.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
8151	 97.77	 42.10	 60.00	-20.00	1.051219	100	1	200.00	 65.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
8153	 97.74	 41.58	 60.00	-20.00	1.050978	100	1	200.00	 65.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
8154	 97.77	 42.10	 60.00	-20.00	1.051219	100	1	200.00	 65.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
8157	 23.04	  1.33	 20.00	-20.00	0.996935	100	1	100.00	 15.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
8159	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
8162	 87.39	 49.11	 60.00	-20.00	1.054462	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
8163	 15.00	 -0.86	 10.00	-10.00	0.992395	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8167	274.92	131.33	210.00	-50.00	1.086148	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8173	 87.39	 49.11	 60.00	-20.00	1.054462	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
8179	 96.96	 -6.25	 50.00	-50.00	0.997286	100	1	200.00	 64.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
8191	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
8193	  6.51	  0.20	 10.00	-10.00	1.013271	100	1	100.00	  4.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
8202	 60.00	 -6.94	 30.00	-30.00	0.959478	100	1	200.00	 40.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8205	 28.35	 17.50	 30.00	-10.00	1.042184	100	1	100.00	 18.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
8206	 26.33	 10.66	 30.00	-10.00	1.012820	100	1	100.00	 17.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
8218	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8219	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8220	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8221	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8222	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8223	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8224	 33.10	  8.30	 30.00	-10.00	1.041811	100	1	100.00	 22.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8246	  0.26	 -0.09	 10.00	-10.00	1.024094	100	1	100.00	  0.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
8253	 20.00	 -2.63	 30.00	-10.00	1.010291	100	1	100.00	 13.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8274	 61.36	  4.64	 40.00	-10.00	1.014321	100	1	200.00	 40.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
8275	 61.36	  4.64	 40.00	-10.00	1.014321	100	1	200.00	 40.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
8276	 61.36	  4.64	 40.00	-10.00	1.014321	100	1	200.00	 40.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
8290	100.00	 10.54	 90.00	-50.00	1.012080	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8299	 10.50	 -0.76	 10.00	-10.00	1.011227	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8301	 65.58	 12.54	 60.00	-20.00	1.029941	100	1	200.00	 43.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
8308	 88.86	 16.51	 60.00	-20.00	1.020649	100	1	200.00	 59.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
8317	 45.63	 24.24	 40.00	-10.00	1.060899	100	1	100.00	 30.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8319	 45.63	 24.24	 40.00	-10.00	1.060899	100	1	100.00	 30.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8320	 45.63	 24.24	 40.00	-10.00	1.060899	100	1	100.00	 30.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8321	-42.07	 -6.87	 40.00	-70.00	0.998025	100	1	100.00	-56.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
8323	 25.60	  3.90	 30.00	-10.00	1.032840	100	1	100.00	 17.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8326	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
8342	 81.31	  8.06	 60.00	-20.00	1.043619	100	1	200.00	 54.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8343	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8352	 25.00	  4.20	 20.00	-10.00	1.031610	100	1	100.00	 16.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8354	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8357	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8359	  6.97	  0.62	 10.00	-10.00	1.028038	100	1	100.00	  4.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
8367	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8369	 33.32	  9.67	 30.00	-10.00	1.032797	100	1	100.00	 22.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8370	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
8373	 36.00	  6.45	 30.00	-10.00	1.034215	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8378	 36.00	  6.45	 30.00	-10.00	1.034215	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8380	 33.32	  9.67	 30.00	-10.00	1.032797	100	1	100.00	 22.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8385	 30.00	  5.04	 10.00	  0.00	1.023034	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8386	 24.22	  5.78	 30.00	-10.00	1.029709	100	1	100.00	 16.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
8387	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
8388	261.40	 61.75	100.00	-30.00	0.988817	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8389	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8393	 15.40	  0.45	 20.00	-10.00	1.066894	100	1	100.00	 10.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
8394	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8396	  4.28	  0.36	 10.00	-10.00	1.020502	100	1	100.00	  2.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
8397	 33.53	 16.02	 30.00	-10.00	1.021376	100	1	100.00	 22.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8402	 33.53	 16.02	 30.00	-10.00	1.021376	100	1	100.00	 22.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8409	 24.63	 12.17	 30.00	-10.00	1.026822	100	1	100.00	 16.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8413	 40.00	 -0.67	 20.00	-20.00	1.003580	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8415	 21.45	  5.94	 30.00	-10.00	1.013179	100	1	100.00	 14.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
8421	 25.41	 10.96	 30.00	-10.00	1.019405	100	1	100.00	 16.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
8423	257.89	 39.70	210.00	-50.00	1.022087	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8424	257.89	 39.70	210.00	-50.00	1.022087	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8425	 10.36	 -1.27	 10.00	-10.00	1.004419	100	1	100.00	  6.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
8433	 55.80	 16.15	 40.00	-30.00	1.022285	100	1	200.00	 37.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
8436	 43.50	  1.21	 30.00	-30.00	1.007757	100	1	100.00	 29.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8439	 91.17	 37.80	 60.00	-20.00	1.045666	100	1	200.00	 60.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
8441	 15.64	 -1.08	 10.00	-10.00	1.023837	100	1	100.00	 10.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
8444	 97.77	 42.10	 60.00	-20.00	1.051219	100	1	200.00	 65.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
8445	 24.72	  4.34	 30.00	-10.00	1.039546	100	1	100.00	 16.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
8447	 22.22	  6.81	 30.00	-10.00	1.037580	100	1	100.00	 14.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8451	 40.75	  3.68	 60.00	-20.00	0.992069	100	1	100.00	 27.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
8453	323.05	 -7.03	120.00	-130.00	0.972158	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8456	 55.55	 12.64	 40.00	-10.00	1.024324	100	1	200.00	 37.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
8457	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
8459	 25.65	  3.95	 30.00	-10.00	1.026110	100	1	100.00	 17.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
8470	 66.31	 16.47	 60.00	-20.00	1.020956	100	1	200.00	 44.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8471	 66.31	 16.47	 60.00	-20.00	1.020956	100	1	200.00	 44.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8473	 66.31	 16.47	 60.00	-20.00	1.020956	100	1	200.00	 44.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8474	 66.31	 16.47	 60.00	-20.00	1.020956	100	1	200.00	 44.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
8476	  8.00	  0.73	 10.00	-10.00	1.000621	100	1	100.00	  5.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8479	 19.98	  0.98	 30.00	-10.00	1.029635	100	1	100.00	 13.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
8483	300.00	-14.29	100.00	-100.00	1.001419	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8488	 11.25	  5.25	 10.00	  0.00	1.042782	100	1	100.00	  7.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8490	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8493	  4.00	  1.81	 10.00	-10.00	1.024481	100	1	100.00	  2.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8499	165.00	 33.72	100.00	-20.00	0.962508	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8519	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8524	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
8530	 19.40	  2.93	 20.00	-10.00	1.024655	100	1	100.00	 12.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
8537	 74.36	 21.23	 60.00	-20.00	1.032132	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
8538	 68.30	 12.27	 60.00	-20.00	1.015227	100	1	200.00	 45.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8544	 63.93	  6.28	 60.00	-20.00	1.012697	100	1	200.00	 42.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
8545	 69.46	  6.43	 60.00	-20.00	1.012641	100	1	200.00	 46.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
8546	 69.46	  6.43	 60.00	-20.00	1.012641	100	1	200.00	 46.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
8547	 68.58	  4.97	 60.00	-20.00	1.028244	100	1	200.00	 45.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
8548	 68.58	  4.97	 60.00	-20.00	1.028244	100	1	200.00	 45.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
8549	 68.02	  5.04	 60.00	-20.00	1.028456	100	1	200.00	 45.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8550	 68.02	  5.04	 60.00	-20.00	1.028456	100	1	200.00	 45.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8552	 81.86	  7.76	 60.00	-20.00	1.050589	100	1	200.00	 54.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
8555	 31.00	  0.14	 20.00	-20.00	1.000449	100	1	100.00	 20.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8559	 57.50	  6.09	 30.00	-30.00	0.996540	100	1	200.00	 38.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8561	172.20	 36.24	100.00	-30.00	0.992794	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8563	 18.62	  7.28	 30.00	-10.00	1.020659	100	1	100.00	 12.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
8569	863.32	247.01	520.00	-120.00	1.043912	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8570	863.33	248.79	520.00	-120.00	1.044271	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8571	863.30	246.84	520.00	-120.00	1.043938	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8573	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
8576	 31.12	  9.56	 30.00	-10.00	1.044340	100	1	100.00	 20.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
8577	 21.89	  8.72	 30.00	-10.00	1.039495	100	1	100.00	 14.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8578	 21.89	  8.72	 30.00	-10.00	1.039495	100	1	100.00	 14.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8581	 29.05	 10.97	 30.00	-10.00	1.053599	100	1	100.00	 19.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
8582	 29.05	 10.97	 30.00	-10.00	1.053599	100	1	100.00	 19.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
8595	  5.80	 -0.78	 10.00	-10.00	1.003942	100	1	100.00	  3.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8598	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
8604	 97.67	 41.19	 60.00	-20.00	1.052591	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
8609	 97.67	 41.19	 60.00	-20.00	1.052591	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
8610	 97.67	 41.19	 60.00	-20.00	1.052591	100	1	200.00	 65.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
8632	353.02	203.37	210.00	-50.00	1.128032	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8635	172.20	  6.25	100.00	-30.00	0.968831	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8637	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
8639	 53.01	  8.19	 40.00	-10.00	1.026319	100	1	200.00	 35.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
8644	 94.50	  8.92	 50.00	-40.00	0.979015	100	1	200.00	 63.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8647	276.46	124.36	160.00	-40.00	1.052654	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8648	276.46	124.36	160.00	-40.00	1.052654	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8651	 23.81	  8.18	 30.00	-10.00	1.024067	100	1	100.00	 15.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8654	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8655	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
8656	 12.00	 -0.74	 10.00	-10.00	1.012276	100	1	100.00	  8.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8658	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8665	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8668	 28.31	  1.90	 30.00	-10.00	1.060483	100	1	100.00	 18.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8671	 28.31	  1.90	 30.00	-10.00	1.060483	100	1	100.00	 18.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8675	 31.55	  5.32	 30.00	-10.00	1.031719	100	1	100.00	 21.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
8679	 31.55	  5.32	 30.00	-10.00	1.031719	100	1	100.00	 21.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
8680	 31.55	  5.32	 30.00	-10.00	1.031719	100	1	100.00	 21.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
8686	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
8687	 74.35	 10.28	 60.00	-20.00	0.992442	100	1	200.00	 49.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
8701	 78.71	 19.55	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
8702	 78.71	 19.55	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
8704	 35.02	  1.75	 30.00	-10.00	1.038438	100	1	100.00	 23.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8706	 78.71	 19.51	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
8707	 78.71	 19.51	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
8709	 23.80	 -3.12	 20.00	-20.00	0.982549	100	1	100.00	 15.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8711	626.78	218.85	520.00	-120.00	1.044461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8712	626.78	218.85	520.00	-120.00	1.044461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8713	626.79	221.40	520.00	-120.00	1.044893	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8714	626.79	221.40	520.00	-120.00	1.044893	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8716	259.51	 14.89	160.00	-40.00	1.019095	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8717	259.51	 14.89	160.00	-40.00	1.019095	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8719	 29.84	  3.47	 30.00	-10.00	1.022039	100	1	100.00	 19.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
8725	 23.08	  3.01	 20.00	-10.00	1.027819	100	1	100.00	 15.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
8726	 15.84	  6.64	 30.00	-10.00	1.000784	100	1	100.00	 10.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
8731	 94.21	 42.75	 60.00	-20.00	1.059800	100	1	200.00	 62.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8732	 94.21	 42.75	 60.00	-20.00	1.059800	100	1	200.00	 62.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8733	 94.21	 42.75	 60.00	-20.00	1.059800	100	1	200.00	 62.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8734	 94.21	 42.75	 60.00	-20.00	1.059800	100	1	200.00	 62.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8735	 94.21	 42.75	 60.00	-20.00	1.059800	100	1	200.00	 62.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
8740	260.74	  7.53	160.00	-40.00	0.993890	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8741	274.28	 12.54	160.00	-40.00	0.988223	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8744	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8745	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8746	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8747	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8753	 74.78	 41.98	 60.00	-20.00	1.049140	100	1	200.00	 49.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
8755	 50.29	 10.48	 40.00	-10.00	1.031165	100	1	200.00	 33.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
8759	239.85	 38.05	160.00	-40.00	1.032762	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8763	 31.28	 -0.92	 30.00	-10.00	1.009892	100	1	100.00	 20.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
8764	  3.41	  0.22	 10.00	-10.00	1.030035	100	1	100.00	  2.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
8770	219.68	138.48	160.00	-40.00	1.048632	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8772	 55.14	 27.56	 40.00	-10.00	1.023158	100	1	200.00	 36.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
8773	289.80	143.26	160.00	-40.00	1.042956	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8774	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8776	 40.00	 -3.06	 20.00	-20.00	0.967640	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8791	  0.00	  0.58	 10.00	-10.00	1.011737	100	1	100.00	 -0.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8793	 35.01	  1.48	 30.00	-10.00	1.032132	100	1	100.00	 23.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
8797	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
8803	382.46	 57.23	210.00	-50.00	1.050841	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8806	 96.75	 44.18	 60.00	-20.00	1.057091	100	1	200.00	 64.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8807	 96.75	 44.18	 60.00	-20.00	1.057091	100	1	200.00	 64.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8809	 96.75	 44.18	 60.00	-20.00	1.057091	100	1	200.00	 64.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8810	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
8816	188.70	 18.36	120.00	-80.00	1.036206	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8820	 34.92	  9.74	 30.00	-10.00	1.043492	100	1	100.00	 23.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
8824	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
8830	152.00	 33.40	 90.00	-40.00	0.993492	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8837	  8.75	 -0.10	 10.00	-10.00	0.988686	100	1	100.00	  5.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
8838	 63.60	 31.38	 60.00	-20.00	1.027152	100	1	200.00	 42.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
8839	 81.35	 28.89	 60.00	-20.00	1.055981	100	1	200.00	 54.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
8841	364.88	 71.70	210.00	-50.00	1.047060	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8842	364.88	 71.70	210.00	-50.00	1.047060	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8843	364.88	 71.70	210.00	-50.00	1.047060	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8844	364.88	 71.70	210.00	-50.00	1.047060	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8846	153.00	 12.38	100.00	-40.00	1.017859	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8851	 35.50	 10.89	 30.00	-10.00	1.045213	100	1	100.00	 23.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8852	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
8857	  7.00	  0.90	 10.00	-10.00	1.004314	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8860	 25.07	 19.14	 30.00	-10.00	1.045495	100	1	100.00	 16.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
8861	 25.07	 19.14	 30.00	-10.00	1.045495	100	1	100.00	 16.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
8864	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
8866	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
8867	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
8873	 52.06	  9.48	 40.00	-10.00	1.028771	100	1	200.00	 34.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
8881	 10.50	  2.44	 10.00	-10.00	1.008788	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8884	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
8885	 96.29	 19.00	 60.00	-20.00	1.037131	100	1	200.00	 64.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
8887	 40.00	 -1.33	 30.00	-30.00	1.010141	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8893	  6.52	 -0.06	 10.00	-10.00	0.994601	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
8894	274.65	 30.64	160.00	-40.00	1.018066	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8896	 23.20	 -0.20	 20.00	-20.00	0.996866	100	1	100.00	 15.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
8897	 80.13	 43.50	 60.00	-20.00	1.053937	100	1	200.00	 53.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8898	 80.07	 50.15	 60.00	-20.00	1.039942	100	1	200.00	 53.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
8900	 29.70	  6.22	 30.00	-10.00	1.033776	100	1	100.00	 19.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
8901	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
8902	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
8903	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
8904	 79.99	 47.72	 60.00	-20.00	1.050006	100	1	200.00	 53.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8905	 79.99	 47.72	 60.00	-20.00	1.050006	100	1	200.00	 53.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8906	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
8907	 79.99	 47.72	 60.00	-20.00	1.050006	100	1	200.00	 53.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
8908	 80.13	 43.50	 60.00	-20.00	1.053937	100	1	200.00	 53.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8909	 80.13	 43.50	 60.00	-20.00	1.053937	100	1	200.00	 53.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8910	 80.13	 43.50	 60.00	-20.00	1.053937	100	1	200.00	 53.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
8911	321.41	105.18	210.00	-50.00	1.033947	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8912	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
8914	 22.73	  8.07	 30.00	-10.00	1.024089	100	1	100.00	 15.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
8916	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
8921	243.32	 23.39	210.00	-50.00	1.055881	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8933	 15.00	 -0.04	 20.00	-20.00	1.011801	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8937	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
8938	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
8939	 56.84	 10.43	 40.00	-10.00	1.025724	100	1	200.00	 37.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
8941	 51.75	  8.57	 40.00	-10.00	1.019281	100	1	200.00	 34.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8942	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
8943	 51.75	  8.57	 40.00	-10.00	1.019281	100	1	200.00	 34.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8944	 51.75	  8.57	 40.00	-10.00	1.019281	100	1	200.00	 34.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
8945	 57.27	 17.52	 40.00	-10.00	1.017845	100	1	200.00	 38.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
8952	 34.31	  5.82	 30.00	-10.00	1.037965	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8953	 34.31	  5.82	 30.00	-10.00	1.037965	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8954	 34.31	  5.82	 30.00	-10.00	1.037965	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8955	 34.31	  5.82	 30.00	-10.00	1.037965	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8956	 26.01	 11.35	 30.00	-10.00	1.062565	100	1	100.00	 17.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
8958	769.34	-82.54	520.00	-120.00	0.999428	100	1	1600.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
8961	 27.38	 10.62	 30.00	-10.00	1.015042	100	1	100.00	 18.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
8962	 34.31	  5.82	 30.00	-10.00	1.037965	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8963	 34.30	  7.71	 30.00	-10.00	1.038216	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
8964	 77.39	 15.14	 60.00	-20.00	1.030057	100	1	200.00	 51.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8965	 77.39	 15.14	 60.00	-20.00	1.030057	100	1	200.00	 51.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8966	 77.39	 15.14	 60.00	-20.00	1.030057	100	1	200.00	 51.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8967	 77.39	 15.14	 60.00	-20.00	1.030057	100	1	200.00	 51.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
8969	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
8976	 74.86	 19.42	 60.00	-20.00	1.011998	100	1	200.00	 49.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
8980	 21.60	  0.33	 10.00	-10.00	0.982900	100	1	100.00	 14.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
8994	 78.96	 32.05	 60.00	-20.00	1.063361	100	1	200.00	 52.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
8999	 22.68	  3.66	 20.00	-10.00	1.020283	100	1	100.00	 15.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
9016	 40.00	 -3.06	 20.00	-20.00	0.967640	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9024	204.00	 85.48	150.00	-60.00	1.023010	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9028	 18.52	 11.72	 30.00	-10.00	1.044704	100	1	100.00	 12.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
9033	332.24	 91.88	210.00	-50.00	1.046254	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9034	332.24	 91.88	210.00	-50.00	1.046254	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9035	 66.65	  5.48	 60.00	-20.00	1.019930	100	1	200.00	 44.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
9041	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
9045	284.40	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9047	 48.30	  8.12	 40.00	-10.00	1.021906	100	1	100.00	 32.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
9049	158.90	  5.88	100.00	-30.00	0.968879	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9051	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9054	159.80	 34.27	100.00	-40.00	0.978477	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9056	  1.16	  0.09	 10.00	-10.00	1.030388	100	1	100.00	  0.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9060	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9061	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
9074	 43.84	  6.21	 60.00	-20.00	0.991243	100	1	100.00	 29.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
9075	 34.20	 13.71	 30.00	-10.00	1.044756	100	1	100.00	 22.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
9081	 28.35	 17.50	 30.00	-10.00	1.042184	100	1	100.00	 18.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
9084	 97.68	  6.22	 60.00	-20.00	1.017679	100	1	200.00	 65.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
9088	 34.65	  8.09	 30.00	-10.00	1.039009	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
9102	 26.91	  8.03	 30.00	-10.00	1.043280	100	1	100.00	 17.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
9106	 26.91	  8.03	 30.00	-10.00	1.043280	100	1	100.00	 17.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
9107	 26.91	  8.03	 30.00	-10.00	1.043280	100	1	100.00	 17.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
9110	 23.58	 -5.00	 20.00	-20.00	0.964368	100	1	100.00	 15.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
9120	 25.89	  9.83	 40.00	-10.00	1.013208	100	1	100.00	 17.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
9123	 59.50	  9.44	 60.00	-20.00	1.032856	100	1	200.00	 39.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9137	 43.55	 17.11	 40.00	-10.00	1.033542	100	1	100.00	 29.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
9138	 35.97	  9.16	 30.00	-10.00	1.001252	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
9141	 58.49	 10.33	 40.00	-10.00	1.031723	100	1	200.00	 38.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
9142	 58.49	 10.33	 40.00	-10.00	1.031723	100	1	200.00	 38.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
9144	 83.78	 15.02	 60.00	-20.00	1.033534	100	1	200.00	 55.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
9148	649.29	-32.35	520.00	-120.00	1.035363	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9149	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
9151	  9.00	 -0.95	 10.00	-10.00	0.943602	100	1	100.00	  6.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9152	858.21	148.21	520.00	-120.00	1.058618	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9166	 17.50	  0.21	 10.00	-10.00	1.000810	100	1	100.00	 11.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9168	  4.80	  1.50	 10.00	-10.00	1.020547	100	1	100.00	  3.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
9169	 22.36	  9.77	 30.00	-10.00	1.014559	100	1	100.00	 14.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9179	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
9182	  0.00	  4.21	 40.00	-10.00	1.016648	100	1	100.00	 -0.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9184	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
9188	 88.90	 23.56	 60.00	-20.00	1.031838	100	1	200.00	 59.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9189	 88.90	 23.56	 60.00	-20.00	1.031838	100	1	200.00	 59.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9190	 88.90	 23.56	 60.00	-20.00	1.031838	100	1	200.00	 59.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9191	 88.90	 23.56	 60.00	-20.00	1.031838	100	1	200.00	 59.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9195	210.00	 15.07	130.00	-60.00	0.980209	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9204	111.50	  6.79	 90.00	-60.00	1.056762	100	1	300.00	 74.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9206	209.96	 80.01	160.00	-40.00	1.039006	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9213	 17.95	 10.38	 30.00	-10.00	1.044317	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9214	 39.00	  5.27	 30.00	-10.00	1.011094	100	1	100.00	 26.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9215	 40.06	 12.17	 30.00	-10.00	1.057750	100	1	100.00	 26.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9216	 20.55	  5.71	 30.00	-10.00	1.019482	100	1	100.00	 13.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
9218	 27.88	 10.37	 30.00	-10.00	1.052164	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
9219	 35.29	 10.61	 30.00	-10.00	1.043764	100	1	100.00	 23.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
9220	 35.29	 10.61	 30.00	-10.00	1.043764	100	1	100.00	 23.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
9222	 17.95	 10.38	 30.00	-10.00	1.044317	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9223	  3.38	  0.57	 10.00	-10.00	1.017385	100	1	100.00	  2.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
9224	 17.95	 10.38	 30.00	-10.00	1.044317	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9225	 31.08	  1.51	 30.00	-10.00	1.048036	100	1	100.00	 20.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
9227	 23.00	 -6.16	 20.00	-20.00	0.989111	100	1	100.00	 15.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9228	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9229	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9230	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9231	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9232	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9233	 95.42	 32.99	 60.00	-20.00	1.058394	100	1	200.00	 63.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9236	 35.01	  1.48	 30.00	-10.00	1.032132	100	1	100.00	 23.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
9237	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9244	 34.62	  2.89	 20.00	-10.00	1.019266	100	1	100.00	 23.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
9246	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9247	 55.46	 13.90	 40.00	-10.00	1.030174	100	1	200.00	 36.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9250	221.97	103.80	210.00	-50.00	1.063388	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9256	279.67	 54.61	210.00	-50.00	1.030939	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9257	279.67	 54.61	210.00	-50.00	1.030939	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9258	279.67	 54.61	210.00	-50.00	1.030939	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9260	279.66	 54.13	210.00	-50.00	1.030874	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9261	279.66	 54.13	210.00	-50.00	1.030874	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9265	261.96	 25.03	210.00	-50.00	1.042062	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9273	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9279	 84.72	 12.10	 60.00	-20.00	1.046178	100	1	200.00	 56.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
9280	 34.20	 13.71	 30.00	-10.00	1.044756	100	1	100.00	 22.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
9281	214.65	 55.92	210.00	-50.00	1.073284	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9282	 50.94	 19.18	 40.00	-10.00	1.013600	100	1	200.00	 33.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
9283	280.13	 69.09	160.00	-40.00	1.028417	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9288	 24.28	  7.01	 30.00	-10.00	1.012542	100	1	100.00	 16.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
9292	 30.00	  3.15	 20.00	-10.00	1.046548	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9294	336.90	100.14	210.00	-50.00	1.061222	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9297	 36.13	  4.17	 30.00	-10.00	1.027348	100	1	100.00	 24.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
9301	 79.79	 -1.82	 60.00	-20.00	1.024891	100	1	200.00	 53.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
9312	  9.02	 -0.08	 10.00	-10.00	1.003305	100	1	100.00	  6.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
9314	 30.24	  9.06	 30.00	-10.00	1.012031	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9317	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
9321	 29.70	  6.22	 30.00	-10.00	1.033776	100	1	100.00	 19.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
9322	 19.91	  7.13	 30.00	-10.00	1.021055	100	1	100.00	 13.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9323	 19.91	  7.13	 30.00	-10.00	1.021055	100	1	100.00	 13.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
9327	  5.27	 -0.03	 10.00	-10.00	1.015617	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9342	 26.75	  6.78	 40.00	-10.00	1.024572	100	1	100.00	 17.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
9343	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
9345	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9346	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9347	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9348	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9349	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9350	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9351	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9352	 36.24	  9.52	 30.00	-10.00	1.028588	100	1	100.00	 24.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
9354	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
9357	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
9359	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
9364	240.60	 37.13	100.00	-30.00	0.970854	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9370	214.65	 55.92	210.00	-50.00	1.073284	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9374	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9376	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9377	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9378	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9379	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9383	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9384	 31.72	  4.48	 30.00	-10.00	1.022192	100	1	100.00	 21.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9387	 19.57	  7.03	 30.00	-10.00	1.023156	100	1	100.00	 13.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
9389	  9.94	  1.09	 10.00	-10.00	0.985384	100	1	100.00	  6.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9392	322.34	 84.39	210.00	-50.00	1.058231	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9393	 63.93	  6.28	 60.00	-20.00	1.012697	100	1	200.00	 42.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
9395	 60.00	  3.34	 30.00	-20.00	1.020595	100	1	200.00	 40.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9408	 97.57	 36.99	 60.00	-20.00	1.074058	100	1	200.00	 65.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
9413	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9417	 57.27	 17.52	 40.00	-10.00	1.017845	100	1	200.00	 38.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
9421	  0.91	  0.07	 10.00	-10.00	1.030419	100	1	100.00	  0.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9422	 74.86	 19.42	 60.00	-20.00	1.011998	100	1	200.00	 49.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9427	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
9438	 68.26	 20.93	 60.00	-20.00	1.022995	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9439	300.01	 75.96	160.00	-40.00	1.035797	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9440	 68.26	 20.93	 60.00	-20.00	1.022995	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9441	 68.26	 20.93	 60.00	-20.00	1.022995	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9442	 68.26	 20.93	 60.00	-20.00	1.022995	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9443	 68.26	 20.93	 60.00	-20.00	1.022995	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
9457	157.50	-11.97	 80.00	-80.00	0.984599	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9461	 50.00	 -1.48	 30.00	-20.00	0.985642	100	1	200.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9464	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
9466	 25.84	  4.48	 20.00	-10.00	1.018726	100	1	100.00	 17.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
9467	 84.30	  7.63	 60.00	-20.00	1.054330	100	1	200.00	 56.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
9471	 32.97	  4.46	 30.00	-10.00	1.027968	100	1	100.00	 21.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
9472	 32.97	  4.46	 30.00	-10.00	1.027968	100	1	100.00	 21.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
9473	 32.57	  6.88	 30.00	-10.00	1.036540	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9474	 32.57	  6.88	 30.00	-10.00	1.036540	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9475	 26.98	  3.71	 30.00	-10.00	1.066367	100	1	100.00	 17.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
9476	 26.98	  3.71	 30.00	-10.00	1.066367	100	1	100.00	 17.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
9477	 27.51	 11.78	 30.00	-10.00	1.042669	100	1	100.00	 18.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
9478	 26.86	  3.11	 30.00	-10.00	1.042101	100	1	100.00	 17.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9479	 26.86	  3.11	 30.00	-10.00	1.042101	100	1	100.00	 17.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9480	 26.86	  3.11	 30.00	-10.00	1.042101	100	1	100.00	 17.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9481	 26.86	  3.11	 30.00	-10.00	1.042101	100	1	100.00	 17.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9482	 26.86	  3.11	 30.00	-10.00	1.042101	100	1	100.00	 17.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
9486	 84.30	  7.63	 60.00	-20.00	1.054330	100	1	200.00	 56.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
9504	 44.80	  3.17	 40.00	-20.00	0.991989	100	1	100.00	 29.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
9508	 67.68	  4.49	 60.00	-20.00	1.017078	100	1	200.00	 45.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
9512	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
9513	216.13	123.79	160.00	-40.00	1.059317	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9515	243.54	114.28	160.00	-40.00	1.055847	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9520	 25.75	  4.04	 30.00	-10.00	1.026025	100	1	100.00	 17.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
9521	 35.84	 16.60	 30.00	-10.00	1.042077	100	1	100.00	 23.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
9522	216.13	123.79	160.00	-40.00	1.059317	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9523	249.82	 72.04	160.00	-40.00	1.053646	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9525	249.82	 72.04	160.00	-40.00	1.053646	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9527	370.08	 97.24	210.00	-50.00	1.045516	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9540	256.21	 65.38	160.00	-40.00	1.052481	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9542	 22.38	 13.57	 30.00	-10.00	1.011374	100	1	100.00	 14.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
9547	 90.32	  6.14	 60.00	-20.00	1.034547	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
9549	 90.32	  6.14	 60.00	-20.00	1.034547	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
9550	 90.32	  6.14	 60.00	-20.00	1.034547	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
9551	 90.32	  6.14	 60.00	-20.00	1.034547	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
9552	 24.70	  5.64	 20.00	-20.00	1.010522	100	1	100.00	 16.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
9553	167.40	 -8.63	 90.00	-70.00	0.948759	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9554	  2.12	 -0.62	 10.00	-10.00	0.962462	100	1	100.00	  1.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
9556	 95.83	 32.34	 60.00	-20.00	1.012871	100	1	200.00	 63.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
9573	101.00	 24.39	 60.00	-20.00	1.022149	100	1	300.00	 67.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9574	101.00	 24.39	 60.00	-20.00	1.022149	100	1	300.00	 67.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9579	766.83	  2.68	520.00	-120.00	1.052520	100	1	1600.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9584	518.63	-13.96	520.00	-120.00	1.056808	100	1	1100.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9585	518.63	-13.96	520.00	-120.00	1.056808	100	1	1100.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9586	 52.53	 15.88	 40.00	-10.00	1.027480	100	1	200.00	 35.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
9587	 52.53	 15.88	 40.00	-10.00	1.027480	100	1	200.00	 35.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
9588	 40.17	  5.30	 40.00	-10.00	1.030361	100	1	100.00	 26.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
9589	 40.17	  5.30	 40.00	-10.00	1.030361	100	1	100.00	 26.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
9590	 40.17	  5.30	 40.00	-10.00	1.030361	100	1	100.00	 26.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
9591	 40.17	  5.30	 40.00	-10.00	1.030361	100	1	100.00	 26.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
9597	184.49	  7.07	210.00	-50.00	1.044678	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9602	 76.50	 12.80	 40.00	-10.00	1.034298	100	1	200.00	 51.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9613	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
9614	 24.84	  4.52	 30.00	-10.00	1.022099	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
9616	 47.18	 14.99	 40.00	-10.00	1.021579	100	1	100.00	 31.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
9617	 52.42	 24.94	 40.00	-10.00	1.023225	100	1	200.00	 34.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
9618	 52.42	 24.94	 40.00	-10.00	1.023225	100	1	200.00	 34.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
9619	 55.06	 16.94	 40.00	-10.00	1.025226	100	1	200.00	 36.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9622	 55.06	 16.94	 40.00	-10.00	1.025226	100	1	200.00	 36.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9623	 44.71	  9.09	 40.00	-10.00	1.024756	100	1	100.00	 29.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
9627	898.67	496.37	520.00	-120.00	1.055007	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9628	 50.60	  9.92	 30.00	-20.00	1.012126	100	1	200.00	 33.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
9638	 18.50	  2.50	 10.00	-10.00	0.975244	100	1	100.00	 12.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9655	932.42	349.72	520.00	-120.00	1.064074	100	1	1900.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9656	932.56	349.60	520.00	-120.00	1.064118	100	1	1900.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9659	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
9662	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
9679	874.56	115.53	520.00	-120.00	1.023313	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9681	862.85	226.06	520.00	-120.00	1.036584	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9682	862.85	223.65	520.00	-120.00	1.036459	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9687	366.21	205.07	210.00	-50.00	1.129641	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9690	198.91	  5.92	210.00	-50.00	1.031301	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9693	  8.93	 -0.30	 10.00	-10.00	1.003834	100	1	100.00	  5.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
9695	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9696	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9697	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9698	 33.94	  6.74	 30.00	-10.00	1.046243	100	1	100.00	 22.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9699	 39.23	  8.30	 30.00	-10.00	1.030153	100	1	100.00	 26.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9700	 30.78	  2.48	 30.00	-10.00	1.048966	100	1	100.00	 20.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
9702	 39.23	  8.30	 30.00	-10.00	1.030153	100	1	100.00	 26.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
9706	 23.96	  4.79	 30.00	-10.00	1.007614	100	1	100.00	 15.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9713	 55.22	  8.96	 40.00	-10.00	1.017828	100	1	200.00	 36.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
9722	152.00	 11.50	 90.00	-90.00	0.988205	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9728	  0.06	 -0.10	 10.00	-10.00	1.023510	100	1	100.00	  0.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
9738	200.19	 -0.55	160.00	-40.00	1.039371	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9742	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
9748	  3.65	  0.04	 10.00	-10.00	0.982004	100	1	100.00	  2.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
9751	 37.85	 19.77	 30.00	-10.00	1.057943	100	1	100.00	 25.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
9753	 37.86	 19.74	 30.00	-10.00	1.057896	100	1	100.00	 25.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
9754	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
9756	 50.94	 19.18	 40.00	-10.00	1.013600	100	1	200.00	 33.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
9757	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9758	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9759	 95.62	 39.51	 60.00	-20.00	1.057682	100	1	200.00	 63.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
9761	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9762	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9763	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9764	 95.65	 38.29	 60.00	-20.00	1.058111	100	1	200.00	 63.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
9766	 45.00	  6.33	 30.00	-10.00	1.024995	100	1	100.00	 30.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9775	 87.35	 17.85	 60.00	-20.00	1.033768	100	1	200.00	 58.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
9778	 10.77	  0.40	 10.00	-10.00	1.009950	100	1	100.00	  7.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
9781	 23.07	  4.45	 30.00	-10.00	1.026025	100	1	100.00	 15.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
9785	 83.69	 18.55	 60.00	-20.00	1.037564	100	1	200.00	 55.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
9793	 99.70	  4.57	 60.00	-20.00	1.028091	100	1	200.00	 66.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
9797	  0.18	 -0.15	 10.00	-10.00	1.016107	100	1	100.00	  0.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
9804	 18.50	  2.50	 10.00	-10.00	0.975244	100	1	100.00	 12.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9808	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
9809	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
9815	 36.28	 12.54	 30.00	-10.00	1.022031	100	1	100.00	 24.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
9818	 41.94	  8.50	 40.00	-10.00	1.001006	100	1	100.00	 27.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
9830	  3.84	  0.45	 10.00	-10.00	1.030843	100	1	100.00	  2.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
9836	 12.80	  1.08	 10.00	-10.00	0.984262	100	1	100.00	  8.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
9852	238.84	  0.87	210.00	-50.00	1.029637	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9853	 13.95	  4.91	 10.00	  0.00	1.042135	100	1	100.00	  9.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
9855	  8.80	  0.68	 10.00	-10.00	1.015406	100	1	100.00	  5.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
9856	 95.16	 47.93	 60.00	-20.00	1.047943	100	1	200.00	 63.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
9860	 22.50	  7.80	 30.00	-10.00	0.998215	100	1	100.00	 15.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9862	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
9870	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
9871	201.80	 37.41	150.00	-70.00	1.033788	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9873	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
9875	311.23	 83.72	210.00	-50.00	1.058355	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9880	 36.00	  6.82	 30.00	-10.00	1.034810	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9881	  4.78	 -0.59	 10.00	-10.00	1.026644	100	1	100.00	  3.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
9884	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
9885	 36.00	  6.45	 30.00	-10.00	1.034215	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9887	 36.00	  6.45	 30.00	-10.00	1.034215	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9889	300.00	-22.92	100.00	-100.00	0.971340	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9890	 74.22	  5.53	 60.00	-20.00	1.027947	100	1	200.00	 49.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
9896	 39.74	 12.10	 30.00	-10.00	1.035163	100	1	100.00	 26.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
9897	 18.61	  5.39	 30.00	-10.00	1.016633	100	1	100.00	 12.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
9900	 18.61	  5.39	 30.00	-10.00	1.016633	100	1	100.00	 12.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
9901	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
9902	 64.18	 -6.80	 40.00	-40.00	0.951565	100	1	200.00	 42.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
9906	140.00	 -6.90	 70.00	-70.00	0.991405	100	1	300.00	 93.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9909	 81.02	 15.21	 60.00	-20.00	1.035421	100	1	200.00	 54.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
9911	 81.02	 15.21	 60.00	-20.00	1.035421	100	1	200.00	 54.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
9912	 81.02	 15.21	 60.00	-20.00	1.035421	100	1	200.00	 54.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
9914	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
9922	 32.93	  4.74	 30.00	-10.00	1.029161	100	1	100.00	 21.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
9923	 29.22	  4.97	 30.00	-10.00	1.010170	100	1	100.00	 19.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
9926	 38.95	  5.12	 30.00	-10.00	1.009486	100	1	100.00	 25.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9932	 28.89	  4.69	 30.00	-10.00	1.029382	100	1	100.00	 19.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
9933	 32.93	  4.74	 30.00	-10.00	1.029161	100	1	100.00	 21.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
9937	100.00	 10.54	 90.00	-50.00	1.012080	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9946	 26.31	  9.50	 30.00	-10.00	1.038225	100	1	100.00	 17.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
9953	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
9957	 20.57	  3.10	 30.00	-10.00	1.026081	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9958	 20.57	  3.10	 30.00	-10.00	1.026081	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9959	 20.57	  3.10	 30.00	-10.00	1.026081	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
9960	 82.46	 55.28	 60.00	-20.00	1.127948	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
9961	 23.42	  3.99	 30.00	-10.00	1.016605	100	1	100.00	 15.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9963	 27.95	  4.02	 30.00	-10.00	1.016461	100	1	100.00	 18.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
9964	 23.42	  3.99	 30.00	-10.00	1.016605	100	1	100.00	 15.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
9972	153.00	 12.38	100.00	-40.00	1.017859	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
9974	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
9975	 40.00	  4.84	 20.00	-20.00	0.957116	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9976	 23.50	  5.12	 30.00	-10.00	1.029146	100	1	100.00	 15.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
9984	 65.21	 12.85	 60.00	-20.00	1.026243	100	1	200.00	 43.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
9995	 50.00	 -2.27	 20.00	-20.00	0.993383	100	1	100.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
9997	  0.08	 -0.15	 10.00	-10.00	1.016106	100	1	100.00	  0.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
10001	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
10004	 35.95	  6.39	 40.00	-10.00	1.015185	100	1	100.00	 23.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10006	 31.50	  1.72	 30.00	-20.00	1.016735	100	1	100.00	 21.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10007	 35.29	 10.61	 30.00	-10.00	1.043764	100	1	100.00	 23.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
10010	 10.36	  0.68	 10.00	-10.00	1.012893	100	1	100.00	  6.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
10012	 10.00	  0.56	 10.00	-10.00	1.015150	100	1	100.00	  6.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10017	 67.68	  4.49	 60.00	-20.00	1.017078	100	1	200.00	 45.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
10023	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10034	 25.27	  3.21	 30.00	-10.00	1.006944	100	1	100.00	 16.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
10037	 57.12	 17.95	 40.00	-10.00	1.017464	100	1	200.00	 38.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
10050	 35.86	  4.09	 30.00	-10.00	1.024940	100	1	100.00	 23.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
10052	  5.20	  1.64	 10.00	-10.00	1.019503	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
10057	 53.13	 -3.75	 40.00	-40.00	1.003179	100	1	200.00	 35.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
10060	617.47	 92.14	520.00	-120.00	1.032321	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10064	858.79	258.85	520.00	-120.00	1.033602	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10065	858.83	258.85	520.00	-120.00	1.033601	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10068	 17.95	 10.38	 30.00	-10.00	1.044317	100	1	100.00	 11.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10073	 44.08	 14.37	 40.00	-10.00	1.028279	100	1	100.00	 29.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
10074	 44.08	 14.37	 40.00	-10.00	1.028279	100	1	100.00	 29.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
10075	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10076	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10077	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10078	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10080	 46.70	 16.39	 40.00	-10.00	1.027739	100	1	100.00	 31.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10084	 57.67	 14.65	 40.00	-10.00	1.028916	100	1	200.00	 38.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
10092	 37.66	  9.24	 30.00	-10.00	1.060112	100	1	100.00	 25.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
10094	240.60	 61.33	100.00	-30.00	0.990464	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10096	 33.32	  9.67	 30.00	-10.00	1.032797	100	1	100.00	 22.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
10100	 35.56	  3.76	 20.00	-10.00	1.036949	100	1	100.00	 23.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10101	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
10102	321.29	105.87	210.00	-50.00	1.034412	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10110	 30.24	  9.06	 30.00	-10.00	1.012031	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
10114	  2.26	 -1.20	 10.00	-10.00	0.991929	100	1	100.00	  1.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
10115	301.72	 83.89	210.00	-50.00	1.041212	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10116	301.72	 83.89	210.00	-50.00	1.041212	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10117	301.72	 83.89	210.00	-50.00	1.041212	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10120	 83.78	 15.02	 60.00	-20.00	1.033534	100	1	200.00	 55.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
10132	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
10134	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
10135	 33.68	  6.27	 30.00	-10.00	1.046665	100	1	100.00	 22.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
10141	 92.40	  2.72	 60.00	-20.00	1.014507	100	1	200.00	 61.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
10142	 92.40	  2.72	 60.00	-20.00	1.014507	100	1	200.00	 61.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
10143	 92.40	  2.72	 60.00	-20.00	1.014507	100	1	200.00	 61.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
10151	 33.06	  9.48	 30.00	-10.00	1.009173	100	1	100.00	 22.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
10156	159.80	 34.27	100.00	-40.00	0.978477	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10158	 29.65	 15.88	 30.00	-10.00	1.051307	100	1	100.00	 19.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
10164	 33.06	  9.48	 30.00	-10.00	1.009173	100	1	100.00	 22.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
10165	367.04	 57.82	210.00	-50.00	1.028579	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10171	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
10172	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
10173	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
10174	 90.45	 21.15	 60.00	-20.00	1.046641	100	1	200.00	 60.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
10177	161.00	  0.83	 90.00	-90.00	1.011416	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10178	 34.65	  5.41	 30.00	-10.00	1.014865	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
10186	  5.20	  0.53	 10.00	-10.00	1.031159	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
10192	 25.32	  7.70	 30.00	-10.00	1.059619	100	1	100.00	 16.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
10194	 25.07	 18.26	 30.00	-10.00	1.048908	100	1	100.00	 16.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10195	 25.07	 18.26	 30.00	-10.00	1.048908	100	1	100.00	 16.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10197	 22.99	 16.83	 30.00	-10.00	1.052604	100	1	100.00	 15.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
10198	 22.99	 16.83	 30.00	-10.00	1.052604	100	1	100.00	 15.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
10201	 26.78	 11.89	 30.00	-10.00	1.043753	100	1	100.00	 17.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
10202	 26.78	 11.89	 30.00	-10.00	1.043753	100	1	100.00	 17.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
10210	 38.52	  8.15	 30.00	-10.00	1.046590	100	1	100.00	 25.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
10211	228.60	 14.34	190.00	-100.00	0.979798	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10218	 28.35	 17.50	 30.00	-10.00	1.042184	100	1	100.00	 18.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
10222	 33.12	  3.26	 20.00	-10.00	1.008414	100	1	100.00	 22.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
10223	 32.51	  6.89	 30.00	-10.00	1.011478	100	1	100.00	 21.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10232	 23.65	 10.04	 30.00	-10.00	1.059543	100	1	100.00	 15.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
10236	 24.37	  4.50	 30.00	-10.00	1.005710	100	1	100.00	 16.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
10237	  2.94	  0.27	 10.00	-10.00	1.008736	100	1	100.00	  1.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
10238	 24.81	 -3.88	 30.00	-10.00	0.998790	100	1	100.00	 16.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
10239	113.64	  7.10	 70.00	-50.00	0.989503	100	1	300.00	 75.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
10241	 19.50	 -2.56	 30.00	-10.00	1.017394	100	1	100.00	 13.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10242	 19.50	 -2.56	 30.00	-10.00	1.017394	100	1	100.00	 13.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10246	 26.75	  6.78	 40.00	-10.00	1.024572	100	1	100.00	 17.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
10249	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
10250	163.94	189.92	210.00	-50.00	1.050579	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10253	 81.35	 28.89	 60.00	-20.00	1.055981	100	1	200.00	 54.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
10254	 81.35	 28.89	 60.00	-20.00	1.055981	100	1	200.00	 54.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
10264	 41.80	  9.39	 40.00	-10.00	1.028604	100	1	100.00	 27.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
10267	 98.47	  3.73	 60.00	-20.00	1.041260	100	1	200.00	 65.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
10268	 98.47	  3.73	 60.00	-20.00	1.041260	100	1	200.00	 65.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
10269	 57.30	  3.10	 60.00	-20.00	1.041091	100	1	200.00	 38.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
10270	 57.30	  3.10	 60.00	-20.00	1.041091	100	1	200.00	 38.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
10276	  9.00	 -0.95	 10.00	-10.00	0.943602	100	1	100.00	  6.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10281	 34.01	  4.15	 30.00	-10.00	1.014364	100	1	100.00	 22.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10283	 20.91	  7.74	 30.00	-10.00	1.014154	100	1	100.00	 13.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
10285	  6.10	  0.22	 10.00	-10.00	1.001070	100	1	100.00	  4.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
10287	 29.01	  1.68	 20.00	-10.00	1.010115	100	1	100.00	 19.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
10295	 27.37	  3.79	 30.00	-20.00	1.003014	100	1	100.00	 18.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
10298	 34.96	  5.47	 30.00	-30.00	0.935194	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
10302	 36.10	  4.80	 30.00	-20.00	1.016385	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
10311	 25.68	 12.42	 30.00	-10.00	1.052378	100	1	100.00	 17.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
10315	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
10324	 98.05	 38.32	 60.00	-20.00	1.058149	100	1	200.00	 65.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
10328	 85.34	 16.39	 60.00	-20.00	1.053529	100	1	200.00	 56.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
10329	 98.05	 38.32	 60.00	-20.00	1.058149	100	1	200.00	 65.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
10330	586.88	407.04	520.00	-120.00	1.052406	100	1	1200.00	300.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10337	 72.99	  3.91	 60.00	-20.00	1.019549	100	1	200.00	 48.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
10339	 32.57	  7.29	 30.00	-10.00	1.041748	100	1	100.00	 21.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10343	 57.40	  4.00	 60.00	-20.00	1.020390	100	1	200.00	 38.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
10348	 40.23	  5.24	 30.00	-10.00	1.006137	100	1	100.00	 26.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
10352	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
10355	 91.55	 46.19	 60.00	-20.00	1.056125	100	1	200.00	 61.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
10357	311.23	 83.72	210.00	-50.00	1.058355	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10361	  6.78	 -0.39	 10.00	-10.00	1.020123	100	1	100.00	  4.52	0	0	0	0	0	0	0	0	0	0	0	 ; 
10362	 55.89	  7.86	 60.00	-20.00	0.992211	100	1	200.00	 37.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
10363	 40.23	  5.24	 30.00	-10.00	1.006137	100	1	100.00	 26.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
10365	 17.50	 -0.60	 20.00	-20.00	0.996564	100	1	100.00	 11.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10368	 82.95	  6.41	 60.00	-50.00	0.992945	100	1	200.00	 55.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
10373	 99.80	-17.67	110.00	-30.00	1.029653	100	1	200.00	 66.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
10374	314.64	 49.18	210.00	-50.00	1.022804	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10375	314.64	 49.18	210.00	-50.00	1.022804	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10376	 56.10	 11.17	 40.00	-40.00	0.927975	100	1	200.00	 37.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
10377	209.47	121.67	210.00	-50.00	1.027231	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10378	209.47	121.67	210.00	-50.00	1.027231	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10384	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
10386	 33.15	  0.93	 30.00	-10.00	1.024669	100	1	100.00	 22.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
10388	 21.03	  9.75	 30.00	-10.00	1.034464	100	1	100.00	 14.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
10390	 63.63	 44.69	 60.00	-20.00	1.058213	100	1	200.00	 42.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
10401	 65.58	 12.54	 60.00	-20.00	1.029941	100	1	200.00	 43.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10402	 65.58	 12.54	 60.00	-20.00	1.029941	100	1	200.00	 43.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10404	 65.58	 12.54	 60.00	-20.00	1.029941	100	1	200.00	 43.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10405	 65.58	 12.54	 60.00	-20.00	1.029941	100	1	200.00	 43.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10406	 34.22	 12.75	 20.00	-10.00	1.041630	100	1	100.00	 22.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
10408	 16.79	  7.28	 30.00	-10.00	1.042166	100	1	100.00	 11.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
10409	  6.30	  0.47	 10.00	-10.00	1.012872	100	1	100.00	  4.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
10410	 36.00	  6.45	 30.00	-10.00	1.034215	100	1	100.00	 24.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10417	 26.56	 10.95	 30.00	-10.00	1.002675	100	1	100.00	 17.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10418	 37.90	 13.47	 30.00	-10.00	1.032600	100	1	100.00	 25.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
10422	 24.72	  4.34	 30.00	-10.00	1.039546	100	1	100.00	 16.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
10423	 66.31	 16.47	 60.00	-20.00	1.020956	100	1	200.00	 44.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
10426	 38.16	  5.63	 30.00	-10.00	1.015046	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
10427	 38.16	  5.63	 30.00	-10.00	1.015046	100	1	100.00	 25.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
10428	 30.00	  3.15	 20.00	-10.00	1.046548	100	1	100.00	 20.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10432	 12.66	  5.60	 30.00	-10.00	0.998217	100	1	100.00	  8.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
10433	  7.46	 -0.12	 10.00	-10.00	0.997543	100	1	100.00	  4.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10434	 19.98	  0.98	 30.00	-10.00	1.029635	100	1	100.00	 13.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
10435	 19.98	  0.98	 30.00	-10.00	1.029635	100	1	100.00	 13.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
10436	 24.86	  5.70	 30.00	-10.00	0.997985	100	1	100.00	 16.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
10437	 15.97	 11.98	 30.00	-10.00	1.042028	100	1	100.00	 10.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
10438	 15.97	 11.98	 30.00	-10.00	1.042028	100	1	100.00	 10.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
10439	 12.66	  5.60	 30.00	-10.00	0.998217	100	1	100.00	  8.44	0	0	0	0	0	0	0	0	0	0	0	 ; 
10442	 69.46	  4.37	 60.00	-20.00	1.041381	100	1	200.00	 46.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
10443	 26.31	  9.50	 30.00	-10.00	1.038225	100	1	100.00	 17.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
10447	 26.81	 10.09	 30.00	-10.00	1.044747	100	1	100.00	 17.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
10448	 45.54	  5.69	 40.00	-10.00	1.044129	100	1	100.00	 30.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
10452	 -0.54	 -3.75	 20.00	-20.00	1.014607	100	1	100.00	 -0.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10453	 38.91	 13.48	 40.00	-10.00	0.994929	100	1	100.00	 25.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
10456	 39.24	  8.33	 30.00	-10.00	1.009038	100	1	100.00	 26.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
10461	276.10	 40.94	160.00	-40.00	1.035338	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10462	276.10	 40.94	160.00	-40.00	1.035338	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10466	 10.00	  2.60	 10.00	-10.00	1.008964	100	1	100.00	  6.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10469	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10470	 26.81	 10.09	 30.00	-10.00	1.044747	100	1	100.00	 17.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
10472	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
10473	165.00	 33.72	100.00	-20.00	0.962508	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10474	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
10475	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
10476	 95.38	 41.05	 60.00	-20.00	1.061235	100	1	200.00	 63.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
10479	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
10480	 95.45	 36.47	 60.00	-20.00	1.060605	100	1	200.00	 63.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
10488	 34.04	  7.33	 40.00	-10.00	1.031942	100	1	100.00	 22.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
10489	 34.04	  7.33	 40.00	-10.00	1.031942	100	1	100.00	 22.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
10501	 25.20	 -3.93	 20.00	-20.00	0.993105	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
10505	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10507	  5.27	 -0.06	 10.00	-10.00	1.016731	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
10508	 10.89	 -0.15	 10.00	-10.00	1.009642	100	1	100.00	  7.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
10521	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
10522	 86.41	 23.50	 60.00	-20.00	1.031898	100	1	200.00	 57.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
10527	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10530	754.17	238.65	520.00	-120.00	1.043738	100	1	1600.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10534	 48.42	  9.78	 40.00	-10.00	1.016010	100	1	100.00	 32.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10535	209.49	209.89	210.00	-50.00	1.126501	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10537	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10538	 28.92	 12.55	 40.00	-10.00	1.019357	100	1	100.00	 19.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10554	300.00	-14.29	100.00	-100.00	1.001419	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10555	858.22	148.21	520.00	-120.00	1.058617	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10556	858.23	148.21	520.00	-120.00	1.058617	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10557	  6.38	 -0.43	 10.00	-10.00	0.962211	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
10558	858.23	148.21	520.00	-120.00	1.058617	100	1	1800.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10567	224.32	 74.30	210.00	-50.00	1.033196	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10575	 30.07	  6.48	 30.00	-10.00	1.058835	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
10580	  1.20	  0.03	 10.00	-10.00	1.003171	100	1	100.00	  0.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
10588	 62.50	 10.73	 20.00	  0.00	1.000057	100	1	200.00	 41.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10589	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
10598	  9.80	 -0.30	 10.00	-10.00	0.996611	100	1	100.00	  6.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
10605	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
10612	 27.19	  6.05	 30.00	-10.00	1.014542	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10613	  0.46	 -0.11	 10.00	-10.00	1.018329	100	1	100.00	  0.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
10617	 84.68	  7.94	 60.00	-20.00	1.006570	100	1	200.00	 56.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
10619	 81.96	 34.23	 60.00	-20.00	1.031098	100	1	200.00	 54.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
10621	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
10622	 35.06	  4.02	 30.00	-10.00	1.032126	100	1	100.00	 23.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
10625	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
10627	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10629	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
10633	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
10635	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
10640	188.36	 79.01	160.00	-40.00	1.070250	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10643	 92.08	 33.53	 60.00	-20.00	1.056442	100	1	200.00	 61.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
10647	209.93	  1.90	210.00	-50.00	1.045549	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10648	 26.04	  3.61	 30.00	-10.00	1.050191	100	1	100.00	 17.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
10649	 26.04	  3.61	 30.00	-10.00	1.050191	100	1	100.00	 17.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
10650	  6.38	 -2.20	 10.00	-10.00	0.958146	100	1	100.00	  4.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
10652	 40.00	 -3.06	 20.00	-20.00	0.967640	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10653	 28.05	  6.93	 30.00	-10.00	1.035469	100	1	100.00	 18.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
10656	 34.38	  8.21	 30.00	-10.00	1.035773	100	1	100.00	 22.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
10657	 44.70	  5.86	 30.00	-10.00	0.996408	100	1	100.00	 29.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
10658	 44.70	  5.86	 30.00	-10.00	0.996408	100	1	100.00	 29.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
10660	 26.04	  3.61	 30.00	-10.00	1.050191	100	1	100.00	 17.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
10668	 31.45	 10.87	 30.00	-10.00	1.043771	100	1	100.00	 20.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10669	 31.45	 10.87	 30.00	-10.00	1.043771	100	1	100.00	 20.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10670	 39.24	  8.33	 30.00	-10.00	1.009038	100	1	100.00	 26.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
10671	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
10672	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
10674	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
10675	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
10676	 35.97	  5.34	 30.00	-10.00	1.058434	100	1	100.00	 23.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
10678	 11.68	 -0.75	 10.00	-10.00	1.013602	100	1	100.00	  7.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
10693	  5.00	  0.46	 10.00	-10.00	1.017738	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
10696	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10712	 33.38	 14.38	 30.00	-10.00	1.023574	100	1	100.00	 22.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
10713	 25.04	  7.29	 30.00	-10.00	1.041679	100	1	100.00	 16.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
10715	330.71	  4.92	210.00	-50.00	1.043049	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10719	 22.50	 15.45	 30.00	-10.00	1.045442	100	1	100.00	 15.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10720	 22.50	 15.45	 30.00	-10.00	1.045442	100	1	100.00	 15.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10721	 25.04	  7.29	 30.00	-10.00	1.041679	100	1	100.00	 16.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
10722	 25.04	  7.29	 30.00	-10.00	1.041679	100	1	100.00	 16.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
10738	 74.78	 41.98	 60.00	-20.00	1.049140	100	1	200.00	 49.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
10742	 25.68	 12.42	 30.00	-10.00	1.052378	100	1	100.00	 17.12	0	0	0	0	0	0	0	0	0	0	0	 ; 
10743	 23.01	  6.63	 30.00	-10.00	1.019640	100	1	100.00	 15.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
10747	 85.34	 16.39	 60.00	-20.00	1.053529	100	1	200.00	 56.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
10748	 81.35	 28.89	 60.00	-20.00	1.055981	100	1	200.00	 54.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
10750	 72.99	  3.91	 60.00	-20.00	1.019549	100	1	200.00	 48.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
10752	 57.40	  4.00	 60.00	-20.00	1.020390	100	1	200.00	 38.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
10753	 59.71	 48.41	 60.00	-20.00	1.060516	100	1	200.00	 39.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
10754	 59.71	 48.41	 60.00	-20.00	1.060516	100	1	200.00	 39.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
10755	 72.99	  3.91	 60.00	-20.00	1.019549	100	1	200.00	 48.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
10756	 72.99	  3.91	 60.00	-20.00	1.019549	100	1	200.00	 48.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
10757	 10.50	  2.44	 10.00	-10.00	1.008788	100	1	100.00	  7.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10762	332.24	184.77	210.00	-50.00	1.071277	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10763	332.24	184.77	210.00	-50.00	1.071277	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10764	332.36	180.64	210.00	-50.00	1.068762	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10765	332.24	184.77	210.00	-50.00	1.071277	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10775	 69.42	  1.26	 60.00	-20.00	1.034738	100	1	200.00	 46.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
10783	 67.50	 10.49	 20.00	  0.00	1.030285	100	1	200.00	 45.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10784	 40.00	 -1.34	 30.00	-30.00	1.010203	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10785	 35.74	  6.84	 30.00	-10.00	1.040138	100	1	100.00	 23.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
10788	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
10803	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
10804	 54.83	 12.78	 40.00	-10.00	1.047752	100	1	200.00	 36.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
10808	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
10809	 91.34	 21.91	 60.00	-20.00	1.030656	100	1	200.00	 60.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
10811	 91.94	 33.76	 60.00	-20.00	1.048656	100	1	200.00	 61.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
10814	168.75	 16.36	140.00	-130.00	0.976475	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10825	152.00	 11.50	 90.00	-90.00	0.988205	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10829	  0.93	  0.09	 10.00	-10.00	1.030640	100	1	100.00	  0.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
10835	 47.25	 -1.74	 20.00	-20.00	0.990208	100	1	100.00	 31.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
10841	 95.83	 32.34	 60.00	-20.00	1.012871	100	1	200.00	 63.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
10845	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
10847	 82.46	 55.28	 60.00	-20.00	1.127948	100	1	200.00	 54.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
10862	 39.43	  5.93	 30.00	-10.00	1.017582	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
10865	 37.29	  8.19	 30.00	-10.00	1.030566	100	1	100.00	 24.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
10881	 26.56	 10.95	 30.00	-10.00	1.002675	100	1	100.00	 17.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
10891	 15.59	 -0.61	 30.00	-20.00	1.020801	100	1	100.00	 10.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
10898	 25.24	  9.06	 30.00	-10.00	1.045295	100	1	100.00	 16.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
10901	 72.61	 29.56	 60.00	-20.00	1.041629	100	1	200.00	 48.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
10907	 93.04	 14.90	 60.00	-20.00	1.017638	100	1	200.00	 62.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
10908	257.94	 36.73	160.00	-40.00	1.021858	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10913	 78.96	 32.05	 60.00	-20.00	1.063361	100	1	200.00	 52.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
10918	 74.80	 42.23	 60.00	-20.00	1.046905	100	1	200.00	 49.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
10927	289.29	 40.05	160.00	-40.00	1.033240	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10928	289.29	 40.05	160.00	-40.00	1.033240	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10930	289.29	 40.05	160.00	-40.00	1.033240	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10932	150.00	  8.11	120.00	-70.00	0.989744	100	1	300.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10935	 25.75	  4.04	 30.00	-10.00	1.026025	100	1	100.00	 17.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
10938	 21.76	  4.41	 20.00	-10.00	1.034618	100	1	100.00	 14.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
10940	 40.50	 -3.48	 20.00	-20.00	0.963524	100	1	100.00	 27.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10945	  7.00	 -0.20	 10.00	-10.00	0.987313	100	1	100.00	  4.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
10946	234.93	 76.89	210.00	-50.00	1.032433	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10951	 50.80	  2.36	 40.00	-30.00	0.979833	100	1	200.00	 33.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
10954	180.96	 38.95	160.00	-40.00	1.029835	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10963	111.50	  6.79	 90.00	-60.00	1.056762	100	1	300.00	 74.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
10971	 15.00	 -0.86	 10.00	-10.00	0.992395	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
10973	 89.04	  1.21	 60.00	-40.00	1.015065	100	1	200.00	 59.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
10978	 39.43	  5.93	 30.00	-10.00	1.017582	100	1	100.00	 26.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
10983	 21.77	  6.35	 30.00	-10.00	1.024499	100	1	100.00	 14.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
10985	 87.19	 27.18	 60.00	-20.00	1.023338	100	1	200.00	 58.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
10987	 20.64	  7.21	 30.00	-10.00	1.018866	100	1	100.00	 13.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
10994	 23.58	 -5.00	 20.00	-20.00	0.964368	100	1	100.00	 15.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
10998	994.84	302.65	520.00	-120.00	1.057870	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11005	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11010	100.29	 29.56	 60.00	-20.00	1.064335	100	1	300.00	 66.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
11020	  2.26	 -1.20	 10.00	-10.00	0.991929	100	1	100.00	  1.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11023	 42.33	 15.72	 40.00	-10.00	1.031695	100	1	100.00	 28.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11025	 42.33	 15.72	 40.00	-10.00	1.031695	100	1	100.00	 28.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11028	 58.52	  7.84	 40.00	-10.00	1.025977	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11030	 99.72	-12.35	 60.00	-20.00	1.021495	100	1	200.00	 66.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
11032	800.47	 18.87	520.00	-120.00	1.040710	100	1	1700.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11037	158.79	 48.73	210.00	-50.00	1.029671	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11039	 30.07	  6.48	 30.00	-10.00	1.058835	100	1	100.00	 20.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11047	154.50	-14.56	 80.00	-70.00	0.956299	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11049	100.41	 11.92	 60.00	-20.00	1.038747	100	1	300.00	 66.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
11051	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11059	 50.00	 -2.27	 20.00	-20.00	0.993383	100	1	100.00	 33.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
11065	 27.19	  6.05	 30.00	-10.00	1.014542	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11076	 19.96	  5.53	 30.00	-10.00	1.011132	100	1	100.00	 13.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11085	 32.44	  9.61	 30.00	-10.00	1.038916	100	1	100.00	 21.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
11086	 32.44	  9.61	 30.00	-10.00	1.038916	100	1	100.00	 21.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
11087	 32.44	  9.61	 30.00	-10.00	1.038916	100	1	100.00	 21.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
11088	 32.44	  9.61	 30.00	-10.00	1.038916	100	1	100.00	 21.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
11090	 23.94	 10.89	 30.00	-10.00	1.042693	100	1	100.00	 15.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
11095	 22.02	 10.78	 30.00	-10.00	1.026425	100	1	100.00	 14.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
11096	200.33	 74.16	210.00	-50.00	1.024096	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11099	 35.60	 15.17	 30.00	-10.00	1.026957	100	1	100.00	 23.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11102	 33.73	 12.57	 30.00	-10.00	1.035958	100	1	100.00	 22.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
11104	 33.73	 12.57	 30.00	-10.00	1.035958	100	1	100.00	 22.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
11106	 30.35	  8.38	 30.00	-10.00	1.053822	100	1	100.00	 20.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11107	 33.73	 12.57	 30.00	-10.00	1.035958	100	1	100.00	 22.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
11108	 30.35	  8.38	 30.00	-10.00	1.053822	100	1	100.00	 20.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11109	 30.35	  8.38	 30.00	-10.00	1.053822	100	1	100.00	 20.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11110	 28.95	  9.55	 30.00	-10.00	1.016380	100	1	100.00	 19.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
11111	 30.35	  8.38	 30.00	-10.00	1.053822	100	1	100.00	 20.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11115	 28.83	  4.62	 30.00	-10.00	1.019144	100	1	100.00	 19.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11118	 23.60	 12.35	 30.00	-10.00	1.042829	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11119	 23.60	 12.35	 30.00	-10.00	1.042829	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11120	 25.54	 10.25	 30.00	-10.00	1.035471	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
11121	 25.54	 10.25	 30.00	-10.00	1.035471	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
11122	 39.54	 11.66	 30.00	-10.00	1.055315	100	1	100.00	 26.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
11124	 23.60	 12.35	 30.00	-10.00	1.042829	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11125	 23.60	 12.35	 30.00	-10.00	1.042829	100	1	100.00	 15.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11128	 90.48	 33.58	 60.00	-20.00	1.043665	100	1	200.00	 60.32	0	0	0	0	0	0	0	0	0	0	0	 ; 
11129	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
11130	 25.54	 10.25	 30.00	-10.00	1.035471	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
11131	 43.29	 23.54	 60.00	-20.00	1.035771	100	1	100.00	 28.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
11132	 90.23	 10.46	 60.00	-20.00	1.028204	100	1	200.00	 60.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
11133	 90.23	 10.46	 60.00	-20.00	1.028204	100	1	200.00	 60.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
11137	 90.23	 10.46	 60.00	-20.00	1.028204	100	1	200.00	 60.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
11138	 31.50	  1.72	 30.00	-20.00	1.016735	100	1	100.00	 21.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11145	 28.80	  6.92	 30.00	-10.00	1.000808	100	1	100.00	 19.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
11154	188.36	 79.01	160.00	-40.00	1.070250	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11155	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
11158	  3.20	  1.16	 10.00	-10.00	0.991765	100	1	100.00	  2.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11167	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11170	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
11172	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11174	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11175	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11177	 10.00	  0.56	 10.00	-10.00	1.015150	100	1	100.00	  6.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11191	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11193	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11194	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11195	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11196	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11197	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11198	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11201	318.17	 43.77	210.00	-50.00	1.020879	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11203	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11204	318.17	 43.77	210.00	-50.00	1.020879	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11211	 33.79	  6.99	 30.00	-10.00	1.059581	100	1	100.00	 22.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
11212	 33.59	 11.77	 30.00	-10.00	1.049265	100	1	100.00	 22.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
11214	 26.84	  7.89	 30.00	-10.00	1.013527	100	1	100.00	 17.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
11219	 78.58	 36.25	 60.00	-20.00	1.047402	100	1	200.00	 52.39	0	0	0	0	0	0	0	0	0	0	0	 ; 
11220	 84.71	 11.94	 60.00	-20.00	1.045943	100	1	200.00	 56.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11221	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
11225	 34.65	  8.09	 30.00	-10.00	1.039009	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
11226	 99.70	  4.57	 60.00	-20.00	1.028091	100	1	200.00	 66.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11227	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
11229	 34.80	  5.13	 30.00	-10.00	1.009652	100	1	100.00	 23.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
11230	  1.84	  0.43	 10.00	-10.00	1.045545	100	1	100.00	  1.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11231	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
11233	 61.58	 -0.59	 60.00	-20.00	1.041114	100	1	200.00	 41.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11235	 57.74	 17.07	 60.00	-20.00	1.056220	100	1	200.00	 38.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
11236	 61.58	 -0.59	 60.00	-20.00	1.041114	100	1	200.00	 41.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11237	 27.72	  3.43	 30.00	-10.00	1.015411	100	1	100.00	 18.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
11238	 57.74	 17.07	 60.00	-20.00	1.056220	100	1	200.00	 38.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
11239	  5.17	  0.23	 10.00	-10.00	1.027155	100	1	100.00	  3.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
11240	 83.51	 27.65	 60.00	-20.00	1.063297	100	1	200.00	 55.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11241	 83.51	 27.65	 60.00	-20.00	1.063297	100	1	200.00	 55.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11242	 83.51	 27.65	 60.00	-20.00	1.063297	100	1	200.00	 55.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11244	 27.72	  3.43	 30.00	-10.00	1.015411	100	1	100.00	 18.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
11250	 31.57	  7.72	 30.00	-10.00	1.008948	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11251	 50.96	  2.69	 60.00	-20.00	1.028648	100	1	200.00	 33.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11256	328.20	 86.92	210.00	-50.00	1.036570	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11257	 45.95	 11.10	 20.00	  0.00	1.036997	100	1	100.00	 30.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
11259	328.20	 86.92	210.00	-50.00	1.036570	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11264	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
11265	 27.20	  3.82	 30.00	-10.00	1.024762	100	1	100.00	 18.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11273	 40.00	 -3.06	 20.00	-20.00	0.967640	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11281	 15.00	  4.39	 10.00	  0.00	1.038580	100	1	100.00	 10.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11285	 88.85	 23.49	 60.00	-20.00	1.032344	100	1	200.00	 59.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11289	 34.38	  8.21	 30.00	-10.00	1.035773	100	1	100.00	 22.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
11294	951.82	 32.74	520.00	-120.00	1.012490	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11299	 89.91	 48.94	 60.00	-20.00	1.065506	100	1	200.00	 59.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
11305	 68.26	  9.75	 60.00	-20.00	1.028153	100	1	200.00	 45.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11307	 56.07	  3.64	 60.00	-20.00	1.048340	100	1	200.00	 37.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
11308	 88.60	  0.84	 60.00	-20.00	1.036710	100	1	200.00	 59.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11309	 34.38	  8.21	 30.00	-10.00	1.035773	100	1	100.00	 22.92	0	0	0	0	0	0	0	0	0	0	0	 ; 
11311	  3.65	  0.04	 10.00	-10.00	0.982004	100	1	100.00	  2.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
11312	 50.83	  3.96	 60.00	-20.00	1.049674	100	1	200.00	 33.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
11315	 36.11	  3.87	 30.00	-10.00	1.024544	100	1	100.00	 24.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11325	 29.57	 20.51	 30.00	-10.00	1.041409	100	1	100.00	 19.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
11327	 39.88	 15.15	 30.00	-10.00	1.024267	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
11328	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
11329	  8.40	 -0.55	 10.00	-10.00	0.988112	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
11330	 26.97	  7.32	 30.00	-10.00	1.049221	100	1	100.00	 17.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
11332	165.71	155.15	160.00	-40.00	1.077226	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11333	165.71	155.15	160.00	-40.00	1.077226	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11336	 30.02	 16.69	 30.00	-10.00	1.023695	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11344	 27.88	 10.37	 30.00	-10.00	1.052164	100	1	100.00	 18.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
11345	 90.32	 31.50	 60.00	-20.00	1.035102	100	1	200.00	 60.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
11347	 43.48	 23.86	 40.00	-10.00	1.021627	100	1	100.00	 28.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11348	 39.64	 12.04	 40.00	-10.00	1.034643	100	1	100.00	 26.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
11351	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
11352	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
11353	 39.64	 12.04	 40.00	-10.00	1.034643	100	1	100.00	 26.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
11355	 33.92	  4.57	 30.00	-10.00	1.012747	100	1	100.00	 22.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
11360	274.92	131.33	210.00	-50.00	1.086148	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11361	354.27	134.78	210.00	-50.00	1.085902	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11362	354.27	134.78	210.00	-50.00	1.085902	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11363	269.77	119.39	210.00	-50.00	1.020990	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11364	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
11367	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
11368	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
11369	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
11370	 90.17	 24.56	 60.00	-20.00	1.060190	100	1	200.00	 60.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
11377	275.46	 31.72	160.00	-40.00	1.005433	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11393	  0.08	 -0.15	 10.00	-10.00	1.016106	100	1	100.00	  0.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11401	 19.93	  2.39	 30.00	-10.00	1.050328	100	1	100.00	 13.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
11403	293.92	111.78	210.00	-50.00	1.039038	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11406	382.46	 57.23	210.00	-50.00	1.050841	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11408	169.22	 17.53	160.00	-40.00	1.013014	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11409	169.22	 17.53	160.00	-40.00	1.013014	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11410	 84.71	  3.25	 50.00	-20.00	1.030034	100	1	200.00	 56.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11411	 68.89	 19.23	 60.00	-20.00	1.035618	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
11412	 68.89	 19.23	 60.00	-20.00	1.035618	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
11414	 68.89	 19.23	 60.00	-20.00	1.035618	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
11416	 68.89	 19.23	 60.00	-20.00	1.035618	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
11418	638.57	231.71	520.00	-120.00	1.051278	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11419	638.58	231.71	520.00	-120.00	1.051278	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11440	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11454	 28.52	  8.46	 30.00	-10.00	1.013471	100	1	100.00	 19.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11455	 28.52	  8.46	 30.00	-10.00	1.013471	100	1	100.00	 19.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11456	 30.24	  3.01	 20.00	-10.00	1.001613	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
11467	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
11471	 19.85	 -1.90	 30.00	-10.00	1.026413	100	1	100.00	 13.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11472	206.33	 45.76	160.00	-40.00	1.035329	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11473	 35.69	  7.89	 30.00	-10.00	1.017601	100	1	100.00	 23.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
11474	 24.84	 13.51	 30.00	-10.00	1.036049	100	1	100.00	 16.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
11475	206.33	 45.60	160.00	-40.00	1.035259	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11477	206.33	 45.76	160.00	-40.00	1.035329	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11478	206.33	 45.60	160.00	-40.00	1.035259	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11479	206.32	 45.91	160.00	-40.00	1.035499	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11480	206.32	 45.73	160.00	-40.00	1.035431	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11481	 28.04	 16.40	 30.00	-10.00	1.019623	100	1	100.00	 18.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
11482	 29.84	  3.47	 30.00	-10.00	1.022039	100	1	100.00	 19.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
11483	381.80	 21.67	210.00	-50.00	1.063714	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11484	 20.43	  6.20	 30.00	-10.00	1.037469	100	1	100.00	 13.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
11487	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11492	240.60	 37.13	100.00	-30.00	0.970854	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11496	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11497	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11498	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11499	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11500	 27.96	  5.11	 30.00	-10.00	1.029009	100	1	100.00	 18.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11502	 11.05	  2.35	 20.00	-10.00	1.017349	100	1	100.00	  7.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
11504	 55.79	 12.28	 40.00	-10.00	1.022885	100	1	200.00	 37.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
11506	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11507	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11509	 70.00	  2.13	 60.00	-40.00	1.013195	100	1	200.00	 46.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11510	289.29	 40.05	160.00	-40.00	1.033240	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11520	277.24	 62.37	160.00	-40.00	1.023361	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11521	677.41	 27.58	520.00	-120.00	1.024274	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11523	 48.33	 15.81	 40.00	-10.00	1.031502	100	1	100.00	 32.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11524	 48.33	 15.81	 40.00	-10.00	1.031502	100	1	100.00	 32.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11525	 48.33	 15.81	 40.00	-10.00	1.031502	100	1	100.00	 32.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11526	 48.33	 15.81	 40.00	-10.00	1.031502	100	1	100.00	 32.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
11527	 55.69	 15.93	 40.00	-10.00	1.031220	100	1	200.00	 37.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11528	 55.69	 15.93	 40.00	-10.00	1.031220	100	1	200.00	 37.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11529	 33.64	  5.18	 30.00	-10.00	1.007216	100	1	100.00	 22.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
11530	 55.69	 15.93	 40.00	-10.00	1.031220	100	1	200.00	 37.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11536	277.24	 62.37	160.00	-40.00	1.023361	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11539	111.50	  6.79	 90.00	-60.00	1.056762	100	1	300.00	 74.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
11549	 88.20	 -9.06	 50.00	-50.00	0.995145	100	1	200.00	 58.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
11551	 32.98	  7.31	 30.00	-10.00	1.054159	100	1	100.00	 21.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11558	 72.47	 11.44	 60.00	-20.00	1.019231	100	1	200.00	 48.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11564	321.41	105.18	210.00	-50.00	1.033947	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11568	 69.35	 21.13	 60.00	-20.00	1.032238	100	1	200.00	 46.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11569	 69.35	 21.13	 60.00	-20.00	1.032238	100	1	200.00	 46.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11570	 53.01	  8.19	 40.00	-10.00	1.026319	100	1	200.00	 35.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
11577	 20.33	  6.46	 30.00	-10.00	0.990908	100	1	100.00	 13.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11578	 28.41	  6.81	 30.00	-10.00	1.016999	100	1	100.00	 18.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
11579	 21.69	  5.19	 30.00	-10.00	1.050987	100	1	100.00	 14.46	0	0	0	0	0	0	0	0	0	0	0	 ; 
11580	 54.06	 11.61	 40.00	-10.00	1.023809	100	1	200.00	 36.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
11581	 25.44	 -2.35	 20.00	-20.00	0.995022	100	1	100.00	 16.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
11584	  9.10	 -0.32	 10.00	-10.00	1.004190	100	1	100.00	  6.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11586	229.56	 74.98	210.00	-50.00	1.052394	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11588	 23.61	 14.88	 30.00	-10.00	1.029344	100	1	100.00	 15.74	0	0	0	0	0	0	0	0	0	0	0	 ; 
11599	 31.59	  4.82	 30.00	-10.00	1.045359	100	1	100.00	 21.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
11600	 39.86	  5.41	 30.00	-10.00	1.031054	100	1	100.00	 26.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
11602	 31.59	  4.82	 30.00	-10.00	1.045359	100	1	100.00	 21.06	0	0	0	0	0	0	0	0	0	0	0	 ; 
11603	 28.46	  8.42	 30.00	-10.00	1.022352	100	1	100.00	 18.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11604	 28.46	  8.42	 30.00	-10.00	1.022352	100	1	100.00	 18.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11605	 39.86	  5.41	 30.00	-10.00	1.031054	100	1	100.00	 26.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
11606	 39.86	  5.41	 30.00	-10.00	1.031054	100	1	100.00	 26.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
11611	 28.97	  5.47	 30.00	-10.00	1.043059	100	1	100.00	 19.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11617	 33.06	  9.48	 30.00	-10.00	1.009173	100	1	100.00	 22.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
11619	237.72	  5.93	160.00	-40.00	1.041353	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11623	 33.06	  9.48	 30.00	-10.00	1.009173	100	1	100.00	 22.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
11624	 33.06	  9.48	 30.00	-10.00	1.009173	100	1	100.00	 22.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
11625	 34.65	  5.41	 30.00	-10.00	1.014865	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
11626	 34.65	  5.41	 30.00	-10.00	1.014865	100	1	100.00	 23.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
11630	 44.80	  3.17	 40.00	-20.00	0.991989	100	1	100.00	 29.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
11631	 28.74	 18.23	 30.00	-10.00	1.050944	100	1	100.00	 19.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
11632	 28.49	 18.25	 30.00	-10.00	1.050800	100	1	100.00	 18.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11633	 32.46	 19.30	 30.00	-10.00	1.049270	100	1	100.00	 21.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11634	 28.74	 18.23	 30.00	-10.00	1.050944	100	1	100.00	 19.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
11635	 28.49	 18.25	 30.00	-10.00	1.050800	100	1	100.00	 18.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11638	 20.38	  9.61	 30.00	-10.00	1.012679	100	1	100.00	 13.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
11641	  8.20	 -0.77	 10.00	-10.00	1.007460	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11643	 43.29	 23.54	 60.00	-20.00	1.035771	100	1	100.00	 28.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
11648	 36.42	  7.96	 30.00	-10.00	1.029166	100	1	100.00	 24.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
11649	277.21	 61.80	160.00	-40.00	1.023418	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11652	 29.83	  8.08	 30.00	-10.00	1.015374	100	1	100.00	 19.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
11654	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
11665	153.30	 -6.31	 80.00	-60.00	0.947933	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11666	 57.11	 19.46	 60.00	-20.00	1.032102	100	1	200.00	 38.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11667	 57.11	 19.46	 60.00	-20.00	1.032102	100	1	200.00	 38.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11668	 57.11	 19.46	 60.00	-20.00	1.032102	100	1	200.00	 38.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11669	 57.11	 19.46	 60.00	-20.00	1.032102	100	1	200.00	 38.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11670	 57.11	 19.46	 60.00	-20.00	1.032102	100	1	200.00	 38.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
11672	  0.02	  1.34	 10.00	-10.00	1.018847	100	1	100.00	  0.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11677	 63.63	 44.69	 60.00	-20.00	1.058213	100	1	200.00	 42.42	0	0	0	0	0	0	0	0	0	0	0	 ; 
11680	319.18	 33.68	210.00	-50.00	1.026027	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11686	 18.67	  5.94	 30.00	-10.00	1.015505	100	1	100.00	 12.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
11687	 38.91	 13.65	 30.00	-10.00	1.019460	100	1	100.00	 25.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
11689	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11690	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11691	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11692	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11693	 24.03	  8.37	 30.00	-10.00	1.005775	100	1	100.00	 16.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11694	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11695	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
11699	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
11704	299.72	120.65	160.00	-40.00	1.047549	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11705	 13.26	 -0.68	 10.00	-10.00	1.003732	100	1	100.00	  8.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
11713	223.39	-18.71	160.00	-40.00	1.018200	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11714	223.39	-18.71	160.00	-40.00	1.018200	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11716	 31.47	  4.94	 30.00	-10.00	1.024861	100	1	100.00	 20.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
11717	223.02	 66.59	160.00	-40.00	1.042492	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11723	 25.54	  8.34	 30.00	-10.00	1.050494	100	1	100.00	 17.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
11729	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
11736	 99.76	 14.18	 60.00	-20.00	1.046239	100	1	200.00	 66.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11745	 60.81	  1.23	 60.00	-20.00	1.039251	100	1	200.00	 40.54	0	0	0	0	0	0	0	0	0	0	0	 ; 
11749	 55.22	  8.96	 40.00	-10.00	1.017828	100	1	200.00	 36.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
11752	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11755	 40.97	  7.11	 40.00	-10.00	1.019643	100	1	100.00	 27.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11756	 40.97	  7.11	 40.00	-10.00	1.019643	100	1	100.00	 27.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11757	 40.97	  7.11	 40.00	-10.00	1.019643	100	1	100.00	 27.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
11758	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11759	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11760	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11761	 25.35	  8.50	 40.00	-10.00	1.018631	100	1	100.00	 16.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
11762	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11763	 50.33	 11.56	 40.00	-10.00	1.037142	100	1	200.00	 33.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
11768	 50.40	  3.24	 30.00	-30.00	1.023993	100	1	200.00	 33.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
11773	 31.57	  7.72	 30.00	-10.00	1.008948	100	1	100.00	 21.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
11781	  0.96	  0.09	 10.00	-10.00	1.030530	100	1	100.00	  0.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
11786	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11789	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
11796	 46.26	  7.53	 40.00	-10.00	1.015006	100	1	100.00	 30.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
11797	262.90	 48.53	160.00	-40.00	1.027461	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11803	 59.71	 48.45	 60.00	-20.00	1.060489	100	1	200.00	 39.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
11805	 42.35	  6.03	 40.00	-10.00	1.030832	100	1	100.00	 28.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
11806	 45.38	 12.31	 60.00	-20.00	0.990977	100	1	100.00	 30.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
11810	 58.52	 23.33	 40.00	-10.00	1.023397	100	1	200.00	 39.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11811	 57.02	 14.41	 40.00	-10.00	1.026579	100	1	200.00	 38.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11813	 22.46	 14.34	 40.00	-10.00	1.024687	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11814	 22.46	 14.34	 40.00	-10.00	1.024687	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11815	 57.02	 14.41	 40.00	-10.00	1.026579	100	1	200.00	 38.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11816	 57.02	 14.41	 40.00	-10.00	1.026579	100	1	200.00	 38.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11817	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
11818	 57.51	 17.72	 40.00	-10.00	1.029323	100	1	200.00	 38.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
11819	 22.46	 14.34	 40.00	-10.00	1.024687	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11820	 22.46	 14.34	 40.00	-10.00	1.024687	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
11822	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
11825	-172.60	  2.92	 20.00	-20.00	1.024059	100	1	100.00	-230.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11849	 97.12	  8.38	 60.00	-20.00	1.040009	100	1	200.00	 64.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
11850	  8.20	 -2.56	 10.00	-10.00	0.955439	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11851	300.00	 86.58	210.00	-50.00	1.056682	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11853	233.91	 82.52	210.00	-50.00	1.057062	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11854	300.00	 86.58	210.00	-50.00	1.056682	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11856	201.80	 24.53	150.00	-70.00	1.021695	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11859	  5.00	  2.04	 10.00	-10.00	1.009821	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
11875	 32.72	  7.26	 30.00	-10.00	1.016616	100	1	100.00	 21.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
11880	 24.99	  2.31	 30.00	-10.00	1.010466	100	1	100.00	 16.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
11886	 28.39	  6.61	 40.00	-10.00	1.013429	100	1	100.00	 18.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
11889	206.37	113.42	160.00	-40.00	1.061603	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11891	 35.02	  1.75	 30.00	-10.00	1.038438	100	1	100.00	 23.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
11892	 40.51	  5.96	 30.00	-10.00	1.017287	100	1	100.00	 27.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
11894	 87.19	 27.18	 60.00	-20.00	1.023338	100	1	200.00	 58.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
11895	 50.92	 11.10	 40.00	-10.00	1.010998	100	1	200.00	 33.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
11897	206.37	113.42	160.00	-40.00	1.061603	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11898	256.40	117.40	160.00	-40.00	1.062536	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11900	 23.58	 -5.00	 20.00	-20.00	0.964368	100	1	100.00	 15.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
11903	  3.02	  0.33	 10.00	-10.00	1.030130	100	1	100.00	  2.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11909	938.69	  9.52	520.00	-120.00	1.028568	100	1	1900.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11913	 39.03	 10.16	 30.00	-10.00	1.033359	100	1	100.00	 26.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11914	 39.03	 10.16	 30.00	-10.00	1.033359	100	1	100.00	 26.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
11916	 35.60	 15.17	 30.00	-10.00	1.026957	100	1	100.00	 23.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11919	 35.60	 15.17	 30.00	-10.00	1.026957	100	1	100.00	 23.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
11920	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
11922	 28.89	  4.69	 30.00	-10.00	1.029382	100	1	100.00	 19.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
11924	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
11927	992.00	834.49	100000.00	-100000.00	1.058046	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11935	 55.25	  2.21	 40.00	-40.00	0.994234	100	1	200.00	 36.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
11945	 10.36	  0.68	 10.00	-10.00	1.012893	100	1	100.00	  6.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
11946	 78.71	 19.55	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11950	285.52	 89.66	210.00	-50.00	1.044590	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11953	 64.18	 -6.80	 40.00	-40.00	0.951565	100	1	200.00	 42.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
11959	 78.71	 19.51	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11962	 78.71	 19.51	 60.00	-20.00	1.033214	100	1	200.00	 52.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11967	  5.20	  1.64	 10.00	-10.00	1.019503	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
11968	 95.02	  8.09	 60.00	-20.00	1.023144	100	1	200.00	 63.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
11970	  8.40	 -0.55	 10.00	-10.00	0.988112	100	1	100.00	  5.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
11975	 68.30	 12.27	 60.00	-20.00	1.015227	100	1	200.00	 45.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
11976	 47.29	  6.72	 40.00	-10.00	1.048260	100	1	100.00	 31.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
11978	 93.77	 48.62	 60.00	-20.00	1.054388	100	1	200.00	 62.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11979	 93.77	 48.62	 60.00	-20.00	1.054388	100	1	200.00	 62.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11980	 93.77	 48.62	 60.00	-20.00	1.054388	100	1	200.00	 62.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
11982	277.26	 31.82	210.00	-50.00	1.048760	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11986	 48.42	  9.78	 40.00	-10.00	1.016010	100	1	100.00	 32.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
11987	290.00	-23.36	100.00	-100.00	0.971901	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
11988	 36.91	 13.33	 30.00	-10.00	1.037973	100	1	100.00	 24.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
11990	 19.75	 -0.10	 20.00	-20.00	1.002465	100	1	100.00	 13.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
11996	 35.01	  1.48	 30.00	-10.00	1.032132	100	1	100.00	 23.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
12001	168.00	 14.06	130.00	-80.00	1.016606	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12013	156.71	 14.75	 90.00	-20.00	1.008914	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12016	214.52	110.59	210.00	-50.00	1.065343	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12020	 26.22	  3.21	 30.00	-10.00	1.015252	100	1	100.00	 17.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12021	 43.50	  8.10	 30.00	-10.00	1.018676	100	1	100.00	 29.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12024	 77.25	 12.22	 60.00	-20.00	1.034048	100	1	200.00	 51.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
12025	 53.45	 18.98	 40.00	-10.00	1.030499	100	1	200.00	 35.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
12027	 20.40	  2.66	 20.00	-10.00	1.042665	100	1	100.00	 13.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
12035	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
12042	 21.72	  6.92	 30.00	-10.00	1.014428	100	1	100.00	 14.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12045	 40.16	  7.07	 30.00	-10.00	1.013722	100	1	100.00	 26.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12049	 37.96	 13.40	 30.00	-10.00	1.073911	100	1	100.00	 25.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
12050	135.00	 10.29	 70.00	-20.00	1.008348	100	1	300.00	 90.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12060	  4.80	 -0.11	 10.00	-10.00	0.996411	100	1	100.00	  3.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
12065	224.46	 15.93	210.00	-50.00	1.031165	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12069	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12070	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12071	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12072	 96.57	 34.40	 60.00	-20.00	1.051326	100	1	200.00	 64.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
12073	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12074	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12075	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12076	 34.37	  6.67	 30.00	-10.00	1.035406	100	1	100.00	 22.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12084	 60.08	  4.30	 60.00	-20.00	1.012034	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
12085	 60.08	  4.30	 60.00	-20.00	1.012034	100	1	200.00	 40.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
12088	 28.66	 14.89	 30.00	-10.00	1.014269	100	1	100.00	 19.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
12091	 31.79	  7.29	 30.00	-10.00	1.005112	100	1	100.00	 21.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
12093	 91.55	 46.19	 60.00	-20.00	1.056125	100	1	200.00	 61.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
12095	 95.01	 14.99	 60.00	-20.00	1.024647	100	1	200.00	 63.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
12097	 92.69	 14.48	 60.00	-20.00	1.026207	100	1	200.00	 61.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
12099	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12102	 93.64	  6.04	 60.00	-20.00	1.023818	100	1	200.00	 62.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12106	 39.88	 15.15	 30.00	-10.00	1.024267	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
12116	 42.33	 15.72	 40.00	-10.00	1.031695	100	1	100.00	 28.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
12121	 19.26	  2.33	 30.00	-10.00	1.049756	100	1	100.00	 12.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
12123	  4.50	 -0.83	 10.00	-10.00	1.003288	100	1	100.00	  3.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12124	 18.74	  3.61	 30.00	-10.00	1.025271	100	1	100.00	 12.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
12126	 29.14	  3.85	 30.00	-10.00	1.025372	100	1	100.00	 19.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12127	 29.14	  3.85	 30.00	-10.00	1.025372	100	1	100.00	 19.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12131	 83.47	 36.43	 60.00	-20.00	1.039883	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12132	 83.47	 36.43	 60.00	-20.00	1.039883	100	1	200.00	 55.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12133	 90.97	 23.14	 60.00	-20.00	1.033722	100	1	200.00	 60.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12134	 90.97	 23.14	 60.00	-20.00	1.033722	100	1	200.00	 60.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12135	 90.97	 23.14	 60.00	-20.00	1.033722	100	1	200.00	 60.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12136	 90.97	 23.14	 60.00	-20.00	1.033722	100	1	200.00	 60.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12137	 90.94	 17.93	 60.00	-20.00	1.033736	100	1	200.00	 60.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
12138	 90.94	 17.93	 60.00	-20.00	1.033736	100	1	200.00	 60.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
12139	 90.94	 17.93	 60.00	-20.00	1.033736	100	1	200.00	 60.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
12140	 90.94	 17.93	 60.00	-20.00	1.033736	100	1	200.00	 60.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
12152	 91.34	 21.91	 60.00	-20.00	1.030656	100	1	200.00	 60.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
12163	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12164	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12166	 30.64	  2.43	 30.00	-10.00	1.030179	100	1	100.00	 20.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12167	 30.64	  2.43	 30.00	-10.00	1.030179	100	1	100.00	 20.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12168	 30.64	  2.43	 30.00	-10.00	1.030179	100	1	100.00	 20.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12169	 30.64	  2.43	 30.00	-10.00	1.030179	100	1	100.00	 20.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12170	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12171	 17.60	 22.53	 30.00	-10.00	1.056670	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12172	 30.64	  2.43	 30.00	-10.00	1.030179	100	1	100.00	 20.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12173	800.47	 18.87	520.00	-120.00	1.040710	100	1	1700.00	500.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12175	 30.93	  8.23	 30.00	-10.00	1.035888	100	1	100.00	 20.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
12178	 49.10	  2.32	 40.00	-30.00	1.014358	100	1	100.00	 32.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12189	 18.10	  0.80	 10.00	-10.00	1.007227	100	1	100.00	 12.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
12191	 23.70	  5.77	 30.00	-10.00	1.013974	100	1	100.00	 15.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
12192	 23.70	  5.77	 30.00	-10.00	1.013974	100	1	100.00	 15.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
12193	 18.91	 10.94	 30.00	-10.00	1.015043	100	1	100.00	 12.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
12194	 18.91	 10.94	 30.00	-10.00	1.015043	100	1	100.00	 12.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
12195	 21.17	  9.91	 30.00	-10.00	1.048748	100	1	100.00	 14.11	0	0	0	0	0	0	0	0	0	0	0	 ; 
12199	210.00	 37.99	140.00	-20.00	0.991398	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12200	 29.92	 13.61	 30.00	-10.00	1.031553	100	1	100.00	 19.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
12204	298.70	  3.31	190.00	-120.00	0.975834	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12208	382.77	  9.72	210.00	-50.00	1.043874	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12211	319.18	 33.68	210.00	-50.00	1.026027	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12216	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
12217	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12219	 22.46	 14.75	 30.00	-10.00	1.043942	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
12221	  3.13	  0.12	 10.00	-10.00	1.029545	100	1	100.00	  2.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
12222	 35.86	  4.09	 30.00	-10.00	1.024940	100	1	100.00	 23.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
12227	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
12232	 89.93	 16.64	 60.00	-20.00	1.037993	100	1	200.00	 59.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
12240	 51.04	  7.37	 30.00	-10.00	1.022424	100	1	200.00	 34.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
12245	 30.24	  6.83	 30.00	-10.00	1.037281	100	1	100.00	 20.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
12248	261.40	 61.75	100.00	-30.00	0.988817	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12252	227.21	 72.31	210.00	-50.00	1.063358	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12255	323.89	 98.77	210.00	-50.00	1.062762	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12259	227.21	 72.60	210.00	-50.00	1.063450	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12266	155.50	 12.42	100.00	-70.00	1.034282	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12275	 83.29	  7.43	 60.00	-20.00	1.042396	100	1	200.00	 55.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
12276	 83.29	  7.43	 60.00	-20.00	1.042396	100	1	200.00	 55.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
12277	  6.10	  0.22	 10.00	-10.00	1.001070	100	1	100.00	  4.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
12278	 79.77	  4.15	 60.00	-20.00	1.047117	100	1	200.00	 53.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
12279	 79.77	  4.15	 60.00	-20.00	1.047117	100	1	200.00	 53.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
12280	 83.29	  7.43	 60.00	-20.00	1.042396	100	1	200.00	 55.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
12281	 79.77	  4.15	 60.00	-20.00	1.047117	100	1	200.00	 53.18	0	0	0	0	0	0	0	0	0	0	0	 ; 
12282	 37.23	  4.01	 30.00	-10.00	1.028283	100	1	100.00	 24.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
12285	  3.20	  1.16	 10.00	-10.00	0.991765	100	1	100.00	  2.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
12286	 55.25	  0.75	 30.00	-30.00	0.959658	100	1	200.00	 36.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
12287	159.80	 33.64	 90.00	-40.00	0.993125	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12291	240.60	 61.33	100.00	-30.00	0.990464	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12302	 40.71	 13.63	 40.00	-10.00	1.028425	100	1	100.00	 27.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12303	 40.71	 13.63	 40.00	-10.00	1.028425	100	1	100.00	 27.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12304	 40.71	 13.63	 40.00	-10.00	1.028425	100	1	100.00	 27.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12306	 37.35	  7.36	 40.00	-10.00	1.026363	100	1	100.00	 24.90	0	0	0	0	0	0	0	0	0	0	0	 ; 
12307	 40.71	 13.63	 40.00	-10.00	1.028425	100	1	100.00	 27.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12310	 34.96	 12.97	 30.00	-10.00	1.054937	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
12319	 52.29	  8.76	 40.00	-10.00	1.021414	100	1	200.00	 34.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
12321	 34.86	  4.81	 30.00	-10.00	1.050901	100	1	100.00	 23.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
12325	 52.29	  8.76	 40.00	-10.00	1.021414	100	1	200.00	 34.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
12330	 63.72	 11.02	 40.00	-10.00	1.030356	100	1	200.00	 42.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12332	 63.72	 11.02	 40.00	-10.00	1.030356	100	1	200.00	 42.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12333	 63.72	 11.02	 40.00	-10.00	1.030356	100	1	200.00	 42.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12334	 63.72	 11.02	 40.00	-10.00	1.030356	100	1	200.00	 42.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12337	 39.88	  8.05	 40.00	-10.00	1.030375	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
12338	 39.88	  8.05	 40.00	-10.00	1.030375	100	1	100.00	 26.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
12341	 77.25	 12.22	 60.00	-20.00	1.034048	100	1	200.00	 51.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
12346	325.03	139.06	210.00	-50.00	1.059619	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12348	289.92	105.36	210.00	-50.00	1.057338	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12358	 10.00	  0.51	 10.00	-10.00	1.016383	100	1	100.00	  6.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12359	  6.10	  0.22	 10.00	-10.00	1.001070	100	1	100.00	  4.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
12367	210.00	 16.99	130.00	-60.00	0.981513	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12373	313.39	 68.14	210.00	-50.00	1.035914	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12375	126.00	-10.22	 90.00	-60.00	1.007198	100	1	300.00	 84.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12381	 19.27	 11.16	 30.00	-10.00	1.021475	100	1	100.00	 12.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12383	 52.88	  1.71	 30.00	-20.00	1.017202	100	1	200.00	 35.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
12387	 24.98	 14.20	 30.00	-10.00	1.031726	100	1	100.00	 16.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12388	 57.12	 17.95	 40.00	-10.00	1.017464	100	1	200.00	 38.08	0	0	0	0	0	0	0	0	0	0	0	 ; 
12390	224.68	-13.42	210.00	-50.00	1.039621	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12393	100.00	 41.35	 90.00	-50.00	1.090507	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12398	 44.10	  5.46	 50.00	-20.00	0.988831	100	1	100.00	 29.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
12400	 29.89	 15.39	 30.00	-10.00	1.024479	100	1	100.00	 19.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
12401	 99.00	  2.05	 50.00	-40.00	1.019049	100	1	200.00	 66.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12411	 99.68	 14.71	 60.00	-20.00	1.035207	100	1	200.00	 66.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12415	227.37	 10.01	160.00	-40.00	1.028414	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12419	 25.89	  9.83	 40.00	-10.00	1.013208	100	1	100.00	 17.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12421	  5.00	 -1.11	 10.00	-10.00	0.981334	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
12428	 59.66	 11.27	 40.00	-10.00	1.027725	100	1	200.00	 39.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12429	 59.66	 11.27	 40.00	-10.00	1.027725	100	1	200.00	 39.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12430	 59.66	 11.27	 40.00	-10.00	1.027725	100	1	200.00	 39.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12431	 59.66	 11.27	 40.00	-10.00	1.027725	100	1	200.00	 39.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12433	 59.66	 11.27	 40.00	-10.00	1.027725	100	1	200.00	 39.77	0	0	0	0	0	0	0	0	0	0	0	 ; 
12434	 49.88	  7.11	 40.00	-10.00	1.013219	100	1	100.00	 33.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
12440	 45.28	 10.84	 40.00	-10.00	1.043738	100	1	100.00	 30.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
12441	  7.32	  2.25	 10.00	-10.00	1.004719	100	1	100.00	  4.88	0	0	0	0	0	0	0	0	0	0	0	 ; 
12447	 68.89	  5.63	 60.00	-20.00	1.028667	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
12448	 40.49	  8.06	 30.00	-10.00	1.036966	100	1	100.00	 26.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12451	 33.15	  0.93	 30.00	-10.00	1.024669	100	1	100.00	 22.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
12452	240.20	 86.73	160.00	-40.00	1.035311	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12453	240.20	 86.86	160.00	-40.00	1.035255	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12454	230.51	 50.58	160.00	-40.00	1.016573	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12455	 68.89	  5.63	 60.00	-20.00	1.028667	100	1	200.00	 45.93	0	0	0	0	0	0	0	0	0	0	0	 ; 
12459	 47.29	  6.72	 40.00	-10.00	1.048260	100	1	100.00	 31.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
12461	 88.02	 46.54	 60.00	-20.00	1.057713	100	1	200.00	 58.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12462	 88.02	 46.54	 60.00	-20.00	1.057713	100	1	200.00	 58.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12464	 88.02	 46.54	 60.00	-20.00	1.057713	100	1	200.00	 58.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12465	 87.39	 49.12	 60.00	-20.00	1.054450	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12466	 88.02	 46.54	 60.00	-20.00	1.057713	100	1	200.00	 58.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12467	 88.02	 46.54	 60.00	-20.00	1.057713	100	1	200.00	 58.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12469	 87.39	 49.12	 60.00	-20.00	1.054450	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12470	 87.39	 49.12	 60.00	-20.00	1.054450	100	1	200.00	 58.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12477	 25.74	  8.25	 30.00	-10.00	1.037214	100	1	100.00	 17.16	0	0	0	0	0	0	0	0	0	0	0	 ; 
12494	 66.65	  5.48	 60.00	-20.00	1.019930	100	1	200.00	 44.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
12499	 12.15	  5.10	 10.00	  0.00	1.040719	100	1	100.00	  8.10	0	0	0	0	0	0	0	0	0	0	0	 ; 
12500	 31.20	  5.73	 30.00	-10.00	1.050684	100	1	100.00	 20.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
12505	 77.81	 13.09	 60.00	-20.00	1.029991	100	1	200.00	 51.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
12506	 77.81	 13.09	 60.00	-20.00	1.029991	100	1	200.00	 51.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
12507	  0.83	 -0.07	 10.00	-10.00	1.015733	100	1	100.00	  0.55	0	0	0	0	0	0	0	0	0	0	0	 ; 
12509	284.39	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12517	 54.05	 11.46	 40.00	-10.00	1.024254	100	1	200.00	 36.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
12518	280.13	 69.09	160.00	-40.00	1.028417	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12519	 96.75	 44.18	 60.00	-20.00	1.057091	100	1	200.00	 64.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
12521	 33.21	  5.47	 30.00	-10.00	1.022689	100	1	100.00	 22.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12522	 33.21	  5.47	 30.00	-10.00	1.022689	100	1	100.00	 22.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12523	 33.21	  5.47	 30.00	-10.00	1.022689	100	1	100.00	 22.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12525	224.13	 67.46	160.00	-40.00	1.034235	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12526	224.13	 67.46	160.00	-40.00	1.034235	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12528	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
12529	 88.06	 35.93	 60.00	-20.00	1.024151	100	1	200.00	 58.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
12537	649.26	-32.35	520.00	-120.00	1.035364	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12541	  0.76	  0.04	 10.00	-10.00	1.029930	100	1	100.00	  0.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
12542	 29.43	  7.09	 30.00	-10.00	1.028438	100	1	100.00	 19.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
12551	 17.80	 10.21	 30.00	-10.00	1.034631	100	1	100.00	 11.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
12555	  8.93	 -0.30	 10.00	-10.00	1.003834	100	1	100.00	  5.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
12556	180.96	 38.95	160.00	-40.00	1.029835	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12558	  6.03	 -2.37	 10.00	-10.00	0.971908	100	1	100.00	  4.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
12563	355.56	-18.65	210.00	-50.00	1.020396	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12570	 20.63	  6.57	 30.00	-10.00	1.022447	100	1	100.00	 13.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
12572	112.00	 -3.86	 80.00	-60.00	0.989707	100	1	300.00	 74.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12579	627.00	 28.92	320.00	-190.00	0.960771	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12582	 38.56	  8.03	 30.00	-10.00	1.049495	100	1	100.00	 25.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
12583	 38.56	  8.03	 30.00	-10.00	1.049495	100	1	100.00	 25.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
12586	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12587	-310.36	-575.04	100000.00	-100000.00	1.016947	100	1	100.00	-413.82	0	0	0	0	0	0	0	0	0	0	0	 ; 
12589	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12590	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12591	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12592	 42.41	 17.68	 60.00	-20.00	1.058287	100	1	100.00	 28.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12599	 52.46	  9.17	 60.00	-20.00	1.033945	100	1	200.00	 34.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
12600	 52.46	  9.17	 60.00	-20.00	1.033945	100	1	200.00	 34.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
12601	 52.46	  9.17	 60.00	-20.00	1.033945	100	1	200.00	 34.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
12603	153.30	 -6.31	 80.00	-60.00	0.947933	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12606	228.19	 49.03	210.00	-50.00	1.020332	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12607	 61.89	 15.66	 40.00	-10.00	1.026221	100	1	200.00	 41.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12610	 61.89	 15.66	 40.00	-10.00	1.026221	100	1	200.00	 41.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12612	 16.71	  0.01	 30.00	-10.00	1.030988	100	1	100.00	 11.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
12616	  6.52	  0.05	 10.00	-10.00	0.996117	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
12625	167.40	 -8.63	 90.00	-70.00	0.948759	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12636	 23.91	  3.61	 30.00	-10.00	1.007821	100	1	100.00	 15.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
12641	177.84	-23.15	160.00	-40.00	0.995435	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12646	 23.94	 10.89	 30.00	-10.00	1.042693	100	1	100.00	 15.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
12647	 85.48	 16.57	 60.00	-20.00	1.029333	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12648	 85.48	 16.57	 60.00	-20.00	1.029333	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12650	 85.48	 16.57	 60.00	-20.00	1.029333	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12651	 85.48	 16.54	 60.00	-20.00	1.029323	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12652	 85.48	 16.54	 60.00	-20.00	1.029323	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12653	 85.48	 16.57	 60.00	-20.00	1.029333	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12654	 85.48	 16.54	 60.00	-20.00	1.029323	100	1	200.00	 56.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
12656	 38.52	  8.15	 30.00	-10.00	1.046590	100	1	100.00	 25.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
12657	  5.00	  0.46	 10.00	-10.00	1.017738	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
12658	 40.00	  4.52	 20.00	-20.00	0.956073	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12659	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
12664	 20.43	  6.20	 30.00	-10.00	1.037469	100	1	100.00	 13.62	0	0	0	0	0	0	0	0	0	0	0	 ; 
12665	419.21	  7.57	260.00	-60.00	1.038308	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12673	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
12678	100.00	 41.35	 90.00	-50.00	1.090507	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12681	 22.87	  9.78	 30.00	-10.00	1.014635	100	1	100.00	 15.25	0	0	0	0	0	0	0	0	0	0	0	 ; 
12687	 30.45	  8.80	 40.00	-30.00	1.018120	100	1	100.00	 20.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
12688	300.00	-14.29	100.00	-100.00	1.001419	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12690	 54.32	 19.31	 40.00	-10.00	1.040793	100	1	200.00	 36.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
12692	 18.90	  0.51	 10.00	-10.00	1.015529	100	1	100.00	 12.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
12697	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12699	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12701	 34.08	 12.69	 30.00	-10.00	1.041939	100	1	100.00	 22.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
12702	 27.67	  4.45	 30.00	-10.00	1.027132	100	1	100.00	 18.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12704	 34.08	 12.69	 30.00	-10.00	1.041939	100	1	100.00	 22.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
12705	 34.27	 11.44	 30.00	-10.00	1.039750	100	1	100.00	 22.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12706	 34.27	 11.44	 30.00	-10.00	1.039750	100	1	100.00	 22.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12708	 15.86	  9.49	 30.00	-10.00	1.017238	100	1	100.00	 10.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
12709	 30.04	  7.71	 30.00	-10.00	1.011489	100	1	100.00	 20.03	0	0	0	0	0	0	0	0	0	0	0	 ; 
12711	 31.76	  6.93	 20.00	-10.00	1.007801	100	1	100.00	 21.17	0	0	0	0	0	0	0	0	0	0	0	 ; 
12713	 32.17	  5.12	 30.00	-10.00	1.009886	100	1	100.00	 21.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12714	 15.86	  9.49	 30.00	-10.00	1.017238	100	1	100.00	 10.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
12717	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
12723	 27.72	  3.43	 30.00	-10.00	1.015411	100	1	100.00	 18.48	0	0	0	0	0	0	0	0	0	0	0	 ; 
12726	276.10	 40.94	160.00	-40.00	1.035338	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12727	 85.28	 21.31	 60.00	-20.00	1.029542	100	1	200.00	 56.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12728	 36.80	  6.62	 30.00	-10.00	1.030580	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
12730	 70.00	  0.50	 40.00	-30.00	1.017293	100	1	200.00	 46.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12736	 40.00	  4.84	 20.00	-20.00	0.957116	100	1	100.00	 26.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12738	 32.97	  4.46	 30.00	-10.00	1.027968	100	1	100.00	 21.98	0	0	0	0	0	0	0	0	0	0	0	 ; 
12742	 33.73	 12.57	 30.00	-10.00	1.035958	100	1	100.00	 22.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
12747	 33.73	 12.57	 30.00	-10.00	1.035958	100	1	100.00	 22.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
12748	  2.50	  0.07	 10.00	-10.00	0.984600	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12758	 95.51	 37.64	 60.00	-20.00	1.060800	100	1	200.00	 63.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12760	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
12761	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
12763	 58.19	  6.99	 40.00	-10.00	1.028736	100	1	200.00	 38.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
12764	 69.92	 41.17	 60.00	-20.00	1.051947	100	1	200.00	 46.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
12765	 69.92	 41.17	 60.00	-20.00	1.051947	100	1	200.00	 46.61	0	0	0	0	0	0	0	0	0	0	0	 ; 
12772	364.88	 71.70	210.00	-50.00	1.047060	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12775	158.90	  5.88	100.00	-30.00	0.968879	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12777	 25.64	  1.96	 20.00	-10.00	1.010323	100	1	100.00	 17.09	0	0	0	0	0	0	0	0	0	0	0	 ; 
12782	 21.35	  0.38	 20.00	-10.00	1.033617	100	1	100.00	 14.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
12786	 56.25	 11.12	 40.00	-10.00	1.030360	100	1	200.00	 37.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
12788	 74.67	 51.83	 60.00	-20.00	1.045385	100	1	200.00	 49.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
12789	 74.67	 51.83	 60.00	-20.00	1.045385	100	1	200.00	 49.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
12790	 74.67	 51.83	 60.00	-20.00	1.045385	100	1	200.00	 49.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
12791	 74.67	 51.83	 60.00	-20.00	1.045385	100	1	200.00	 49.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
12794	331.23	145.12	210.00	-50.00	1.041485	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12799	 50.96	  2.69	 60.00	-20.00	1.028648	100	1	200.00	 33.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
12802	 77.24	 16.07	 60.00	-20.00	1.027025	100	1	200.00	 51.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
12803	 78.62	  8.98	 60.00	-20.00	1.056333	100	1	200.00	 52.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
12806	 97.70	  2.58	 60.00	-20.00	1.053741	100	1	200.00	 65.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
12807	 97.70	  2.58	 60.00	-20.00	1.053741	100	1	200.00	 65.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
12808	 97.70	  2.58	 60.00	-20.00	1.053741	100	1	200.00	 65.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
12814	 96.57	 34.40	 60.00	-20.00	1.051326	100	1	200.00	 64.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
12815	 31.00	  6.15	 10.00	  0.00	1.046995	100	1	100.00	 20.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
12816	 18.40	 -1.01	 20.00	-20.00	1.003342	100	1	100.00	 12.27	0	0	0	0	0	0	0	0	0	0	0	 ; 
12817	685.90	148.95	520.00	-120.00	1.062539	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12818	685.90	148.95	520.00	-120.00	1.062539	100	1	1400.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12819	 33.97	  5.68	 30.00	-10.00	1.022889	100	1	100.00	 22.65	0	0	0	0	0	0	0	0	0	0	0	 ; 
12822	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
12825	 39.54	 11.66	 30.00	-10.00	1.055315	100	1	100.00	 26.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
12829	 34.96	  5.47	 30.00	-30.00	0.935194	100	1	100.00	 23.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
12833	226.17	144.77	210.00	-50.00	1.073133	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12840	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
12843	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
12847	 10.89	  0.26	 10.00	-10.00	1.023718	100	1	100.00	  7.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
12855	623.11	488.64	520.00	-120.00	1.057579	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12856	 30.01	 15.35	 30.00	-10.00	1.052369	100	1	100.00	 20.01	0	0	0	0	0	0	0	0	0	0	0	 ; 
12859	243.32	 23.39	210.00	-50.00	1.055881	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12863	  5.26	  0.32	 10.00	-10.00	1.017634	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
12864	 18.60	  0.67	 10.00	-10.00	0.999314	100	1	100.00	 12.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
12865	172.80	 -7.44	130.00	-80.00	1.029957	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12869	 90.23	 10.46	 60.00	-20.00	1.028204	100	1	200.00	 60.15	0	0	0	0	0	0	0	0	0	0	0	 ; 
12873	 12.60	  0.36	 10.00	-10.00	1.014795	100	1	100.00	  8.40	0	0	0	0	0	0	0	0	0	0	0	 ; 
12874	235.87	  0.58	210.00	-50.00	1.042461	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12878	284.40	 98.98	210.00	-50.00	1.060659	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12880	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12882	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12883	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12884	284.51	138.58	210.00	-50.00	1.065482	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12887	  5.27	  0.39	 10.00	-10.00	1.019063	100	1	100.00	  3.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
12896	 18.32	 -0.94	 10.00	-10.00	0.995077	100	1	100.00	 12.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
12900	 49.83	  6.62	 60.00	-20.00	1.007268	100	1	100.00	 33.22	0	0	0	0	0	0	0	0	0	0	0	 ; 
12902	 29.54	  8.16	 20.00	-10.00	1.030509	100	1	100.00	 19.69	0	0	0	0	0	0	0	0	0	0	0	 ; 
12904	 24.99	 21.34	 30.00	-10.00	1.019094	100	1	100.00	 16.66	0	0	0	0	0	0	0	0	0	0	0	 ; 
12906	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12907	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12908	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12910	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12911	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
12912	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12914	 19.27	 11.16	 30.00	-10.00	1.021452	100	1	100.00	 12.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12915	 96.90	 14.27	 60.00	-20.00	1.033735	100	1	200.00	 64.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
12916	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12917	 17.21	  5.28	 30.00	-10.00	1.020161	100	1	100.00	 11.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
12920	617.34	197.21	520.00	-120.00	1.038461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12921	617.34	197.21	520.00	-120.00	1.038461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12925	617.35	197.21	520.00	-120.00	1.038461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12929	 36.88	 19.22	 30.00	-10.00	1.037296	100	1	100.00	 24.59	0	0	0	0	0	0	0	0	0	0	0	 ; 
12930	 32.94	 16.60	 30.00	-10.00	1.041198	100	1	100.00	 21.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
12934	 99.68	 14.71	 60.00	-20.00	1.035207	100	1	200.00	 66.45	0	0	0	0	0	0	0	0	0	0	0	 ; 
12937	617.35	197.21	520.00	-120.00	1.038461	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12946	 31.30	 -0.89	 20.00	-20.00	0.998951	100	1	100.00	 20.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
12949	 32.72	  3.89	 30.00	-20.00	1.002664	100	1	100.00	 21.81	0	0	0	0	0	0	0	0	0	0	0	 ; 
12962	366.21	205.07	210.00	-50.00	1.129641	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12965	215.66	145.16	160.00	-40.00	1.043227	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12966	 17.60	  0.07	 20.00	-20.00	0.977562	100	1	100.00	 11.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
12968	626.62	195.60	520.00	-120.00	1.053159	100	1	1300.00	400.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12969	249.81	 71.56	160.00	-40.00	1.053581	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12970	249.81	 71.56	160.00	-40.00	1.053581	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12973	 25.08	  6.95	 30.00	-10.00	1.024018	100	1	100.00	 16.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
12983	150.00	  8.11	120.00	-70.00	0.989744	100	1	300.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
12984	 29.77	 17.28	 30.00	-10.00	1.046953	100	1	100.00	 19.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12986	 29.77	 17.28	 30.00	-10.00	1.046953	100	1	100.00	 19.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
12989	 33.35	  5.71	 10.00	  0.00	1.021989	100	1	100.00	 22.23	0	0	0	0	0	0	0	0	0	0	0	 ; 
12993	 19.96	 23.09	 30.00	-10.00	1.036433	100	1	100.00	 13.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
12994	 19.96	 23.09	 30.00	-10.00	1.036433	100	1	100.00	 13.31	0	0	0	0	0	0	0	0	0	0	0	 ; 
13002	172.80	-48.69	130.00	-80.00	0.960023	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13007	 32.99	  2.77	 30.00	-10.00	1.041919	100	1	100.00	 21.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13008	 32.99	  2.77	 30.00	-10.00	1.041919	100	1	100.00	 21.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13009	 32.99	  2.77	 30.00	-10.00	1.041919	100	1	100.00	 21.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13010	100.00	 41.35	 90.00	-50.00	1.090507	100	1	300.00	 66.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13012	248.87	 83.85	210.00	-50.00	1.033471	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13027	 19.30	  4.46	 20.00	-10.00	1.024979	100	1	100.00	 12.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
13029	 10.86	  0.10	 10.00	-10.00	1.001800	100	1	100.00	  7.24	0	0	0	0	0	0	0	0	0	0	0	 ; 
13032	 16.44	  0.07	 10.00	-10.00	1.011811	100	1	100.00	 10.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
13037	 12.95	  0.50	 20.00	-10.00	1.067719	100	1	100.00	  8.63	0	0	0	0	0	0	0	0	0	0	0	 ; 
13041	 26.62	 13.25	 30.00	-10.00	1.040642	100	1	100.00	 17.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
13043	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13046	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13047	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13048	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13049	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13052	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13053	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13054	 21.61	  4.62	 30.00	-10.00	1.007128	100	1	100.00	 14.41	0	0	0	0	0	0	0	0	0	0	0	 ; 
13055	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13057	 30.32	  6.61	 30.00	-10.00	1.007679	100	1	100.00	 20.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
13058	 30.32	  6.61	 30.00	-10.00	1.007679	100	1	100.00	 20.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
13059	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13060	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13062	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
13064	 24.30	  3.82	 30.00	-10.00	1.010028	100	1	100.00	 16.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13066	 84.19	  8.48	 60.00	-20.00	1.040259	100	1	200.00	 56.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
13069	 93.64	  6.04	 60.00	-20.00	1.023818	100	1	200.00	 62.43	0	0	0	0	0	0	0	0	0	0	0	 ; 
13075	  2.06	  0.62	 10.00	-10.00	1.021202	100	1	100.00	  1.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
13079	223.23	111.08	210.00	-50.00	1.065314	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13080	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
13081	 35.55	 16.64	 30.00	-10.00	1.024595	100	1	100.00	 23.70	0	0	0	0	0	0	0	0	0	0	0	 ; 
13082	  6.55	 -0.21	 10.00	-10.00	1.003807	100	1	100.00	  4.37	0	0	0	0	0	0	0	0	0	0	0	 ; 
13086	 33.19	  5.48	 30.00	-10.00	0.991806	100	1	100.00	 22.13	0	0	0	0	0	0	0	0	0	0	0	 ; 
13087	 15.73	 -3.40	 10.00	-20.00	0.975077	100	1	100.00	 10.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
13090	240.60	 37.13	100.00	-30.00	0.970854	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13091	101.00	 24.39	 60.00	-20.00	1.022149	100	1	300.00	 67.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
13093	 47.94	  3.29	 40.00	-10.00	1.023603	100	1	100.00	 31.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
13095	 58.57	 21.97	 40.00	-10.00	1.034376	100	1	200.00	 39.05	0	0	0	0	0	0	0	0	0	0	0	 ; 
13096	 43.60	  4.09	 30.00	-30.00	0.959500	100	1	100.00	 29.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
13101	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
13108	 50.34	  9.17	 40.00	-10.00	1.034532	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13112	 14.00	  0.14	 10.00	-10.00	0.994692	100	1	100.00	  9.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
13122	 38.79	  7.11	 30.00	-10.00	1.035838	100	1	100.00	 25.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
13123	277.81	 77.81	210.00	-50.00	1.034935	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13131	 23.50	  6.96	 20.00	-10.00	1.015521	100	1	100.00	 15.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13133	 34.31	  1.99	 30.00	-10.00	1.015531	100	1	100.00	 22.87	0	0	0	0	0	0	0	0	0	0	0	 ; 
13137	322.34	 84.39	210.00	-50.00	1.058231	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13143	168.00	 14.06	130.00	-80.00	1.016606	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13145	257.97	-14.76	210.00	-50.00	1.029219	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13147	 32.20	  7.05	 30.00	-10.00	1.034688	100	1	100.00	 21.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
13158	424.18	  1.63	260.00	-60.00	1.036955	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13159	  4.20	 -0.51	 10.00	-10.00	0.974729	100	1	100.00	  2.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
13160	 43.17	  6.95	 30.00	-10.00	1.015029	100	1	100.00	 28.78	0	0	0	0	0	0	0	0	0	0	0	 ; 
13163	 35.60	 15.17	 30.00	-10.00	1.026957	100	1	100.00	 23.73	0	0	0	0	0	0	0	0	0	0	0	 ; 
13165	  5.20	  0.53	 10.00	-10.00	1.031159	100	1	100.00	  3.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
13174	 38.02	 11.21	 30.00	-10.00	1.043087	100	1	100.00	 25.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
13182	-12.51	 -2.52	 10.00	-10.00	0.975956	100	1	100.00	-16.68	0	0	0	0	0	0	0	0	0	0	0	 ; 
13188	274.11	117.05	160.00	-40.00	1.051387	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13189	274.11	117.05	160.00	-40.00	1.051387	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13190	274.11	117.05	160.00	-40.00	1.051387	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13191	158.90	 39.46	100.00	-30.00	1.020032	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13192	952.11	346.75	520.00	-120.00	1.038082	100	1	2000.00	600.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13193	  1.20	  0.03	 10.00	-10.00	1.003171	100	1	100.00	  0.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
13195	 36.80	 -2.54	 30.00	-30.00	0.983790	100	1	100.00	 24.53	0	0	0	0	0	0	0	0	0	0	0	 ; 
13200	 57.50	  6.09	 30.00	-30.00	0.996540	100	1	200.00	 38.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
13209	180.96	 38.95	160.00	-40.00	1.029835	100	1	400.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13212	  6.10	  0.22	 10.00	-10.00	1.001070	100	1	100.00	  4.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
13218	135.00	 10.29	 70.00	-20.00	1.008348	100	1	300.00	 90.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13222	 39.10	 -2.22	 20.00	-20.00	0.943436	100	1	100.00	 26.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
13223	 37.08	  5.51	 30.00	-10.00	1.021005	100	1	100.00	 24.72	0	0	0	0	0	0	0	0	0	0	0	 ; 
13226	  8.20	 -0.77	 10.00	-10.00	1.007460	100	1	100.00	  5.47	0	0	0	0	0	0	0	0	0	0	0	 ; 
13232	 50.92	 11.10	 40.00	-10.00	1.010998	100	1	200.00	 33.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
13235	323.35	 77.76	210.00	-50.00	1.058114	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13238	 58.80	-10.54	 30.00	-30.00	0.964600	100	1	200.00	 39.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13265	 10.26	  0.48	 10.00	-10.00	1.000157	100	1	100.00	  6.84	0	0	0	0	0	0	0	0	0	0	0	 ; 
13268	 16.60	  0.70	 10.00	-10.00	1.016188	100	1	100.00	 11.07	0	0	0	0	0	0	0	0	0	0	0	 ; 
13270	  5.00	 -1.11	 10.00	-10.00	0.981334	100	1	100.00	  3.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
13285	 51.75	  8.57	 40.00	-10.00	1.019281	100	1	200.00	 34.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
13292	 36.77	 13.93	 30.00	-10.00	1.042317	100	1	100.00	 24.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
13298	 25.41	 10.98	 30.00	-10.00	1.019411	100	1	100.00	 16.94	0	0	0	0	0	0	0	0	0	0	0	 ; 
13303	 36.03	 16.08	 30.00	-10.00	1.045359	100	1	100.00	 24.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
13310	 33.39	 17.82	 40.00	-10.00	1.025649	100	1	100.00	 22.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13311	 33.45	  6.28	 40.00	-10.00	1.055904	100	1	100.00	 22.30	0	0	0	0	0	0	0	0	0	0	0	 ; 
13312	  3.50	 -0.25	 10.00	-10.00	0.995346	100	1	100.00	  2.33	0	0	0	0	0	0	0	0	0	0	0	 ; 
13313	 54.06	 11.61	 40.00	-10.00	1.023809	100	1	200.00	 36.04	0	0	0	0	0	0	0	0	0	0	0	 ; 
13316	 50.34	  9.17	 40.00	-10.00	1.034532	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13322	330.71	  4.92	210.00	-50.00	1.043049	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13327	378.98	209.33	210.00	-50.00	1.117446	100	1	800.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13330	 32.51	  6.89	 30.00	-10.00	1.011478	100	1	100.00	 21.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13333	214.52	110.59	210.00	-50.00	1.065343	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13338	 62.50	 10.73	 20.00	  0.00	1.000057	100	1	200.00	 41.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13345	 40.44	 13.81	 40.00	-10.00	1.025019	100	1	100.00	 26.96	0	0	0	0	0	0	0	0	0	0	0	 ; 
13363	 26.01	 11.35	 30.00	-10.00	1.062565	100	1	100.00	 17.34	0	0	0	0	0	0	0	0	0	0	0	 ; 
13370	 31.29	  6.48	 30.00	-10.00	1.024788	100	1	100.00	 20.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
13371	 20.40	  3.27	 20.00	-10.00	1.027307	100	1	100.00	 13.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
13379	423.72	187.67	230.00	-60.00	1.052254	100	1	900.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13383	 83.51	 27.65	 60.00	-20.00	1.063297	100	1	200.00	 55.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13385	 62.37	 25.07	 60.00	-20.00	1.030828	100	1	200.00	 41.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
13386	 62.37	 25.07	 60.00	-20.00	1.030828	100	1	200.00	 41.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
13387	 62.37	 25.07	 60.00	-20.00	1.030828	100	1	200.00	 41.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
13388	 82.89	 46.38	 60.00	-20.00	1.055605	100	1	200.00	 55.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13389	 82.89	 46.38	 60.00	-20.00	1.055605	100	1	200.00	 55.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13390	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
13391	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
13392	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13393	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
13394	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
13395	 29.68	  6.45	 30.00	-10.00	1.016891	100	1	100.00	 19.79	0	0	0	0	0	0	0	0	0	0	0	 ; 
13397	 82.89	 46.38	 60.00	-20.00	1.055605	100	1	200.00	 55.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13398	 82.89	 46.38	 60.00	-20.00	1.055605	100	1	200.00	 55.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13399	 82.89	 46.38	 60.00	-20.00	1.055605	100	1	200.00	 55.26	0	0	0	0	0	0	0	0	0	0	0	 ; 
13407	 25.20	 -7.17	 20.00	-20.00	0.965886	100	1	100.00	 16.80	0	0	0	0	0	0	0	0	0	0	0	 ; 
13409	 30.90	  1.92	 30.00	-10.00	1.015954	100	1	100.00	 20.60	0	0	0	0	0	0	0	0	0	0	0	 ; 
13411	 81.31	  8.06	 60.00	-20.00	1.043619	100	1	200.00	 54.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
13412	 31.92	  6.07	 30.00	-10.00	1.027264	100	1	100.00	 21.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
13419	 22.46	 14.75	 30.00	-10.00	1.043942	100	1	100.00	 14.97	0	0	0	0	0	0	0	0	0	0	0	 ; 
13421	 35.86	  4.09	 30.00	-10.00	1.024940	100	1	100.00	 23.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
13423	 35.86	  4.09	 30.00	-10.00	1.024940	100	1	100.00	 23.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
13424	 35.86	  4.09	 30.00	-10.00	1.024940	100	1	100.00	 23.91	0	0	0	0	0	0	0	0	0	0	0	 ; 
13425	 27.44	  5.18	 40.00	-10.00	1.025625	100	1	100.00	 18.29	0	0	0	0	0	0	0	0	0	0	0	 ; 
13426	 63.42	 10.31	 40.00	-10.00	1.034480	100	1	200.00	 42.28	0	0	0	0	0	0	0	0	0	0	0	 ; 
13433	 52.29	  8.76	 40.00	-10.00	1.021414	100	1	200.00	 34.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
13437	 52.29	  8.76	 40.00	-10.00	1.021414	100	1	200.00	 34.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
13439	 52.29	  8.76	 40.00	-10.00	1.021414	100	1	200.00	 34.86	0	0	0	0	0	0	0	0	0	0	0	 ; 
13440	 33.96	  3.76	 20.00	-10.00	1.014614	100	1	100.00	 22.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
13447	 12.30	  0.28	 10.00	-10.00	1.011745	100	1	100.00	  8.20	0	0	0	0	0	0	0	0	0	0	0	 ; 
13456	 28.48	  6.95	 30.00	-10.00	1.005915	100	1	100.00	 18.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13466	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13467	 14.92	 -0.69	 10.00	-10.00	0.989708	100	1	100.00	  9.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
13468	 56.36	  7.67	 40.00	-10.00	1.024375	100	1	200.00	 37.57	0	0	0	0	0	0	0	0	0	0	0	 ; 
13482	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13486	 53.99	 18.23	 40.00	-10.00	1.062896	100	1	200.00	 35.99	0	0	0	0	0	0	0	0	0	0	0	 ; 
13487	 50.34	 15.84	 40.00	-10.00	1.031430	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13489	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
13491	 20.57	  3.10	 30.00	-10.00	1.026081	100	1	100.00	 13.71	0	0	0	0	0	0	0	0	0	0	0	 ; 
13493	344.60	  7.80	180.00	-140.00	0.979530	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13496	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13497	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13500	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13502	 32.64	  6.68	 30.00	-10.00	1.044939	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13505	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13506	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13507	 32.64	  6.67	 30.00	-10.00	1.044924	100	1	100.00	 21.76	0	0	0	0	0	0	0	0	0	0	0	 ; 
13510	  0.20	 -0.15	 10.00	-10.00	1.016107	100	1	100.00	  0.14	0	0	0	0	0	0	0	0	0	0	0	 ; 
13512	 27.73	  2.00	 30.00	-10.00	1.030407	100	1	100.00	 18.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
13514	 31.00	  0.14	 20.00	-20.00	1.000449	100	1	100.00	 20.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13520	 80.74	 25.03	 60.00	-20.00	1.061099	100	1	200.00	 53.83	0	0	0	0	0	0	0	0	0	0	0	 ; 
13525	 53.07	  7.74	 40.00	-10.00	1.025333	100	1	200.00	 35.38	0	0	0	0	0	0	0	0	0	0	0	 ; 
13526	200.87	149.13	210.00	-50.00	1.062073	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13530	236.37	  0.58	210.00	-50.00	1.042446	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13549	 23.04	  1.33	 20.00	-20.00	0.996935	100	1	100.00	 15.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
13550	 31.50	  1.72	 30.00	-20.00	1.016735	100	1	100.00	 21.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13551	  2.50	  0.07	 10.00	-10.00	0.984601	100	1	100.00	  1.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13556	  6.52	 -0.06	 10.00	-10.00	0.994601	100	1	100.00	  4.35	0	0	0	0	0	0	0	0	0	0	0	 ; 
13560	218.81	 74.10	210.00	-50.00	1.033239	100	1	500.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13569	 96.03	 17.22	 60.00	-20.00	1.036065	100	1	200.00	 64.02	0	0	0	0	0	0	0	0	0	0	0	 ; 
13577	 49.34	  9.15	 40.00	-10.00	1.034597	100	1	100.00	 32.89	0	0	0	0	0	0	0	0	0	0	0	 ; 
13580	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13582	 33.84	  9.43	 30.00	-10.00	1.043178	100	1	100.00	 22.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13584	 19.12	 15.11	 30.00	-10.00	1.030744	100	1	100.00	 12.75	0	0	0	0	0	0	0	0	0	0	0	 ; 
13585	 22.27	  8.99	 30.00	-10.00	1.045450	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
13589	 22.27	  8.99	 30.00	-10.00	1.045450	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
13590	 86.25	 -3.04	 60.00	-80.00	0.962614	100	1	200.00	 57.50	0	0	0	0	0	0	0	0	0	0	0	 ; 
13592	326.27	128.78	210.00	-50.00	1.051118	100	1	700.00	200.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13594	 20.37	  8.85	 30.00	-10.00	1.045375	100	1	100.00	 13.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
13597	 20.37	  8.85	 30.00	-10.00	1.045375	100	1	100.00	 13.58	0	0	0	0	0	0	0	0	0	0	0	 ; 
13601	 21.74	  6.85	 30.00	-10.00	1.050175	100	1	100.00	 14.49	0	0	0	0	0	0	0	0	0	0	0	 ; 
13604	 22.27	  8.99	 30.00	-10.00	1.045450	100	1	100.00	 14.85	0	0	0	0	0	0	0	0	0	0	0	 ; 
13607	 38.04	  7.18	 30.00	-10.00	1.020265	100	1	100.00	 25.36	0	0	0	0	0	0	0	0	0	0	0	 ; 
13609	 22.00	  9.29	 30.00	-10.00	1.030852	100	1	100.00	 14.67	0	0	0	0	0	0	0	0	0	0	0	 ; 
13617	  2.26	 -1.20	 10.00	-10.00	0.991929	100	1	100.00	  1.51	0	0	0	0	0	0	0	0	0	0	0	 ; 
13620	277.81	 77.81	210.00	-50.00	1.034935	100	1	600.00	100.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13633	 50.34	 15.84	 40.00	-10.00	1.031430	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13639	 29.92	  0.94	 20.00	-10.00	0.980011	100	1	100.00	 19.95	0	0	0	0	0	0	0	0	0	0	0	 ; 
13643	 18.32	 -0.94	 10.00	-10.00	0.995077	100	1	100.00	 12.21	0	0	0	0	0	0	0	0	0	0	0	 ; 
13648	 50.34	 15.84	 40.00	-10.00	1.031430	100	1	200.00	 33.56	0	0	0	0	0	0	0	0	0	0	0	 ; 
13651	 16.79	  7.28	 30.00	-10.00	1.042166	100	1	100.00	 11.19	0	0	0	0	0	0	0	0	0	0	0	 ; 
13654	 -0.00	 27.02	560.00	-190.00	1.079579	100	1	100.00	 -0.00	0	0	0	0	0	0	0	0	0	0	0	 ; 
13655	 20.46	  6.24	 30.00	-10.00	0.992821	100	1	100.00	 13.64	0	0	0	0	0	0	0	0	0	0	0	 ; 
13658	 26.41	  7.43	 30.00	-10.00	1.038011	100	1	100.00	 17.61	0	0	0	0	0	0	0	0	0	0	0	 ]; 
 
%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [ 
7519	4482	0.000600	0.006160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7519	11823	0.000500	0.007400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3073	4516	0.001070	0.006260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3073	4706	0.000841	0.005500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5157	1032	0.001430	0.015630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5157	6653	0.001460	0.016920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
628	7896	0.000070	0.000570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
628	6592	0.000060	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11792	10888	0.003349	0.016560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11792	4609	0.003409	0.016211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6573	10888	0.003479	0.015860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6573	4609	0.003099	0.017969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
782	13300	0.001270	0.018420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
782	1186	0.001260	0.018470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11715	924	0.001300	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11715	12182	0.001310	0.017650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10257	2582	0.000650	0.013110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10257	9363	0.000670	0.009740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7595	11501	0.002360	0.014180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7595	11390	0.002169	0.015909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6873	1806	0.000270	0.002540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6873	11151	0.000270	0.002590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11949	1806	0.000330	0.003020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11949	1269	0.000290	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2623	3359	0.000289	0.001370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2623	11159	0.000219	0.002630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3020	3359	0.000289	0.001341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3020	12995	0.000229	0.002570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9670	3359	0.000841	0.006890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9670	2360	0.000979	0.005860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8390	3359	0.000140	0.001200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8390	11515	0.000211	0.001539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12630	3359	0.000401	0.004901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12630	11515	0.000219	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3340	3359	0.000729	0.004539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3340	3953	0.000620	0.004820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7444	8848	0.000520	0.004070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7444	5026	0.000340	0.005020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11055	8848	0.000650	0.006980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11055	13067	0.000590	0.008060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9857	13125	0.000630	0.004640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9857	12598	0.000599	0.005099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7256	7011	0.000640	0.003070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7256	11232	0.000659	0.003000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12732	9895	0.000530	0.005280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12732	4416	0.000560	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4494	7011	0.001800	0.007919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4494	10481	0.001651	0.008620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7913	9895	0.000450	0.005450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7913	1269	0.000520	0.004760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3258	10043	0.012860	0.037421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3258	8238	0.032397	0.123000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
697	10043	0.032851	0.069727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
697	11841	0.059942	0.112802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11629	10942	0.000110	0.001090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11629	13171	0.000110	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9089	11260	0.000461	0.003950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9089	7609	0.000599	0.003789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13119	3581	0.001730	0.015420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13119	6381	0.001660	0.020830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5075	13106	0.006314	0.018488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5075	9503	0.015727	0.037669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11048	10312	0.003740	0.020950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11048	3185	0.005110	0.019461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1538	4109	0.011281	0.050771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1538	3721	0.011500	0.049719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5803	4109	0.011719	0.048659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5803	3721	0.011930	0.047599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
189	4268	0.000640	0.007150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
189	11488	0.000890	0.007120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7384	1009	0.000480	0.005550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7384	11547	0.000470	0.005660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11070	1009	0.000460	0.005240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11070	11547	0.000520	0.005140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2061	6603	0.004380	0.010686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2061	9733	0.031347	0.062653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9502	7241	0.000290	0.002980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9502	8865	0.000300	0.002910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12336	13321	0.001550	0.015290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12336	494	0.001480	0.015200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13540	11971	0.000169	0.000960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13540	330	0.000182	0.000942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8250	622	0.000160	0.001840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8250	8646	0.000220	0.002870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5656	9506	0.000150	0.001870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5656	7003	0.000220	0.002660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8767	13151	0.001380	0.017400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8767	256	0.002720	0.028800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11952	7565	0.000650	0.010240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11952	8750	0.000730	0.010040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13220	7565	0.000750	0.009830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13220	8750	0.000760	0.009630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10465	10831	0.000420	0.026660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8079	10358	0.000290	0.002600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8079	8404	0.000220	0.003030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7197	5524	0.001000	0.006159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7197	11931	0.001130	0.006570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1721	12153	0.001300	0.012770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1721	10744	0.001630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8400	850	0.000470	0.004060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8400	8575	0.002350	0.023430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9020	2201	0.000360	0.004450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9020	2350	0.000170	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6435	2201	0.000360	0.004360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6435	3448	0.000170	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3223	4642	0.000960	0.009950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3223	9919	0.001520	0.019490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7755	4642	0.000940	0.010140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7755	9919	0.001490	0.019860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4129	4642	0.001070	0.012430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4129	3715	0.001020	0.010340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5471	7106	0.004700	0.020610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5471	5434	0.007390	0.040531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8834	12770	0.000490	0.006110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8834	10744	0.000350	0.004310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7831	1467	0.002610	0.013440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7831	5173	0.003521	0.019591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10033	5005	0.002500	0.014190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10033	7387	0.002870	0.023700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9789	9848	0.000880	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9789	430	0.000950	0.008770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2916	1094	0.003320	0.020651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2916	2869	0.003969	0.018781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4142	3925	0.002849	0.014909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4142	2245	0.004390	0.024510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
123	12854	0.000200	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
123	12369	0.000250	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10806	12854	0.000200	0.001760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10806	1112	0.000250	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12593	9027	0.012488	0.047413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12593	455	0.010479	0.027711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3745	10922	0.000440	0.004280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3745	1898	0.000360	0.004750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6938	7640	0.000580	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6938	4543	0.000540	0.005890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4229	2024	0.002060	0.020570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4229	9388	0.000770	0.008720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5543	13575	0.001610	0.019630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5543	9388	0.000750	0.008880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2764	10638	0.000160	0.001520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2764	10338	0.000190	0.001630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7963	10638	0.000150	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7963	10338	0.000150	0.001830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5383	4802	0.001210	0.014260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5383	8035	0.001160	0.014560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
663	204	0.000680	0.007270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
663	6973	0.000700	0.007340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11598	204	0.000760	0.007120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11598	6973	0.000800	0.007190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2983	2257	0.000200	0.002200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2983	10869	0.000200	0.002200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
411	4997	0.000205	0.002150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
411	10869	0.000205	0.002150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8649	12423	0.000530	0.005890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8649	1165	0.000460	0.006750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13485	12423	0.000540	0.005770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13485	1165	0.000450	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2363	2209	0.002750	0.027520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2363	11249	0.001840	0.015150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3314	10019	0.004380	0.024320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3314	879	0.004300	0.019490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12347	10227	0.000330	0.002690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12347	2517	0.002430	0.019040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1326	10227	0.000340	0.002630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1326	2517	0.002480	0.018640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9864	13169	0.001220	0.012490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9864	5959	0.001060	0.010310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4830	13169	0.001190	0.012730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4830	5959	0.001080	0.010090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12318	6464	0.001039	0.013711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12318	7516	0.001140	0.011409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11537	8566	0.001021	0.013969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11537	7516	0.001169	0.011159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13343	12066	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3313	12066	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1196	218	0.009372	0.035702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1196	3002	0.029157	0.103686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
780	8041	0.000650	0.006730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
780	6114	0.000660	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5179	3568	0.000969	0.006021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5179	3085	0.000990	0.005901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1666	7897	0.000880	0.006599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1666	6301	0.000860	0.006729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12861	4782	0.000090	0.000770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12861	6207	0.000090	0.000780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7212	4782	0.000080	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7212	11151	0.000080	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9869	8041	0.000090	0.000740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9869	6207	0.000090	0.000730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6015	3568	0.000620	0.003781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6015	1131	0.000599	0.003500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10035	7897	0.000640	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10035	1910	0.000651	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9951	1939	0.000550	0.006850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9951	557	0.000610	0.006390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8771	8041	0.000420	0.005230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8771	12272	0.000450	0.006050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8284	4782	0.000300	0.002280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8284	13171	0.000260	0.002640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4891	7738	0.005360	0.035680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4891	9177	0.006091	0.035490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7982	7738	0.006419	0.033271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7982	2109	0.005789	0.035901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10181	2611	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10181	11398	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13331	7738	0.008401	0.040110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13331	4629	0.007831	0.041531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11042	971	0.005750	0.046461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11042	9307	0.006711	0.044260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5320	12300	0.000360	0.004850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5320	9117	0.000420	0.004150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10275	2399	0.000090	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10275	10873	0.000040	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11545	3592	0.000550	0.005690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11545	10322	0.000700	0.007670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8859	13646	0.001300	0.012990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4222	12258	0.000920	0.010310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1576	13646	0.001580	0.014960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1576	1624	0.001230	0.013090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5947	9710	0.000599	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5947	10727	0.000500	0.004050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3661	11493	0.003349	0.024450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3661	11925	0.003281	0.024930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5848	5338	0.000870	0.010970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5848	13272	0.001610	0.014640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8440	4914	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6339	5430	0.001180	0.012230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6339	9813	0.000450	0.003640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3407	2782	0.007140	0.033930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3407	13262	0.006550	0.036849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11656	11688	0.000880	0.007220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11656	9434	0.000710	0.008350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9621	11688	0.000840	0.007050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9621	9162	0.001020	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9337	8152	0.003781	0.029969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9337	11977	0.003860	0.029690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9790	640	0.000760	0.004630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9790	4131	0.000711	0.004841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7596	13576	0.006310	0.034469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7596	11009	0.006169	0.035120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4467	8002	0.002961	0.017651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4467	4131	0.002990	0.024620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
386	13576	0.002789	0.011659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
386	9823	0.002490	0.013211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10827	13576	0.002669	0.016031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10827	6896	0.002610	0.014841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8613	13576	0.000740	0.004599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8613	4717	0.000719	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2868	6889	0.000035	0.000355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2868	7065	0.000035	0.000355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2031	372	0.005110	0.029490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2031	8334	0.007719	0.044271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4223	372	0.004281	0.022469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4223	4491	0.005961	0.033820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7174	6169	0.000730	0.010340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7174	10838	0.000760	0.008890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3739	3750	0.005159	0.025789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3739	13415	0.005490	0.027711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2999	3750	0.006140	0.017640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2999	2132	0.003229	0.017880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12353	7021	0.000530	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12353	8085	0.000550	0.006660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8372	9726	0.003260	0.013880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8372	5972	0.003081	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4977	2449	0.000510	0.006140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4977	9117	0.000430	0.004060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11807	9193	0.007610	0.046031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11807	13362	0.003510	0.016320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7367	2297	0.000310	0.004950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7367	13504	0.000430	0.004850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13361	210	0.004260	0.027099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13361	8579	0.004370	0.024969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8856	11596	0.005000	0.039320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8856	10943	0.006039	0.036789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12165	8452	0.000900	0.008930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12165	10718	0.002860	0.021560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
991	210	0.004180	0.022729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
991	8264	0.004050	0.022310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10687	7078	0.000130	0.006750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10687	1766	0.000130	0.006880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13494	6000	0.000780	0.012010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13494	9558	0.000750	0.012540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3322	4944	0.000710	0.007220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3322	6366	0.000840	0.007400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6082	13221	0.001050	0.008100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6082	11561	0.002030	0.015650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12539	2263	0.000350	0.005810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12539	3777	0.000450	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12308	11016	0.000081	0.001331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12308	9194	0.000250	0.001591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10168	3267	0.004010	0.026219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10168	10943	0.004669	0.027521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
460	12666	0.001150	0.012650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
460	1925	0.001120	0.012900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11384	10686	0.001230	0.015890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11384	11561	0.000540	0.004840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5551	2914	0.004010	0.039610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5551	12265	0.002909	0.019810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1418	8986	0.002211	0.014419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1418	4609	0.002169	0.013349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5389	12666	0.000550	0.005080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5389	1255	0.000460	0.005950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4132	10934	0.002010	0.009880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4132	3129	0.003401	0.019099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2817	992	0.000280	0.003080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2817	8261	0.000380	0.003070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7950	6182	0.000440	0.005770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7950	9582	0.001020	0.012950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8170	2362	0.000850	0.010050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8170	8003	0.000730	0.009700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11189	10774	0.001390	0.012600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11189	8008	0.001170	0.013890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9620	2145	0.000760	0.009080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9620	12632	0.001370	0.013380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12114	3721	0.006000	0.040200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12114	6284	0.005719	0.039060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3244	10774	0.000700	0.010650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3244	3272	0.000660	0.010620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6020	494	0.001530	0.016950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6020	8891	0.000830	0.009250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12682	7713	0.000330	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11711	7713	0.000280	0.001040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1504	884	0.001390	0.012500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1504	5821	0.001190	0.012360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3381	12919	0.010099	0.055130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3381	879	0.004640	0.027021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7853	6824	0.002211	0.012031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7853	5972	0.002479	0.011500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8048	4231	0.030281	0.058314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8048	174	0.028174	0.054256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1392	4231	0.011140	0.026231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1392	3084	0.018157	0.045248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9306	524	0.003690	0.017159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9306	11008	0.004909	0.030180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12771	10677	0.004080	0.005600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12771	11249	0.003010	0.009250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6857	524	0.001599	0.004890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6857	9037	0.000310	0.001750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8995	524	0.001630	0.004789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8995	9037	0.000310	0.001789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4390	4711	0.009880	0.063229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4390	2245	0.001140	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
993	10347	0.000650	0.007550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
993	10709	0.000520	0.005030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
826	10347	0.000630	0.007700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
826	10709	0.000530	0.004930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3394	4877	0.000550	0.006830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3394	12158	0.001180	0.011340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9489	4877	0.000560	0.006680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9489	12158	0.001200	0.011100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9708	13164	0.009800	0.010470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9708	4642	0.001340	0.012150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9498	13164	0.000920	0.011980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9498	3715	0.000570	0.006160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12196	10919	0.001080	0.017730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12196	5789	0.000640	0.010470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
535	11908	0.002211	0.013341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
535	140	0.001901	0.014229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7945	1076	0.001930	0.011771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7945	12534	0.002510	0.014909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9005	892	0.000060	0.000840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9005	1766	0.000060	0.000920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12416	8601	0.001380	0.010349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12416	10021	0.001560	0.009151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9221	8601	0.001349	0.010539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9221	10021	0.001591	0.008950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8515	2315	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6403	6614	0.000570	0.007100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6403	9117	0.000570	0.006970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9514	6056	0.000969	0.007430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9514	7101	0.000990	0.007271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1452	6056	0.000880	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1452	7101	0.000860	0.008401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5682	5452	0.002930	0.016640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5682	11733	0.008719	0.052490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4825	2456	0.000570	0.006270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4825	11561	0.000880	0.008780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13359	326	0.000330	0.004210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13359	12737	0.000840	0.003530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
624	11012	0.000100	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
624	8261	0.000100	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7026	7780	0.000090	0.001210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7026	6366	0.000100	0.001340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4755	4357	0.000630	0.010670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4755	3462	0.000730	0.009590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10662	5711	0.002021	0.030271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10662	7437	0.002180	0.027860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7214	4357	0.000860	0.007810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7214	6268	0.000920	0.006660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8164	5711	0.003969	0.027200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8164	8677	0.003110	0.029729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12629	4357	0.000550	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12629	4831	0.000530	0.008400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7840	4357	0.000530	0.008530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7840	4831	0.000520	0.007780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11317	5711	0.001700	0.008159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11317	11518	0.001729	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3240	5711	0.001760	0.007810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3240	11518	0.001570	0.008849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1135	5711	0.000219	0.002229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1135	7516	0.000229	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2781	5711	0.000229	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2781	7516	0.000211	0.002419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6505	5711	0.000190	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6505	7516	0.000211	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12092	5711	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12092	5740	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2757	11750	0.000670	0.010580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2757	10922	0.000650	0.010780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5460	404	0.009281	0.052990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5460	13262	0.009419	0.057219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7572	3427	0.000550	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7572	9194	0.000099	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11268	11750	0.000640	0.009980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11268	3389	0.002160	0.029430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7272	3049	0.000390	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7272	2493	0.000450	0.004670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11286	3049	0.000520	0.005670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11286	2409	0.000540	0.006670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6560	6485	0.008909	0.042349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6560	12261	0.007130	0.032930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13149	2024	0.002100	0.020150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13149	13575	0.001770	0.020840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9609	249	0.001461	0.007810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9609	8612	0.001651	0.007651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12837	249	0.001680	0.007500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12837	8612	0.001719	0.007341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	10180	0.006260	0.020771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	10180	0.006380	0.020320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
111	1302	0.047983	0.076364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
111	2235	0.010868	0.039083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6531	5081	0.021851	0.032364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	5081	0.075008	0.121636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5081	7553	0.049273	0.084942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8666	8494	0.058521	0.110017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11001	9689	0.012992	0.052719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9689	11001	0.012727	0.053752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6310	3549	0.013341	0.054169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7106	6310	0.014961	0.083521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10458	2358	0.023653	0.033603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10458	2358	0.024099	0.032876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2358	11001	0.024934	0.109579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2358	11001	0.024397	0.111653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2358	8780	0.034140	0.051058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1302	6531	0.018893	0.029083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3549	8241	0.000581	0.003081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3549	8241	0.000500	0.002789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3549	2972	0.009281	0.034890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	3549	0.006081	0.034000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	3549	0.005950	0.034651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2421	10458	0.050190	0.076339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10458	5586	0.057240	0.101868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12153	10717	0.001300	0.014960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2209	12153	0.001080	0.011150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12153	850	0.002230	0.022670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	2972	0.008229	0.033250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	8698	0.018159	0.065260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	13562	0.022570	0.034777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	3783	0.032339	0.103017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	3783	0.031678	0.105041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	1184	0.028331	0.050182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10859	1302	0.047314	0.063678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7106	10559	0.004500	0.026180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7106	8720	0.019130	0.106810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12213	8666	0.059273	0.080860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2530	12344	0.008041	0.014298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6827	2530	0.047802	0.073562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5477	2421	0.049636	0.058818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13562	2235	0.047380	0.075992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8780	13068	0.035603	0.045331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4150	7553	0.024529	0.031678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13157	4150	0.036851	0.047521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9286	12283	0.004058	0.011041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6779	9286	0.012818	0.022554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6672	2361	0.079256	0.118479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6779	6672	0.012554	0.022967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12283	11915	0.007917	0.029628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12283	11915	0.007744	0.027438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2209	5117	0.000390	0.004610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10559	414	0.014039	0.071669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10559	414	0.012510	0.081219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
414	8698	0.004500	0.016831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	414	0.002610	0.009401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10560	3783	0.080240	0.135628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6348	10560	0.043587	0.057314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10559	119	0.003260	0.018950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1076	119	0.005409	0.026750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12344	4935	0.083537	0.116554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3658	4935	0.012463	0.054793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1184	13068	0.044992	0.075860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10482	2361	0.032777	0.050628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5586	6827	0.060314	0.092818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13157	12213	0.024620	0.034967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11915	5477	0.026603	0.030380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
50	7481	0.015950	0.022281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10482	7481	0.018083	0.021843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
119	8720	0.013200	0.062930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
119	8720	0.013450	0.061620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6779	5477	0.010612	0.023017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1409	11040	0.016010	0.067060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1409	8152	0.003620	0.014570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2043	6999	0.010281	0.040070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2043	13576	0.015490	0.067560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2594	7565	0.000730	0.011410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2594	11750	0.001080	0.016980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	756	0.002200	0.027409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	756	0.002151	0.027940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	11112	0.004450	0.025820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	404	0.005099	0.024260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	2461	0.019539	0.100021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4109	2461	0.019140	0.101979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7565	3133	0.001580	0.025510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7565	6866	0.000210	0.002960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7565	8236	0.001570	0.020910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1929	6866	0.001620	0.021630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	6999	0.008521	0.034630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	13576	0.004630	0.078531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	13576	0.004531	0.072711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	164	0.005750	0.028760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	4559	0.004110	0.018260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11180	2461	0.008091	0.035940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5617	2883	0.011031	0.060581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5617	8736	0.013260	0.071630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7417	2611	0.007031	0.069341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7417	8152	0.002380	0.031081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6999	13576	0.010831	0.057479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6999	164	0.001849	0.010240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11040	9874	0.017581	0.076640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11040	9874	0.017909	0.075010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11040	8736	0.013120	0.057240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11040	8736	0.013370	0.056021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11040	813	0.007961	0.034700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7425	13576	0.011810	0.044729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7425	177	0.004570	0.018729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12423	4778	0.001200	0.014100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12423	4778	0.001070	0.015980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12423	4219	0.000460	0.006660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12423	3969	0.001000	0.018100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1646	5450	0.000091	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1646	5450	0.000130	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11112	404	0.000281	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8760	5140	0.001190	0.019640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8760	5140	0.001170	0.020010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2611	6181	0.002380	0.032341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2611	6181	0.002331	0.029940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2611	5376	0.005479	0.071550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2782	404	0.008091	0.036841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8152	5376	0.003081	0.037070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8152	813	0.010860	0.059360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4219	1353	0.000630	0.009750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13576	479	0.001430	0.025771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13576	479	0.001401	0.026271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13576	177	0.006310	0.030370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2883	8736	0.003250	0.013880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
479	5450	0.015461	0.082800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
479	5450	0.017521	0.081140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8236	11750	0.000360	0.005540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3969	11750	0.001800	0.020890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1353	11750	0.001830	0.020450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5140	672	0.000520	0.014890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5140	672	0.000510	0.015180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8509	8736	0.020669	0.110081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8509	8736	0.020240	0.112200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
446	404	0.010890	0.051450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
446	404	0.011110	0.050401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4559	2461	0.004930	0.026719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5711	249	0.005169	0.067461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5711	249	0.005060	0.068729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2723	10043	0.011397	0.044380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11775	12394	0.022504	0.082851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11775	5793	0.015793	0.061587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8315	3750	0.012659	0.054050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1058	8142	0.016149	0.057248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
218	8142	0.038612	0.122471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8142	10533	0.044273	0.108959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13106	8657	0.038876	0.139587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13106	9368	0.108050	0.191992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4476	13106	0.035802	0.084231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4940	7549	0.006140	0.022050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4940	3440	0.003587	0.013950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7549	11388	0.019554	0.059810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3440	4836	0.038066	0.142281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11973	6342	0.007421	0.021810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6342	12033	0.007562	0.021339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11973	7034	0.007388	0.026537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7034	7169	0.007240	0.027050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
109	10356	0.004893	0.018273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10356	8071	0.004777	0.018612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11973	9284	0.015289	0.041463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11973	9284	0.011430	0.042091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
109	11973	0.006793	0.014182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8071	11973	0.012967	0.048471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8981	9284	0.009281	0.029554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8594	9284	0.041248	0.116479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5578	9284	0.071479	0.137678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3312	9284	0.020612	0.075893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9284	755	0.052140	0.100421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6982	9284	0.047942	0.179157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10639	3604	0.001600	0.014020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8611	8981	0.009149	0.027992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12735	8611	0.031107	0.116281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12735	8071	0.026463	0.091273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3659	12735	0.023562	0.075017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8311	12735	0.015702	0.050017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6443	4836	0.004802	0.017231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6443	1728	0.065579	0.208826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6443	5108	0.049917	0.112843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6443	193	0.047793	0.095603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10834	4836	0.043421	0.168942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11388	4836	0.029364	0.093017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4179	5603	0.023521	0.086562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1375	5603	0.017909	0.058463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5519	788	0.008198	0.030248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
788	4492	0.015579	0.053744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
788	8742	0.030471	0.097380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4018	788	0.017157	0.066000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1797	6603	0.017628	0.065868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1797	6100	0.022686	0.072273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3163	12374	0.010322	0.037190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12374	11018	0.010802	0.038281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7290	10533	0.019298	0.073041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4645	7290	0.011678	0.035273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7411	6603	0.019719	0.057256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
251	1058	0.026421	0.086471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12033	2738	0.014281	0.045471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1375	10286	0.004529	0.013686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10286	11018	0.014603	0.058463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9827	8117	0.007702	0.020876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9827	5067	0.010281	0.039570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8117	7411	0.006860	0.023661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5519	7418	0.024570	0.095570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
24	1728	0.030240	0.085372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
24	10834	0.041570	0.149240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8786	24	0.028132	0.097008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
24	12828	0.038661	0.123091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2498	12905	0.019364	0.077413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12905	5793	0.009562	0.036182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10639	8195	0.001470	0.016430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1021	9078	0.005719	0.016826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9078	13644	0.007843	0.027041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9078	1827	0.016826	0.045628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9078	3138	0.022380	0.062777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1728	1021	0.012959	0.041248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13644	6445	0.004702	0.017562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11306	13644	0.023331	0.080446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2127	1375	0.005050	0.018653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6393	2127	0.008562	0.025686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5110	4258	0.026124	0.083149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4258	6982	0.020380	0.046050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11322	9657	0.000169	0.001060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1360	11322	0.000430	0.003901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11217	6803	0.005298	0.021000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6803	10688	0.001322	0.004289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9414	1600	0.005471	0.016554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9414	7154	0.022198	0.064653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7016	3955	0.027653	0.099256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3766	7016	0.044099	0.152107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4313	4582	0.017603	0.047711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4313	6393	0.024198	0.065620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12339	5338	0.001650	0.014280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10677	12339	0.001310	0.014670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8657	13227	0.040802	0.129909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1331	3955	0.005058	0.019686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3955	1970	0.075521	0.145463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1331	5161	0.024033	0.088488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11063	7227	0.001599	0.007401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1827	12394	0.025289	0.082934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10213	10834	0.012421	0.035058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4711	3925	0.008550	0.037740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8594	7597	0.010686	0.030190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6124	9027	0.010331	0.034380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9027	9578	0.015810	0.050339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11217	7154	0.005661	0.022744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10440	12377	0.000636	0.002512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5793	10440	0.005281	0.017521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10440	2822	0.002826	0.007810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1600	7310	0.018066	0.056876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7310	6100	0.038537	0.144033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7310	1769	0.049669	0.141083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7310	10688	0.058628	0.172860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7310	8822	0.000430	0.001273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7310	10070	0.025917	0.093058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2470	6124	0.022950	0.065000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8697	6100	0.001504	0.004860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8697	6100	0.002182	0.006678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4973	1360	0.002979	0.022180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4973	1360	0.003021	0.022531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3659	8311	0.020843	0.058843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7418	3659	0.009331	0.027413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3659	10098	0.009182	0.024769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7708	524	0.002750	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9783	4311	0.000100	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9193	1360	0.014760	0.087130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9193	7227	0.002120	0.011469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10688	9647	0.013521	0.049959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9647	1375	0.017793	0.071240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12721	3750	0.014810	0.086021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7227	12721	0.016860	0.072070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11018	8245	0.012331	0.034413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8347	8245	0.000777	0.002760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4674	218	0.028421	0.086570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2738	6770	0.023521	0.081132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4255	3759	0.000901	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3759	4485	0.002630	0.015510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10517	4597	0.017463	0.071669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10517	2070	0.016826	0.065512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4582	5663	0.019587	0.076612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1958	2498	0.022537	0.071769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4645	251	0.013256	0.040050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13154	4674	0.046397	0.135860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13154	833	0.026471	0.105893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8069	10604	0.025504	0.081190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7226	8069	0.027603	0.107380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10533	5578	0.084843	0.156942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7633	4492	0.030521	0.115653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7169	11821	0.004000	0.010851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11821	7597	0.016017	0.043421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7633	2723	0.027091	0.087488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10875	10136	0.022430	0.047793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11388	10136	0.016851	0.051537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12377	12394	0.016380	0.053901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12377	12394	0.012298	0.045521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12394	10028	0.025017	0.048653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5067	13194	0.001860	0.007174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4276	13194	0.001397	0.005372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3138	6445	0.010777	0.043479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9326	3138	0.016413	0.047628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2054	8025	0.004000	0.011281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6100	8025	0.004041	0.015099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5067	6685	0.004636	0.017579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6685	6100	0.006529	0.025091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9578	5067	0.017810	0.052339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2054	4276	0.003744	0.010149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9724	6100	0.006248	0.023702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9724	9368	0.035107	0.106207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9724	13267	0.014769	0.045182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9724	2692	0.004322	0.012198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9724	10070	0.015678	0.054083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
44	10213	0.011331	0.023636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1360	9657	0.000591	0.002969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1360	9657	0.000281	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7227	9657	0.007810	0.039159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9657	1616	0.004190	0.024310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
524	9657	0.014479	0.069890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
524	9657	0.013419	0.075940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5338	7701	0.002080	0.021830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10604	5578	0.028083	0.103397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8742	3163	0.005793	0.017802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13227	13267	0.016124	0.049322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
44	5108	0.018471	0.041802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1970	1536	0.031719	0.066198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
303	2470	0.017554	0.056124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8879	1769	0.011207	0.037917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3750	4255	0.022610	0.105521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5578	7226	0.002397	0.013603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7226	755	0.021901	0.055818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5110	5578	0.007719	0.030066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5578	3312	0.017711	0.050000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
833	5578	0.035322	0.070802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6770	8786	0.017281	0.050777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3264	7633	0.043240	0.168223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8822	3264	0.022678	0.082017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3264	4018	0.026000	0.079537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7870	10079	0.027347	0.080372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5161	7870	0.023364	0.074372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4231	4476	0.011421	0.027570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7227	4255	0.011039	0.047169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1616	4255	0.015159	0.073200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3840	4255	0.001190	0.005729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11279	4255	0.001820	0.060349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10688	5663	0.007950	0.032132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1211	10688	0.006372	0.021934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3766	10688	0.015992	0.036041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10688	6393	0.022843	0.087157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11097	4179	0.004950	0.014942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1536	11097	0.000901	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5663	11097	0.008942	0.027339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5663	4179	0.004760	0.017587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10079	4179	0.037339	0.128802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1536	7191	0.000810	0.002190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1536	6516	0.005132	0.018438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6413	5663	0.005934	0.023107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6413	5663	0.005802	0.021397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6413	335	0.000463	0.001421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6413	8879	0.000909	0.002521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5663	6516	0.009347	0.025364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13567	7191	0.000620	0.002017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
335	13567	0.000917	0.002364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13567	3766	0.009248	0.016446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8879	3826	0.002950	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3766	8879	0.003339	0.012612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3766	3826	0.003190	0.012504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1211	3766	0.007826	0.030521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10387	7701	0.000630	0.007020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7701	8195	0.001840	0.020180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2057	8855	0.003818	0.010661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11018	2057	0.008678	0.025198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8347	2057	0.008843	0.024661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
193	10028	0.023347	0.041909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12828	7597	0.018091	0.055347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9651	1958	0.034430	0.093347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9651	2070	0.041033	0.111248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4444	11306	0.015843	0.056860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6770	4444	0.020397	0.064959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
303	7633	0.017893	0.054959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1375	8855	0.029496	0.092950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13641	12377	0.011579	0.046397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11279	4711	0.000990	0.004200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11279	4711	0.000760	0.004490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10255	2023	0.006587	0.016868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2023	8855	0.016876	0.064909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10255	7418	0.036612	0.115372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4597	5793	0.009421	0.030826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13641	5793	0.008041	0.030438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7418	10098	0.000744	0.002182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11279	6390	0.000901	0.003979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11279	4485	0.012120	0.051760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9783	8195	0.002560	0.027650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2822	10875	0.002240	0.007256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13164	8195	0.000900	0.009430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4597	13641	0.007744	0.024273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10875	13641	0.006372	0.017992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2070	11388	0.048554	0.142669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2692	13267	0.010802	0.030488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9326	6708	0.015496	0.047397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11018	8855	0.010207	0.030826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8855	6708	0.026504	0.077876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4482	962	0.000730	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3183	7221	0.001920	0.022960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2593	3359	0.014310	0.058990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3359	2044	0.026070	0.071680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8848	9981	0.000540	0.004650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8848	3239	0.001260	0.011240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8848	10523	0.000480	0.005270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8848	9186	0.000820	0.009380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	13586	0.000280	0.003502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	5114	0.691467	4.414711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	1350	0.020040	0.091600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	342	0.841911	4.768444	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	9970	0.026000	0.089480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	13254	0.002631	0.011889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4381	8395	0.723200	1.944000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13586	1350	0.156169	0.546756	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13586	9970	0.168809	0.580622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13586	13254	0.019222	0.068209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7727	2304	0.000390	0.003860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7727	1668	0.000960	0.011380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7727	13402	0.000370	0.003250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7727	11873	0.000290	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5114	3277	0.009458	0.158871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3277	6494	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9970	3277	0.312951	7.130667	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	3277	0.247649	1.075911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	3277	0.060560	0.186120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12273	3277	2.142489	4.347733	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	3277	0.071320	1.068889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	3277	0.022680	0.086520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	3277	2.007778	4.494222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	3277	0.006178	0.028938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	3277	0.027711	0.260951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5114	8135	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6724	5114	0.006920	0.337378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
342	5114	0.025991	0.100480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9970	5114	0.083711	0.864800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	5114	0.447378	1.862089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	5114	0.062169	0.153191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12273	5114	2.492533	4.725778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	5114	0.020271	0.082440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	5114	0.114160	1.777556	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8395	5114	0.574978	2.992578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	5114	1.887067	4.964444	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	5114	0.250778	0.817422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	5114	0.007049	0.029609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8135	6724	0.003049	0.020218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6494	6724	0.002911	0.020262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7221	4112	0.000040	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7221	962	0.000870	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7221	1491	0.000040	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7221	962	0.000950	0.009240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2593	7602	0.528017	2.636157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2593	2044	0.032031	0.128659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2304	11382	0.000440	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2304	3618	0.000460	0.004890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13402	11382	0.000300	0.003520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13402	129	0.000510	0.004540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4826	962	0.000680	0.007460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4826	12707	0.000930	0.010220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12707	1937	0.000040	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12707	11873	0.000780	0.006980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1668	2394	0.000040	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1668	10304	0.000250	0.003090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1282	11382	0.000470	0.005380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2985	11382	0.000460	0.005480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2985	8729	0.000160	0.001730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2985	9186	0.001660	0.014710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1282	11382	0.000510	0.005120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9805	11873	0.000210	0.002480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
342	6724	0.004391	0.021689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3500	9186	0.000240	0.002890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1350	5137	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1350	13254	0.017880	0.100471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5137	4174	0.006458	0.039982	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
342	9970	0.106151	0.993333	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
342	8395	0.699778	3.232311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13254	9970	0.257058	0.435920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8395	9970	0.002769	0.011449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	5712	0.000340	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	10304	0.001230	0.012550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	13656	0.000060	0.000650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	11702	0.000060	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	9098	0.000060	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	7884	0.000790	0.009680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	61	0.000070	0.000790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1142	4784	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	1142	2.064178	7.545333	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9831	1142	0.153711	0.482489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12273	1142	0.015809	0.123680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	1142	0.057978	0.363422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	1142	0.693200	2.196889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	1142	0.560356	2.395867	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7884	3238	0.000240	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7884	11179	0.000930	0.008840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13254	3070	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5402	8729	0.000180	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8371	8729	0.000180	0.002080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10366	10981	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	10366	0.020680	0.093391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	10366	0.777778	7.408000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10366	9831	0.008840	0.072920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	10366	0.131671	8.295556	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10366	2298	0.082462	0.568222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10981	2298	0.004200	0.026240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12041	12038	0.000310	0.003170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12041	11382	0.000430	0.004980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13341	11382	0.000420	0.005080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	6499	0.110671	0.773067	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	9831	0.009120	0.037609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	12273	0.098049	0.598711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	10883	0.019031	1.160356	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	412	0.024071	0.915733	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	11058	1.484267	4.479111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	11058	0.011578	0.063271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	11058	0.654889	1.839111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11058	2298	0.022049	0.100760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	9831	0.459867	2.604711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	12273	2.320222	6.088000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	10883	0.006369	0.048089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	412	0.006631	0.043200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	6499	2.567244	6.767111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	6499	0.309889	1.214178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	6499	0.009191	0.043289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6499	2298	0.691022	5.239556	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7602	2044	0.002669	0.017180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12038	7626	0.000740	0.006940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12038	11382	0.000680	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9831	1354	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12273	9831	0.005240	0.030631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	9831	0.339320	3.814667	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	9831	0.226960	2.614933	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	9831	0.190671	0.719378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	9831	1.050222	2.105556	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	9831	1.431644	4.294578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2298	9831	0.022618	0.161089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7626	2254	0.000880	0.008950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12273	2191	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	12273	1.827778	7.768000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	12273	0.020849	0.153382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	12273	0.156231	0.656267	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	12273	0.176498	0.891556	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11382	3239	0.000670	0.007770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	412	0.004578	0.061889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	4174	0.013480	0.059320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	10883	0.066391	2.802622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	10883	0.194258	2.220444	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10883	2298	0.008151	0.072822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	4174	0.016502	0.055382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	412	0.080600	4.633778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6590	412	0.831556	3.729644	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
412	2298	0.007951	0.074151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2254	8510	0.000400	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10304	13103	0.000150	0.001770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8395	12108	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
471	9098	0.000020	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	3510	0.028640	0.172902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3510	6590	0.017591	0.140400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6844	6590	0.007520	0.031711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2298	6473	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	3259	0.032587	0.058388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
929	3259	0.029752	0.070686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6446	5892	0.006990	0.042440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5892	11019	0.000800	0.006081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5892	8749	0.004669	0.041919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5892	8749	0.004760	0.041060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10227	2900	0.001460	0.016300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10227	2900	0.000980	0.014850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10227	2900	0.001430	0.016610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2145	10227	0.002090	0.024100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2145	10227	0.002730	0.026770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2145	10227	0.002790	0.026230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8032	1164	0.007479	0.032207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8032	3008	0.043190	0.161860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2305	4806	0.007256	0.029702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4806	8823	0.006488	0.036041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5561	6684	0.028653	0.066364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10396	5561	0.010463	0.027446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	4589	0.012409	0.071919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	4589	0.012659	0.070450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4589	12640	0.003419	0.023440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4589	10889	0.002469	0.014860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4589	7538	0.006820	0.033680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4589	1292	0.020360	0.097430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	5532	0.048000	0.080331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	4992	0.002620	0.008083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	9566	0.004107	0.023083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	11748	0.003207	0.015719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	1037	0.004727	0.021430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	6848	0.004041	0.012702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12971	3676	0.017802	0.037777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4201	7895	0.002934	0.014273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5373	4201	0.006231	0.032174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8818	4224	0.026876	0.085248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8818	1740	0.050636	0.099223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1384	4853	0.045347	0.092000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10215	4853	0.005231	0.013504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13420	8567	0.024752	0.057446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13420	2099	0.015083	0.065182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13420	10947	0.039860	0.070686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7589	13420	0.036231	0.064248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13420	503	0.004537	0.022041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13470	11054	0.052603	0.157802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10947	11054	0.005562	0.024083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10947	11054	0.005446	0.024554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5318	11054	0.009107	0.051661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11054	6936	0.004190	0.009868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6629	11054	0.024281	0.133380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6629	11054	0.023760	0.123496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7337	11054	0.005331	0.020752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6703	7885	0.001107	0.004603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7885	3706	0.005628	0.030702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1037	11926	0.024628	0.130893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1037	11926	0.024132	0.133463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	11926	0.014190	0.070620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	11926	0.014471	0.069182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9872	12389	0.008372	0.045231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6788	9872	0.024628	0.097983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9872	13113	0.002471	0.009331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
500	2673	0.025702	0.144587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6143	500	0.003421	0.019752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5184	56	0.004562	0.017174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
56	1284	0.018868	0.083661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
56	2267	0.010190	0.027917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13072	5184	0.019471	0.064058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9130	2400	0.053446	0.118207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2400	8054	0.049521	0.123438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	7401	0.009140	0.042039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7401	1292	0.004711	0.021591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2028	13653	0.000000	0.000893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6883	2028	0.004050	0.021132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6883	2028	0.004587	0.020711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13653	5429	0.044182	0.091041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13653	11192	0.022653	0.047421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13653	10958	0.058876	0.108463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
670	5241	0.013174	0.026992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10751	670	0.001273	0.002818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2419	2305	0.009471	0.048769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8688	5087	0.017388	0.041380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5087	10725	0.017339	0.054661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7895	6750	0.025033	0.137942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7895	6750	0.024521	0.140653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6750	10524	0.021198	0.056041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6750	12031	0.007174	0.035000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3835	6750	0.010826	0.029992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3835	6750	0.012876	0.028058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3454	7619	0.034248	0.143124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8790	7619	0.015421	0.066364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7589	8567	0.014512	0.035901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9285	2035	0.008630	0.054419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9285	2035	0.008461	0.055479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	6273	0.013256	0.073248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	6273	0.004033	0.018174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
929	5532	0.016008	0.027066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7618	5318	0.013537	0.070083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11426	7618	0.004744	0.024876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4992	3974	0.014364	0.037438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12254	3207	0.010364	0.020314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3207	5414	0.007289	0.018207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12316	2133	0.011744	0.052446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10920	12316	0.015438	0.062876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13321	3581	0.001570	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13321	3581	0.001540	0.016430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5373	7895	0.001967	0.008438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7895	2339	0.011620	0.033653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1643	1248	0.006901	0.046610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1643	1248	0.007820	0.045680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4107	1248	0.005401	0.034300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
969	1248	0.011419	0.072750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6446	8749	0.010440	0.059190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13205	1542	0.050314	0.112132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13205	1542	0.057017	0.109893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1542	6267	0.007000	0.028231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1542	12445	0.010719	0.040868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1542	5669	0.044430	0.109760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1542	827	0.021372	0.121033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1542	1243	0.020579	0.095331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4186	13205	0.023860	0.069860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13109	4186	0.062901	0.105628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4186	3008	0.035686	0.149314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9516	4186	0.001810	0.006876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2888	4186	0.002628	0.014620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2888	4186	0.002983	0.014331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
620	4186	0.006157	0.031140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2879	10925	0.022000	0.043066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2009	2879	0.013438	0.033479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2879	12615	0.013488	0.028893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4993	13570	0.114058	0.230033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13570	1328	0.062901	0.133777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13570	2823	0.041868	0.106554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4986	12249	0.052347	0.077860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12249	8102	0.003099	0.006174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1249	10766	0.043570	0.108678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1249	12030	0.020893	0.043289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6684	10725	0.035289	0.072058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3008	13205	0.050579	0.074298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3120	13205	0.042934	0.087917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1164	10414	0.036711	0.086397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10414	12254	0.053124	0.100066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10414	5974	0.022959	0.041727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5834	2346	0.004760	0.023868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11341	5834	0.005529	0.011182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11068	1054	0.001830	0.028210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10919	11068	0.001980	0.020740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13146	8672	0.022917	0.094893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13146	8672	0.023347	0.092868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8672	4319	0.030364	0.073256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8672	9445	0.004562	0.020132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8672	9445	0.010562	0.020686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1328	8672	0.018380	0.073140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8672	7355	0.005628	0.029702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8672	7355	0.005777	0.029273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4023	8672	0.014529	0.236802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3711	2475	0.005818	0.032182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3711	6883	0.003636	0.021843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5019	2900	0.003180	0.026240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5019	10919	0.004420	0.036490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	2355	0.005099	0.027868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	2475	0.009950	0.049397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	2475	0.010140	0.048397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	2401	0.007917	0.047570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	137	0.004008	0.022182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6742	298	0.006603	0.039124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12254	8213	0.006570	0.028281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10766	12254	0.071471	0.124661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10766	12254	0.069983	0.127058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12254	5414	0.007430	0.018182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13072	11429	0.004653	0.024339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10725	13072	0.007157	0.034620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10725	13072	0.007298	0.033909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9904	6075	0.000240	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7874	10614	0.010711	0.056603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5506	7874	0.064273	0.068058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11200	8129	0.013917	0.066760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11200	12693	0.034298	0.076091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6703	4558	0.006760	0.044942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6703	6143	0.025579	0.109438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6703	6143	0.026091	0.107198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1864	4947	0.003190	0.015430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4947	3957	0.003669	0.014628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4122	2261	0.001653	0.007331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	4122	0.009661	0.040950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2145	13321	0.000890	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2145	13321	0.000870	0.010000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13321	6075	0.001140	0.018670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7175	4001	0.034661	0.089231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1580	7175	0.009463	0.018603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4065	10381	0.032777	0.061248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10029	4065	0.029182	0.043207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9868	8688	0.012826	0.022587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2806	13470	0.015190	0.065017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11304	13470	0.002107	0.009000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13470	6629	0.010099	0.046587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
298	2355	0.001934	0.009008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9130	10925	0.041537	0.116843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6788	2099	0.013091	0.050041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	10381	0.003058	0.005579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2396	13146	0.008554	0.035397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13616	7940	0.020314	0.102727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7429	7940	0.005008	0.025364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8054	7940	0.042182	0.161132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11423	1862	0.000140	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5014	3060	0.001339	0.007438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3533	2261	0.004223	0.009347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2261	8093	0.016314	0.034562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	2261	0.009331	0.045339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3533	5893	0.000380	0.002769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	3533	0.007066	0.043107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2626	2806	0.003124	0.017231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3678	7956	0.020512	0.048562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3120	7956	0.016934	0.033140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13342	5373	0.011083	0.030769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	9652	0.024314	0.099174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	9652	0.024769	0.097058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	9652	0.025231	0.094950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	7536	0.012917	0.049612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	4787	0.048058	0.135157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	5893	0.009372	0.048876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	7941	0.005380	0.031752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	7941	0.005273	0.029397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
704	13185	0.044562	0.097620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9652	5647	0.017876	0.097091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9652	5203	0.037207	0.166008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10919	13151	0.000180	0.001540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10919	13151	0.000230	0.001940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1784	573	0.005669	0.040521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1784	349	0.001581	0.012159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1784	349	0.001409	0.013781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1784	5136	0.001110	0.007500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1784	817	0.011500	0.076620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3151	4224	0.002661	0.012860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2475	6883	0.010793	0.046942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1384	13616	0.023826	0.100992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13616	11135	0.014603	0.079860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13616	7429	0.026132	0.099818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11794	7030	0.002289	0.012554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11794	9130	0.007430	0.030719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12314	4986	0.014653	0.029174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	12314	0.016388	0.042860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11192	13281	0.056248	0.122041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
506	13281	0.024901	0.049099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6819	10524	0.026554	0.061851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4993	9845	0.073678	0.305793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4477	4993	0.029083	0.060017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4993	95	0.021893	0.134521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1873	8072	0.018983	0.039140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8072	8263	0.024529	0.041612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10342	7920	0.039421	0.085686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10766	7920	0.039421	0.085769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10607	10342	0.008760	0.016901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5917	10607	0.006967	0.018248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12340	3957	0.025099	0.107901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5429	12340	0.026050	0.103438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7589	3232	0.012719	0.033719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3232	11426	0.022273	0.043661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3079	7612	0.001240	0.006653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3069	7612	0.001587	0.007636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8971	5554	0.006207	0.032331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8971	5554	0.006083	0.032942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5554	5506	0.001314	0.005446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6267	641	0.003851	0.016620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4329	11808	0.005124	0.031934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	11808	0.005008	0.029562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
863	12031	0.048331	0.094372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
863	3740	0.015678	0.073826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3836	1226	0.005579	0.019174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
506	3836	0.029397	0.077132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2401	1226	0.002901	0.006802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2401	137	0.004769	0.020826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2401	12891	0.031388	0.063050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2401	5717	0.032587	0.068752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2401	1918	0.042802	0.083983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5647	5203	0.012140	0.069124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4001	2673	0.008388	0.017033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10947	12943	0.008521	0.046653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10947	12545	0.003331	0.013818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	573	0.016729	0.090401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	8812	0.015260	0.081479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	12618	0.009050	0.068219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	2745	0.012050	0.085750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3834	10184	0.007841	0.041130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
124	355	0.002413	0.010686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1243	124	0.005041	0.022769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3420	46	0.001260	0.007531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11341	2931	0.001760	0.007603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11341	2931	0.001570	0.008620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13109	3678	0.027430	0.059157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2396	11739	0.028992	0.060893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5181	3454	0.012942	0.051851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	5181	0.071157	0.104149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1677	9791	0.002017	0.010686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4536	9791	0.001950	0.009364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4536	9791	0.001992	0.009174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1873	834	0.027017	0.074521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
834	10342	0.025107	0.072339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6374	5485	0.002942	0.006248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5485	5620	0.006983	0.028678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	8086	0.049636	0.077364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13014	8086	0.071752	0.121198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11304	8024	0.002190	0.009174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8858	11304	0.018719	0.067983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	7536	0.006339	0.025397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10614	28	0.011876	0.064967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9845	12392	0.004603	0.024603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2547	9845	0.037934	0.102868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4319	10695	0.020818	0.067711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3974	1677	0.020223	0.048471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1677	5506	0.007050	0.034314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1677	3032	0.015388	0.074008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1677	3032	0.015066	0.075463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1873	43	0.060331	0.128752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
43	10261	0.037752	0.085843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
43	929	0.060471	0.109992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8263	43	0.021959	0.050058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10342	5346	0.005347	0.026198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5917	5346	0.005058	0.015769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1384	1590	0.010256	0.053223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5248	12392	0.014760	0.082157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6819	11057	0.047843	0.112033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1832	6111	0.013909	0.036793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6111	4477	0.030289	0.064818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6111	1580	0.026132	0.123132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6111	1580	0.026628	0.120562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5113	6111	0.016727	0.063959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9725	7694	0.002413	0.010248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9725	6143	0.009000	0.040843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
641	12445	0.008421	0.018488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4277	6863	0.014917	0.034322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4277	3989	0.007430	0.035942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7694	4277	0.003851	0.016000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7153	4277	0.001620	0.008008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5093	1832	0.014372	0.045793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7435	5093	0.038678	0.089967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11429	6833	0.009504	0.021727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6833	2267	0.018364	0.096521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7355	9445	0.001950	0.010669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9445	9055	0.021182	0.046826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10751	11135	0.031752	0.131826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8024	6629	0.002917	0.012380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
28	2544	0.016157	0.035826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
28	4542	0.003727	0.020529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
28	8739	0.019992	0.079231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4558	2544	0.023653	0.094587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4542	2168	0.009322	0.049058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	2168	0.026727	0.146752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7537	817	0.000531	0.002919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
832	9055	0.021992	0.059397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
832	7435	0.044413	0.101760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5943	832	0.043223	0.088562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5241	4787	0.006992	0.014066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2419	7816	0.007256	0.028802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2419	7816	0.006471	0.032636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2419	13185	0.043198	0.156397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3706	3707	0.016248	0.040140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	1643	0.002060	0.013930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	1643	0.002021	0.014190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	46	0.003240	0.020760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	46	0.003180	0.021159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1873	10342	0.031603	0.070331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3069	1873	0.003132	0.014554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9375	1873	0.006669	0.032091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
503	12943	0.008934	0.046298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1284	7760	0.002942	0.012008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8213	5974	0.010942	0.062207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8258	8619	0.002529	0.011777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8258	743	0.015107	0.042769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
