function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
10980	13342	0.007050	0.022099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8835	5644	0.038231	0.105893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5774	8835	0.005901	0.021289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
170	7589	0.013636	0.022686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10261	929	0.023826	0.059364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10342	5172	0.016091	0.045967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5172	6309	0.017033	0.053008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1005	5644	0.017744	0.096860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8619	4221	0.003636	0.018818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8619	4221	0.003562	0.019174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9594	8172	0.008256	0.021909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8172	11429	0.026917	0.061636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8331	6515	0.022702	0.057149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6515	2339	0.023983	0.070124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5318	3767	0.035231	0.078314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3767	13014	0.024620	0.053603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7030	7239	0.008091	0.032140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6894	4936	0.016793	0.081388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4936	1590	0.008636	0.047388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4991	10342	0.009364	0.018207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10342	12030	0.023331	0.063727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10342	4833	0.014983	0.033579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4536	8971	0.004636	0.019678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4536	8971	0.004727	0.019273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4329	226	0.018446	0.089686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	4329	0.011529	0.056587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3478	9130	0.008620	0.021587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3478	4587	0.005702	0.013017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9052	942	0.048256	0.078099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
942	6300	0.065529	0.159802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8790	942	0.026810	0.110702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
95	2547	0.045380	0.142983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	1864	0.024992	0.097777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12991	1864	0.020256	0.109372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1864	762	0.024636	0.095653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3151	7429	0.003364	0.017669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5414	13356	0.018463	0.039124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13356	9309	0.021636	0.060793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10666	170	0.017860	0.039711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
573	5136	0.005880	0.031860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10215	10751	0.045058	0.177512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10751	3918	0.003686	0.017711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10751	3918	0.003612	0.018058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10751	3918	0.007876	0.021066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3221	10751	0.031860	0.159347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13014	5248	0.034901	0.071347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2640	7816	0.006339	0.033281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2640	7816	0.006207	0.033917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5203	7816	0.006207	0.034983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9546	13276	0.006289	0.024661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9546	11101	0.002554	0.013760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1328	11739	0.003579	0.014860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8129	2626	0.014950	0.028430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2267	10816	0.011727	0.028934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10816	10980	0.013843	0.048909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	2626	0.032388	0.080711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	2626	0.011719	0.074793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2626	8858	0.000570	0.002612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3405	1792	0.012554	0.026314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	3405	0.022554	0.049397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1328	4023	0.005438	0.021669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2384	2145	0.000790	0.007210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2384	5852	0.000230	0.002280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11341	13523	0.002248	0.012083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11341	13523	0.002198	0.012314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10766	2709	0.014727	0.064099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
355	10766	0.016364	0.040901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5669	10766	0.024471	0.063686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12258	13646	0.000370	0.004290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12830	13646	0.002010	0.023750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13646	4230	0.000090	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13646	2724	0.000090	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	13522	0.004969	0.034979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	13522	0.004680	0.033031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13522	9419	0.000760	0.007909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13522	7538	0.020539	0.080461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	3989	0.024562	0.099231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	13014	0.103397	0.231174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2673	95	0.063843	0.141661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12258	1054	0.000590	0.009060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	9419	0.001979	0.021750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	5205	0.005281	0.040039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	817	0.012281	0.069219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8812	10184	0.006680	0.041440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9419	9002	0.007250	0.038010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5852	2900	0.002250	0.021880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8749	2745	0.005250	0.037490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8749	2745	0.006050	0.030690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5414	4754	0.054793	0.134050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2709	5414	0.019099	0.076488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5414	10029	0.035686	0.057678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9868	10307	0.004810	0.020579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9868	10307	0.004909	0.020149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9868	6309	0.010843	0.055512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9868	6309	0.012289	0.054397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4833	9868	0.003562	0.018124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12903	6863	0.038017	0.081934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12903	1580	0.020149	0.083124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12903	9837	0.009554	0.040959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4023	4788	0.008331	0.043322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4788	2823	0.021140	0.114479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	4754	0.017488	0.038380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10307	6214	0.003810	0.019256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5917	6214	0.001397	0.005802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3254	9130	0.004719	0.024603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3254	9130	0.004620	0.025058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4587	9130	0.005413	0.027876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9130	10215	0.032041	0.196413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3950	9130	0.002198	0.022248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9130	269	0.002620	0.018463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9130	6894	0.030347	0.112149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5620	1005	0.014512	0.059810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1792	12179	0.005438	0.009124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12640	1862	0.005169	0.022219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1037	9566	0.007793	0.029769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1037	11748	0.006091	0.028653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6143	3707	0.028760	0.060388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2346	2730	0.024430	0.095760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8682	2730	0.009083	0.038570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13014	6936	0.048157	0.084620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7239	3254	0.002512	0.013826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12179	9205	0.012298	0.026826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12389	12693	0.022744	0.133521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7760	2267	0.022554	0.088876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9052	12891	0.019231	0.033802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10725	9594	0.010017	0.022711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10725	743	0.002190	0.011843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8331	8300	0.019281	0.064488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3740	8300	0.021190	0.091727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6300	13021	0.003099	0.013893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	13021	0.004132	0.021959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	13021	0.004041	0.022380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1565	12991	0.002471	0.010901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6075	12830	0.002000	0.017000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1708	12830	0.001600	0.017580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12389	493	0.027397	0.111917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12389	13113	0.008752	0.044802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1037	9205	0.045727	0.073860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10215	6526	0.044281	0.119579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1918	6526	0.057612	0.112240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6374	6526	0.063314	0.107273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5917	4991	0.006769	0.017909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10228	6143	0.003273	0.011570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10228	796	0.000248	0.001331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3918	11974	0.010603	0.045727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11974	6374	0.016273	0.089678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5717	10972	0.008397	0.022777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10972	2009	0.013421	0.036314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13276	5893	0.009628	0.050752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8739	493	0.011777	0.046843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5506	493	0.014446	0.059967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10215	3221	0.005174	0.029562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2339	3835	0.069256	0.110017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2133	4979	0.005240	0.022124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4221	13241	0.005083	0.019421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13241	1874	0.004099	0.013868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13156	10666	0.041810	0.081397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13156	6788	0.041446	0.067174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
46	3390	0.008841	0.058700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2640	5203	0.011876	0.064000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8054	3151	0.037579	0.182612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
226	10695	0.025752	0.129421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4979	5113	0.005430	0.011421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5113	5774	0.003727	0.010066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6309	10396	0.015868	0.053702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3060	13156	0.026388	0.120603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3079	3069	0.002372	0.010669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4221	1874	0.001289	0.005041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4221	5379	0.001438	0.006421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4221	1678	0.001471	0.006289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5852	1708	0.001050	0.010560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4107	46	0.011370	0.056789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
969	46	0.005190	0.028151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2346	8682	0.030091	0.150033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8790	138	0.011207	0.023851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
138	12615	0.073347	0.103488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7941	1740	0.064149	0.131041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2228	1862	0.002341	0.009719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8102	421	0.051231	0.126554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9309	421	0.031967	0.079413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7153	796	0.000240	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8093	4413	0.034008	0.069388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
762	1466	0.003000	0.012430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1466	10958	0.036281	0.073678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3069	4712	0.003587	0.017231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2598	10184	0.000120	0.000620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10920	9837	0.006909	0.039231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2888	9516	0.003314	0.007017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13185	13276	0.011289	0.063661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13185	13276	0.011050	0.058942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11101	13276	0.007711	0.039413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
827	355	0.004017	0.013669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6848	11057	0.040521	0.083860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3676	1333	0.024579	0.061231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4413	5943	0.067992	0.151463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7337	12545	0.003579	0.011942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2888	620	0.007760	0.021587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13185	10692	0.003298	0.009463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3882	10692	0.005157	0.013760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8823	3882	0.009934	0.034479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5379	9375	0.002008	0.010802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1678	4712	0.001967	0.011008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
950	3596	0.003219	0.014390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
950	2747	0.002390	0.014260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12838	9543	0.001430	0.013591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12838	10574	0.004669	0.057950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12838	2219	0.004120	0.043151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12838	4516	0.000521	0.006120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7928	1603	0.005849	0.027680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1140	7928	0.012742	0.049311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2181	10574	0.002060	0.010610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2181	2857	0.001591	0.010000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1806	2225	0.000980	0.008740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1806	8041	0.000450	0.005480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6975	8723	0.000719	0.003349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6975	3222	0.000919	0.006870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6975	9267	0.000219	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4783	3764	0.003550	0.019669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4783	1094	0.003890	0.022010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4783	9469	0.002510	0.014550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6484	6678	0.008250	0.036781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6484	6129	0.000581	0.004120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9895	13180	0.001030	0.012360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9895	8041	0.001400	0.017680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7914	527	0.000880	0.011690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5808	210	0.001711	0.011640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5808	6533	0.002680	0.015031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5808	11908	0.001800	0.011320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1613	6185	0.000510	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1613	3591	0.000651	0.003289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2956	6173	0.001200	0.011370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2956	4399	0.001680	0.022750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6660	8723	0.002331	0.022500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6660	8723	0.002081	0.025500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6660	1001	0.000781	0.004979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6660	3110	0.005140	0.066990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10942	5115	0.000880	0.008040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10942	4782	0.000320	0.003110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10942	322	0.000150	0.001970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11260	3596	0.004719	0.023831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11260	3222	0.006690	0.029979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13548	2098	0.001031	0.012250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13548	7897	0.001050	0.009370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13548	1327	0.002010	0.012930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2873	1094	0.002000	0.012229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2873	2736	0.000081	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2873	9543	0.001130	0.010969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13180	12939	0.001950	0.025380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13180	4782	0.001640	0.016840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	9424	0.006289	0.068950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	13286	0.001169	0.010229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	8505	0.008050	0.060409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	8505	0.007890	0.061581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	10574	0.007159	0.041640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	10574	0.007289	0.040729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	4525	0.004531	0.027310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10140	1527	0.004521	0.033581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2098	4975	0.000500	0.005081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2098	1160	0.001320	0.006521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7748	9424	0.004401	0.030531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7748	2219	0.000469	0.003409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4382	5115	0.002390	0.023640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4382	10861	0.000340	0.004100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4382	4399	0.000270	0.003270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4382	4399	0.000260	0.003330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4382	1194	0.000590	0.005740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8506	11417	0.000789	0.003711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8506	11016	0.004190	0.049880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8506	7646	0.001651	0.010919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8482	4525	0.007281	0.031620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8482	3267	0.006831	0.035050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5115	8041	0.001080	0.012580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5115	10861	0.001740	0.022900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5115	1194	0.002230	0.021250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	8723	0.002300	0.014081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	2747	0.002130	0.026831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	8422	0.001039	0.005490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	3243	0.003010	0.016711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	1992	0.000849	0.005229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	2290	0.002781	0.020281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3596	1327	0.002159	0.013890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
217	11971	0.003502	0.031631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1603	10234	0.003929	0.024729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10234	217	0.000760	0.005609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3764	6185	0.002039	0.012490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7231	12939	0.000360	0.005720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7231	1638	0.000280	0.004480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4303	9424	0.001091	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4303	4525	0.011909	0.080909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4303	210	0.000401	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4303	210	0.000349	0.002630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2116	8695	0.000531	0.006300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2116	683	0.005531	0.029380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2116	11596	0.000190	0.002521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8695	9424	0.000750	0.010909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12322	6129	0.007000	0.030880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12322	6533	0.002349	0.009281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9424	7621	0.003219	0.021250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9424	7621	0.004461	0.027961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1378	6283	0.001050	0.007901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9824	6678	0.002461	0.010190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9824	6129	0.006050	0.028409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2966	1327	0.000070	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8723	2747	0.004700	0.021750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10923	6375	0.001180	0.007190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10923	341	0.002349	0.018870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2971	2263	0.001040	0.013140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2971	4399	0.000400	0.004000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13286	9776	0.001289	0.006229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13286	5238	0.005550	0.035419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13286	5238	0.003810	0.032800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6678	8601	0.000930	0.006841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6678	8601	0.000909	0.006979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4441	8108	0.001091	0.008200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4441	5688	0.002081	0.020419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6283	5006	0.000820	0.002760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6283	4525	0.001620	0.007021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11563	8505	0.002831	0.015021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11563	192	0.006781	0.030260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2225	4782	0.000410	0.005230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2225	6173	0.000620	0.009800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2225	6173	0.000830	0.009750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5238	7897	0.001310	0.015640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5238	10574	0.002039	0.026831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5238	5688	0.001031	0.009450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5238	5501	0.001789	0.015211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	10574	0.003021	0.037390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	566	0.004211	0.040310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	5209	0.004979	0.029409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	5209	0.004880	0.029979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	3427	0.002211	0.023990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2747	3427	0.002310	0.023021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
683	4525	0.007190	0.046841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1736	8505	0.001550	0.009680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1736	8505	0.001500	0.010510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1736	4375	0.001690	0.013401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1736	3670	0.001659	0.012409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3884	4525	0.005091	0.016700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3884	3267	0.009919	0.046490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2917	7646	0.000091	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8505	10574	0.009820	0.045331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8505	13000	0.003039	0.029640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2736	5841	0.004159	0.020510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5006	4525	0.000870	0.004690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8108	852	0.001700	0.021039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4782	322	0.000190	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3568	4210	0.006979	0.039750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3568	852	0.000521	0.004081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3568	1527	0.003820	0.022140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1939	6173	0.002040	0.024870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9543	6185	0.003120	0.018469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4210	4525	0.005479	0.038841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
192	10574	0.000789	0.007729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8399	9469	0.001789	0.016180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8399	9469	0.001750	0.016479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9469	5841	0.003750	0.025099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6503	9418	0.010778	0.035609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9418	6503	0.009600	0.040360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11661	6129	0.001031	0.016919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11661	6129	0.001010	0.017250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10574	7152	0.001240	0.013169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10574	7152	0.001190	0.013560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10574	5501	0.001190	0.013281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6375	10934	0.003060	0.024050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6375	7621	0.002469	0.018081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11335	2030	0.001800	0.014651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11335	3427	0.001081	0.010219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2030	11016	0.000669	0.003521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4525	527	0.001039	0.014200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4525	9022	0.002771	0.019919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4975	7152	0.002950	0.013401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7152	3222	0.004110	0.024880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7152	7036	0.000610	0.007211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1527	1160	0.002219	0.011081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8693	4269	0.000060	0.000660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6185	3670	0.004110	0.026081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4831	4399	0.001680	0.022220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4831	4269	0.000490	0.006100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3222	9267	0.000820	0.005750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11596	3267	0.001409	0.019180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8422	3243	0.001841	0.011159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6000	4269	0.001090	0.010440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7078	1638	0.000880	0.016080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6129	10127	0.000591	0.007781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6129	4468	0.001901	0.024700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11417	9956	0.003820	0.018401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11016	9956	0.004169	0.027750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11016	3427	0.001849	0.018890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3267	4468	0.000760	0.010360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2857	1001	0.002070	0.009849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
966	566	0.001849	0.013841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
966	566	0.002430	0.015771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4399	2362	0.001280	0.011490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3110	1042	0.000570	0.005961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3110	1788	0.002180	0.015099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
566	7646	0.001310	0.008771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1042	1788	0.001630	0.008729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1992	2073	0.004831	0.025880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
341	4516	0.000620	0.008570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10127	8601	0.002281	0.036200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9022	13000	0.001320	0.010360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2073	3427	0.002810	0.017099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3427	2290	0.004240	0.025800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1032	11688	0.000360	0.003130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8878	13384	0.001120	0.011400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8878	13619	0.000460	0.007000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8878	553	0.001130	0.015160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13384	10332	0.001380	0.014780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13384	759	0.001070	0.014470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8895	12621	0.012651	0.089390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8895	8762	0.009570	0.054240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1854	5027	0.001700	0.018230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1854	8750	0.000920	0.008920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1854	10774	0.000630	0.008290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10332	11703	0.000520	0.007570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11703	4797	0.001890	0.025460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11703	6154	0.000440	0.006020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
204	8187	0.001380	0.014770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8187	6169	0.000550	0.005970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
553	5588	0.000470	0.006840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12621	4921	0.003800	0.026331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10332	3538	0.001000	0.009370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10332	553	0.002030	0.018190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8762	9318	0.002419	0.015021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8762	9318	0.002740	0.014719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8762	5288	0.014599	0.077461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8762	10391	0.012461	0.056130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8762	4921	0.014581	0.083849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10398	4797	0.000600	0.006650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10398	4797	0.000570	0.008560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10398	8750	0.002340	0.026480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3538	5767	0.000190	0.001670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3538	2967	0.000190	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	12186	0.000030	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	1197	0.000030	0.000480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9122	5945	0.000970	0.010840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	8520	0.000080	0.000730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	7273	0.000080	0.000600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	2221	0.000070	0.000670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	1035	0.000070	0.000660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5288	821	0.001450	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5288	4951	0.001640	0.006930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
553	10569	0.000080	0.000840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
553	7880	0.000100	0.000830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
553	11998	0.000100	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4802	1729	0.000190	0.002150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
204	5749	0.000370	0.002920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
204	2952	0.000330	0.003320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5211	5997	0.002031	0.013820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5211	3723	0.001979	0.014091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4797	4280	0.000040	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4797	1634	0.000040	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5211	2938	0.001360	0.006700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4802	6463	0.000100	0.000780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4802	2293	0.000110	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5027	4802	0.003760	0.048720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4802	8574	0.000200	0.002580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4802	553	0.000890	0.008700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
436	5211	0.012820	0.053159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
436	10221	0.002219	0.010380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
436	5211	0.013070	0.052050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
436	4921	0.004490	0.018630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
204	6154	0.002150	0.024800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3374	9122	0.001920	0.021130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3374	11688	0.001650	0.017040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4797	6169	0.001680	0.024690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4797	6154	0.002220	0.023240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9122	759	0.001730	0.016820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9122	12785	0.001740	0.018720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9122	3538	0.001940	0.021940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7738	4872	0.013831	0.056841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7738	4872	0.014091	0.055599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5288	291	0.009081	0.052630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5288	7312	0.007401	0.056610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11688	12785	0.001640	0.016270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10391	3721	0.022909	0.124591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4306	12785	0.000740	0.007910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4306	10774	0.001360	0.017260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
291	5211	0.011211	0.070260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
291	5211	0.011430	0.068820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12785	6154	0.005440	0.064550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4872	3721	0.016289	0.066719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4872	3721	0.016591	0.065271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	10774	0.000770	0.009600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8750	10774	0.000930	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3721	7312	0.021729	0.152680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
718	10221	0.000640	0.002919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10221	4921	0.002211	0.009169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5531	13443	0.000140	0.001729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
439	13443	0.000200	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3806	7655	0.000711	0.004289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3806	10208	0.000700	0.004380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5531	3806	0.000320	0.004370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7655	8407	0.000070	0.000401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10208	12057	0.000070	0.000401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1167	8407	0.001890	0.008300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1167	12057	0.001680	0.009401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5531	10545	0.000151	0.001690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	11009	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	11009	0.001000	0.120531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	9099	4.583678	10.164460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	8267	8.430371	11.912600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	4147	8.911157	11.640080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	9099	7.455785	17.247730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	9099	9.746074	17.227480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	9099	0.796777	2.654959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	9099	0.960248	2.559091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	9099	5.215909	9.009917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	9099	5.097107	9.164256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	9099	19.227480	20.933880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	9099	17.189050	24.750000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	12407	17.206400	22.057850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	9099	0.227459	1.377252	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	9099	0.133820	0.643926	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	9099	0.211219	1.206674	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	9099	0.230165	1.120413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	9099	29.198350	48.549590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	9099	0.132310	0.939504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	9099	0.842851	2.338843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	9099	0.820764	2.471488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	9099	0.553244	1.973719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	9099	0.014050	0.054800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	2256	1.071157	2.739256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9099	2256	0.007740	0.040750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	9099	16.645660	21.198350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	9099	16.229130	16.643180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	11009	10.871280	19.071490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11009	8267	15.625830	25.673550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11009	4147	16.953310	27.198350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	11009	16.659300	34.376030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	11009	19.681400	37.935950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	11009	1.881012	4.967975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	11009	1.902851	5.765909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	11009	10.145870	20.685950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	11009	10.930580	18.985950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	11009	36.078510	50.202480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	11009	40.727270	46.324380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11009	12407	36.245870	46.685950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	11009	0.444855	2.800000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	11009	0.273946	1.391054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	11009	0.514545	2.160744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	11009	0.450992	2.507851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	11009	0.292665	1.871012	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	11009	1.795062	4.826033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	11009	1.551219	5.755991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	11009	1.089959	4.426653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11009	2256	0.007570	0.037729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11009	2256	2.158264	6.029752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	11009	35.041320	44.834710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	11009	30.369830	39.791320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	6362	0.000580	0.005540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	8653	0.001160	0.011690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9172	6362	0.000520	0.006270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9172	8653	0.001180	0.011440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	9172	0.001000	0.223012	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	6362	0.050720	0.617493	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	8653	0.053730	0.600208	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	7867	0.381143	1.437258	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9172	6362	0.049910	0.630229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9172	8653	0.051310	0.624993	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	9172	0.389938	1.410526	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6587	5003	0.000590	0.004630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6587	2275	0.000470	0.003800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	11186	0.000600	0.004530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	5003	0.034420	0.298892	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	11186	0.033770	0.305229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	9673	0.000470	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6562	880	0.000360	0.003410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	6562	0.001640	0.016390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	9072	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	9072	0.001000	0.136690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	11302	2.103099	5.086777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	9140	0.004781	0.020890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	7014	46.679750	63.954550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	12720	45.989670	55.454550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	9401	1.337128	3.255992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	1566	0.090560	0.365041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	5754	0.085081	0.477665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
707	5754	0.008000	0.040669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	11302	2.446281	4.115289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	141	0.004880	0.020469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	7014	44.435950	63.266530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	12720	47.342980	50.528930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	9401	1.382355	2.978719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	1566	0.072260	0.393864	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	1566	0.007831	0.041440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9072	5754	0.089890	0.428161	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5482	11721	0.000550	0.004350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3229	11721	0.001280	0.007060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4798	8075	0.000530	0.004070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5993	8075	0.000560	0.004780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6510	5482	0.208393	1.089612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3603	5482	0.199571	1.175900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	5482	0.022320	0.346918	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4490	5482	0.858172	1.866898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	5482	0.000310	0.002160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	5482	0.001000	0.274529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	5482	4.431302	8.136427	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	12622	0.361150	2.404917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	272	0.319377	2.230125	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	4883	0.325519	2.183657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	10335	1.726316	5.458795	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	6414	2.428047	7.275623	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	12406	0.000560	0.007160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	12406	0.527043	3.451801	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	8314	0.515582	3.196122	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	9085	1.334072	5.856163	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	6868	0.001100	0.013180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	13020	0.001080	0.013440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	8314	0.000630	0.007020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	1467	0.246612	1.335723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	1467	0.008229	0.049620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	5005	0.219628	1.572521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	5923	4.089256	11.148550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	1752	0.009430	0.047260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	1752	3.689876	10.150830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	644	0.202581	1.497417	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	2726	0.197300	1.490124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	418	0.002800	0.013271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	5344	0.123690	1.125744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	2264	1.335496	4.761364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	4342	1.150000	4.888636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	1684	1.052913	5.261983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	5005	0.009320	0.048630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	5923	0.009610	0.046281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5899	8634	0.002500	0.015031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7074	11117	0.000800	0.005190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7074	1752	0.006120	0.030360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11117	2637	0.000380	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6964	549	0.000909	0.005091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6964	644	0.001870	0.009440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
549	2637	0.000430	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	6188	0.000130	0.001760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	6188	0.000130	0.001790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	1533	0.000180	0.001890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	10514	0.000200	0.001850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1533	2174	0.000390	0.003440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10514	8313	0.000400	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	13454	0.000270	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	1771	0.000560	0.004370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	9732	0.000260	0.002790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7699	3986	0.001349	0.007630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7699	3746	0.003740	0.022180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7699	5547	0.000349	0.001860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7699	3746	0.004651	0.020250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7699	5547	0.000370	0.001820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
376	6032	0.001000	0.209093	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
376	6510	0.000620	0.005130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
376	3603	0.044270	0.493158	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
376	2174	2.319321	5.378532	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	376	2.762188	4.809072	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	376	24.695980	23.436980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
376	6550	1.383864	4.675693	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	376	0.470817	2.500277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1651	376	0.000990	0.009460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	376	0.058620	0.781925	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	3603	0.043350	0.502652	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	3603	0.000630	0.005020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	2174	2.364751	5.268767	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	6032	2.814266	4.706787	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	6032	25.153050	22.927290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	13432	0.000320	0.002230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	6550	1.353809	4.329363	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	6032	0.460582	2.315097	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	6032	0.057400	0.796953	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11793	2977	0.004390	0.016341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
385	8316	0.004039	0.019031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
385	12536	0.001331	0.007669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8316	10603	0.001091	0.005159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12536	2935	0.001310	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2935	3932	0.004490	0.022021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6510	3603	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6510	3603	0.001000	0.229342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	6510	0.159093	0.880956	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4490	6510	0.110090	0.785942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	6510	0.001330	0.012750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	6510	0.081060	0.897645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	6510	0.000900	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	6510	1.066967	3.005956	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2897	6510	0.000370	0.003350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	3603	0.149190	0.968975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4490	3603	0.107472	0.830540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3603	2174	6.591066	12.319940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	3603	0.089861	0.931163	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	3603	0.001510	0.012500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	3603	7.508310	11.995150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	3603	57.053320	52.936980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	3603	1.218213	2.697091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	3603	0.000910	0.006440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	3603	5.391066	9.229224	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	3603	1.899723	5.672438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1670	3603	0.000340	0.003410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	3603	0.372853	1.916066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
260	4180	0.001000	0.398657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
260	3119	0.001570	0.008750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2774	4180	0.013419	0.186320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2774	3119	0.001771	0.008570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	10382	0.000030	0.000350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	6823	0.000040	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	11302	6.406818	19.247310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	11302	5.408471	18.644010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	11302	4.777893	12.850210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11302	1535	7.316529	22.045450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11302	1535	0.005180	0.053229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	11302	1.280000	5.819421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	11302	1.306178	5.473140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11302	9401	0.001000	0.244421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1566	11302	0.326384	2.031736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5754	11302	0.348760	2.295661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11302	9401	0.000401	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	12622	1.103116	4.165166	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	12622	0.982756	4.720568	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	12622	17.777010	32.873270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	6414	11.943210	24.783240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	12622	0.131870	1.326939	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	12622	0.129169	1.352909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	12622	15.474380	32.536700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	12622	0.000190	0.002110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	12622	0.000200	0.002060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11263	5667	0.000130	0.001771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	7765	0.008081	0.041651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	7765	0.168091	0.836570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	7765	0.008229	0.040771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	7765	2.293802	5.987190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3193	7765	2.825000	5.516736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7765	6386	0.731178	1.985165	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11447	9820	0.001349	0.013450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
945	11447	0.000510	0.006430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10905	9820	0.001370	0.013159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
945	10905	0.000500	0.006550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	9636	0.001000	0.425381	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	9636	4.659141	9.407202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	9636	1.022853	3.286357	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	5569	1.187950	4.384626	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	8176	1.213781	4.303324	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	9636	8.581024	12.405820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	9636	0.203857	1.400623	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	5569	0.000820	0.009900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	9636	0.000560	0.006600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6570	9636	0.000310	0.006340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	13354	4.026870	9.790858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	13354	1.000554	3.350416	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	8176	0.000810	0.010100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	5569	1.418213	3.650623	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	8176	1.263504	4.137327	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	13354	8.415512	12.671050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	13354	0.172188	1.486496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	9820	0.008531	0.042010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	9820	0.190880	1.317025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3193	9820	0.203510	1.242748	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	10603	0.003419	0.022260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	6386	0.056110	0.443430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3193	9820	0.008690	0.041091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9820	6102	0.003349	0.022680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13306	9820	0.001760	0.018651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11905	2741	0.000190	0.002450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11905	2741	0.000190	0.002270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7915	5569	0.000180	0.002090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3170	8176	0.000170	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9863	622	0.000240	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	1172	0.897576	2.903878	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	9506	0.014320	0.301302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8391	9506	0.000250	0.002450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	10957	3.381094	7.270776	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
687	4490	0.001420	0.014350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
687	1550	0.000230	0.001810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10313	4490	0.001390	0.014630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10313	10000	0.000230	0.001780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	4798	0.000470	0.003840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	4307	0.000500	0.004030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	4307	0.000250	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1665	4490	0.838573	2.372230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	1665	0.078193	0.509841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	1665	5.654848	7.590028	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12197	4490	0.000900	0.006900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	12197	0.000200	0.001490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13536	4490	0.000920	0.006750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	13536	0.000200	0.001450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	4490	0.413608	1.666759	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	4490	0.035620	0.272507	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7162	906	0.000100	0.001440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	7162	0.000090	0.001290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2272	9667	0.000100	0.001330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12866	2272	0.000090	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
906	6344	0.000630	0.006760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9667	3353	0.000650	0.006620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	6344	0.000170	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	3353	0.000170	0.002190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	13213	0.001700	0.007469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13213	9140	0.001039	0.005599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	10921	0.001729	0.007310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10921	141	0.001021	0.005700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	2554	0.001680	0.007159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2554	9140	0.001120	0.004950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13213	10921	0.001000	0.364917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	13213	0.106669	0.821178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13213	9140	0.097700	0.935248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13213	141	0.104810	0.756446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	10921	0.094539	0.895083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10921	9140	0.095630	0.921384	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10921	141	0.085479	0.810062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	5353	0.000200	0.002100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5353	9567	0.000510	0.006130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10699	8993	0.000620	0.006331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8993	2264	0.000750	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	2342	0.001050	0.013690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2342	722	0.001320	0.012910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	8975	0.001030	0.013950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8975	11650	0.001340	0.012630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	8653	0.269647	1.156579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	6362	0.062110	0.718075	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	866	0.000620	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7322	6362	0.000310	0.002480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	3429	0.000600	0.005100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1167	3932	0.007331	0.044461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1167	3932	0.007180	0.045300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10699	556	0.000200	0.002110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
439	556	0.000659	0.002909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9732	10899	0.000880	0.007900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13454	2749	0.000890	0.007740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8313	6380	0.000890	0.007060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2174	2648	0.000900	0.006900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	2174	0.527957	1.890097	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	2174	6.434972	8.855956	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	2174	0.022920	0.469398	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	2174	0.030340	0.814820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	2174	0.225173	1.343006	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7767	4900	0.000100	0.001220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	4900	0.000250	0.002210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	10838	2.696676	13.135730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	8035	3.125000	11.990300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	131	0.000540	0.006640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	131	0.899169	5.002355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	131	0.061720	1.437119	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	131	0.521247	2.927216	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	131	0.003970	0.614771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	131	0.956579	5.569321	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	131	0.071011	1.246122	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	131	22.475760	40.819940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
919	131	0.001410	0.007780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1747	2648	0.000210	0.001790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	6380	0.000210	0.001750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7454	5003	0.000510	0.004110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2586	11186	0.000520	0.004020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5003	11186	0.004390	0.248677	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	3193	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	3193	0.001000	0.289959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	5496	0.000099	0.000789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7733	6386	0.133430	0.727438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3193	6386	0.113680	0.773802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
752	10995	0.000100	0.001100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7211	752	0.000690	0.005120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2739	2055	0.000100	0.001020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3504	2739	0.000700	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8269	5671	0.000310	0.003990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	8269	0.000090	0.001030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5671	7845	0.000210	0.002310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7845	3052	0.000080	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3052	4721	0.000160	0.002030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4721	8765	0.000030	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	8765	0.000610	0.007660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	8035	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	8035	0.012570	0.436780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	10838	22.738920	49.000000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	10838	4.844044	19.186980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	10838	0.001000	1.752701	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	10838	0.908172	6.096537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	10838	4.358657	9.756232	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	10838	25.292240	66.182130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	10838	1.071399	5.397922	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	10838	0.155789	0.985526	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	8035	23.515240	49.626040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	8035	5.179155	18.973680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	8035	0.014400	1.921053	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	8035	0.997091	6.027978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	8035	4.636704	9.781162	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	8035	29.335180	59.120490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	8035	1.098269	5.695983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	8035	0.000850	0.008530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	8035	0.156530	1.070014	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8888	8653	0.000150	0.001480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
699	8653	0.000140	0.001670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	8653	0.525672	1.551039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9465	2160	0.004110	0.018610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6102	9465	0.000969	0.005841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2160	3932	0.004581	0.021560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3775	9492	0.000260	0.003230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3775	9492	0.000260	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	6868	0.000060	0.000650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6868	2257	0.000380	0.003770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	13020	0.000060	0.000660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13020	4997	0.000380	0.003690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	4883	0.011220	0.716690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	272	25.108030	39.162050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	6414	32.079640	43.872580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	12406	0.427673	3.905540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	8314	0.418573	3.979224	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	272	23.266620	36.543630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	4883	25.591410	38.346260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	6414	32.684900	42.939060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	12406	0.409481	3.684488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	8314	0.464072	3.610803	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	4883	23.705680	35.765930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	5005	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	5005	0.001000	0.191510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	5923	17.564460	20.667360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	1752	13.876450	21.764460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	644	1.145248	3.637603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	2726	1.372004	3.186983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	1467	0.119159	0.998905	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1467	2264	6.052479	9.575826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	1467	4.474793	10.744830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	1467	4.534711	10.470870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5005	5923	18.492360	22.545450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5005	1752	13.694010	22.826450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5005	644	1.333636	3.866942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5005	2726	1.179442	4.148554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	5005	0.114281	1.035289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5005	2264	5.617769	11.753720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	5005	4.939669	11.000830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	5005	4.903306	10.930580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11272	2055	0.000020	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11272	4941	0.000280	0.002630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4767	10995	0.000020	0.000230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4767	10496	0.000270	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	9140	0.026010	0.665517	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1758	141	0.028591	0.528326	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2019	3464	0.010880	0.212832	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3498	3464	0.000320	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6250	3464	0.000310	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	353	0.000570	0.010020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	3252	0.000530	0.005580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	5569	22.582410	30.567870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	8176	22.121190	31.167590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	1172	1.627632	4.119529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12961	1172	0.000300	0.003190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	1172	0.002320	0.519501	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	13309	0.000580	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	13309	0.000650	0.006430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	353	0.000630	0.006550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	7278	0.001000	0.215229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	2019	0.001020	0.009110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	9595	0.000940	0.009010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	7278	3.359072	5.253809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1550	797	0.000190	0.002210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2019	1550	0.000390	0.003550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1550	1649	0.000100	0.000730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10000	880	0.000180	0.002260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12309	10000	0.000380	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10000	10400	0.000470	0.003860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9140	141	0.001000	0.309525	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4180	3119	0.000711	0.003930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4180	11169	0.001219	0.005690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4262	9176	0.001250	0.005581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3119	9176	0.000700	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	7131	0.059900	0.313109	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	4762	0.000510	0.005170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	6550	0.924030	2.090097	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	964	0.056330	0.587403	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	13282	0.333109	1.178601	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
439	10545	0.000200	0.002599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3025	5912	0.000060	0.000660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	797	0.002030	0.019210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	12274	0.001320	0.015620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	2741	0.000390	0.005410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	12274	0.001300	0.015920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	9744	0.000840	0.008520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3025	4398	0.000160	0.001700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11824	7454	0.000920	0.007610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11824	722	0.000620	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8922	2586	0.000940	0.007460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8922	11650	0.000630	0.004580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7454	2586	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7454	2586	0.001000	0.227327	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7454	5380	0.000030	0.000340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	7454	0.000520	0.005010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5939	2586	0.000590	0.004910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
357	1752	0.006229	0.029719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
357	644	0.001940	0.009240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4507	3773	0.001890	0.007690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4507	10991	0.003700	0.017021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6740	1645	0.001680	0.008719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6740	9023	0.003771	0.016669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12951	11169	0.004669	0.024729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1696	4262	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1696	4262	0.000990	0.006070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12951	1696	0.004760	0.026240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	8468	0.000510	0.002860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	8468	0.000500	0.002909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	1752	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	1752	0.001000	0.188740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	644	0.704421	2.986983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	2726	0.680207	2.970661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	5923	4.389256	10.440910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	2264	0.008610	0.432252	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	5923	0.006521	0.039849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	5923	0.450599	2.525826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	5923	0.513450	2.178099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5923	2801	0.000159	0.002091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	644	0.547603	3.122934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	2726	0.632810	2.590496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	1752	4.541736	8.227686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	2264	0.006870	0.424525	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	1752	0.394752	2.341736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	1752	0.006380	0.040630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	1752	0.459607	1.981798	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1752	2772	0.000159	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3773	1645	0.001000	0.319917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	3773	0.074539	0.567996	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	1645	0.054219	0.438326	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	6053	0.000490	0.004600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12058	6053	0.000630	0.006760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	3288	0.027770	0.440042	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5152	3288	0.027040	0.444668	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5152	3288	0.000480	0.004690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12058	3288	0.000620	0.006260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	5152	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	5152	0.001000	0.247292	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	8683	0.000030	0.000350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11902	2382	0.000140	0.001180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5152	11391	0.000030	0.000340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	8683	0.000720	0.009030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	11391	0.000820	0.008850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10899	1366	0.000120	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10147	10603	0.000831	0.004229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13375	6102	0.000841	0.004140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12961	8888	0.000490	0.006070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	3252	0.000480	0.005670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	699	0.000470	0.005780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	9085	0.000060	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	6414	0.198269	1.245429	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	12406	28.236150	48.461220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	8314	32.000690	47.491690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	9085	0.001000	0.339079	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	8176	0.001000	0.238760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	5569	7.242382	14.445980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	8176	7.087950	14.718140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	8158	0.004930	0.059419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	8158	0.010060	0.078630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	8267	0.001000	0.434587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	4147	0.001000	0.434132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	6581	9.525206	20.127480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	11448	0.490393	3.121901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	2359	0.324483	3.440909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	8608	7.110331	13.272110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	4055	8.147314	13.642360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	8156	1.873657	4.730165	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	6030	1.953223	4.544628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	917	0.893533	3.267562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	4995	0.947417	3.197521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	12407	1.735227	5.478926	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	13629	49.212810	47.442150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	13629	21.702480	30.126030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	6896	9.998350	24.787190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	10979	10.261980	26.880170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	1535	0.625785	4.196281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	13629	0.531426	3.034091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	13629	3.245868	10.846690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	13629	3.282025	10.983880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	2256	0.002919	0.014510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	2256	0.001000	0.675640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	7691	0.227169	1.409215	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	6065	0.192229	1.194917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13629	2256	0.002979	0.014200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7548	8045	0.000151	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7548	6386	0.000151	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	2123	0.001360	0.016700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8267	4147	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8267	4147	0.001000	0.256632	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	8267	6.785950	11.865500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	8267	1.097169	5.085744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	8267	0.904029	5.181818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	8267	4.170248	8.645247	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	8267	4.773967	8.884503	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	8267	0.874421	3.172727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	8267	1.054360	2.929339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	8267	0.513368	2.495455	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	8267	0.604525	2.218802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12407	8267	1.308616	3.033264	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	8267	39.690080	38.260330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	8267	17.119420	22.493800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	8267	20.477890	32.198350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	8267	21.353310	30.985540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	8267	1.604091	6.167149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	8267	1.137851	5.037397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	8267	6.625413	15.094830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	8267	6.196074	16.587400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	8267	59.245870	56.359500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8267	2256	0.086409	1.077231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	8267	0.080841	0.916612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	8267	0.071950	0.701488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	4147	5.952479	12.552070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	4147	1.208636	4.790289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	4147	0.897293	4.887810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	4147	4.399793	8.436157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	4147	4.466736	9.775413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	4147	0.924855	3.415083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	4147	1.008368	3.168595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	4147	0.519401	2.533471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	4147	0.611653	2.252893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12407	4147	1.180868	3.490496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	4147	38.084710	41.487600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	4147	19.691320	22.411160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	4147	21.630170	31.438020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	4147	20.915290	32.942150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	4147	1.695537	6.036570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	4147	1.302851	4.551033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	4147	5.718182	16.361160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	4147	6.683678	15.906200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4147	2256	0.106610	0.987583	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	4147	0.079729	0.948512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	4147	0.064490	0.807169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	4147	0.002151	0.026560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	7042	0.000940	0.012460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7042	7108	0.001090	0.009710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	4338	0.000990	0.010860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	4338	0.000920	0.012700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4338	7108	0.000970	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
644	2726	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
644	2726	0.001000	0.236901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	644	1.033202	3.185950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2264	644	0.073360	0.952996	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	644	4.823554	9.755785	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	644	4.344835	10.747110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11263	644	0.000789	0.010390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	2726	0.877293	3.230992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2264	2726	0.080950	0.839008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	2726	4.635744	9.702067	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	2726	4.775207	9.229752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9595	3498	0.000170	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12309	6250	0.000170	0.001840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2281	4941	0.000060	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8094	10496	0.000050	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	9178	0.000049	0.000194	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	9178	0.001000	0.502417	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	722	0.115970	1.150069	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	6355	0.000270	0.002010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	478	12.690440	26.699450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	10367	5.039543	12.542240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	10367	4.861565	13.049170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	722	0.131427	1.127078	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	3605	0.000340	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	478	14.347650	23.734070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	9178	4.937535	12.788780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	9178	4.758934	13.295710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	418	0.001890	0.010110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	10864	0.001930	0.009901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
475	10864	0.000950	0.004461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
475	8634	0.000841	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9415	5344	0.000740	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	2264	3.807645	6.613017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	5344	0.512211	2.208058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	5344	0.432727	2.575207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5344	475	0.005510	0.136750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12058	9673	0.000180	0.001650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12058	2275	0.000170	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4398	7767	0.000220	0.002070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8285	8566	0.000060	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	6464	0.000060	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	8608	2.538636	7.698140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	4055	2.881818	7.882025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	8156	0.648822	3.687603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	6030	0.662004	3.615496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	917	0.347417	1.771488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	4995	0.302727	2.122521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	12407	0.138740	1.055682	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	6581	32.214880	46.942150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	6581	16.648970	25.361570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	2256	31.404960	45.727270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	7691	1.965310	5.971488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6581	6065	1.628843	5.349793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8566	12407	0.003831	0.043620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6464	12407	0.003901	0.042711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	12474	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	12474	0.031430	0.812673	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10786	11812	0.000060	0.000620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	11812	5.540582	14.445980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	11812	0.171863	2.799169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	11812	31.737530	62.639880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	11812	0.003700	0.670762	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	11812	4.697230	16.676590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	11812	13.860800	37.265240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8094	12474	0.000060	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	12474	0.842036	5.106510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	12474	0.001000	0.767382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	12474	0.012200	0.920499	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	12474	0.831094	4.707341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	12474	13.139200	39.187670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11616	10786	0.000220	0.002300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12129	2281	0.000220	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12269	6414	0.000340	0.003000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	12269	0.000220	0.001720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7393	6414	0.000340	0.002940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3019	7393	0.000220	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	6414	25.478530	44.517310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	6414	24.936290	45.357340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	6414	0.138622	1.351247	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	2264	1.420021	4.049380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1684	2264	1.226446	4.635537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2264	8468	0.000771	0.008300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3986	12363	0.004490	0.023349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
935	10379	0.001000	0.313037	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
935	12951	0.025331	0.364938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
935	12951	0.004219	0.018211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10379	12951	0.025810	0.357169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10379	12951	0.004130	0.016860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
722	3393	0.000180	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	722	4.622922	11.331020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	722	1.337465	6.217936	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	722	1.319252	5.765305	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11650	5812	0.000170	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11650	6355	0.000170	0.001630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11650	5809	0.000020	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10991	9023	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10991	9023	0.010180	0.466570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8960	10991	0.008870	0.046021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6196	10991	0.007479	0.025510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2313	9023	0.007620	0.024979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10899	3393	0.000340	0.002770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2749	5812	0.000350	0.002710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	3605	0.001460	0.011340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	1684	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	1684	0.001000	0.250041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4342	12614	0.000310	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	8960	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	8960	0.001000	0.319463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	12951	0.002479	0.011479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4860	1779	1.778616	5.164256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3119	4860	0.006440	0.026229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6012	4860	0.342769	1.509876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8960	12951	0.002521	0.011240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8960	1779	1.292190	4.678099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6012	8960	0.236529	1.420661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	2359	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	2359	0.055050	0.671240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	11448	4.467975	11.214460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	8156	34.725210	52.452480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	6030	36.347110	50.632230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	917	22.760330	33.128100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	4995	21.485540	36.706610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	12407	39.508260	49.239670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	11448	17.049170	42.278930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	11448	16.048550	40.820250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	1535	0.053771	1.208946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	1535	0.003281	0.016341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	11448	0.825227	5.014463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	7014	4.278926	11.332850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	12720	3.461570	11.989050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	11448	4.532025	17.774170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	11448	0.009169	0.038310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	11448	4.582645	17.999170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	9401	4.507231	15.282850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	2256	0.001000	1.211157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	7691	7.098967	16.721900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	6065	6.249587	14.571070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	2359	3.945041	12.276650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	8156	34.192150	51.584710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	6030	31.526860	50.733470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	917	18.002890	35.735540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	4995	21.650830	34.301650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	12407	35.853310	52.299590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	2359	18.058470	51.413220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	2359	21.285120	43.975210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	1535	0.036771	0.970744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	2359	0.788430	6.091736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	7014	3.228512	12.744830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	12720	3.551653	11.033470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	2359	5.941736	18.635950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	2359	4.915083	20.969010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	2359	0.010390	0.037539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	9401	4.096281	15.090500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	2256	0.001000	1.352211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	7691	6.635537	16.549790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2359	6065	5.824380	14.408470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	3019	0.000460	0.004660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	478	0.036250	0.463760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	478	0.000450	0.004750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	478	0.040620	0.409100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11448	2256	0.006271	0.037300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
945	8045	0.000331	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
945	6386	0.000341	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
945	2113	0.000130	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	4055	0.001000	0.180200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	8156	0.048120	0.726715	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	8156	0.005169	0.036401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	6030	0.040060	0.786240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	8608	0.559318	2.376033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	8608	0.574607	2.433264	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	12407	0.449463	2.310744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	8608	0.180620	1.392789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	8608	0.092211	0.750041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	8608	6.405372	12.553720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	8608	5.734504	14.281610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	8608	15.870660	21.822310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	8608	45.787190	60.882230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	8608	52.130170	54.551650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	8608	0.615000	2.637810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	2256	16.267980	23.512400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	7691	0.818636	3.652686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8608	6065	0.670434	2.968182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	8156	0.041711	0.912376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	6030	0.046110	0.822479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	6030	0.005271	0.035610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	4055	0.605434	2.534091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	4055	0.542851	2.998760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	12407	0.520909	2.569628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	4055	0.177789	1.458264	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	4055	0.098810	0.801281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	4055	6.124793	15.473970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	4055	5.911570	16.171490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	4055	14.548760	25.340910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	4055	54.673550	60.117770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	4055	0.802355	2.586570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	2256	19.948970	25.183880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	7691	1.027479	3.393802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4055	6065	0.843471	3.042975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	10967	0.000780	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	6550	7.575485	11.775620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	964	1.237050	3.353947	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	13282	3.429501	6.941136	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	2182	0.000760	0.007970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12151	2182	0.000250	0.002330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	10967	0.001790	0.013970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	91	0.173643	1.472438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	12274	5.182133	18.945290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	3895	0.188989	1.114889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	91	1.860596	8.193906	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	469	0.004240	0.029211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	1535	6.176859	17.471490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	366	10.526650	27.332640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	7014	0.202000	1.377087	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	12720	0.198760	1.343988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	12720	0.005450	0.042341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	366	7.300207	16.267980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	366	6.816736	17.847730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	9401	3.997727	8.729958	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	2256	15.847110	34.440080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	1566	30.617770	53.278930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
366	5754	36.285120	62.880170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	3895	0.000820	0.010070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10917	11296	0.000500	0.004169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	10917	0.005250	0.033151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11296	5666	0.001969	0.017180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5666	6288	0.001289	0.009229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6288	5792	0.000430	0.003490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5792	4871	0.000979	0.008901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4871	469	0.000219	0.001550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10288	10446	0.000250	0.003190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10288	10446	0.000240	0.002950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	1061	0.000220	0.001710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	1061	0.000500	0.003820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1747	3657	0.000200	0.001920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	3657	0.000500	0.003830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	6030	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	6030	0.001000	0.268678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	8156	0.042159	0.956198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	8156	0.002341	0.022341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	8156	0.045550	0.939690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	12407	0.077909	1.086860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6495	8156	0.000300	0.003289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	8156	1.527831	6.098554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	8156	0.958926	2.685950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	8156	28.842980	48.115700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	8156	33.553720	46.469010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	8156	47.907020	63.745870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	8156	28.688020	30.770660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	8156	4.526653	11.103720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	2256	6.754959	11.139050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	7691	0.105229	1.236012	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8156	6065	0.085781	1.020186	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	6030	0.044289	0.919483	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	6030	0.047781	0.901963	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	12407	0.076341	1.006446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9067	6030	0.000300	0.003360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	6030	1.621322	5.733678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	6030	0.903202	2.852273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	6030	30.652890	49.861570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	6030	32.787190	47.266530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	6030	44.173550	62.700410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	6030	25.074380	35.584710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	6030	5.060744	9.753098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	2256	6.015083	12.601030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	7691	0.099409	1.193017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	7691	0.002021	0.018120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6030	6065	0.091570	0.961405	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	8391	0.000320	0.003870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	5257	0.000380	0.003780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5250	9863	0.000320	0.003940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5250	887	0.000380	0.003700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	10957	6.036911	10.783240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	10446	0.000800	0.009450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10446	909	0.000790	0.008280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	10446	0.000780	0.009640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10446	909	0.000810	0.008110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	4995	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	4995	0.001000	0.262810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	12407	0.001000	0.461798	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	12407	0.001640	0.020729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	917	7.774793	17.769010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	917	3.756405	9.209917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	1535	27.826450	45.008260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	917	20.969010	31.097110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	917	18.122930	35.084710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	2256	3.360124	8.657025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	7691	0.145690	1.294938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
917	6065	0.125919	1.049607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	12407	0.001000	0.471508	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	12407	0.001599	0.021120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	4995	8.624174	16.766530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	4995	4.365909	9.241321	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	1535	29.572310	44.159090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	4995	22.675620	29.818180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	4995	22.212810	29.929750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	2256	3.288017	9.179959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	7691	0.156440	1.276653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4995	6065	0.124669	1.119298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	12407	6.748554	16.319010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	12407	3.853099	7.976446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	12407	53.925620	59.041320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	12407	37.328510	39.047520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	12407	16.761980	30.603310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12407	2256	6.070868	12.119420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	12407	0.296240	1.603120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	12407	0.293884	1.293946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	12274	0.156330	3.578947	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	3895	0.242957	1.518213	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	1789	8.069251	24.530470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	9866	0.000290	0.003570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3498	7835	0.000120	0.001310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	9823	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	9823	0.001000	0.168909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	6896	0.837231	3.564050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	10979	0.690682	3.987397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	10979	0.009880	0.054690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	12043	5.606818	11.565290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	12043	15.662400	27.830580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	12043	16.761160	26.423550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	4717	0.039521	0.570000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	2256	25.644630	32.384300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	7691	12.494010	21.316120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12043	6065	10.908260	18.380580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	6896	0.367355	2.263636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	10979	0.394566	2.152479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	9823	2.950620	6.117354	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	9823	8.412810	14.420250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	9823	8.672314	14.293390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	4717	0.019200	0.321384	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	2256	12.780370	18.278310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	7691	6.830371	10.801450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9823	6065	5.092149	10.959300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7108	10349	0.000430	0.005220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	10349	0.001840	0.016670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	10349	0.248089	2.761427	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7245	7922	0.000370	0.004640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7245	8379	0.000590	0.006940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	12866	0.000270	0.003480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	12866	0.000270	0.003540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	8314	0.021140	0.839889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	12406	30.327560	43.460530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	8314	30.899580	42.536010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	10979	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	10979	0.001000	0.238595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	6896	0.256632	1.964752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	6896	0.633430	3.574793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	6896	0.709752	3.284711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	6896	0.013240	0.090909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	6896	0.000591	1.201426	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6896	2256	1.821963	7.541736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	10979	0.210826	2.191942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	10979	0.746074	3.056198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	10979	0.740041	3.162190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	10979	0.000841	1.290950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10979	2256	2.154545	7.118182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7922	2780	0.000080	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12129	12274	0.000250	0.001860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	8158	0.000091	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11616	12274	0.000230	0.002110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6949	11804	0.000080	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6949	12274	0.000020	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3477	2478	0.000630	0.004060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3477	1535	0.000091	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13127	4828	0.000640	0.003969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	13127	0.000091	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	2780	0.000020	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11804	7124	0.000910	0.010970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2478	3613	0.007110	0.045841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4828	12870	0.007240	0.044849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	12274	5.952838	17.292940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	12274	20.087260	50.824790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	1535	4.890702	15.410120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	1535	5.639256	15.408680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	1535	4.762810	15.700000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	1535	21.262400	53.665290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	1535	25.169420	46.144630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	9401	5.023554	17.834090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	2256	0.483492	3.460950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
166	1535	0.000211	0.001200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	7691	9.888017	20.170660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1535	6065	9.581818	15.812600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2123	1522	0.000150	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7124	7022	0.000440	0.004430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3613	13629	0.003010	0.018680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12870	13629	0.002680	0.021180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8379	1522	0.000440	0.004330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7022	2123	0.000150	0.001480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	7014	36.679750	64.239670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	12720	34.685950	57.828510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	5183	0.001000	0.997107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	5183	0.001000	0.990558	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	5183	0.003890	0.032060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	4717	2.394421	10.228100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	2256	0.001000	0.942996	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	7691	7.162397	16.071490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5183	6065	6.970248	12.657850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6656	9032	0.000410	0.004890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	9032	0.000350	0.004150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	6447	0.000410	0.004780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	6447	0.000360	0.004060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6656	10903	0.000690	0.007360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9866	6656	0.000350	0.003550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3504	6656	0.000300	0.003700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	8234	0.000790	0.006390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	3895	10.650280	23.352490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7211	3895	0.000350	0.003750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
919	3895	0.000350	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	12720	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	12720	0.001000	0.307397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	7014	30.078510	44.493800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	7014	28.138430	48.898760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	9401	1.021095	4.339256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	2256	19.047730	44.466940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	1566	11.711980	25.830580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7014	5754	13.406200	28.033060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	12720	25.776860	44.384300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	12720	29.276860	39.663220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	9401	0.903430	4.251446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	2256	15.679130	46.047520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	1566	10.067770	25.785120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12720	5754	11.793600	27.516530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6933	8234	0.000370	0.003190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4218	10903	0.000370	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4762	13432	0.000060	0.000570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	4762	0.000810	0.007930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	3743	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	3743	0.001000	0.218595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	4717	5.508884	16.921690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	2256	0.417335	3.096901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	7691	35.564050	45.208680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7916	6065	26.295450	47.221070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	4717	5.134091	18.534920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	2256	0.373512	3.536364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	7691	31.991740	51.762400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3743	6065	26.611570	47.826450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9401	2256	22.024790	61.940070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1566	9401	0.203950	1.135248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5754	9401	0.207314	1.339256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	2256	15.829550	28.764460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	7691	27.398760	40.442150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4717	6065	23.597110	35.698350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	2256	1.210248	3.369008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6065	2256	0.914421	3.375826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6196	1779	0.005729	0.020320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2313	1779	0.005841	0.019909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6012	1779	0.084781	0.493471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	5951	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	5951	0.001000	0.193560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	12058	0.001920	0.013560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	12058	0.001720	0.015370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2741	6180	0.000350	0.003460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1566	5754	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1566	5754	0.001000	0.159719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1566	8815	0.000341	0.001990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8815	12039	0.002190	0.012901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12039	6478	0.002531	0.013539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6478	10573	0.002281	0.012630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10573	166	0.002320	0.013930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1747	2897	0.000430	0.004180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	6550	0.113102	0.936981	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	1670	0.000430	0.004190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	6550	0.124889	1.006302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3746	12363	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3746	12363	0.003651	0.012880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12363	5547	0.004021	0.019510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	1651	0.000570	0.004020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5939	13282	0.000640	0.004480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	13282	0.006460	0.473407	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4756	2897	0.000080	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1128	1670	0.000060	0.000650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6012	6196	0.000120	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6012	2313	0.000130	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	6065	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7691	6065	0.001000	0.249814	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12684	3043	0.000100	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12684	10965	0.003800	0.115970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12684	10965	0.000100	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9948	3043	0.000100	0.000940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9948	3043	0.000090	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	9948	0.000070	0.000850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	9948	0.000080	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3043	10965	0.000180	0.001710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	3635	0.000170	0.001910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	3635	0.000160	0.001940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	11659	0.000500	0.003170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
89	11659	0.000480	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10965	6385	0.004270	0.197320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10965	6385	0.000100	0.001220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10965	6385	0.000100	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6385	6595	0.002400	0.020480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6385	284	0.000420	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5297	2962	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5297	2962	0.003409	0.129831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5297	313	0.006050	0.024031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2962	313	0.005919	0.024500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	9057	0.406364	1.478988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	587	0.129120	0.953120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	7275	0.230620	0.902810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	4127	0.051070	0.366901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	587	0.002070	0.016800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	2319	0.001190	0.009659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3879	4127	0.120151	0.700041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4127	8543	0.032581	0.326756	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5470	8061	0.000020	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5470	1355	0.000250	0.003440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5470	1355	0.016710	0.288767	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5470	9499	0.019540	0.281191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	5470	0.003560	0.222701	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	5470	0.002710	0.199571	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6804	8061	0.000160	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	8061	0.000180	0.002140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9057	587	0.002091	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9057	587	0.291467	1.202521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7275	9057	0.204719	0.794277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	9057	0.026401	0.214814	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	9057	0.002950	0.012560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6301	11453	0.359525	1.423657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3085	11453	0.329070	1.339607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3085	11453	0.004690	0.039130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	11453	0.000841	0.005440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	11453	0.014581	0.165570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7035	11453	1.038884	1.650227	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11123	11453	0.863926	1.961550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
80	587	0.005081	0.024260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	80	0.470062	1.363636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
80	12360	0.035969	0.352190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
80	13555	0.003300	0.018640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
80	13555	0.018021	0.182500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7437	1170	0.002651	0.027659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7456	7437	0.002260	0.040610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7437	12202	0.000711	0.009800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3278	7437	0.002211	0.037599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6046	3462	0.001600	0.013560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6046	3462	0.001650	0.013280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	1355	0.013360	0.258650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	1355	0.000150	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	2376	0.002250	0.021060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6207	2376	0.004260	0.035060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9898	2376	0.000430	0.005810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7275	5802	0.001151	0.009909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	5802	0.000961	0.007510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1209	5802	0.000320	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	2376	0.002450	0.021910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1620	2376	0.000370	0.006060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10196	2376	0.002900	0.028900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10308	587	0.000151	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13436	587	0.000140	0.001440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7275	587	0.026841	0.406942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	587	0.025909	0.304649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3772	1177	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3772	1177	0.001000	0.186780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7892	3772	0.989958	2.675000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5412	3772	0.994529	2.704017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	3772	0.154938	0.902078	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4839	3772	0.141247	1.002008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	3772	0.017090	0.303539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3772	10879	0.000810	0.008260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3772	6046	0.001740	0.011990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3772	9048	0.001360	0.012000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7892	1177	1.135249	2.306648	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5412	1177	1.077147	2.483726	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	1177	0.140319	0.988089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4839	1177	0.151080	0.940582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	1177	0.000450	0.004420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	1177	0.015780	0.332528	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	1177	0.000320	0.003080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
487	6804	0.000180	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4172	6804	0.031520	0.366053	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	5524	0.002510	0.134690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	6301	0.009430	0.047870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	12360	0.002781	0.024940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	12360	0.228760	0.857376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2314	13555	0.113521	0.454752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	11151	0.001590	0.016030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5524	3085	0.009240	0.048810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5524	13555	0.006430	0.027271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	6207	0.001830	0.013680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	7805	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	7805	0.001000	0.191392	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4740	12064	0.000810	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	7244	0.090907	0.571413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	7244	0.000580	0.006470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	13259	0.441572	1.595429	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	7096	0.046300	0.493158	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12064	8694	0.053000	0.456427	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8694	7805	0.000480	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7805	7244	0.000700	0.006260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7805	7244	0.099273	0.491122	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7805	13259	0.411558	1.466205	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7805	7096	0.052260	0.428179	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7805	8694	0.049790	0.473137	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10503	11644	0.000180	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	1025	0.344619	1.353116	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	3417	0.581787	1.764958	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	11636	0.075831	0.835526	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	11636	0.000950	0.010500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	2948	0.081281	0.782202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	10879	0.067190	0.554377	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	9048	0.004090	0.271641	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	9048	0.000410	0.003510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11698	949	0.001380	0.008789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11698	4819	0.002331	0.018320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	3417	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	3417	0.001000	0.311717	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2265	1025	0.000430	0.004080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	11636	0.083899	0.525478	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	2948	0.071240	0.605921	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	11644	0.000130	0.001470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	10879	2.055194	4.798753	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13259	1025	0.000480	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	1025	0.811150	2.560526	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1432	11698	0.000950	0.004169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3636	11698	0.010120	0.046310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4328	3417	0.000130	0.001400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1691	3417	0.000130	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3417	11636	0.091447	0.726385	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3417	11636	0.000930	0.008690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3417	2948	0.089307	0.727078	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3417	10879	3.590651	5.504778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4172	3417	0.000470	0.005440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	3417	1.274100	3.747645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	6180	0.001420	0.015660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2948	9744	0.000820	0.007940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7892	5412	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7892	5412	0.001000	0.149882	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	7892	0.088033	0.626579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	7892	0.001000	0.008660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4839	7892	0.090852	0.619418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	7892	0.871330	2.390028	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	5412	0.087632	0.633012	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4839	5412	0.097832	0.576690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	5412	0.857064	2.463089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5412	6046	0.000400	0.003900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6301	3085	0.001000	0.486508	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	6301	0.003909	0.034711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	6301	0.497789	2.055971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6301	7035	0.357087	1.677376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6301	11123	0.349194	1.694876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	3085	0.438409	2.013802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3085	7035	0.307107	1.517831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3085	11123	0.354174	1.443988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12733	3576	0.002740	0.144159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12733	2600	0.000390	0.001750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3576	13196	0.000401	0.001711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	7451	0.065370	0.549120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	2265	0.000980	0.008520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	2265	0.076039	0.582729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	2843	0.001850	0.014180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	2354	0.790374	2.170014	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2393	949	0.001880	0.008700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2393	5190	0.042461	0.437066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3742	5190	0.000680	0.008531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	11636	0.001070	0.011080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	10879	0.000920	0.009470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	4839	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	4839	0.001000	0.196378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6108	13476	0.102652	0.915512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4839	13476	0.110602	0.871537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8836	4839	0.001530	0.013710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13171	4839	0.002960	0.022710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	2265	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	2265	0.001000	0.229661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	2843	0.000760	0.006600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	7451	0.134051	0.802355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	2265	0.136413	0.960942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12566	13196	0.002700	0.021950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12566	4819	0.001211	0.004961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3038	10308	0.010091	0.211612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3038	13436	0.008349	0.215682	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	3038	0.000401	0.001781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10308	13436	0.000760	0.205461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13259	9898	0.000860	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4172	1620	0.001010	0.011740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11636	2948	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11636	2948	0.001000	0.172860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11636	10879	0.917036	2.770706	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	11636	0.299162	1.508587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2948	10879	0.973546	2.445291	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	2948	0.335817	1.383795	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1131	7035	0.001140	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7341	1131	0.000690	0.003430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10504	1131	0.000669	0.003490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7609	1131	0.002640	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4740	6207	0.001000	0.013030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1340	6207	0.000180	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8777	1910	0.000771	0.002700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1688	1910	0.000719	0.003039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1910	11123	0.001380	0.005409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2620	11151	0.000170	0.001100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1611	7275	0.014240	0.207211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12360	7275	0.002880	0.023031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13476	9156	0.000590	0.007380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6114	7096	0.000020	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4740	9661	0.000340	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	9499	0.009390	0.239481	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	9499	0.000300	0.003850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9194	12202	0.000820	0.011700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9194	1170	0.000831	0.010711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6796	3026	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6796	3026	0.001000	0.424958	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6796	4172	0.000350	0.003150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6796	4172	0.013620	0.396288	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6796	9156	0.088213	0.739543	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3026	4172	0.013880	0.388199	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3026	9156	0.001200	0.011480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3026	9156	0.086413	0.754086	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
487	13259	0.000490	0.004750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
584	8189	0.002669	0.014430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5190	949	0.003380	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3879	13196	0.001010	0.005841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9898	2843	0.000340	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	2843	0.000170	0.002230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8543	2600	0.001610	0.013789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2843	1894	0.000320	0.002340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	10879	0.012460	0.249882	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7244	4172	0.000730	0.008380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7244	13259	0.010190	0.131240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7244	13259	0.000780	0.008730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7244	7096	0.463179	1.173823	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7244	8694	0.428629	1.321537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	4172	0.099591	0.647687	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1820	4172	0.000190	0.002450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13259	7096	1.591828	3.383587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13259	8694	1.558587	3.254017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	7035	1.410971	2.609298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3817	11123	1.456178	2.474793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7035	11123	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7035	11123	0.001000	0.139341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7096	8694	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7096	8694	0.001000	0.196801	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11387	2319	0.000250	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8543	11387	0.000719	0.005461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2319	9426	0.000120	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9571	2319	0.003099	0.119990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12360	13555	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12360	13555	0.001000	0.131450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3879	8543	0.107990	0.554256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12271	12622	0.000770	0.009270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9567	12622	0.000780	0.009080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7123	6414	0.000380	0.004500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	9450	0.001470	0.012500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9745	6414	0.000390	0.004410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	1759	0.002020	0.016540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9567	12271	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9567	12271	0.001470	0.112341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9567	7123	0.000690	0.005640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12271	9745	0.000680	0.005740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7123	9745	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7123	9745	0.000880	0.077770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
866	7123	0.000620	0.005150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3429	9745	0.000700	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
866	3429	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
866	3429	0.000760	0.064810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4472	673	0.000110	0.001490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8588	2750	0.000099	0.000979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7095	7494	0.017880	0.227831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7095	7494	0.004669	0.015969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9978	7095	0.011229	0.038680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3460	7095	0.010010	0.043841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7095	700	0.002151	0.010320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6245	8592	0.003281	0.017901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3497	6245	0.005271	0.026909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6245	12457	0.000440	0.002169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6245	12457	0.000450	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4556	9091	0.452251	2.097438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9091	1723	0.247659	1.380679	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	9091	0.436378	1.290097	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	9091	0.218089	1.220914	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7012	9091	0.061200	1.024169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	9091	0.061680	0.959765	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	9091	0.001100	0.008380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	9091	0.054590	0.962258	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	9091	0.001260	0.012780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7472	10836	0.000050	0.000229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	7472	0.001331	0.009331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7472	13600	0.000060	0.000310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	9394	0.001550	0.008050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9394	228	0.351674	1.414483	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	9394	0.239545	1.416095	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7624	2750	0.000110	0.000880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2312	673	0.000120	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12086	673	0.002349	0.010880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12086	673	0.002300	0.011099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
673	1209	0.004771	0.037130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11874	2750	0.000560	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10015	2750	0.001091	0.007409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10015	2750	0.001680	0.007479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2027	2750	0.003151	0.018760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1664	3793	0.005719	0.255764	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
568	1664	0.000599	0.002940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
568	3793	0.000620	0.002880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8260	7011	0.001169	0.012591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8260	7011	0.001310	0.011190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2150	7011	0.000159	0.001370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6036	7011	0.000159	0.001341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12560	11092	0.000510	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6561	10372	0.000310	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12560	10372	0.051630	0.551240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11208	10372	0.201229	1.043864	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11358	10015	1.027128	2.385331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11358	239	0.288306	1.382335	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10225	11358	0.059490	0.340661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11358	3751	0.007211	0.030409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12769	11358	0.899153	2.660744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8118	11358	0.809979	2.926860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11358	7766	0.002510	0.011211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3636	7018	0.086950	0.512231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3636	13016	0.006289	0.693946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2365	3636	0.140669	0.495269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9625	3636	0.008820	0.041831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10196	2605	0.000020	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	6511	0.000159	0.000740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1425	9736	0.004469	0.139591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1425	3452	0.001039	0.006211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1950	13449	0.008130	0.186659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1950	3452	0.001010	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8659	831	0.000081	0.000781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8659	10149	0.000300	0.002031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7126	831	0.000091	0.000719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7126	3731	0.000860	0.005581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6564	1723	0.000620	0.006050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	831	0.001810	0.009599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9245	831	0.000990	0.004810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
831	6591	0.000380	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	1983	0.000310	0.003420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	1983	0.000830	0.009290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4734	1983	0.000740	0.007930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	4734	0.000160	0.001660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1983	12051	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1983	12051	0.014710	0.443012	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1872	12051	0.000370	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9978	4168	0.001461	0.006711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2638	4168	0.001479	0.006560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10576	7018	0.000680	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7155	4506	0.000190	0.001960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11867	4506	0.000190	0.001980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1872	7835	0.008860	0.294079	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1872	7835	0.000280	0.002750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	7835	0.013210	0.296717	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12294	13042	0.001000	0.169901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12294	228	0.031110	0.255000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	12294	0.000570	0.002849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13042	228	0.031430	0.234731	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	13042	0.000581	0.002789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12698	7216	0.001570	0.007000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12698	996	0.001310	0.006360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	7216	0.001669	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	9396	0.006630	0.249339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	1648	0.000169	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	5806	0.000151	0.000380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	3804	0.000841	0.009581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	793	0.035500	0.360558	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	996	0.027539	0.325145	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	5661	0.025271	0.339442	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	8211	0.000169	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3486	228	0.000401	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	3486	0.002050	0.011620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	3486	0.000651	0.004500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4233	228	0.000380	0.001870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	4233	0.002091	0.011390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	4233	0.000640	0.004169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	228	0.035510	0.421116	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	1246	0.090159	0.624236	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	10093	0.025919	0.457603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	3748	0.140581	0.992087	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6735	4956	0.000820	0.007331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12086	6981	0.008469	0.038599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12086	9444	0.003729	0.012081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10225	10015	0.071281	0.331860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10225	10015	0.011919	0.055651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10015	13635	0.003800	0.011820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	1820	0.002330	0.019100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	9278	0.002580	0.021250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	1820	0.002460	0.017950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	13547	0.002310	0.021990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	4506	0.001050	0.011400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	148	0.002680	0.020350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	2839	0.001240	0.005711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	13598	0.000200	0.002200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	3982	0.000190	0.002250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	10055	0.001169	0.005159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	10045	0.001271	0.005591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	4841	0.001820	0.012180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3227	10493	0.001070	0.005789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9468	118	0.000260	0.002750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9468	1149	0.000100	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	4244	0.000190	0.001660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	4244	0.000190	0.001630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	7990	0.001260	0.009530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	11324	0.001310	0.009940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	7990	0.001280	0.009330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	13521	0.001340	0.009720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	2771	0.001000	0.180201	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	11324	1.365928	3.472299	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	13521	0.186177	1.029224	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	5541	0.986080	2.336080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	11314	0.487888	1.618975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5541	6768	0.850277	2.290235	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	11324	1.291620	3.486565	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	13521	0.201801	0.899100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	2771	0.842729	2.356510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	11314	0.415547	1.630194	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2771	6768	0.830956	1.995914	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
700	13243	0.005729	0.021281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
700	13243	0.005081	0.029331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	13243	0.005760	0.035781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7494	13243	0.002021	0.009760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4593	13243	0.005630	0.033130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12918	5993	0.001000	0.260568	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	12918	0.127098	1.298546	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	12918	0.041820	0.986219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	12918	0.001290	0.013930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3229	12918	0.000820	0.009150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	12918	0.001190	0.012870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	5993	0.118677	1.418975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	5993	0.001480	0.015850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	5993	0.045740	0.913504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	5993	0.001160	0.011920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	1649	0.066980	0.909972	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	1649	0.000420	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	6080	0.002591	0.012990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6080	3278	0.011690	0.067849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10734	5459	0.000740	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10734	239	0.000640	0.004200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10734	7766	0.001800	0.011390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1195	5459	0.000820	0.003401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1195	239	0.000690	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1195	7766	0.001890	0.010940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5459	7573	0.000151	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5459	1924	0.000130	0.000789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5459	10749	0.000050	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5459	1225	0.000050	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12769	5459	0.000120	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8118	5459	0.000110	0.000719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
959	6104	0.003091	0.015719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	12768	0.018159	0.391240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	9268	0.169419	0.883946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	5095	0.656054	1.651260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	7630	0.452913	1.939091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	12875	0.055969	0.749070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	6104	0.549483	1.897438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	6104	0.483574	1.959731	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	11156	0.279731	1.818967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6104	11156	0.006521	0.027490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	8870	0.076870	1.255956	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	8870	0.000680	0.005770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6561	10188	0.008120	0.123140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
22	6561	0.001570	0.007031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5227	6561	0.001599	0.006880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6561	12560	0.001130	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6561	12560	0.001271	0.007091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
959	12875	0.000919	0.005211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	9245	0.001990	0.010219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	7486	0.005409	0.024750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	1136	0.004820	0.028050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	4749	0.028479	0.302273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	9268	0.115060	0.606198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	9245	0.025271	0.321983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	8458	0.001940	0.010091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10914	4749	0.003140	0.019719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12475	10271	0.000420	0.003840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12475	1149	0.000310	0.002290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12475	1605	0.000240	0.002350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12475	2728	0.001030	0.010720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3503	12560	0.002750	0.013110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3503	4305	0.001771	0.012250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	8592	0.001000	0.385207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	8592	0.003349	0.022711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	7521	0.000320	0.001531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	8936	0.359525	1.472438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	7527	1.632355	4.693388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	11961	0.084940	0.651364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
462	3731	0.052581	0.671529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	462	0.127940	1.157789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	462	0.002461	0.014531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11205	9944	0.002659	0.013271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11205	9944	0.002711	0.012990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6855	7527	0.000039	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
928	7527	0.000050	0.000310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5214	10026	0.000890	0.006980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5214	7818	0.000280	0.002710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2427	4556	0.000250	0.002730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2427	1723	0.000270	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2427	7818	0.000270	0.002770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4556	1723	0.008080	0.604280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	4556	0.010860	0.386371	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4556	7818	0.034940	0.767659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4556	7012	0.026500	0.810665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	4556	0.524993	2.841898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	4556	0.475568	2.623130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12769	239	0.021130	0.408595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8118	239	0.022469	0.384442	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	2201	0.000450	0.003800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	2201	0.000470	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12768	11310	0.000190	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	12768	0.542397	1.402810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5095	12768	1.299236	2.713017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12768	7630	1.066591	3.481612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12768	12875	0.276529	1.159153	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	12768	1.192211	3.154339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	12768	1.210785	2.840289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	12768	0.804979	2.837397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1246	13179	0.000091	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	1246	0.009909	0.377748	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1246	3748	0.914793	3.247727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4372	13179	0.000349	0.002159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	11310	0.001320	0.006240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	13179	0.000880	0.005159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8454	3748	0.001349	0.010510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
784	2886	0.000539	0.003099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
784	4956	0.002070	0.011820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10188	12560	0.000539	0.003159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10188	4305	0.004081	0.024700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11136	6099	0.000531	0.003521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11676	3799	0.000539	0.003450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2365	11676	0.005169	0.023250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11205	1136	0.000669	0.004099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11205	8603	0.000599	0.003440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3460	11205	0.001390	0.008919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11205	7486	0.000690	0.004190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2638	11205	0.001539	0.008099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	3870	0.000620	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3870	12875	0.001091	0.006479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13249	10728	0.000060	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13249	11674	0.000230	0.004850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	10728	0.000070	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10962	8592	0.000050	0.000229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1865	8592	0.000081	0.000300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6021	8592	0.000060	0.000341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8936	8592	0.339112	2.399380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	8592	0.982252	4.492975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8592	11961	0.299979	2.042583	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8592	3731	0.216508	1.712500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
122	8592	0.002841	0.015510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	8592	0.003260	1.128223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6683	8592	0.002320	0.016961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3153	8592	0.003979	0.025130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10794	8592	0.002281	0.017289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	1723	0.111143	0.652313	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
23	1723	0.000450	0.003990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	1723	0.010090	0.588213	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7012	1723	0.002900	0.601960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	1723	0.468573	2.303532	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	1723	0.401032	2.262812	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	1723	0.000540	0.004510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
23	1723	0.000400	0.004390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3382	3748	0.001320	0.007700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3382	12875	0.002289	0.013909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7330	4570	0.000150	0.001530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7330	9013	0.000220	0.001740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7330	13631	0.000310	0.002760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	3748	0.498802	2.231818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	12875	0.002430	0.014610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10093	4956	0.001300	0.005919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	8936	2.422314	7.164876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	8936	0.005271	0.038740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8936	11961	0.157781	1.324793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8936	11961	0.006950	0.055591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8936	3731	0.211777	1.529690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	8936	0.182300	1.686529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	6522	2.525346	8.326177	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	6522	0.000860	0.008710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	2602	0.130180	1.288158	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	5257	5.257340	15.961220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	10026	0.196787	1.606648	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12854	2602	0.001240	0.012820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
22	5227	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
22	5227	0.227149	1.244607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
22	2886	0.024581	0.402459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	22	0.043880	0.657934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	22	0.125250	0.756384	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4593	22	0.189870	0.937128	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
22	12980	0.001630	0.007031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5227	2886	0.456736	1.546157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	5227	0.030620	0.528388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	5227	0.192099	0.773678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4593	5227	0.027081	0.453450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4593	5227	0.002211	0.012990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2977	8996	0.003440	0.015909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	7818	0.123539	0.685277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	7012	0.096593	0.575748	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	8784	0.225512	1.104709	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	10047	0.171350	1.111427	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	7818	0.001170	0.009070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5686	2525	0.000030	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	5686	0.000790	0.006500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	5686	0.000910	0.007550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	5686	0.000810	0.006360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	5686	0.000860	0.008180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3497	7527	0.003979	0.023640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	11961	6.941322	16.009300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7527	3731	6.736570	15.660950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	7527	0.185229	2.220661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	2602	5.786496	13.805400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	5257	0.043750	0.648878	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	887	0.000800	0.008470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	10026	0.192050	1.807410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	10026	0.001570	0.010840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	3081	0.001550	0.012030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	6051	0.000620	0.006560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	2602	0.002030	0.021900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	11534	0.000170	0.001350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7151	10045	0.000341	0.001729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5095	7151	0.001010	0.009260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3452	7151	0.000550	0.002620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2839	10045	0.018781	0.265517	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7235	2839	0.029800	0.392211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2839	3425	0.000570	0.002841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3452	2839	0.009430	0.278140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7235	10045	0.027961	0.338967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10045	5195	0.000581	0.002781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3452	10045	0.010831	0.239876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7235	8228	0.002610	0.012430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3819	9396	0.002140	0.011870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	9396	0.049310	0.648058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	9396	0.001711	0.010781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9396	6496	0.000680	0.003271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	9396	0.075990	0.788884	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5661	9396	0.059890	0.967314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10610	9396	0.000360	0.002719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1179	1605	0.000220	0.002010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	1179	0.046170	0.493712	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1179	10846	0.000310	0.003020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	8361	0.001000	0.254681	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	2728	0.000340	0.002880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4030	13521	0.000080	0.000850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4030	13521	0.000080	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4030	13521	0.000070	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4735	8996	0.808079	2.998967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
444	8996	0.116060	0.766157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	8996	0.044669	0.429690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	8996	0.004500	0.023841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5946	3742	0.009969	0.077390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7609	5946	0.014310	0.106380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5946	7456	0.007740	0.069570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
185	3742	0.016669	0.261880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13016	3742	0.009969	0.061409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
185	3742	0.001729	0.009950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1820	8836	0.001500	0.013980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	1820	0.002430	0.019420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12543	6981	0.004550	0.027050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7766	12543	0.004331	0.016760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12543	2779	0.249070	0.891963	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12543	6981	0.033831	0.228099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
444	4735	0.344318	0.959132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4735	6259	0.087211	0.561364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4735	2128	0.003909	0.019531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9641	1149	0.015090	0.413102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9641	2791	0.000090	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9641	6117	0.000940	0.009430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9641	6597	0.033610	0.581620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6079	3229	0.000100	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6079	148	0.000840	0.008820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3497	444	0.005010	0.021599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
444	6259	0.041490	0.219607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
444	2536	0.000781	0.007440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8677	11860	0.011789	0.277645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8677	11860	0.005200	0.025740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11860	9658	0.031669	0.507603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11860	9658	0.004380	0.025461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	11860	0.271860	0.993388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
118	1149	0.003700	0.327618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	6597	0.010260	0.269931	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
568	870	0.000281	0.002300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11136	1431	0.000539	0.005021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11136	7018	0.251054	1.054483	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9625	11136	0.005390	0.022409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2779	1209	0.188130	0.545888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2779	2027	0.023820	0.200979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2779	2027	0.003750	0.019289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2779	3751	0.003151	0.018740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2779	6981	0.024190	0.207190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6965	8677	0.005479	0.022531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6965	545	0.008581	0.133581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10229	5661	0.000849	0.004360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	4944	0.000400	0.004180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	490	0.000230	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7488	3881	0.000659	0.006909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	3447	0.143560	0.922161	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	3260	0.050610	0.949861	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3546	10045	0.001669	0.191010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5710	3546	0.008901	0.195940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5710	10045	0.008849	0.207376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	3229	0.040680	0.314813	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	148	0.001000	0.358151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	148	0.000290	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	9278	0.001000	0.381247	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	1872	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	1872	0.001000	0.261032	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7216	3421	0.000050	0.000409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10610	7216	0.000360	0.004110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6637	2431	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6637	2431	0.069630	0.647459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	6637	0.001380	0.007940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	6637	0.049050	0.618285	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10794	6637	0.014810	0.658450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6683	6637	0.057229	0.834525	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
122	2431	0.002760	0.034271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	2431	0.045901	0.629938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10794	2431	0.052360	0.804298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6683	2431	0.010979	0.705971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	3229	0.001110	0.009850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	2602	12.669670	25.614270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	10026	0.750900	2.646260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11961	3731	0.001000	0.522603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11961	3731	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	11961	1.015517	3.518182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5661	11961	0.002740	0.016740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13280	11961	0.001031	0.006669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12457	3731	0.827397	3.941942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5364	2602	0.000180	0.001470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7756	2602	0.000250	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5562	2602	0.000450	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1609	2602	0.000190	0.001420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8890	2602	0.000170	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6776	2536	0.000310	0.003870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	10850	0.000570	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	2718	0.000591	0.002591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3819	996	0.001599	0.007750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	996	0.014031	0.614215	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	5661	0.012341	0.556384	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
793	5661	0.001599	0.007380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	2525	0.077687	1.036288	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	909	0.000570	0.005420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	909	0.001000	0.513781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	2114	0.010360	0.396828	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	2114	0.000670	0.005940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	6916	0.897853	2.161981	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	6268	0.001500	0.014420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	6268	0.001390	0.013870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	2525	0.001000	0.795637	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	2525	0.230298	1.275970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	2525	0.055650	0.673331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	23	0.000190	0.002140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	23	0.000190	0.001980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	7012	0.073580	0.966343	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	7818	0.063840	1.430540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	7818	0.076281	1.166136	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	7012	0.210457	1.788158	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	7012	0.185533	1.718213	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	7012	0.000020	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	5784	0.014080	0.371330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	5784	0.016470	0.363712	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	5784	0.000680	0.006210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5784	148	0.000790	0.008070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2728	8361	0.000520	0.005140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
148	3229	0.111198	0.573670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9278	3229	0.126101	0.495623	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	2128	0.003200	0.016281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	2128	0.003659	0.014070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	2536	0.002281	0.010039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6259	2536	0.001919	0.011669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1431	7018	0.002360	0.022630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
568	1431	0.009849	0.054531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2027	1209	0.029490	0.134050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2027	1209	0.005021	0.030341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	11534	0.000760	0.006750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	10026	0.568047	3.572576	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2778	6496	0.003419	0.014531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2886	2778	0.002979	0.016461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	4749	0.093820	0.444380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11208	4749	0.003789	0.023060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3897	5562	0.000140	0.001080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3897	13539	0.000150	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2791	13539	0.000310	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2556	2791	0.000250	0.001930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	11674	0.137791	1.053670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	10846	0.000540	0.003950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8044	3881	0.001130	0.012581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8044	568	0.002380	0.020860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8044	10203	0.127331	1.369545	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8044	3171	0.699669	2.452893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13339	9658	0.003310	0.025159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	2114	0.019750	0.825554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	909	0.507639	2.270152	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8677	9658	0.203360	0.874897	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8677	545	0.007320	0.030659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	8677	0.075401	0.292748	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	8677	0.003140	0.021360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	10196	0.000440	0.003250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
73	3452	0.000760	0.003640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
73	8685	0.000750	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	5095	3.557851	5.439876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	7630	4.011157	6.327273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	12875	0.006000	0.327025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	9268	3.789050	6.419628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	9268	3.833471	5.760331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5710	9268	0.000841	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	2854	0.030000	0.279855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	2854	0.001070	0.004849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	11156	3.092975	5.176033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	11156	0.026880	0.291116	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9268	11156	0.001880	0.013200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9571	2027	0.001469	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9571	2027	0.001500	0.007081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4956	7069	0.001700	0.008060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2886	3744	0.003690	0.016091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12560	10354	0.003010	0.017700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9013	6971	0.000050	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4944	5773	0.000060	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4944	8353	0.000040	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12875	238	0.001740	0.016521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12000	8077	0.000190	0.001960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2728	9397	0.000740	0.005840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12000	2453	0.000190	0.001830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9013	3732	0.000180	0.001860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	10047	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	10047	0.001000	0.413968	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	7818	0.002150	0.021770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10225	6981	0.008659	0.042200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
118	7121	0.000290	0.002520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
118	6597	0.034300	0.612763	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3748	4305	0.000360	0.001950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3748	4305	0.000409	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7235	3985	0.001180	0.008719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	7235	0.005300	0.023409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	7235	0.005401	0.022909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8685	7235	0.000901	0.004120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7235	3452	0.051390	0.435785	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5095	7630	0.016610	0.339194	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5095	12875	2.441736	4.517975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	5095	0.033360	0.374174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	5095	0.033219	0.378140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5095	6591	0.003151	0.017599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	5095	0.022310	0.393079	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9487	5364	0.000500	0.005190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9487	12671	0.000240	0.002270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9487	7121	0.000490	0.005290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9487	7869	0.000360	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6824	8260	0.002640	0.014781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10082	8260	0.002539	0.013570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3171	8260	0.005300	0.021599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9726	8260	0.003091	0.015680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13614	8260	0.002740	0.012700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3171	8260	0.042240	0.332500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8616	7990	0.000860	0.008730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	7990	0.002060	0.015610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5413	13521	0.000320	0.002710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	5413	0.000510	0.005240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
379	11324	0.000320	0.002650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	379	0.000500	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11324	13521	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11324	13521	0.163629	1.021814	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	11324	0.001000	0.350312	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11314	11324	0.057100	0.699515	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5515	11324	0.000220	0.002140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6768	11324	0.055840	0.597071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3260	13521	0.000440	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	13521	0.068400	0.765166	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	13521	0.000500	0.003770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11314	13521	0.029160	0.635783	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7161	13521	0.000210	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6768	13521	0.076648	0.893421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9978	11546	0.003581	0.017130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3460	176	0.003651	0.016760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	8691	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	8691	0.001000	0.363179	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	2728	0.032010	0.610942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8691	2728	0.034930	0.703809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8691	4570	0.000380	0.003780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	9658	0.662562	1.966736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1626	9658	0.007461	0.035390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	2114	1.057548	2.384834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2886	11546	0.003130	0.015591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2886	176	0.003250	0.014950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	2886	0.174211	0.885269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	2886	0.054320	0.507293	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4593	2886	0.315744	1.143306	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11208	12560	0.106531	0.728988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4944	2728	0.000460	0.003550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9013	2728	0.000460	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3985	7630	0.000560	0.003510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	3985	0.001271	0.006990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7630	12875	2.229752	5.528926	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	7630	0.186169	1.134959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	7630	0.191419	0.993740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	7630	0.001000	0.342025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13631	8870	0.000080	0.000710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12000	8870	0.000470	0.004870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	12875	2.630992	4.595455	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	12875	2.602893	4.194835	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5710	12875	0.002849	0.012200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	12875	1.630455	4.689463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	8870	0.136641	1.051662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
979	8870	0.000350	0.002820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8616	13547	0.000920	0.009200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	3260	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	3260	0.020740	0.459238	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	12000	0.000250	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11208	4305	0.000651	0.003700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	5687	0.001000	0.238182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5550	11156	0.168469	0.943719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5687	11156	0.157700	0.919711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9444	7018	0.003300	0.023531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13635	7018	0.003360	0.023031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13016	7018	0.050961	0.353843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2365	7018	0.079060	0.386591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2365	7018	0.002240	0.020050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9625	7018	0.001979	0.018841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4841	31	0.000300	0.002669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	2556	0.000170	0.001660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1609	6597	0.000570	0.006190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8890	9108	0.000080	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	5661	0.001000	0.452087	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	10794	0.028289	0.776901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
996	6683	0.027469	0.750640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5661	3153	0.001409	0.007140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7766	9726	0.007760	0.044880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
979	3566	0.000280	0.002300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4685	979	0.000150	0.001550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6683	772	0.000229	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10794	4895	0.000240	0.001099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9444	13016	0.000651	0.005031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13635	13016	0.000581	0.005700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2365	13016	0.395351	1.062603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	12000	0.000730	0.005740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8305	9013	0.000740	0.005620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	6597	0.000210	0.002170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12769	8118	0.001000	0.253636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11436	4685	0.000780	0.006910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8305	9278	0.001350	0.010070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	10203	0.048271	0.517335	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	10203	0.001901	0.011870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	4593	0.024990	0.413099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3881	4593	0.001860	0.010990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	680	0.003510	0.296032	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3425	13449	0.000169	0.000789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3452	3425	0.000211	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5195	9736	0.000380	0.001909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3452	5195	0.000219	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	11314	0.011400	0.491198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
992	6768	0.011100	0.447410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	4593	0.065849	0.525558	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10203	12980	0.000950	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8685	3452	0.001390	0.008281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10055	10493	0.001000	0.266880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7766	2890	0.000360	0.002860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	2854	0.022310	0.262810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11156	2854	0.001669	0.010640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	11573	0.000030	0.000310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	638	0.000030	0.000300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11674	10846	0.000400	0.006370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11436	7869	0.000180	0.001900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11436	12671	0.000320	0.002670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5515	11314	0.000230	0.002020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11314	6768	0.001000	0.382043	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11571	13614	0.000110	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13035	13614	0.000130	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10794	6683	0.010909	0.623140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2128	2536	0.005969	0.037081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	13441	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	13441	0.001000	0.396960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	12362	0.192888	1.242729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	2323	0.000780	0.006290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	12362	0.215693	1.633380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2323	12362	0.000480	0.003970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6051	12362	0.000490	0.003880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10610	12872	0.000211	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7161	6768	0.000030	0.000350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
568	3171	0.007409	0.042281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5479	9571	0.000120	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
148	9278	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
148	9278	0.001000	0.284017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	12151	1.997645	4.178116	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	4498	0.000150	0.001520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	1823	0.000140	0.001410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	6933	0.001030	0.009140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	4218	0.001050	0.008960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	12987	0.334702	1.492936	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	12987	0.001420	0.014280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	12987	0.340893	1.460526	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	12987	0.001390	0.014550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	6840	0.000400	0.003760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	7757	0.001010	0.011290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	6704	0.000760	0.008900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	6840	0.000400	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	3839	0.000990	0.011510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
582	1320	0.000750	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	6850	0.001560	0.015680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	6850	0.001520	0.015990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
712	10235	0.005390	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
712	10235	0.004800	0.018271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12052	1224	0.008729	0.034159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12052	1224	0.008550	0.034820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6106	2716	0.001460	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	2716	0.134252	0.771745	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	2716	0.000720	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	2716	0.000710	0.006000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9319	2716	0.000130	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	2716	0.322853	1.362742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	13230	0.161841	1.112975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	13230	0.003560	0.022409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
645	13230	0.211508	1.021529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
645	13230	0.008380	0.038479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
712	13230	0.912748	1.922025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	12063	0.005211	0.016901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	12063	0.219566	0.646591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	12063	0.005310	0.016539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7632	10638	0.140519	0.391918	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	7632	0.001310	0.014840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7632	6704	0.051230	0.434093	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7632	6704	0.000600	0.006730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7632	12335	0.051910	0.445222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	7632	0.736704	3.325000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3988	7632	2.622299	8.981301	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7574	9460	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7574	9460	0.001000	0.291627	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3536	7574	0.000160	0.001380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6285	7574	0.000170	0.001350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
702	9460	0.000170	0.001330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1964	9460	0.000170	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	3536	0.001890	0.014460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6285	1393	0.000740	0.006980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	702	0.001930	0.014160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1964	6128	0.000730	0.007110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	12151	0.136731	0.910873	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	12151	0.001280	0.013400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	12151	0.133940	0.928740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8715	3115	0.271641	0.707964	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8715	3115	0.000370	0.003700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8715	3115	0.000380	0.003630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	3115	0.001560	0.014730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3988	3115	0.001590	0.014420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12223	2049	0.010490	0.043360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4639	2049	0.010271	0.044180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	2049	0.008810	0.037021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11366	2049	0.004409	0.016820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11366	2049	0.004320	0.017151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10997	2049	0.010250	0.042341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	3921	0.053860	0.203789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	3921	0.005000	0.017849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	3921	0.004909	0.018240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3921	4615	0.442645	0.989380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3921	4615	0.007890	0.025831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3921	4615	0.007740	0.026380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9450	748	0.001410	0.012090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9450	6457	0.104079	0.429730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1393	6840	0.001390	0.010160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6128	6840	0.001420	0.009940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3106	571	0.000090	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3106	6933	0.195942	0.820914	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3106	4218	0.199778	0.804155	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	3106	0.028360	0.378760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
571	6933	0.001090	0.008140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	571	0.000540	0.004240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4520	748	0.002630	0.026130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	10099	0.001660	0.018850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	2684	0.847576	2.035042	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1759	748	0.000940	0.007940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	1987	0.014081	0.055831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	645	2.006198	3.572314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	645	0.012200	0.059820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	712	0.305640	1.254566	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	712	0.023500	0.076229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	4615	0.029969	0.128890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4092	4615	0.029320	0.119341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9680	6596	0.006990	0.028860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6596	1224	0.004909	0.014719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3960	10997	0.005591	0.018140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3960	10997	0.005690	0.017760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10638	6704	0.036240	0.415741	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10638	12335	0.033590	0.482777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10638	12335	0.000880	0.010010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10638	1320	0.001000	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	10638	0.706579	3.541136	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3988	10638	2.102562	10.398200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
712	1987	0.009620	0.038130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11254	7543	0.042350	0.255499	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11254	10219	0.036040	0.287562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11254	10219	0.000690	0.006760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11254	6772	0.023030	0.242479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	11254	0.002000	0.021890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7757	3988	0.000630	0.005690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3839	5154	0.000640	0.005570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7543	10219	0.001000	0.193123	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7543	6772	0.017780	0.156988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7543	6772	0.001040	0.008430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	7543	0.000960	0.014650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	7543	0.003000	0.025170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10219	6772	0.462929	1.374931	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
853	10219	0.002440	0.017290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	10219	0.000940	0.013560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12223	9924	0.015260	0.051180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4639	9924	0.015550	0.050110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
645	712	0.261880	0.583802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4520	11659	0.003600	0.040000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4520	727	0.003630	0.034460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4520	2684	0.000990	0.010490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	6772	0.003320	0.030360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5724	2021	0.000270	0.003090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7666	2021	0.000310	0.003030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	4615	0.027099	0.213120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	4615	0.003570	0.011021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5521	4615	0.003510	0.011260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	727	0.000370	0.004180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6056	9680	0.041240	0.192349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6056	9680	0.015669	0.064711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6056	9680	0.016000	0.063490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9680	1224	0.012281	0.036760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	277	0.020430	0.192260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	277	0.002870	0.010950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	277	0.002810	0.011169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6457	10099	0.000540	0.005960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6458	6457	0.001340	0.012440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1393	6128	0.001000	0.265693	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	1393	0.153580	0.524508	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	1393	0.613823	2.118352	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	1393	0.000810	0.007700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1393	5154	0.002280	0.020830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	6128	0.168047	0.592382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	6128	0.000800	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	6128	0.698199	2.371468	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6128	3988	0.002320	0.020390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	8715	0.001770	0.019390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	8715	0.001730	0.019760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	10502	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	10502	0.001000	0.213047	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	3988	0.001940	0.014690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
853	13256	0.001230	0.008380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	5273	0.001210	0.011600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13256	6595	0.003460	0.038460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	5154	0.001980	0.014380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	6595	0.003380	0.039200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10502	284	0.002480	0.024460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6933	4218	0.001000	0.263670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	6933	0.580512	1.382895	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2509	6933	0.000940	0.008070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	4218	0.002320	0.016380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	4218	0.002170	0.013100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	4218	0.568421	1.409488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2512	8132	0.005331	0.017341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	12335	0.001990	0.022180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	5154	0.001630	0.015130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	3988	0.001590	0.015410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	2509	0.001360	0.009590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	5724	0.000420	0.004960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	7666	0.000410	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11046	10997	0.016591	0.061990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6704	12335	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6704	12335	0.001000	0.404868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	6704	0.130547	2.317729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3988	6704	0.431627	6.284488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	12335	0.127403	2.421884	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3988	12335	0.397583	6.979917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	6458	0.003560	0.033740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5154	3988	0.001640	0.141080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	6458	0.000580	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	6458	0.000650	0.006450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5273	284	0.079079	0.405817	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5273	284	0.001390	0.012680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	739	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	739	0.001000	0.270111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12396	9924	0.185091	0.839215	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12396	9924	0.004651	0.039669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12396	9924	0.004760	0.042841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	284	0.001800	0.020330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
795	10162	0.001000	0.335748	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5724	795	0.000100	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7666	10162	0.000100	0.000670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7187	13593	0.026107	0.076050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11834	7187	0.019727	0.062124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7296	13593	0.026603	0.074438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11834	7296	0.020107	0.060851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3869	9774	0.014017	0.040471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9774	1978	0.012488	0.045289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9202	8058	0.014281	0.039612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8058	10723	0.010826	0.032686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6549	9825	0.012554	0.049893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9825	11940	0.007050	0.023174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6442	7230	0.018818	0.054132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1978	7230	0.032769	0.043661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8295	6549	0.015322	0.049653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3632	968	0.002413	0.006917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
968	7795	0.010537	0.025917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6442	3869	0.009124	0.032314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6442	9202	0.008934	0.032934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13593	5994	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6988	5994	0.015562	0.044669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9637	5994	0.013000	0.049983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13593	7165	0.014347	0.041182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13593	7165	0.014628	0.040322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2445	1003	0.017446	0.029752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2445	9624	0.031579	0.070992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10419	2445	0.007843	0.018793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6467	2445	0.007992	0.018413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8612	11275	0.001271	0.016781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8612	11275	0.001240	0.015539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1003	6442	0.033777	0.064190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6442	1687	0.014347	0.028397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9624	6442	0.023331	0.052182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6442	10119	0.009446	0.022636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10723	1978	0.006992	0.025488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10119	1687	0.003339	0.008851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6988	12899	0.016471	0.060810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10855	9637	0.020149	0.058727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7165	893	0.013992	0.054000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7165	5862	0.013686	0.050000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7165	6625	0.000223	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7165	2262	0.000248	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13369	12899	0.036512	0.098843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
893	302	0.012876	0.037438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5862	302	0.013124	0.036636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3289	10419	0.013909	0.033041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7795	6467	0.014182	0.032372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7516	12260	0.004740	0.027521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7516	10027	0.005380	0.026969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7120	11940	0.020372	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13369	10855	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9006	8612	0.005300	0.028310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9006	8612	0.006010	0.027740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12260	9006	0.001130	0.006229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10027	9006	0.001151	0.006110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3632	3289	0.014364	0.029529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7120	3632	0.009017	0.019727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7120	3632	0.009190	0.019314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10027	6702	0.000091	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12260	6702	0.000091	0.000229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8295	7120	0.002050	0.005620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
302	8295	0.016000	0.049818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
302	8295	0.014331	0.054347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9829	7120	0.007380	0.021149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
302	9829	0.011256	0.027769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
737	7120	0.007207	0.019587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
302	737	0.011950	0.024826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8266	4567	0.007960	0.045040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8266	10128	0.008440	0.068649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8266	8557	0.021551	0.084200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6172	9494	0.002809	0.016320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6172	538	0.000280	0.000840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6172	538	0.000320	0.000822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6172	4072	0.007711	0.054271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6172	6615	0.002298	0.017129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13305	13201	0.004711	0.026049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13305	7936	0.008462	0.037920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1615	2539	0.000950	0.011170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1615	7453	0.001420	0.014290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8420	11585	0.000569	0.005382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4842	2932	0.009840	0.044240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4842	6286	0.016600	0.105449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1201	10931	0.007209	0.034969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1201	2391	0.023951	0.070040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13201	3261	0.002258	0.016440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1212	1965	0.009480	0.028920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1212	3690	0.012240	0.043840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3364	3690	0.016000	0.062369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3364	3204	0.020422	0.082729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3364	3204	0.020009	0.084360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6517	3204	0.010702	0.030338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6517	3204	0.010902	0.029680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8174	3813	0.008480	0.040809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8174	2315	0.012862	0.057720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8161	2539	0.000470	0.005460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11298	11245	0.002871	0.021080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11298	6286	0.004849	0.029160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11298	6286	0.004751	0.029711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7530	6286	0.001569	0.005489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9727	9500	0.000300	0.003160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9727	7453	0.001140	0.012070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9727	8871	0.001470	0.017240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9727	13640	0.000390	0.005520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9494	4072	0.004991	0.036511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9494	13365	0.007302	0.041071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2337	8699	0.000220	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2337	428	0.000740	0.008340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2337	6191	0.001260	0.017400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6209	4567	0.002160	0.012578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6209	944	0.001329	0.010600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6209	10128	0.006049	0.063742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7828	12468	0.006769	0.026480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7828	11956	0.016022	0.047791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7828	4072	0.028840	0.096209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10911	11956	0.006560	0.024578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10911	1965	0.003880	0.017342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10911	1962	0.017720	0.064978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4567	948	0.013120	0.052809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4567	944	0.001738	0.002889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
948	10739	0.001169	0.003489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6086	11053	0.003680	0.035022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6086	9989	0.001391	0.010338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6086	6744	0.004222	0.030831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4333	8312	0.004271	0.036089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4333	11053	0.005960	0.040240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5655	7468	0.011529	0.046698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5655	3690	0.022520	0.087338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9664	2045	0.004071	0.035591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9664	6744	0.004138	0.038600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4075	8690	0.010911	0.027231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
120	9526	0.002560	0.024622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
120	6744	0.005129	0.040671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12468	10931	0.005462	0.032671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12468	2391	0.002871	0.014209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12468	2391	0.002929	0.013911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12468	10247	0.003422	0.011009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9526	11053	0.002120	0.016769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9493	7453	0.001250	0.013870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12719	3690	0.004289	0.017071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12719	7692	0.008400	0.024738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8690	6286	0.010440	0.039671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8690	6286	0.010218	0.040418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8690	5502	0.008351	0.024320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2045	3449	0.001880	0.006711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2045	13365	0.001320	0.003520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10869	6191	0.001130	0.013220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10869	2539	0.000980	0.013010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2932	7936	0.005271	0.051040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2932	11036	0.017458	0.109631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2932	327	0.002831	0.010160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2932	327	0.001978	0.010902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
428	6191	0.000590	0.007640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1909	11956	0.000231	0.000769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8312	3261	0.002809	0.024680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8312	11585	0.009942	0.050222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6191	7978	0.001170	0.017560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6191	11904	0.000090	0.001700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3261	9353	0.002569	0.023440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3261	6919	0.001440	0.011369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13381	12066	0.002129	0.019689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6286	11036	0.007560	0.048378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6286	7468	0.031138	0.104969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7978	8871	0.000430	0.006230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11053	3654	0.000769	0.005769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1065	6744	0.014640	0.043018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1065	194	0.006609	0.014329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3156	8871	0.000210	0.002520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6425	6744	0.002689	0.019791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6425	6744	0.002738	0.019360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6425	6744	0.001338	0.010018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9989	6744	0.001698	0.012871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2353	6744	0.003840	0.028342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4072	12066	0.006160	0.033618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4072	1962	0.014880	0.045698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9500	13640	0.000040	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2391	3813	0.028751	0.090409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2391	2315	0.000920	0.004609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5788	3690	0.005151	0.012329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9353	6919	0.002129	0.018000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
327	8557	0.008929	0.041471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
327	3005	0.022200	0.091822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5502	7692	0.005671	0.021169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6919	3005	0.009560	0.035551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3204	12066	0.003169	0.021911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3204	12066	0.003240	0.021471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3204	6744	0.011680	0.055391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3204	6744	0.011902	0.054209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6744	194	0.019080	0.062769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2315	6615	0.001591	0.011098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9598	1833	0.003289	0.019091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9598	2381	0.004169	0.025349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9598	6027	0.004390	0.023909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6915	6230	0.001560	0.019560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6230	10840	0.000290	0.003910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6230	8556	0.001790	0.025220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2105	6230	0.000790	0.007560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6230	11657	0.000270	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6230	11657	0.000260	0.002860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3205	403	0.000281	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3205	7360	0.000419	0.002990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5504	7037	0.001659	0.009091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5504	9105	0.004390	0.033240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	12834	0.000841	0.006120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	290	0.003341	0.022841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	5149	0.005810	0.042320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	2025	0.004950	0.029190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	8144	0.017890	0.077950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	7253	0.001860	0.014289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8722	3372	0.002281	0.014401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6617	4257	0.000310	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6617	10130	0.001349	0.007700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8288	8640	0.005860	0.025740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8288	8801	0.005560	0.020211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7580	12019	0.000260	0.001159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12019	9729	0.000599	0.002419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4522	10455	0.000500	0.003860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4522	8972	0.001070	0.008289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4522	8972	0.001091	0.008110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10866	4522	0.000380	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7580	9448	0.000271	0.000979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3375	2340	0.000070	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3375	401	0.000521	0.003901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6915	12143	0.001600	0.018390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8410	1975	0.007651	0.058781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8410	9114	0.003940	0.021820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8410	5778	0.003461	0.030050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8410	6867	0.003370	0.018310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11809	6293	0.000581	0.001940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10837	6293	0.000539	0.001719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	1303	0.002490	0.030750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1303	6472	0.001400	0.014090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11503	9648	0.008000	0.050031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11503	8144	0.002211	0.015620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12645	5358	0.002810	0.021831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12645	11469	0.000711	0.004919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4198	12948	0.001841	0.007380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4198	5103	0.002849	0.008979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12305	5358	0.002320	0.014099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12305	5358	0.002370	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12305	10085	0.000810	0.004591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12305	9686	0.002219	0.010469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2317	2672	0.001081	0.008510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2672	11725	0.000870	0.006969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2672	11725	0.000880	0.006831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2672	6828	0.000349	0.002370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1030	9509	0.002320	0.009240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1030	5566	0.008120	0.036690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3116	9822	0.003521	0.028250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3116	6962	0.002640	0.017651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11187	9509	0.004860	0.021490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11187	9886	0.006831	0.034669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11187	10340	0.017211	0.108151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11187	12082	0.000630	0.004750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11187	12082	0.000620	0.004841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	3599	0.000900	0.010920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3599	10105	0.001240	0.010960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4478	4248	0.003211	0.001760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4478	11469	0.001521	0.008031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7896	2714	0.000500	0.004410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7896	2130	0.002470	0.025730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7896	1810	0.000420	0.003670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10888	6271	0.002300	0.016440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10888	6271	0.002260	0.016760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10888	6271	0.002300	0.016200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10888	6271	0.002250	0.015000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3354	8661	0.007281	0.035729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3191	8661	0.001919	0.009450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5604	1680	0.005211	0.029810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5604	10130	0.000659	0.005860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5604	10130	0.000591	0.006640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5604	2537	0.011969	0.074240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2317	4418	0.000531	0.003919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6059	4929	0.001521	0.007180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6059	4929	0.001211	0.006130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6059	7041	0.006760	0.037250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6059	10176	0.003990	0.018091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9739	7610	0.000341	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9739	6027	0.001271	0.010200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9739	6027	0.001250	0.010401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7118	745	0.002610	0.016651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13552	745	0.000219	0.002409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9886	6960	0.006010	0.028140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6960	10230	0.008969	0.037870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6960	6294	0.002320	0.010940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	10105	0.001960	0.023820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	10506	0.004220	0.035980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	10506	0.004300	0.035220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12544	1388	0.002080	0.016910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	3905	0.005440	0.054390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	205	0.002390	0.025980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	570	0.003960	0.030960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1388	570	0.003530	0.035090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5387	13117	0.000531	0.003729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5387	13117	0.000380	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5387	13117	0.000390	0.002440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5387	2029	0.008360	0.044521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2306	1524	0.002640	0.030290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2306	9878	0.003960	0.045890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12613	9746	0.004110	0.021729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12613	10844	0.006070	0.028500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11948	2940	0.000750	0.004700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6470	2940	0.001140	0.007969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4530	4189	0.000360	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4530	13271	0.000940	0.008740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3545	10628	0.009490	0.051450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3545	7193	0.011719	0.033700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4446	3545	0.002200	0.012331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6137	6365	0.000380	0.004480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6137	8556	0.000980	0.011260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
53	8622	0.000550	0.006210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
53	2965	0.001630	0.012870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9185	13349	0.001800	0.018860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9185	13349	0.004700	0.024969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9185	3807	0.009711	0.059669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9185	7582	0.005271	0.034510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1301	1682	0.016169	0.119360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1301	1908	0.002260	0.014789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12834	2015	0.001510	0.010810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1029	6829	0.002280	0.021700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1029	5263	0.001370	0.015930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	5573	0.000990	0.012100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	3230	0.000000	0.018810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	456	0.001430	0.016300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	10680	0.000570	0.005620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	10680	0.000550	0.005720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	9505	0.000570	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	7826	0.000750	0.008200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12004	1156	0.002530	0.021530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
290	12668	0.002360	0.011219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	7770	0.001730	0.015400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	3958	0.003850	0.041720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	3958	0.003770	0.042510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	2130	0.001990	0.021210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	1625	0.002360	0.019330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4623	1625	0.002410	0.018910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3279	5001	0.000521	0.004729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3279	7745	0.000940	0.005581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6821	1567	0.001340	0.013240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6821	4089	0.000730	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	3531	0.002480	0.027740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	701	0.001520	0.013000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	701	0.001550	0.012720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	12079	0.001170	0.013010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	4503	0.001970	0.020540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2064	13287	0.001570	0.019090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4418	6529	0.001070	0.008669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6529	2134	0.000469	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1692	1026	0.000409	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1755	1026	0.005690	0.032979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5124	13135	0.000870	0.006771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5124	12668	0.002151	0.014039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9299	9908	0.000099	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9446	9299	0.000151	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11501	3189	0.001531	0.008120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11501	3189	0.001130	0.008570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6242	10547	0.002260	0.018680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6242	6828	0.000401	0.002390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6211	2732	0.001169	0.008349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6211	9226	0.003240	0.023120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
905	6399	0.006031	0.034789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
905	1157	0.010300	0.052690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4268	10105	0.001290	0.014940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4268	10105	0.001260	0.015230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7259	7193	0.001031	0.006010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7259	7193	0.001050	0.005880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	8475	0.001970	0.017190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	2775	0.001140	0.012370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	5833	0.003140	0.028680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	1543	0.002940	0.033260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	1543	0.002880	0.030800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3786	1156	0.000880	0.028210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6115	9734	0.001520	0.017020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6115	10704	0.000220	0.002090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2557	9993	0.000870	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2557	5778	0.000711	0.004390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2557	5778	0.000729	0.004289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6841	9431	0.001031	0.005490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6841	760	0.003219	0.015120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6841	875	0.007271	0.031419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6841	4803	0.021450	0.085781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8978	10984	0.002841	0.017771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8978	4149	0.003331	0.017289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2059	3354	0.015240	0.064091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7404	7479	0.000831	0.005200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7479	340	0.001640	0.010300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5823	6224	0.001390	0.008640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5823	9844	0.001430	0.007640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5823	8419	0.000229	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5823	8419	0.000211	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1377	2214	0.000800	0.010720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1377	6743	0.000670	0.006610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1377	4003	0.000300	0.004270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1377	4003	0.000680	0.006480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2280	12048	0.000200	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2280	5895	0.000130	0.000961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8383	6365	0.001180	0.012850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8383	7640	0.000620	0.005770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13625	1996	0.000091	0.000289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13625	1996	0.000091	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13625	9649	0.000300	0.002719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13625	9986	0.000490	0.002091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13625	19	0.000159	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
631	8970	0.003010	0.022810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4323	8970	0.002700	0.019979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2036	946	0.000190	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
946	9986	0.000169	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6462	7911	0.001630	0.009390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6462	7911	0.001159	0.009031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6462	5966	0.000099	0.000370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8184	1370	0.003789	0.018050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8184	13134	0.000690	0.003890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	11645	0.002010	0.018450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9878	11645	0.001210	0.009020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6662	2775	0.001550	0.015730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6662	3864	0.000310	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6662	5833	0.000470	0.005630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6662	5198	0.000660	0.007210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	7037	0.003260	0.016711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	4173	0.002479	0.012620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	4173	0.002430	0.012860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	6367	0.004521	0.023060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	1814	0.002110	0.008990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	286	0.001289	0.005651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	4937	0.002479	0.009021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10992	9448	0.001510	0.010521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7876	5919	0.001010	0.004151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7876	1147	0.015599	0.079000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7876	4466	0.013961	0.067591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7876	1756	0.007099	0.043169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3457	7382	0.003170	0.029870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3457	3958	0.000810	0.008800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3457	3958	0.000980	0.009610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3457	257	0.001940	0.022250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13307	7294	0.001031	0.006349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13307	656	0.006680	0.029700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7041	3643	0.004390	0.022360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3643	9362	0.002490	0.013490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2949	6682	0.001969	0.012050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2949	6733	0.000461	0.003031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5272	407	0.004440	0.023479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5272	6790	0.001750	0.012880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5272	6790	0.001711	0.013120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2214	847	0.000800	0.007840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2214	13478	0.000510	0.006120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4789	10464	0.001370	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4789	7118	0.002771	0.021409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4789	7118	0.003140	0.020979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4789	6026	0.002000	0.011180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11809	1018	0.001190	0.008750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11809	10051	0.000310	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11809	11469	0.000831	0.005390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
407	10780	0.004349	0.023940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1709	12300	0.000700	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1709	2449	0.000460	0.004320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1709	4420	0.000490	0.006170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1709	1543	0.001270	0.015140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5206	2731	0.002320	0.018430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5206	2140	0.004880	0.032151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1996	5285	0.000229	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1996	9986	0.000300	0.001531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1996	4544	0.000260	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1996	8663	0.000560	0.002091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6472	4268	0.001030	0.009300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6472	3492	0.001830	0.016890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10312	7542	0.003240	0.010950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
352	12118	0.001419	0.008539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
352	5001	0.000680	0.004380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4189	11083	0.001780	0.016510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4189	6322	0.001510	0.018270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4189	6322	0.001480	0.018620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4268	3492	0.002010	0.025460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4268	3492	0.001970	0.023570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5507	5001	0.001091	0.007750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5507	1399	0.000841	0.006669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1311	5766	0.001510	0.012081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1311	10929	0.000320	0.002521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3461	2125	0.006091	0.030190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3461	11213	0.003651	0.016461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3461	4865	0.000760	0.004250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3461	4865	0.000870	0.004031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2343	5766	0.000651	0.004729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2343	2504	0.000450	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4173	706	0.001539	0.008390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4173	706	0.001919	0.010479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
706	12040	0.001169	0.007031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2707	706	0.007390	0.034081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7171	706	0.001640	0.009640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8585	706	0.002060	0.012000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7854	706	0.000961	0.005310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5198	9891	0.000060	0.000290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1908	7037	0.001919	0.013151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	7037	0.000190	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	7037	0.000180	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8272	3531	0.001470	0.017140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3905	3531	0.001430	0.016320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3905	3531	0.001420	0.014160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3905	3531	0.001450	0.013860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3531	13287	0.000730	0.007320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1692	1755	0.009039	0.059890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1692	8177	0.007919	0.049750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9993	1386	0.000521	0.005841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9993	1591	0.000521	0.002800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9603	1543	0.000700	0.007440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9603	5915	0.001590	0.014800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
253	6238	0.000659	0.005151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10547	6238	0.000729	0.004901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6743	5854	0.000640	0.007720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11069	9042	0.000180	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11069	12048	0.000190	0.001180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10866	11069	0.000409	0.002341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9175	1460	0.000870	0.006591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9175	4415	0.001620	0.009800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
205	7770	0.000960	0.008490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9039	10126	0.000341	0.001081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9039	10126	0.000300	0.001219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9039	11868	0.000099	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9039	11868	0.000110	0.000740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2288	7118	0.001510	0.009039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2288	8982	0.003560	0.023310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11764	2036	0.000281	0.001690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11764	9649	0.000169	0.001531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11764	12820	0.000380	0.003260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1567	9646	0.001360	0.017380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9431	760	0.001860	0.013300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9431	760	0.001820	0.013560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2630	9431	0.002531	0.015919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9431	9858	0.002890	0.015969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1612	2943	0.001771	0.011070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6177	2943	0.007969	0.042380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4173	297	0.000130	0.000620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4173	427	0.000200	0.002010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
701	13545	0.000950	0.010240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1625	13545	0.005530	0.049090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4596	9509	0.009229	0.036930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5566	9509	0.004510	0.028469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9509	8799	0.003591	0.019060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9509	10844	0.010159	0.051690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
112	3007	0.000390	0.003099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
112	10032	0.000729	0.004800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10450	9734	0.001410	0.012960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5419	5041	0.001969	0.019229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5419	13240	0.001081	0.010500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5419	13240	0.001050	0.010711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8272	4089	0.000520	0.004490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4929	9362	0.010240	0.056349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4929	2171	0.004599	0.023659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4929	4705	0.010021	0.057409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4929	4803	0.002750	0.015250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1009	4869	0.001070	0.011220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1009	11083	0.002420	0.023360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1009	5263	0.001650	0.013030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1009	5263	0.001550	0.013320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10220	8692	0.000870	0.005469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10220	8692	0.002281	0.011909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10220	1368	0.001060	0.010760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10220	7790	0.001409	0.016180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10220	3480	0.003060	0.015521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5646	7404	0.000969	0.006831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5646	340	0.002531	0.016961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1457	390	0.012070	0.077901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1457	10130	0.014091	0.080581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1457	2537	0.003289	0.014810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1457	245	0.003349	0.014500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1315	5566	0.005651	0.026479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1315	11213	0.011930	0.064669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9746	7463	0.004151	0.017281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8018	10464	0.002130	0.014091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6367	2707	0.001130	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6367	2707	0.001159	0.006370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6367	9448	0.006110	0.032880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13233	1203	0.000120	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13233	1203	0.000130	0.001530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13233	9883	0.002850	0.030710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8692	4149	0.006760	0.037870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8692	13367	0.004461	0.023521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6340	900	0.000640	0.007800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6340	900	0.000650	0.007640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6340	847	0.000660	0.006020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6340	6519	0.001490	0.012240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6340	1163	0.000610	0.005820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5358	10085	0.001461	0.007440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5358	11469	0.003860	0.024060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5358	13224	0.003060	0.015550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5358	13224	0.003000	0.015860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5349	6045	0.003271	0.020651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6045	11168	0.000849	0.006570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2352	4419	0.000211	0.001169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2352	11725	0.000469	0.003450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7241	205	0.001260	0.014500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2794	8640	0.008219	0.049250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2794	11738	0.006771	0.041320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10870	11116	0.000841	0.004539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10870	5566	0.007010	0.031610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10870	6294	0.000781	0.004271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10870	1358	0.000490	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5107	5595	0.000331	0.001990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1911	5595	0.000320	0.002031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5595	8005	0.000091	0.000570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7813	1227	0.001651	0.006789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7813	4937	0.001461	0.007229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5919	13367	0.004370	0.023979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3046	696	0.007810	0.045950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3046	9114	0.001500	0.006531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8377	12040	0.001031	0.006469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4003	4412	0.001830	0.016860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4003	900	0.000200	0.002940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4003	900	0.000210	0.002880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4003	7382	0.001710	0.018890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10506	3958	0.000690	0.005650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10506	3958	0.000700	0.005530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10371	5568	0.000110	0.001150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10371	9773	0.000120	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10371	13271	0.003260	0.029190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10371	7407	0.000920	0.008760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8401	10126	0.000870	0.005409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8401	10032	0.001310	0.007010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10578	9731	0.002531	0.018781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10578	12923	0.008940	0.056909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8019	7294	0.001870	0.010659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11267	7294	0.002860	0.015380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7294	7271	0.000800	0.004440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1443	11566	0.005450	0.039360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10886	11566	0.001190	0.009031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
64	8256	0.002950	0.016200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
64	9025	0.001581	0.008700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
64	3615	0.007729	0.025401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11438	2907	0.000130	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11438	8565	0.000341	0.022190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11438	5895	0.000180	0.001211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11438	11776	0.003099	0.014700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11438	11776	0.003159	0.014401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10126	6266	0.002810	0.013050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10126	13135	0.002281	0.010750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10126	13135	0.002320	0.010521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10126	5021	0.000151	0.000841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10157	3807	0.002771	0.012091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10157	8144	0.006130	0.030050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2125	11213	0.003219	0.024860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9042	11868	0.000211	0.001331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12544	2714	0.001850	0.019170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1814	1227	0.000820	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11878	11466	0.000750	0.004531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11878	11466	0.000729	0.004190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11878	40	0.026260	0.155760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11878	10878	0.011469	0.039370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10455	12048	0.000110	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10455	1530	0.000531	0.003130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10455	8972	0.001211	0.008640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
253	6828	0.000940	0.006289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1060	5909	0.001000	0.008860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9886	4596	0.001979	0.010469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9886	4596	0.001700	0.008550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4596	2997	0.007570	0.046240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4596	5795	0.001719	0.007940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4596	5795	0.001760	0.007781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4566	1285	0.001260	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4566	1756	0.004440	0.022789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
701	3492	0.001630	0.014500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9886	390	0.003281	0.021240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9886	5795	0.004979	0.025271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13117	3441	0.007200	0.055289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13117	6993	0.007870	0.045820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13117	8177	0.003961	0.017711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3441	5536	0.007560	0.048260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
288	4466	0.003401	0.020860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
288	5796	0.001341	0.006690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11243	13129	0.000060	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11243	8663	0.000091	0.000740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10837	11031	0.000531	0.001750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1602	7446	0.001160	0.011590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1602	6322	0.000380	0.004570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4419	11725	0.000729	0.004050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
403	10321	0.000331	0.001919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5878	6900	0.000860	0.010290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10884	5878	0.000270	0.003320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4948	8268	0.000120	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4948	8268	0.000120	0.001531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12954	2923	0.002560	0.014211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12954	6470	0.000490	0.003380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8752	2025	0.007531	0.044440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8752	8144	0.007409	0.032260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4557	11983	0.001789	0.012841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4557	6027	0.001831	0.012570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2327	5336	0.000169	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2327	10032	0.000880	0.005099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4412	10924	0.000400	0.004790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4412	10924	0.000520	0.004810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4412	2052	0.001350	0.014310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4412	1163	0.000510	0.005490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1018	10051	0.001050	0.007969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1018	1334	0.003390	0.020531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1018	4248	0.001690	0.009331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5258	6131	0.003740	0.019050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5258	7695	0.004870	0.026341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3801	12225	0.000570	0.004581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3801	12668	0.000409	0.003010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2068	5516	0.000091	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2068	9031	0.003919	0.016820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8475	1524	0.001170	0.013100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2059	7254	0.008271	0.027870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2059	1612	0.016599	0.057200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2059	1468	0.009990	0.057000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2059	1468	0.011320	0.055860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10704	6878	0.000040	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7254	7404	0.003281	0.010380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6324	108	0.003711	0.017250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6324	9264	0.000690	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11468	2945	0.004151	0.024360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7542	2945	0.006781	0.028729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5107	10032	0.000331	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1911	10032	0.000331	0.001479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5433	12810	0.000100	0.001440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5433	8622	0.000270	0.002210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1743	6727	0.000100	0.001410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1743	3958	0.000540	0.005460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10884	12810	0.000070	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6727	10884	0.000060	0.000600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11031	6419	0.000341	0.002450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11031	11469	0.000841	0.006719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11718	297	0.000401	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
760	10780	0.004409	0.032531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
631	1617	0.001961	0.013581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2707	7171	0.006659	0.034370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5970	2279	0.000091	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5970	3379	0.000510	0.004211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9991	2504	0.000430	0.002700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9991	3684	0.000380	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12892	2120	0.001461	0.009479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12892	10856	0.001841	0.011081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1368	10984	0.000940	0.007169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8800	11828	0.000820	0.008460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8800	10884	0.000290	0.003250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11725	5863	0.000781	0.006200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11725	3928	0.000081	0.001870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11725	3275	0.000081	0.001909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10044	1524	0.001130	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10044	1524	0.001150	0.009350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13279	6501	0.001610	0.020360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13279	6501	0.001570	0.020750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10990	5766	0.001010	0.007401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10990	10929	0.000870	0.007110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5256	8622	0.001350	0.014420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5256	2965	0.001760	0.014410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2630	10780	0.006820	0.031870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11828	1982	0.001090	0.009870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6829	11828	0.002730	0.028290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2503	4414	0.001581	0.011289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2503	5001	0.001669	0.013099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2541	2279	0.000099	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2541	3379	0.000099	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7180	5492	0.000591	0.003820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7180	13224	0.005240	0.022760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5492	9686	0.002719	0.011430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1068	12631	0.002940	0.027440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1068	10840	0.001100	0.013390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1068	8556	0.001930	0.016950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1068	7100	0.001340	0.010540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8883	1068	0.002450	0.020640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1975	9822	0.001841	0.009010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1975	9822	0.001870	0.008820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3864	1156	0.001970	0.023120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6365	10840	0.000780	0.008870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12553	7911	0.003771	0.028800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12553	12478	0.000909	0.007370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2052	10924	0.000860	0.007830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2052	10924	0.000950	0.008550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
449	10924	0.000120	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
449	10924	0.000130	0.001540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7471	9448	0.000890	0.004771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7471	2038	0.002000	0.008810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9362	10340	0.007711	0.035331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10340	10130	0.005919	0.030419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10340	2537	0.005300	0.031719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6266	2808	0.000250	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2537	2997	0.006200	0.040039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7446	7952	0.000800	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7446	7258	0.000200	0.002070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7446	6524	0.000360	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1604	8880	0.002300	0.015700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1604	6177	0.003479	0.021159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5833	5002	0.001070	0.010130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2036	9986	0.000250	0.000909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2036	4544	0.000370	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13602	5796	0.000300	0.001450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13602	5438	0.001419	0.007539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12631	2395	0.001200	0.012200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12631	3687	0.003970	0.029360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12631	9878	0.000920	0.011120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12631	10884	0.003870	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12631	1810	0.004320	0.031560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3905	1625	0.004070	0.039370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3905	1625	0.004150	0.038560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13349	7463	0.008690	0.053430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13349	3076	0.006800	0.036961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13349	3807	0.018050	0.095469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11116	5795	0.000450	0.002060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
696	10544	0.009500	0.037159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
696	7353	0.021060	0.088500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10840	8556	0.001570	0.023180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10840	957	0.000320	0.002820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10840	7223	0.001650	0.016050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	719	0.001070	0.007140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	719	0.000961	0.005550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	12577	0.000740	0.004610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	10321	0.000760	0.004510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	5966	0.001419	0.010930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7911	12478	0.003729	0.024599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3492	10272	0.002330	0.019920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3492	10272	0.002380	0.019490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3492	7021	0.002170	0.025300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3492	7021	0.002120	0.025790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3492	1625	0.004580	0.041380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5566	807	0.015550	0.089841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9198	5566	0.002740	0.016800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5566	6294	0.005831	0.032211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5566	6136	0.006669	0.031341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11468	7542	0.010810	0.053800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11468	1468	0.005581	0.024570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11468	1468	0.005690	0.024039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1352	10906	0.002081	0.012940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1352	7181	0.001599	0.009190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7640	8556	0.000830	0.007680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3189	11983	0.004979	0.024099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3189	11983	0.005081	0.023591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5568	2395	0.004120	0.039170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2395	7100	0.000860	0.007980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4779	2395	0.000870	0.009610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12143	2395	0.000950	0.010340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6105	2395	0.002110	0.019600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10544	7353	0.009630	0.052810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1529	5489	0.000180	0.001349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1529	9448	0.000961	0.006021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1529	9448	0.000979	0.005890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1617	4415	0.000461	0.002729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1397	12940	0.005039	0.019010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1397	6746	0.008120	0.028919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9646	10183	0.001060	0.010050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8556	9883	0.000740	0.008100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11983	9025	0.012961	0.036050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11983	9025	0.008440	0.037800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11983	7541	0.000591	0.004169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6294	8799	0.003091	0.012289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6682	6733	0.000969	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3450	3846	0.001610	0.012919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3450	3846	0.003219	0.017950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3450	5377	0.004331	0.025000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3450	5377	0.004409	0.024450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7118	8982	0.004250	0.020140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7118	10085	0.009531	0.060979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7118	2713	0.002409	0.013500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1512	12079	0.000600	0.006620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1512	4089	0.001730	0.017010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9362	1680	0.004289	0.018531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9362	10130	0.006919	0.039789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9362	10130	0.007591	0.035539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9362	10176	0.009610	0.052250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5409	2731	0.000581	0.004599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5409	2731	0.000570	0.004690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5409	2731	0.000870	0.003159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2383	7610	0.000180	0.001419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2383	9822	0.001950	0.018841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
108	12948	0.002930	0.012930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2171	4705	0.001969	0.010599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10207	1210	0.000039	0.000591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10207	608	0.003640	0.024310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10207	2134	0.001140	0.007211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
719	6224	0.001271	0.008659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
719	9844	0.001050	0.006680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5568	9773	0.000110	0.001220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5568	5263	0.001170	0.012400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5568	6105	0.001680	0.018910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1147	11466	0.001320	0.008281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1147	12350	0.004531	0.019240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1147	1756	0.007841	0.041909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2052	456	0.001130	0.012350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2052	456	0.001280	0.012100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2052	12743	0.001500	0.017920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6733	13134	0.001110	0.005281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6733	13134	0.001130	0.005169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8801	216	0.005630	0.032550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1682	216	0.005289	0.022539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
216	9105	0.007159	0.050860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
216	5435	0.009669	0.056490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
216	9031	0.009200	0.052169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	7440	0.001970	0.015940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	9878	0.003430	0.025730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	12143	0.001510	0.014850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	7407	0.000920	0.010420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6312	11782	0.000290	0.003360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2120	6582	0.001711	0.012550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2120	2140	0.005000	0.039620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1203	1673	0.001400	0.016870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1203	1673	0.000670	0.006780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1203	1673	0.000650	0.006920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8883	1203	0.001370	0.015240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5642	999	0.004240	0.023760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5642	8469	0.005591	0.031711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5642	3173	0.001380	0.006490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5642	3173	0.001070	0.005440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7440	6448	0.000030	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7440	6448	0.000030	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7440	7258	0.000440	0.003420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10906	3595	0.003841	0.017370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10886	2732	0.001771	0.013370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
711	3807	0.001390	0.007349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
711	8144	0.006250	0.034630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7463	6399	0.000550	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9648	5149	0.004890	0.043331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12877	4466	0.001450	0.013099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12877	1793	0.004039	0.028810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3191	7271	0.002219	0.009880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7745	4414	0.001919	0.015300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12824	1982	0.001890	0.013190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7592	2504	0.000110	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7592	3684	0.000110	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7592	4359	0.000211	0.001110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9986	11718	0.000469	0.001669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8626	1210	0.000060	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10450	10711	0.000510	0.005970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10450	10183	0.001190	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8489	10450	0.002190	0.019220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8622	3958	0.000510	0.004650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13135	10031	0.000550	0.006700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3595	1235	0.005099	0.027349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4705	4080	0.000599	0.003961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4705	4803	0.005461	0.032719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11989	4149	0.003490	0.022560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11989	2570	0.001320	0.008610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8484	6898	0.004500	0.018380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8484	1973	0.004289	0.019719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12118	4359	0.001409	0.008810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1673	9663	0.002120	0.018570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1673	11248	0.000490	0.005740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1673	1097	0.001840	0.021000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3846	6995	0.005930	0.037409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3173	6131	0.005140	0.024169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5573	4184	0.000410	0.004920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5198	4184	0.002960	0.026770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7193	807	0.007200	0.034060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5001	10150	0.000430	0.002760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5001	11776	0.001789	0.013469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7171	10856	0.001630	0.011091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7171	9287	0.000360	0.002651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13129	19	0.000130	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13129	427	0.000169	0.001659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6501	7404	0.001360	0.012831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6501	7404	0.001390	0.012560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6501	7695	0.001260	0.009521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6501	7695	0.001430	0.009331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5377	6501	0.001640	0.012961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5377	6501	0.001599	0.012000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10130	4257	0.001271	0.005240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4869	13271	0.002260	0.024650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3362	5285	0.000320	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3362	8663	0.000320	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4779	7223	0.000750	0.008170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12008	2907	0.000370	0.002700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2907	9908	0.000039	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3076	875	0.012781	0.057620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8565	1530	0.000360	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8880	1682	0.006771	0.039349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4493	11248	0.002920	0.028310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4493	2965	0.001340	0.012290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12008	8005	0.000110	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10620	4466	0.000300	0.003331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10620	5438	0.001289	0.015550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9908	8626	0.000110	0.001700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9908	7745	0.000430	0.002490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1612	6835	0.002651	0.016771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5103	1612	0.008200	0.025081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5021	10031	0.000370	0.002781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2029	7193	0.010719	0.054719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4446	7193	0.006469	0.040740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11083	13271	0.001010	0.012740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4466	8681	0.000091	0.050760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4466	5349	0.005880	0.039380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4466	5438	0.003591	0.022099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4466	11168	0.005550	0.032521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10044	456	0.001160	0.013470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10044	456	0.001130	0.012470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7382	257	0.001070	0.008710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7382	6519	0.000780	0.006090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3687	9883	0.000750	0.006040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7181	9822	0.002240	0.011091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5863	10150	0.001961	0.013969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1833	7541	0.001271	0.007610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9773	9878	0.003740	0.035810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9773	9878	0.003850	0.032840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9773	9878	0.003920	0.032160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9773	13271	0.003070	0.031310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11466	40	0.027000	0.131289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9264	8019	0.005539	0.019500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7404	340	0.003099	0.017849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7404	7695	0.002831	0.014099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5915	3230	0.000000	0.013680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6177	6835	0.010820	0.079719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1060	3958	0.001020	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1060	877	0.001830	0.018190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1060	570	0.000280	0.003460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5766	3684	0.001200	0.009820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3958	3761	0.000270	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3958	11270	0.000640	0.006790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3958	12155	0.000470	0.004420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
608	12940	0.004930	0.017599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
608	6004	0.002070	0.015300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10680	456	0.000940	0.009200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10680	456	0.000950	0.009010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1334	3983	0.001010	0.007190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5489	9729	0.000419	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8982	2713	0.002099	0.015599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9878	12824	0.001630	0.012830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9878	10884	0.004450	0.037880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9878	6829	0.000920	0.007030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
375	40	0.000091	0.000961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10886	375	0.003870	0.028599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
375	7714	0.009490	0.066250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
375	6555	0.004140	0.035331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
375	7714	0.009781	0.065581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1973	40	0.028180	0.116099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
40	3035	0.003240	0.019120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4332	9883	0.001350	0.016090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9025	8256	0.002940	0.018200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12985	8681	0.000711	0.006490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
650	12985	0.002651	0.013750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1793	8681	0.001050	0.008469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	6582	0.002229	0.016461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	6582	0.002281	0.016130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
882	6582	0.003341	0.012651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
882	6582	0.003271	0.012901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9491	12754	0.001010	0.012180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9491	10894	0.000900	0.009500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12754	6878	0.000980	0.012410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8018	2770	0.001219	0.009510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8018	6470	0.001789	0.013820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8018	6470	0.001750	0.014081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11140	4937	0.000091	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11140	4937	0.000091	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11140	12384	0.000229	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
999	7552	0.001250	0.005570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3076	7582	0.007570	0.040130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2418	257	0.001570	0.016040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2418	257	0.001540	0.016340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
257	2965	0.001690	0.023830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2465	257	0.000680	0.008900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2633	6746	0.010289	0.036651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2633	6746	0.005630	0.033950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4497	8327	0.003591	0.027630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4497	8327	0.003510	0.028159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8327	6995	0.001430	0.008380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11213	6294	0.012130	0.061560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9025	7552	0.004789	0.022849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
777	4876	0.000190	0.002110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
777	12577	0.000331	0.002349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
777	7360	0.000091	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9505	9663	0.000880	0.007760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6829	6900	0.000390	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9731	2959	0.002750	0.012680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9731	13295	0.002050	0.008740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9731	1756	0.000820	0.005190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3807	1157	0.005190	0.023550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4803	9858	0.016711	0.088740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10856	6460	0.005099	0.022659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10856	11738	0.001469	0.012130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10856	11738	0.001659	0.011890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1443	6555	0.000521	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1443	7353	0.006461	0.048349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12754	10711	0.002930	0.025700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12754	5903	0.001780	0.015700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8489	12754	0.001150	0.013320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12754	3132	0.000780	0.007520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
116	4323	0.000039	0.000370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11948	6470	0.001200	0.006729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
41	4865	0.000211	0.001659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9497	12225	0.001659	0.011919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9497	10032	0.002000	0.013300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6419	11469	0.001050	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4149	7790	0.001380	0.014979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8377	9986	0.000000	0.000300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4292	9986	0.000000	0.000300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4292	7854	0.001640	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5349	344	0.007099	0.040440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
340	1468	0.001810	0.009140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2105	10769	0.000270	0.002470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10769	7258	0.002660	0.032060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5778	1386	0.000591	0.005081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5778	6867	0.002229	0.016099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5915	7826	0.002050	0.025850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11470	5854	0.001010	0.009100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11470	5903	0.001000	0.008710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5457	11673	0.001120	0.008950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5457	11673	0.001099	0.008289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5457	4518	0.001289	0.009500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5457	4518	0.001260	0.009680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6322	7952	0.000650	0.007230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2770	6026	0.001781	0.012669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5833	1543	0.000860	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5833	1156	0.002480	0.024290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5833	6614	0.001510	0.016990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8585	5435	0.003159	0.015370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12079	4503	0.000750	0.006830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12079	4089	0.002230	0.025240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5854	5903	0.001910	0.020800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2418	5854	0.000740	0.007840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2418	5854	0.000730	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2015	5336	0.000789	0.004820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3007	2015	0.000789	0.004409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4080	4803	0.005461	0.031610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2340	7745	0.000060	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4575	9844	0.005930	0.040961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4575	7353	0.003771	0.030841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9446	401	0.000380	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
401	6004	0.001490	0.009380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
401	6004	0.001521	0.009180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2959	6898	0.004070	0.015469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7253	2015	0.000820	0.006219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3822	2808	0.001610	0.008880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3822	11776	0.001180	0.006461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10031	8972	0.000820	0.009091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6867	6588	0.018930	0.084800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6867	6588	0.013130	0.082409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6867	1591	0.000281	0.001490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7713	4503	0.000190	0.001990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4503	7713	0.000200	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
245	2537	0.003159	0.025331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11267	2038	0.004450	0.018860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8469	1235	0.004610	0.022050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5795	12082	0.000610	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5795	1358	0.000820	0.004620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3345	12820	0.000331	0.003271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3345	11738	0.000560	0.004081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9115	1370	0.001630	0.007521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9115	13134	0.001659	0.007360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2731	2140	0.007190	0.049211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10929	2808	0.000060	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1472	8779	0.002880	0.018000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1472	9612	0.002880	0.018200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1472	7714	0.001110	0.008531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1472	6271	0.003070	0.022289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4420	6614	0.000910	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5903	13478	0.000980	0.011800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5903	10894	0.000530	0.005910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5903	3132	0.000860	0.009910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10230	4865	0.005450	0.034099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2923	3589	0.000950	0.006091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5198	1156	0.003050	0.027200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	7198	0.000281	0.001841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1227	9448	0.004531	0.024510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6460	2140	0.006180	0.029610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11673	5041	0.000640	0.004461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1285	6206	0.001430	0.005130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1285	1756	0.005200	0.021841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
882	7198	0.001380	0.008669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9448	882	0.003140	0.013169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6206	3480	0.002479	0.013310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3275	3928	0.000070	0.001940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13552	6470	0.001159	0.009310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7854	9287	0.000620	0.003669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3615	7542	0.015969	0.056711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7542	5516	0.008500	0.037190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3983	1370	0.001531	0.007320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3983	1370	0.002050	0.010620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7258	7952	0.000910	0.010560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1156	12743	0.001670	0.020690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9198	6294	0.002719	0.016219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12143	6448	0.002000	0.023760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12143	6448	0.002260	0.023280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11168	650	0.004151	0.021190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13295	12350	0.001841	0.010909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6294	6136	0.000669	0.003990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
957	11657	0.000080	0.000980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4876	7360	0.000200	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7996	7714	0.006219	0.031599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7996	2034	0.004380	0.023169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8986	6271	0.005810	0.030880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8986	6271	0.006500	0.026370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6829	877	0.001980	0.022080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4497	1235	0.000930	0.006659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4497	1235	0.000909	0.006789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5915	1543	0.002440	0.019190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3372	12668	0.001940	0.015490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2381	5966	0.000200	0.001479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6588	11673	0.001091	0.009461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11673	9660	0.003081	0.008990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9660	2062	0.003570	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3589	11166	0.001229	0.009860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2829	13462	0.001211	0.009130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7258	11782	0.001160	0.010530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6828	8268	0.001700	0.009781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6828	8268	0.001521	0.011091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
286	656	0.004300	0.023300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3862	6524	0.000190	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6993	12225	0.008380	0.072479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6993	1399	0.007870	0.049211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
650	344	0.005570	0.033760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6224	10146	0.012130	0.065640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10800	4518	0.003531	0.010860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10800	10878	0.015800	0.057031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1097	2965	0.002890	0.024400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2279	6027	0.000521	0.004130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3379	6027	0.000531	0.004039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
344	2570	0.004310	0.022260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4359	6004	0.001630	0.008990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6829	1810	0.002740	0.024280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9226	8779	0.009300	0.056979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9226	12923	0.011281	0.080039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9226	8204	0.004490	0.023760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3761	12155	0.000140	0.001480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5536	12225	0.005500	0.033659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6555	7954	0.002490	0.020820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2465	2965	0.001640	0.022520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8419	3039	0.000961	0.004700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8419	3039	0.000979	0.004599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11270	570	0.000570	0.005150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12225	10032	0.001430	0.011651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2134	6004	0.001260	0.009211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8779	1012	0.000091	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9612	1012	0.000211	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9612	8204	0.010950	0.070620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3035	8204	0.001250	0.007281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3035	8204	0.001000	0.004500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7954	7353	0.002820	0.026419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13224	9686	0.003479	0.014560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7714	6271	0.005521	0.034180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7714	6271	0.005630	0.033461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7353	6962	0.000950	0.007200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7353	10146	0.000930	0.007159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2034	6271	0.009880	0.058651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9729	12384	0.000039	0.000440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9729	12384	0.000039	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8226	7917	0.000180	0.000781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6321	11066	0.002961	0.016690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8434	5760	0.000560	0.004320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9867	12476	0.000200	0.002460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9867	6599	0.000300	0.003770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5046	13471	0.000140	0.000570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4215	13471	0.000130	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2033	13471	0.000120	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2634	13471	0.000110	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5721	13471	0.000190	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9083	13001	0.000620	0.004909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13300	11517	0.000070	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13300	13605	0.000660	0.006220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13300	3010	0.000540	0.007520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13300	36	0.001050	0.008770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
924	13177	0.000080	0.000910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
924	6741	0.000560	0.007190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	8047	0.000531	0.002039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	1798	0.008659	0.037690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	13250	0.003849	0.021099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	12568	0.006880	0.035969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	10058	0.006729	0.037130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	4969	0.001110	0.006651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	936	0.002300	0.008909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	3737	0.000841	0.003130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3475	7793	0.003521	0.017479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4397	1039	0.000039	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4369	3319	0.000159	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12797	10943	0.005281	0.032099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12797	10943	0.005651	0.029419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1266	5393	0.000271	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12926	10303	0.000440	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12926	5753	0.000159	0.000740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3246	2813	0.000190	0.000591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7493	4212	0.000190	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9692	7207	0.002591	0.013659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9692	10710	0.003050	0.011680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
606	4776	0.000159	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
606	4776	0.000159	0.000620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4732	7207	0.001010	0.004229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4732	6274	0.003190	0.018651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4732	10710	0.000729	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1647	1694	0.002961	0.012831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1647	11678	0.000591	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13172	3466	0.000240	0.001219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12795	4279	0.006219	0.036341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12795	8788	0.001841	0.011930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4805	10642	0.001409	0.011130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4805	426	0.001510	0.007680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4805	4435	0.005990	0.033130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4805	4953	0.001771	0.010151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
543	1154	0.000740	0.003110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
543	1154	0.000729	0.003159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4667	11443	0.005271	0.019060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4667	7938	0.009060	0.053151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4667	2641	0.004050	0.015300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	7878	0.000550	0.003961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	7878	0.000550	0.003729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	2296	0.001070	0.007789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	2296	0.001120	0.007750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	2296	0.001031	0.007750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	3493	0.000620	0.003219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9942	1346	0.000680	0.002659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13517	738	0.001930	0.012479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13517	4340	0.001159	0.007229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13517	4246	0.001370	0.008729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13517	4246	0.001401	0.008550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13517	4246	0.001331	0.008521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10331	3147	0.000310	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10331	11861	0.000341	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10331	6577	0.000310	0.001281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10331	6228	0.000940	0.003500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12595	7709	0.000070	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7969	5396	0.000190	0.001240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7969	4212	0.000331	0.002539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4543	5236	0.001600	0.021130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11390	12662	0.000909	0.004711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11390	12662	0.000880	0.004969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5	12839	0.001841	0.008800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5	11276	0.010130	0.042380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	4225	0.000590	0.008020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	4225	0.000540	0.007900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	5763	0.001710	0.021280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	5763	0.001740	0.020840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	9633	0.000860	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	9633	0.000870	0.014040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	5623	0.001260	0.014470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	8232	0.001220	0.015090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9749	8232	0.001540	0.019000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7207	7194	0.004740	0.035640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7207	8676	0.006000	0.047849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7207	7631	0.008039	0.033750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10011	10710	0.000021	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12238	5367	0.000450	0.002341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3966	13022	0.000669	0.004281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13659	13022	0.000680	0.004190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4462	5428	0.000729	0.004310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4462	5428	0.000591	0.004651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4462	13138	0.000990	0.005081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2234	13237	0.002120	0.013031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2234	5194	0.002159	0.012750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	5446	0.000250	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	5446	0.000271	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	4005	0.001961	0.012409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	12264	0.000440	0.002070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	12552	0.000469	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	9611	0.001271	0.014060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	9611	0.001240	0.013021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	7971	0.000409	0.002390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	319	0.000940	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	4469	0.000219	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	9893	0.000060	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12849	7698	0.000050	0.000229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5537	3942	0.000190	0.000909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3251	8065	0.001711	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3251	9955	0.002651	0.011760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11386	655	0.001409	0.010599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11386	7779	0.001419	0.010219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1190	5763	0.000130	0.002120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1190	1158	0.000260	0.003130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6613	3262	0.004700	0.031800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6613	9938	0.001360	0.007680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6613	8426	0.005669	0.027789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9794	9150	0.004409	0.033091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9794	2032	0.010560	0.044469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9794	10468	0.019630	0.077360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9794	10895	0.011570	0.046940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8915	1228	0.000479	0.002550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11078	1228	0.000469	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1695	2203	0.012370	0.067039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1695	12559	0.013200	0.056229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5839	6011	0.000260	0.001711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5839	6011	0.000271	0.001669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9998	6400	0.000211	0.000401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3099	8460	0.001050	0.005159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8287	4479	0.002120	0.009310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
902	9920	0.000151	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7886	7195	0.000190	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5786	9955	0.003219	0.014050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9788	13544	0.007271	0.033159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9788	11829	0.006659	0.031320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5026	4088	0.000570	0.006680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5026	10309	0.000570	0.007580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5026	10309	0.000390	0.006070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5026	2348	0.001550	0.017900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5026	6736	0.000360	0.004850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	2413	0.000581	0.004229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	12054	0.000560	0.004310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	8496	0.003099	0.020531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	4621	0.001180	0.016919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	7730	0.001880	0.014070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8307	2392	0.005450	0.040820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10642	655	0.002140	0.016390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10642	6955	0.002479	0.015490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2621	11642	0.000159	0.001229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2621	3790	0.000260	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2621	10090	0.000159	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2621	13078	0.000461	0.003219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2621	6144	0.000159	0.001229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2291	738	0.000229	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4078	738	0.000200	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1919	6911	0.001450	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1919	738	0.000690	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1251	5445	0.000360	0.004550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1251	5445	0.000360	0.004530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12241	11033	0.000660	0.009970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12241	11033	0.000640	0.010160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9209	1753	0.000099	0.000440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1753	6486	0.000060	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1753	835	0.000039	0.000341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1753	1829	0.002531	0.019430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1753	5428	0.009450	0.064180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13498	320	0.000591	0.002831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10251	320	0.000870	0.003870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1041	6488	0.001500	0.017850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1041	6488	0.001470	0.018200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1777	934	0.001510	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1777	934	0.001479	0.011521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1777	12691	0.001740	0.010341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1777	12691	0.001659	0.012060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12078	2847	0.000690	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12078	11726	0.000440	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	13380	0.002039	0.016010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	10933	0.013490	0.056620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	457	0.000820	0.004380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	457	0.000800	0.004461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	7458	0.001091	0.008880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1489	7458	0.001110	0.007039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3628	12484	0.000849	0.005370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9062	13162	0.000610	0.002750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9068	11274	0.001410	0.018800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9068	9685	0.001210	0.014270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	12003	0.001711	0.007159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	13011	0.005450	0.023810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	6083	0.000771	0.004331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	3998	0.004140	0.032820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	9262	0.002640	0.011521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	9334	0.002610	0.011000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	12412	0.002390	0.009190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	4134	0.000539	0.002260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3391	10056	0.003250	0.017979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1766	6661	0.000760	0.007100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1168	12412	0.000651	0.003430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3286	6389	0.001219	0.008120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3286	1162	0.002430	0.014390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13566	9117	0.000600	0.008390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13566	9117	0.000590	0.008560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13566	8243	0.000870	0.013280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13566	8243	0.000730	0.015950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4205	5378	0.001630	0.002039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4205	5378	0.001659	0.002000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
83	8374	0.003390	0.019669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
83	3377	0.002390	0.017281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9532	11801	0.000320	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9532	8620	0.001800	0.014010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9532	8620	0.002120	0.012469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11601	4090	0.000630	0.004110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9407	6043	0.009729	0.035050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9407	5222	0.010070	0.030560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	4031	0.000420	0.006230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	523	0.000360	0.007220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	9633	0.000530	0.007800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	2746	0.001090	0.017300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	8497	0.000710	0.011440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	5623	0.001570	0.018840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7189	5249	0.000320	0.003840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	2558	0.000410	0.006490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	11442	0.000400	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	9633	0.000540	0.007630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	2746	0.001070	0.016020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	8497	0.000700	0.011650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	8232	0.001600	0.018440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11334	5249	0.000320	0.003760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6766	244	0.002120	0.012070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4533	3350	0.000050	0.000370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9150	12997	0.003550	0.024651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9124	12744	0.006750	0.041450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8047	10444	0.001950	0.014341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12320	6392	0.000180	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12320	4212	0.000370	0.000969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
890	1902	0.002570	0.017169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
890	7887	0.000760	0.003990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
890	7887	0.000750	0.004060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
890	4974	0.003901	0.023961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
890	1116	0.002490	0.019211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5393	4212	0.000250	0.001159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	13477	0.001950	0.029240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	5981	0.001520	0.015270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	11182	0.001490	0.015580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	1554	0.002530	0.027600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	1554	0.002630	0.026480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	3376	0.000770	0.009200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1920	6157	0.001120	0.017050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	12611	0.002260	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	8718	0.004531	0.029039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	11774	0.002081	0.030409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	5779	0.005300	0.032570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	4848	0.005130	0.041901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8521	6956	0.001461	0.010560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5497	1162	0.000500	0.002591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8992	1294	0.000550	0.003300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5888	9561	0.002289	0.017630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5888	3083	0.007500	0.043531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8322	4974	0.001380	0.019961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8322	1139	0.001260	0.018729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3319	13581	0.000380	0.001331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3319	4966	0.000190	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
300	6955	0.002151	0.013401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
300	11424	0.000789	0.005669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	9840	0.000030	0.000420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	970	0.000790	0.008990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	970	0.000800	0.008790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	6512	0.003340	0.033930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	2350	0.000630	0.007890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4638	3448	0.000600	0.008420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	11746	0.000110	0.001250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	9538	0.000120	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	11283	0.000099	0.001250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	609	0.002940	0.024430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	4086	0.001440	0.011151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	3502	0.001831	0.010849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	3502	0.001599	0.010550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12483	4315	0.001440	0.019591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8282	1420	0.013300	0.095510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8282	6497	0.009591	0.073961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6488	3891	0.000700	0.006710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6488	3891	0.000720	0.006580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3378	1154	0.001901	0.009640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3378	5010	0.001711	0.011890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4637	6956	0.000250	0.001870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6158	8034	0.000430	0.002211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8292	12299	0.000401	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11443	7462	0.003360	0.017000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10579	1162	0.005521	0.031031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6466	3056	0.000099	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9009	3917	0.000450	0.007180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9009	6675	0.000440	0.006650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9009	11015	0.001030	0.015160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9009	10996	0.001010	0.015460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7339	32	0.000450	0.006080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7339	13621	0.000400	0.005010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8926	13308	0.001729	0.013370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8926	9096	0.002640	0.014890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8926	1242	0.002341	0.018961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8926	8338	0.001841	0.013630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2058	11287	0.001219	0.009490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2058	13308	0.002271	0.011510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2058	8721	0.010781	0.057750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2058	10761	0.002510	0.013919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2058	203	0.001010	0.007331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3572	6043	0.000610	0.003909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5857	9324	0.004289	0.019331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5857	6043	0.000800	0.004401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5857	7077	0.008099	0.035190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5857	11544	0.000630	0.004591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4012	11544	0.000651	0.004560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3572	8614	0.001140	0.005810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3572	3182	0.001211	0.005380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
961	6290	0.004180	0.030159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
961	12535	0.003240	0.024130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
961	12535	0.003169	0.024591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6530	13308	0.000219	0.000880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6530	13308	0.000289	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1294	55	0.003500	0.022211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1294	13237	0.003130	0.022560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8660	13031	0.000831	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4605	12559	0.002099	0.010680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1426	12559	0.002240	0.009760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12997	2050	0.001690	0.012310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9707	13372	0.000110	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13465	13372	0.000110	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10170	9324	0.005479	0.021909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10170	13045	0.003331	0.017039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7974	6389	0.000479	0.001271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10941	4266	0.001090	0.016290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10941	4439	0.000040	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
806	9181	0.005300	0.024531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
806	3268	0.004659	0.021919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
806	5395	0.001659	0.010430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7319	6084	0.006961	0.053539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2696	7917	0.000360	0.002880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2696	7917	0.000380	0.003000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	7274	0.000480	0.006430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	7274	0.000510	0.006600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	7274	0.000460	0.007290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	7948	0.000600	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	11402	0.000680	0.010760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7987	10071	0.000660	0.010960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4445	6692	0.001010	0.005099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
823	12495	0.003901	0.024370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
823	3211	0.002760	0.016461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
823	11608	0.005880	0.047081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6350	2641	0.000039	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4119	12862	0.001310	0.005380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4094	1554	0.006790	0.046790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4094	13408	0.001380	0.014660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	13568	0.003531	0.017240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	2016	0.013240	0.069360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	12559	0.003630	0.017430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	12559	0.002570	0.016620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	7396	0.013990	0.056289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	1507	0.003430	0.017510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	1980	0.003010	0.015409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13471	2259	0.008570	0.033091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9018	10058	0.003341	0.016890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11206	4350	0.000039	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10767	8175	0.000870	0.007140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6895	13408	0.000110	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2390	7811	0.000219	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5696	7811	0.000219	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12456	7811	0.000271	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5300	7811	0.000271	0.000979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3980	7811	0.000289	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7314	7811	0.000289	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6389	8821	0.001591	0.012289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3067	7638	0.000271	0.001901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3067	9916	0.001860	0.010711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1499	5150	0.000010	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5948	1242	0.000169	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6635	1242	0.000169	0.000310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2425	8460	0.005260	0.037870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11923	2115	0.000229	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8249	8034	0.000890	0.004091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6575	12299	0.000930	0.004000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13011	12412	0.002890	0.013099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3341	9412	0.002599	0.016479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
668	603	0.003690	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
668	5664	0.006200	0.048640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
668	495	0.008021	0.059031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
668	10138	0.004979	0.029500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12101	5395	0.001159	0.005281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6970	11371	0.003610	0.018240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6970	2768	0.001521	0.010750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6970	6217	0.008680	0.041711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	7804	0.011180	0.059860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	11066	0.003229	0.025430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	11066	0.002180	0.018690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	11066	0.001901	0.021909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	11753	0.009740	0.043969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	10585	0.003461	0.018140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3725	2220	0.004870	0.027669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11642	1657	0.000651	0.003961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12857	8007	0.001690	0.008870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4464	13138	0.001711	0.013360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2238	1385	0.000310	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2904	2041	0.002700	0.011570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5220	934	0.000909	0.006901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5220	1154	0.001729	0.012140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
609	5112	0.006140	0.031060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
609	11662	0.004180	0.023880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4741	1783	0.002380	0.017771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4741	2574	0.000081	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10813	544	0.001599	0.016180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6240	3018	0.005320	0.026961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6240	3018	0.003610	0.028140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6240	8095	0.002469	0.010250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9324	2581	0.005229	0.026750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9324	2581	0.005120	0.027260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9324	11544	0.003550	0.016940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6927	10683	0.001390	0.007659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6927	5877	0.000169	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12800	3285	0.001110	0.007120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1275	7576	0.000310	0.001901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7509	7576	0.000281	0.002091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6178	9593	0.000281	0.001651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10735	9593	0.000271	0.001690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8522	2863	0.001521	0.008430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8522	894	0.000841	0.006200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5598	3560	0.000190	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1261	9677	0.000219	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5236	11927	0.001210	0.017960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5236	11927	0.001400	0.015120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9561	3083	0.008409	0.063651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9561	12662	0.009180	0.073440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9561	889	0.004219	0.034500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9561	889	0.004200	0.031651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6589	11823	0.001210	0.013810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6589	10309	0.001070	0.013260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7804	8460	0.003401	0.026070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5415	26	0.000289	0.001380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7503	955	0.001031	0.006039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1893	955	0.001050	0.005909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	11161	0.001091	0.007901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	1621	0.003320	0.024021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	4436	0.003440	0.021419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	459	0.000950	0.010419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	459	0.000930	0.010620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12449	10966	0.004740	0.025409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
617	2957	0.000271	0.000841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10959	9125	0.000271	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10959	2230	0.000289	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11400	2350	0.000310	0.004540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11888	3448	0.000320	0.004400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13198	2350	0.000280	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1373	3448	0.000280	0.005080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13181	2366	0.000531	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13181	7203	0.000300	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3805	13455	0.001390	0.021630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3805	13130	0.001640	0.023210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5160	13455	0.001360	0.022050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5160	13130	0.001600	0.023670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2538	12744	0.002091	0.011740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2538	12744	0.001719	0.009610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8217	1464	0.012341	0.076781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8217	12744	0.001760	0.009419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1578	4134	0.000310	0.001820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10821	3917	0.003860	0.023480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10821	7013	0.000170	0.001040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5197	1229	0.000610	0.008080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5197	5623	0.000590	0.006700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3395	1465	0.000590	0.007480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3395	8232	0.000610	0.006300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
544	1679	0.001031	0.008789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
544	5121	0.000510	0.006169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
544	12913	0.000500	0.006190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2615	11522	0.000490	0.003760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2615	11522	0.000539	0.003229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2615	5824	0.001031	0.008820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2615	13324	0.000711	0.004630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2615	3181	0.000711	0.004539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5845	3540	0.002060	0.015341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5845	3540	0.002021	0.015640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8924	13110	0.000940	0.005781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8924	1420	0.002219	0.016969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11081	2581	0.002380	0.011870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11081	4134	0.007070	0.030950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	9685	0.002560	0.034010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	3556	0.002030	0.024160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	6741	0.001000	0.014590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	6212	0.001030	0.009870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	7515	0.000380	0.004830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
32	7515	0.000410	0.003980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	3556	0.001670	0.017210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	3010	0.000980	0.014870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	13621	0.000420	0.003420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	13621	0.000190	0.002480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	6212	0.001050	0.009660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	5150	0.000430	0.004730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11274	5150	0.000410	0.003970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2677	7219	0.000510	0.005140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
167	7219	0.000530	0.005030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11371	5520	0.004550	0.022771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11371	5520	0.005570	0.020550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11371	5520	0.003390	0.020260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7251	13274	0.002370	0.010680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7251	11276	0.003700	0.019479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8935	11583	0.014070	0.056849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8935	6666	0.001669	0.015409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8935	6666	0.001711	0.015091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	5445	0.001720	0.016190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	11033	0.000290	0.004470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	11033	0.000330	0.003870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	6081	0.000790	0.011540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	6081	0.000770	0.011770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12716	6187	0.001270	0.014980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2529	235	0.002140	0.012599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6234	3473	0.000159	0.001250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5446	7726	0.000211	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1087	12264	0.000341	0.001169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1087	13332	0.000240	0.001469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1087	4469	0.000180	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	2580	0.000330	0.006830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	5981	0.001210	0.012110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	11182	0.001230	0.011850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	6212	0.000580	0.009700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	7515	0.001030	0.012920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3609	5150	0.001160	0.012660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10683	5877	0.001300	0.006841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4349	1507	0.000060	0.000349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3865	7567	0.000169	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12696	2876	0.000169	0.000719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1265	11146	0.000271	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1798	5367	0.008271	0.036841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7878	3942	0.002969	0.022990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	6777	0.001240	0.012730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	11015	0.001060	0.009890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	7711	0.000070	0.000290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	7889	0.000090	0.000790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	2936	0.001960	0.020490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9	6905	0.001580	0.015190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9087	3917	0.001720	0.018110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9087	10996	0.000960	0.011210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9087	2936	0.001470	0.017070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11842	6777	0.001290	0.012900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11842	6675	0.001790	0.017370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11842	2936	0.001310	0.019350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	1217	0.003901	0.016140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	1217	0.002591	0.014771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	1217	0.002240	0.017300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	11912	0.000120	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	5097	0.003940	0.030390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	5293	0.001890	0.010000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	3994	0.000320	0.002570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	3994	0.000380	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	12485	0.007510	0.039550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	1632	0.000860	0.006531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2951	27	0.000870	0.006591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	1420	0.003031	0.022760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	2958	0.006331	0.039110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	6475	0.006050	0.029860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	9795	0.003919	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	7048	0.002039	0.010800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13110	10497	0.006289	0.026271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	4088	0.000420	0.005470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	4088	0.000430	0.005360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	227	0.001470	0.013730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	227	0.001310	0.015550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	2348	0.002210	0.022170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4225	1158	0.002240	0.021700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	9920	0.000950	0.003289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	4966	0.000229	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	2587	0.000680	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	5472	0.000490	0.002560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	5449	0.000531	0.002200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	10989	0.001360	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	10989	0.001200	0.010729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	10989	0.001050	0.008610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13581	3444	0.000591	0.006969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4005	12552	0.000250	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4005	319	0.001130	0.006320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
665	3010	0.000300	0.002750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7464	1829	0.008360	0.051659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7464	1829	0.013380	0.073469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7464	2508	0.002700	0.020890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7464	6475	0.003419	0.026360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7464	9358	0.009531	0.033711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3506	11823	0.000400	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3768	11823	0.000350	0.007010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11925	9913	0.001940	0.017510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11925	9913	0.001560	0.019360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6777	1361	0.000780	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6777	1361	0.000740	0.009690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6777	5846	0.000420	0.005320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6777	5846	0.000400	0.004730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6777	5846	0.000600	0.004990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2296	3455	0.000860	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2296	3455	0.000969	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2296	13302	0.002781	0.017250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5589	1162	0.005031	0.028081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7975	1356	0.000010	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1892	1356	0.000010	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
742	1356	0.000020	0.000310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4294	1356	0.000030	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6679	9331	0.000841	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6679	9331	0.000820	0.004870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9996	2274	0.001860	0.011979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12212	7779	0.000560	0.003021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9082	7779	0.000550	0.003081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13605	13583	0.001140	0.010630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3831	8642	0.003719	0.022950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3831	10399	0.006669	0.042880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4216	8428	0.002430	0.019800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4216	5428	0.008450	0.043390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3735	12862	0.002190	0.015169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3735	3018	0.003570	0.030200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7343	11066	0.005849	0.032419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13077	1621	0.004060	0.016880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10818	4848	0.001130	0.006500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1786	6497	0.006800	0.046130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1786	2804	0.003370	0.020110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11861	10494	0.000110	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10112	7192	0.003711	0.018521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10112	1835	0.000271	0.001450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12331	6906	0.003260	0.018240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13250	10444	0.001180	0.007120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13250	10058	0.004820	0.022320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10782	10258	0.000130	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10782	9125	0.000229	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11595	2863	0.004591	0.035021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11595	2050	0.005469	0.039240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11595	2050	0.005360	0.040300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11595	169	0.004240	0.033031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	6311	0.000020	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	2523	0.000010	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	5445	0.002860	0.036530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	6297	0.001170	0.011830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	5315	0.001030	0.013360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	13480	0.001560	0.019690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	9592	0.004490	0.057720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8137	5299	0.002590	0.034690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	6073	0.000219	0.001180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	2820	0.000060	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	4636	0.000060	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	5253	0.000081	0.000841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	6416	0.002740	0.020831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	8183	0.004781	0.027729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	8183	0.002849	0.020930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	9795	0.005130	0.030140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	10497	0.001130	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1420	7861	0.001250	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10896	7779	0.003349	0.014630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10896	2184	0.002450	0.012200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1844	1829	0.005870	0.036521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1844	1829	0.005690	0.037740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1844	1829	0.006031	0.035450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1844	11576	0.000531	0.003010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1844	9412	0.000760	0.006099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1126	10564	0.008841	0.028919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1126	5757	0.001690	0.007091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1126	5709	0.001031	0.003610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1126	4437	0.008130	0.030961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7726	9143	0.000130	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	5662	0.000211	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	5662	0.000169	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	4212	0.000669	0.002510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	4212	0.000711	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	1679	0.000229	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	5121	0.000700	0.006500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5396	12913	0.000610	0.006031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9470	7807	0.000281	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9470	5824	0.000211	0.002409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1707	1905	0.000560	0.007730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1707	36	0.002300	0.015810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10943	5367	0.005039	0.032151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10943	140	0.003640	0.017130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10943	2663	0.002169	0.012409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
518	4608	0.001130	0.004719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
518	9611	0.001130	0.004979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4608	6928	0.002640	0.011740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3803	11583	0.004940	0.031810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3803	3018	0.003711	0.023961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6084	13033	0.001409	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6084	2316	0.001169	0.005930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6084	2316	0.001180	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6084	5559	0.002640	0.012469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6084	5559	0.002349	0.014140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5375	6031	0.000140	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	7792	0.000030	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	10491	0.000030	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	5404	0.000040	0.000580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	7983	0.000040	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	6212	0.001710	0.021970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	6212	0.001640	0.020640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	6599	0.001360	0.017560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	634	0.000970	0.009420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	634	0.000860	0.011090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9685	634	0.000850	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2212	10056	0.000979	0.005800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3556	4999	0.000520	0.005930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3556	4999	0.000460	0.006720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	4790	0.001151	0.006360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	4790	0.001031	0.007211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	6906	0.002341	0.022860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	1835	0.002281	0.025180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	5757	0.005479	0.021140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	4299	0.011159	0.088560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	8517	0.000669	0.002490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	11609	0.001930	0.016430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7192	4437	0.000240	0.001700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3788	281	0.010159	0.065849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
710	10802	0.002940	0.021310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
710	12871	0.018841	0.074690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
710	9296	0.015599	0.052169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11583	4519	0.005831	0.039690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11583	3527	0.000870	0.006610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11583	8095	0.006370	0.024659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9391	4435	0.002700	0.020419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9391	5691	0.000409	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9391	13022	0.001669	0.013010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9391	13022	0.001640	0.013250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1185	6675	0.000890	0.005560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1185	6061	0.001860	0.018090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1185	4880	0.003810	0.028530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8038	3401	0.012419	0.072151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8038	1984	0.004200	0.025560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8038	4090	0.010771	0.049300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8038	2729	0.010159	0.049950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8038	12978	0.013169	0.051130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12552	10790	0.000469	0.001159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12552	9030	0.000229	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4966	1385	0.000271	0.001271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2975	6741	0.000990	0.011940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2975	6661	0.000770	0.011840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2975	7515	0.000340	0.004260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7389	3010	0.001010	0.011680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7389	6661	0.000860	0.010460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7389	5150	0.000350	0.004170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3790	2115	0.000159	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	8496	0.000781	0.004880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	6101	0.000781	0.005110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	4521	0.000640	0.003539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	4521	0.000570	0.003781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	4352	0.000531	0.001110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	10961	0.000521	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	8724	0.001760	0.008430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11917	13022	0.002461	0.019750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2441	9437	0.000591	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2903	2016	0.000120	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3086	2581	0.000581	0.004419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9315	2581	0.000651	0.004331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6911	4108	0.001289	0.008289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	13490	0.002330	0.035020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	13490	0.002380	0.037810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	2937	0.000520	0.006050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	7948	0.000230	0.002750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	11927	0.001340	0.013430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7274	11927	0.001160	0.015520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11696	1027	0.004169	0.027919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11696	1162	0.000630	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11696	2660	0.004841	0.028581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11696	7985	0.007419	0.057870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6265	3540	0.002719	0.020331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3320	9003	0.000789	0.005000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13572	281	0.002380	0.013219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13572	4528	0.003771	0.027010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6860	6666	0.001271	0.009390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13308	9842	0.000841	0.001310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12435	5520	0.005711	0.043039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12435	5520	0.005620	0.041901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12561	4228	0.003560	0.019781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12561	235	0.004841	0.031490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1082	12547	0.000570	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10090	7203	0.000539	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
655	6955	0.000700	0.004250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2065	8040	0.001200	0.009531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2065	3942	0.002060	0.015901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5291	6928	0.000630	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1768	2936	0.000030	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1574	2936	0.000020	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12142	2936	0.000030	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12250	2936	0.000030	0.000380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2008	5132	0.000800	0.004151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6674	5132	0.000901	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4438	934	0.000591	0.004341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4438	934	0.000591	0.004050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7324	6661	0.002180	0.027500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7324	4416	0.001840	0.016770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	1361	0.000580	0.008070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	1361	0.000560	0.008230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	7219	0.001230	0.011460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	7219	0.001100	0.012980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	5846	0.001560	0.015850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1100	4194	0.002260	0.027810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5520	267	0.006140	0.028310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5520	3199	0.005130	0.034010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9969	6047	0.013219	0.059700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8345	10214	0.012969	0.060870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12745	10970	0.004370	0.032831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12745	3540	0.005651	0.033229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5600	7985	0.008969	0.036250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5600	11395	0.012409	0.056450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7320	9331	0.000380	0.002271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7576	6011	0.001380	0.010890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7576	6011	0.001539	0.012521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7576	11295	0.002050	0.014229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7576	10636	0.000260	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7576	3550	0.000289	0.001690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7779	11074	0.003349	0.051211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8208	6738	0.000380	0.001479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2271	8175	0.000820	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4610	4974	0.002750	0.015581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8802	8629	0.000909	0.007390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5445	12511	0.000820	0.010380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5445	11017	0.000930	0.010170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5445	13480	0.001370	0.014310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5445	2218	0.002150	0.020210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1829	6290	0.011890	0.058841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	3627	0.001040	0.012410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	3627	0.000920	0.014000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	3383	0.000550	0.008450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	3383	0.000540	0.008610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	6297	0.001050	0.010570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	5315	0.000890	0.011220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9843	10081	0.002230	0.025840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13380	7458	0.001010	0.007841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13380	7458	0.001081	0.008099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
705	10497	0.011081	0.068479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13490	2424	0.000020	0.000330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13490	13136	0.000010	0.000290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13490	12835	0.000710	0.008920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13490	13130	0.001360	0.015260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8642	11395	0.005401	0.036021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4529	2946	0.004370	0.033719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4529	1507	0.005151	0.034919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
426	7134	0.000380	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
426	1548	0.000370	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
426	6955	0.000690	0.004461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2863	7605	0.006880	0.040591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2863	169	0.001341	0.008349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2863	169	0.001229	0.009669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3194	8360	0.001370	0.006039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11029	9593	0.001919	0.012610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11029	1228	0.001630	0.009500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	13033	0.004880	0.049700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	6605	0.001289	0.008700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	5011	0.002110	0.015240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	5011	0.002060	0.015539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	5011	0.002760	0.016310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	9593	0.003050	0.019521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	3560	0.000409	0.002300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13162	9677	0.000360	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8182	9274	0.000320	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1549	9274	0.000130	0.000349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2580	6212	0.000200	0.003270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1153	3034	0.000919	0.005610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1153	3034	0.000940	0.005490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1153	11003	0.001750	0.019760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1153	9849	0.001729	0.019331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3262	9938	0.004060	0.025810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3262	1113	0.005260	0.025961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	1554	0.001790	0.020980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	8710	0.001620	0.021480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	13408	0.004920	0.049910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	1356	0.001090	0.013610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	1356	0.000970	0.015300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4714	7219	0.003220	0.030220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	10795	0.032831	0.074151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	10008	0.014110	0.058711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	12559	0.027250	0.102979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	4581	0.012229	0.040490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	3832	0.019940	0.066719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	6290	0.018591	0.074620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	6646	0.008979	0.032510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2203	6217	0.016531	0.086031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12750	55	0.003591	0.021370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12750	4110	0.001240	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12750	4110	0.001271	0.007831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12750	301	0.000469	0.002940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12750	6189	0.000841	0.003289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3406	2740	0.002190	0.016539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3406	8030	0.002901	0.020901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11190	333	0.000200	0.001211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2111	1980	0.000091	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10260	10411	0.005461	0.029469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10260	4848	0.001979	0.011289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1765	235	0.002300	0.012890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8957	3522	0.000159	0.000370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13033	5559	0.002789	0.015620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8586	8106	0.002531	0.012331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8586	11222	0.003570	0.023289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8586	2392	0.000760	0.006039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5875	2184	0.000469	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
262	2184	0.000440	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4279	5028	0.005610	0.035521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12839	1314	0.004539	0.034680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12839	1314	0.001750	0.006700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12839	4994	0.007461	0.031419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4790	4916	0.002240	0.012909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	26	0.000300	0.000961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	26	0.000320	0.001409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	2217	0.002031	0.015700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	9004	0.000380	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	7132	0.001180	0.008300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7709	7942	0.001229	0.007870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8106	8251	0.003010	0.015380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5032	7942	0.000630	0.001140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5817	7132	0.000640	0.001110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
603	5664	0.004919	0.038370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9181	5011	0.001831	0.008349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2946	592	0.005360	0.031880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4273	13274	0.000380	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4273	13274	0.000289	0.001521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13274	3559	0.003050	0.016841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13274	11931	0.001781	0.012729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2919	11004	0.000410	0.004610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2919	11004	0.000400	0.004700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6011	6400	0.002130	0.014010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6011	3310	0.001271	0.008870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6011	4121	0.004620	0.027430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3734	10877	0.001539	0.007760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10526	13215	0.000250	0.004780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7834	13215	0.000250	0.004870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11955	13215	0.000250	0.004350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9269	13215	0.000260	0.004260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1748	13215	0.000250	0.004790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6063	13565	0.000169	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6063	11726	0.000390	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	1162	0.011229	0.074659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	2660	0.014521	0.058081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	13034	0.000640	0.003919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	7517	0.014789	0.077680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	10138	0.009380	0.053550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3484	2483	0.001240	0.004289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7605	12749	0.009680	0.043880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7605	247	0.008531	0.067151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7605	10895	0.007310	0.041060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10768	8652	0.004349	0.025550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10768	13214	0.005990	0.034620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13031	1162	0.002961	0.021591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13031	1162	0.002901	0.022060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13031	8821	0.002979	0.016969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8374	6148	0.003120	0.020021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12547	2813	0.000219	0.000909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1976	2813	0.000219	0.000930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11866	3009	0.000151	0.000289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7237	12150	0.005630	0.043599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7237	6956	0.000969	0.006120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3028	5280	0.005021	0.020719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3028	6859	0.009880	0.041039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6834	12739	0.003159	0.020110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6834	12739	0.003219	0.019690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10431	7917	0.000490	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10431	7917	0.000479	0.002419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12146	8318	0.002640	0.019729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12146	8318	0.002581	0.020110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9437	4916	0.000370	0.002831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9437	8273	0.002130	0.012789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3401	7229	0.018669	0.092281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1271	13444	0.000039	0.000401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5960	13444	0.000060	0.000440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9987	3034	0.000060	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8251	3785	0.001271	0.007031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8251	11074	0.000550	0.003159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8251	11074	0.000550	0.003380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8251	11074	0.001050	0.004771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8251	2320	0.003289	0.015039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1053	1000	0.000360	0.004349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5174	1000	0.000380	0.003669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9331	3473	0.001180	0.007010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9331	3473	0.001229	0.006860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9331	8605	0.003010	0.021700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9331	8605	0.003409	0.019240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9331	8605	0.003409	0.019380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11532	13448	0.002719	0.021310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9730	2050	0.002950	0.019560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7462	8273	0.001091	0.008310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4275	8605	0.001110	0.008211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	5567	0.002469	0.015271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	11930	0.002120	0.016010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	3638	0.000370	0.002800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	8175	0.001620	0.012380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	8175	0.001909	0.011620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	8175	0.001909	0.010729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	5493	0.000890	0.005260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	8043	0.000870	0.005360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7917	8360	0.001521	0.011760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13334	3547	0.000140	0.000591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1902	1583	0.003531	0.028781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3998	12207	0.004599	0.036570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3998	12329	0.003070	0.019159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3998	1582	0.000581	0.004461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3998	10056	0.001640	0.011610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7232	10048	0.000570	0.003281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11342	10204	0.020419	0.063669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10626	4511	0.014240	0.047510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3042	422	0.001570	0.008849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3042	3602	0.012180	0.075240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2316	1109	0.000370	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2821	9097	0.000219	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5810	1980	0.002849	0.013700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1361	13477	0.001160	0.016920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1361	13477	0.001330	0.014620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1361	2936	0.000630	0.008210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1361	2936	0.000640	0.008040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8243	7888	0.001260	0.012720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8243	13408	0.003370	0.049400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8243	10294	0.001400	0.021400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8243	10294	0.001370	0.021820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8243	13130	0.002120	0.020630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12724	11399	0.001860	0.010450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12724	11077	0.004260	0.021771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12724	11077	0.002659	0.020539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12724	6148	0.006060	0.049919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13477	6157	0.001090	0.011920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2184	5760	0.013021	0.049219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2184	6955	0.002360	0.012390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2184	6955	0.002700	0.015169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6661	4880	0.002850	0.032830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6661	4880	0.005290	0.039690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1905	4880	0.002540	0.037210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	3889	0.000159	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	3889	0.000229	0.000979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	3889	0.000240	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	4682	0.000169	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	7157	0.003680	0.017560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5367	2663	0.002599	0.020659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10021	8087	0.000180	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10021	10282	0.000159	0.000771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10021	8652	0.003570	0.019810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10021	13214	0.006021	0.032050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1944	9916	0.001781	0.011640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1944	10301	0.002781	0.018831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3602	8987	0.000349	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
130	4954	0.003130	0.024440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
130	4954	0.003680	0.020740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3034	4780	0.000091	0.001539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3034	3951	0.002510	0.011110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3034	9992	0.003081	0.017961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3034	9849	0.005341	0.030419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3034	11176	0.000099	0.001260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13444	1494	0.002169	0.017901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3522	9030	0.000110	0.000380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2016	13025	0.002120	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2016	11395	0.018901	0.077349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11574	7811	0.009570	0.039500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11574	10204	0.023240	0.063469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11405	4851	0.000531	0.004331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2797	896	0.002581	0.006229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9447	1783	0.000310	0.002211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1152	10204	0.010870	0.061140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1152	8620	0.011581	0.061099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11161	4436	0.002099	0.016271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
735	4889	0.000930	0.005461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
735	7638	0.009591	0.037039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
735	1116	0.002591	0.017211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
735	11080	0.001640	0.013651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3946	4974	0.003219	0.014719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3946	3180	0.004010	0.022229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3946	10301	0.001260	0.010211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6052	1607	0.009169	0.039930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6052	5677	0.001349	0.006081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	12511	0.001560	0.019310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	11017	0.001520	0.019680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	11402	0.000940	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	10071	0.000920	0.014610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	1356	0.001370	0.020120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2507	1356	0.001340	0.020510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5664	6586	0.003140	0.042151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5664	8754	0.000651	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5664	10138	0.003961	0.024260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1215	2348	0.000130	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4360	1158	0.000130	0.001470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7051	2348	0.000110	0.001720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2892	1158	0.000120	0.001660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5683	2348	0.000120	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5500	1158	0.000120	0.001720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1075	1000	0.000930	0.005669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4178	8175	0.001050	0.005060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8277	9096	0.001130	0.006539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7571	7938	0.000370	0.002919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1027	10399	0.005169	0.037380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5596	1346	0.001250	0.006669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9341	3493	0.001281	0.006610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
281	4299	0.002260	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3616	5150	0.002130	0.026770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3616	4880	0.001540	0.019190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6666	881	0.006870	0.044130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6666	4716	0.004500	0.047250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6666	10759	0.001380	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4435	9386	0.000419	0.001901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4435	9386	0.000430	0.001860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8929	6929	0.003331	0.015099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4878	9674	0.002099	0.016310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6416	8183	0.001331	0.010820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6416	9787	0.001990	0.008180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6416	9787	0.001690	0.008831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1875	7861	0.001771	0.014281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
881	897	0.003099	0.018440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5118	2217	0.003409	0.018190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2743	3181	0.000570	0.003690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11858	8605	0.001081	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5840	8605	0.001050	0.004771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12862	897	0.001979	0.015490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12862	10759	0.001469	0.015151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8496	7431	0.000711	0.003969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8496	11073	0.000510	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8496	4621	0.000521	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8496	5105	0.001880	0.011841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8496	2251	0.002469	0.010539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6101	7730	0.000450	0.003510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7478	13565	0.000370	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	5601	0.000401	0.000700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	9097	0.000140	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	2349	0.000289	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	9125	0.000070	0.000289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	11146	0.000510	0.002151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2957	3981	0.000370	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7414	661	0.000220	0.002770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7414	661	0.000250	0.002710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11183	4370	0.000271	0.002081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11183	4370	0.000250	0.002310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4621	3349	0.000950	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4621	12893	0.000930	0.003360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3583	12913	0.000341	0.002211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3789	5121	0.000320	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6064	12568	0.000039	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
885	227	0.000750	0.010100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
885	8070	0.001180	0.014550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	13336	0.001700	0.009800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	13336	0.001521	0.011110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	4620	0.000169	0.001401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	1000	0.002591	0.017250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	8426	0.000169	0.001159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5567	6929	0.003070	0.013390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3785	2392	0.002591	0.013521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13405	13372	0.000581	0.005031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10182	8105	0.001419	0.005950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
970	2124	0.002050	0.026640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
970	3917	0.002950	0.037210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
970	6675	0.003350	0.036480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
970	2294	0.000220	0.002510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
970	2961	0.000590	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5234	3083	0.008539	0.041979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5234	4077	0.001349	0.005200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5312	11722	0.002450	0.013909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5312	3559	0.001469	0.008419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7888	13130	0.000840	0.008360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10411	5004	0.002591	0.017789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10411	1607	0.009651	0.059680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10877	11003	0.001430	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10877	9849	0.001969	0.014909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1464	4954	0.010390	0.064060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6980	4851	0.000719	0.005331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12476	6599	0.000520	0.005650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12299	10746	0.002409	0.019479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12299	10746	0.002560	0.019151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12299	4108	0.006560	0.022880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5922	10761	0.002700	0.014901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5922	8338	0.003591	0.013620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10737	3559	0.002211	0.011880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10737	11276	0.000680	0.003570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10944	2259	0.000211	0.000969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13234	4953	0.000099	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2581	9334	0.006450	0.026300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6778	8788	0.000630	0.001901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2454	5222	0.000281	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11278	5677	0.000219	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13573	4916	0.000140	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12343	12945	0.003219	0.020729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12343	12495	0.000510	0.003151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12343	12495	0.000409	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8203	9710	0.002289	0.017479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8203	1694	0.002831	0.018950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8203	9799	0.006289	0.036521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8203	13294	0.005651	0.032169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8203	10645	0.004140	0.022620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5112	9274	0.010950	0.058140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5112	1445	0.009000	0.036800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5112	5545	0.000229	0.001810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4684	9611	0.001190	0.007260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12744	1086	0.011771	0.051669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
227	3090	0.002090	0.022790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11066	5760	0.002031	0.014430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11066	10062	0.001450	0.008479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3627	9059	0.001240	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3627	9059	0.001270	0.014020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7129	5386	0.013039	0.052841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3383	9059	0.002350	0.027390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3383	9059	0.002400	0.026810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3383	6081	0.001350	0.020560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3383	1859	0.000870	0.011240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5616	247	0.001200	0.008180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
247	9412	0.006961	0.055610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6400	11592	0.001050	0.007630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6400	820	0.000219	0.001820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6400	13097	0.000039	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6400	13097	0.000045	0.000195	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6400	6228	0.003500	0.022651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5678	4954	0.004281	0.023190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5678	1252	0.003729	0.014021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10292	3083	0.002120	0.015820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12835	13130	0.000560	0.007840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4954	11395	0.004401	0.018130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4954	11395	0.005021	0.021440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9839	4212	0.000180	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12014	4212	0.000151	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6508	4212	0.000151	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2937	8710	0.002820	0.025910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9847	3455	0.001310	0.008539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7687	10989	0.002159	0.015969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10299	13324	0.000190	0.000281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8103	3181	0.000200	0.000281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5004	11774	0.001390	0.007740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
934	9289	0.011010	0.067390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
934	3940	0.000630	0.004630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
934	12691	0.002341	0.009599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11399	6148	0.003750	0.021659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2124	8404	0.000560	0.007490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
158	9674	0.001180	0.009260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
158	8788	0.002039	0.013081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2492	10989	0.001550	0.010961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4780	11176	0.000039	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
261	282	0.000240	0.000409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12568	8498	0.000341	0.001659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12568	7793	0.005461	0.024919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	10309	0.001580	0.024130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	13067	0.001550	0.024580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	10059	0.000210	0.002560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	10059	0.000240	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	2849	0.001440	0.022660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	2849	0.001400	0.020980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11823	12512	0.000860	0.010740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12945	12495	0.003341	0.026110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
320	9913	0.003870	0.020630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
320	9913	0.004050	0.018271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
320	1686	0.001010	0.004620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
320	3702	0.000880	0.003890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
320	9799	0.005081	0.039000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11722	11276	0.002570	0.020800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11722	11276	0.002510	0.019260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11722	1493	0.002531	0.013140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10407	11515	0.001320	0.008690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12397	10852	0.000820	0.004021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12397	7112	0.001430	0.007479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3995	2508	0.000659	0.005771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3995	2508	0.000591	0.006539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1850	9183	0.005890	0.025599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1850	10204	0.006140	0.023430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3917	2564	0.001550	0.019940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3917	4880	0.002050	0.032180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6675	4880	0.002330	0.031540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6924	8338	0.002341	0.019820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1563	5545	0.000081	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1981	8095	0.000099	0.000690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6274	6715	0.002760	0.016419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10303	7195	0.000360	0.001229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10303	5499	0.000229	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3547	13332	0.000130	0.000990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13302	8040	0.001159	0.006890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10058	10485	0.008531	0.030450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7866	11774	0.000781	0.004531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7866	11774	0.000750	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8572	5921	0.002159	0.008349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4416	12272	0.001620	0.016510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1314	9296	0.012360	0.044211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1314	9296	0.008250	0.039890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1314	3424	0.021870	0.066961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1314	5844	0.012120	0.066610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5763	2348	0.000360	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9938	1653	0.000229	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9938	11114	0.000219	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5914	5872	0.000281	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2274	2007	0.005021	0.035659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4504	5395	0.001740	0.007901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7638	3180	0.003919	0.020581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7638	11931	0.003341	0.016349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7638	2104	0.003271	0.016669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4002	12559	0.000151	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9372	1607	0.007360	0.035659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9372	5722	0.009440	0.042169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6512	6937	0.000680	0.006520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6512	3448	0.001880	0.022810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4974	7761	0.001680	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4974	7761	0.001669	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4974	1116	0.002229	0.015990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4974	1116	0.002180	0.016310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1554	2936	0.002380	0.021240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1554	2936	0.001940	0.020230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10795	4581	0.013831	0.059550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10795	627	0.008760	0.048750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4105	2641	0.000200	0.000990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1930	2729	0.001050	0.008260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3083	1086	0.017200	0.066370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5280	4090	0.003050	0.015781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9592	5299	0.002080	0.021050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12495	2804	0.006140	0.043729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12495	8629	0.000229	0.001849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8336	8821	0.003860	0.025789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8336	3350	0.002031	0.012000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3770	10989	0.000591	0.004000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1633	3444	0.000091	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11074	8460	0.007320	0.039969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11074	4700	0.004581	0.020310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11222	8460	0.001320	0.005370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2508	7048	0.007521	0.038700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10008	7396	0.005159	0.031281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12234	13028	0.000099	0.001159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1268	13028	0.000099	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6605	6394	0.000190	0.000909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10463	11424	0.001070	0.004130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10059	2953	0.000090	0.000580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10059	5913	0.000090	0.000590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10059	13403	0.000080	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10059	965	0.000080	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9669	13125	0.000271	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	9059	0.000530	0.005850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	9059	0.000470	0.006630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	9059	0.000460	0.006760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	9059	0.000450	0.006890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	12531	0.000280	0.003380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13215	12531	0.000300	0.003190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2349	12594	0.000250	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
282	2813	0.000281	0.001190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4165	8105	0.000180	0.000630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2958	6475	0.003820	0.028680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2958	495	0.003610	0.023500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2958	6490	0.005380	0.035690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4927	203	0.000060	0.000409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1465	4719	0.000090	0.001020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1465	10731	0.001400	0.016490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1465	4194	0.000340	0.004270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1229	4406	0.000100	0.001090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1229	9409	0.001370	0.016820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1229	5846	0.001310	0.012620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10468	13541	0.002620	0.019669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10468	3466	0.000820	0.005260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10468	3466	0.000841	0.005151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10468	3466	0.000669	0.005081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10468	13083	0.001919	0.012669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
55	301	0.002659	0.020000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
55	5194	0.003031	0.023430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9096	6906	0.011760	0.059159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9096	12329	0.002469	0.017531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9096	6738	0.000669	0.005729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12207	12492	0.000781	0.008760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12207	7938	0.000620	0.004820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12207	11176	0.001349	0.012599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9992	12492	0.000979	0.008200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9992	1242	0.008091	0.028831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9992	6738	0.000711	0.005969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5836	203	0.001450	0.008570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1571	1621	0.008690	0.037680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1571	4436	0.001719	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12559	7811	0.015820	0.067349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12559	7811	0.014570	0.064690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12559	6646	0.021711	0.090539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12559	4907	0.000190	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1317	7838	0.001271	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1291	9611	0.000039	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9740	6497	0.000281	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11015	3090	0.000190	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10996	8070	0.000350	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9611	13167	0.000490	0.003490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9611	13167	0.000469	0.003310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9611	2375	0.003130	0.013240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9611	13481	0.001031	0.006719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9611	13092	0.000380	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
738	5265	0.000370	0.002849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12492	1494	0.000320	0.002560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12492	206	0.000370	0.001180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12492	6258	0.000680	0.001151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1154	5010	0.001680	0.009841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12662	13111	0.000599	0.002401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3301	6	0.002169	0.009110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3301	7077	0.002849	0.012820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9125	7838	0.001229	0.012070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9125	10989	0.001289	0.010890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2849	2350	0.000930	0.010360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2849	3448	0.000830	0.011740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9710	11515	0.001180	0.009469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9710	11515	0.001151	0.009651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7948	11927	0.001010	0.013270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9183	6148	0.003640	0.024860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12385	6955	0.000560	0.004250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12385	6715	0.003690	0.026810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
501	11609	0.000531	0.002760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3541	11609	0.000521	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7665	11609	0.000419	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3105	11609	0.000409	0.002370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12472	13408	0.000140	0.001930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3832	8718	0.003211	0.014810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1694	8309	0.003810	0.011750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1694	9544	0.003781	0.026760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3377	5230	0.000919	0.005461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3377	13071	0.000271	0.001211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3377	12739	0.002229	0.017401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3377	12739	0.002430	0.017659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3377	12739	0.002531	0.017050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13045	7450	0.012531	0.054510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8404	6937	0.000870	0.012120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8404	1269	0.000600	0.008020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8404	12272	0.000720	0.006670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8404	2961	0.002340	0.026260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9892	13083	0.000380	0.002969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11582	5753	0.000240	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9835	5753	0.000229	0.000409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6306	5753	0.000281	0.000401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7807	13541	0.001211	0.005271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7807	521	0.000281	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7807	11933	0.000250	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5662	2813	0.000190	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5662	2813	0.000450	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5097	812	0.003461	0.023289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7280	12094	0.001300	0.016090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7280	12094	0.001280	0.016400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7280	3891	0.000890	0.010820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7280	3891	0.000870	0.011020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5559	7758	0.003349	0.025140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
720	3802	0.000300	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
211	10746	0.000289	0.001211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10630	9358	0.013010	0.044091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10630	2483	0.021620	0.065969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10970	467	0.006461	0.052750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10159	11726	0.000200	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4849	11726	0.000180	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8197	2483	0.000320	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13541	13083	0.001050	0.006591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
26	9012	0.000130	0.000550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11446	7811	0.006151	0.040130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11446	10204	0.007159	0.040591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3268	4528	0.008740	0.048461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3268	6943	0.004159	0.016060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3268	5395	0.002919	0.019120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
467	6303	0.000940	0.003940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
467	8412	0.000901	0.003950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
467	3540	0.003159	0.017789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
467	3540	0.002419	0.018331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
467	7664	0.003750	0.018281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4632	3802	0.000250	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6859	7112	0.002640	0.012380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6859	7112	0.001289	0.007950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6859	13092	0.000870	0.003081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13492	7606	0.000401	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
82	326	0.000300	0.003850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4479	1206	0.001260	0.008219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
213	7450	0.019050	0.055729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
213	5222	0.002010	0.004440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10564	4220	0.001010	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2075	7013	0.001050	0.006770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2075	5623	0.000390	0.005020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2075	8232	0.000400	0.004920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2075	8070	0.000510	0.006170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11026	12417	0.000300	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11026	5623	0.000510	0.006680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11026	8232	0.000500	0.006780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	3472	0.002909	0.017000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	1657	0.002450	0.011281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	7203	0.002700	0.015320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	7203	0.001050	0.011151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	6632	0.000360	0.002669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	816	0.001800	0.011169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	4350	0.000711	0.007771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1783	11640	0.000360	0.002570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2217	9004	0.002010	0.011950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2217	7132	0.001091	0.007310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2217	7942	0.001050	0.007591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2217	13324	0.002990	0.022560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4436	9530	0.000360	0.002880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2224	6604	0.005890	0.045599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2224	5251	0.001570	0.012700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2224	5251	0.001680	0.011969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2224	11608	0.002890	0.021031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1744	4776	0.003950	0.025211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1744	13448	0.002771	0.021659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1744	8237	0.002979	0.016901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12498	8605	0.007419	0.034021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4266	6599	0.000560	0.008130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6	2590	0.003610	0.015211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11080	10301	0.000409	0.003331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5968	9694	0.004091	0.019599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5968	9274	0.002940	0.012841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6497	8183	0.020771	0.080479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6497	2804	0.006620	0.051300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6497	2528	0.006070	0.045810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4370	4776	0.000669	0.004200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4370	4564	0.001271	0.007419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4370	8237	0.001599	0.012271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1252	6839	0.009599	0.050240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1252	761	0.001490	0.009219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1252	9955	0.014880	0.067240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1252	8620	0.003599	0.024031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1252	8620	0.005190	0.024000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5230	12270	0.003461	0.013349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5011	6228	0.001050	0.012360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5011	6228	0.001990	0.012331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5011	5395	0.007110	0.044711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9065	5428	0.006729	0.025430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13382	5428	0.005771	0.029990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10485	140	0.004800	0.021771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3961	459	0.002860	0.022120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1039	12376	0.003510	0.021750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1039	10204	0.008401	0.044800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9155	13028	0.001800	0.011870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9155	13028	0.001831	0.011630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12683	4315	0.000750	0.005380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9633	1173	0.000020	0.000330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9633	12161	0.000010	0.000340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9059	1345	0.000230	0.002580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9059	2595	0.000230	0.002520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4700	2141	0.002031	0.008531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4700	10585	0.005349	0.020789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4212	1509	0.000200	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5760	10062	0.002091	0.011219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8821	244	0.002620	0.016979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8821	244	0.002669	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13071	13203	0.000250	0.001180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2218	1702	0.000560	0.007150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5753	5499	0.000700	0.004550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5753	10193	0.000331	0.001711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5753	10193	0.000110	0.000781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5753	13142	0.001110	0.006640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11004	12094	0.000660	0.008380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11004	12094	0.000640	0.008540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3466	11522	0.003091	0.017091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3466	2007	0.006430	0.036870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13144	11522	0.002750	0.019370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12376	8620	0.003570	0.021289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2735	10204	0.000289	0.002789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1607	9709	0.002531	0.013450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6692	955	0.001620	0.012159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6692	955	0.002620	0.011680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13078	1657	0.000990	0.006081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13078	9310	0.000909	0.005979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4953	601	0.000110	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4953	10594	0.000110	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4953	8724	0.002070	0.008341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5757	3662	0.000190	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5844	10787	0.014039	0.066700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4519	13214	0.004961	0.030430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3850	8360	0.000560	0.003531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1710	12739	0.001461	0.008890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11163	10341	0.000060	0.000419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7062	9999	0.001390	0.005169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6081	1859	0.000690	0.008250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5428	6699	0.004969	0.030781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5428	13138	0.000120	0.000969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11146	7838	0.001091	0.010159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3981	7838	0.000969	0.008870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6394	9677	0.000990	0.006789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12055	3560	0.001031	0.005860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10933	7958	0.004010	0.033450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4969	7793	0.000091	0.000349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
894	333	0.001250	0.007450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11295	5921	0.003711	0.024219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12094	6599	0.001690	0.021560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12094	6599	0.001710	0.021140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9593	6228	0.000880	0.005620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9593	6228	0.000800	0.006180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4228	9003	0.001610	0.010140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5785	3502	0.000320	0.002031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5785	9544	0.000110	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2746	5623	0.000420	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2746	8232	0.000430	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7408	7203	0.000380	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7408	7203	0.000370	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6061	2350	0.002480	0.030960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
235	5120	0.003750	0.019729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
235	2729	0.005180	0.020021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11675	11931	0.000771	0.003711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11675	2104	0.000760	0.003789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3290	5194	0.000781	0.005740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5185	13237	0.000890	0.005620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2875	13167	0.000331	0.001401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7555	13167	0.000401	0.001370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11678	7606	0.000510	0.003349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2920	12691	0.000461	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2920	12691	0.000469	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6839	9955	0.006081	0.031140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11003	1122	0.005831	0.022180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13289	7567	0.000130	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5282	2876	0.000130	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1228	5921	0.002620	0.020289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1228	4121	0.001640	0.011940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10787	12978	0.006479	0.028450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11726	2866	0.002940	0.014419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11726	2866	0.002380	0.014630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11726	2497	0.002219	0.009930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1984	3285	0.008651	0.048860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6604	11608	0.004640	0.030979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	661	0.000920	0.008890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	661	0.000930	0.008690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	2595	0.002200	0.034850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	10731	0.000740	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	9409	0.000870	0.008840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8497	2467	0.001390	0.016620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13448	872	0.002781	0.022979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9289	7856	0.000521	0.004070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1024	955	0.008479	0.032841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
588	10966	0.005669	0.029010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5921	4114	0.001031	0.004099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5921	11837	0.003010	0.018719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2590	4108	0.002570	0.017130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7811	10327	0.010461	0.038360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7811	6031	0.001719	0.011531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7811	7150	0.000091	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5722	5677	0.004760	0.025289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
184	2220	0.000219	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
285	11753	0.002159	0.011630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
285	2220	0.002950	0.015390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4299	4528	0.007789	0.033039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10724	4437	0.000260	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7400	13294	0.001620	0.013229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4564	872	0.007919	0.041940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
994	12497	0.001229	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7517	7985	0.008021	0.042831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9709	1122	0.007711	0.030060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9694	1139	0.002610	0.015469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9263	7150	0.001390	0.005360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9263	7150	0.001419	0.005250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2685	955	0.006289	0.032271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2685	3018	0.011031	0.056250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
244	3350	0.001841	0.013240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4110	14	0.000599	0.001860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6577	6228	0.000360	0.001591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13203	12739	0.003849	0.027651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1206	6534	0.001860	0.008740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12417	3090	0.000250	0.002850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1657	11640	0.002070	0.008841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1657	9310	0.000060	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10852	7112	0.002159	0.008909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5937	9310	0.000219	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7203	3802	0.000110	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7203	3802	0.000110	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7203	816	0.000771	0.003789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7203	4350	0.000229	0.002849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11753	7664	0.004450	0.027599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2433	4880	0.002180	0.020000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2433	6905	0.000740	0.008650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
955	1745	0.002531	0.019419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
955	11829	0.003000	0.016310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12841	2041	0.008461	0.025081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11276	4994	0.003820	0.013669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4528	12497	0.002581	0.018140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9849	941	0.002010	0.012219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13167	6320	0.000870	0.001599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1113	7631	0.004550	0.023940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2804	8629	0.005651	0.041771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13326	5877	0.000690	0.001271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2740	12386	0.000680	0.002690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2740	2878	0.000360	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2740	12210	0.001669	0.012031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6943	5395	0.009669	0.035130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6943	12497	0.001099	0.008620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1127	2350	0.000500	0.007110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9274	1445	0.003919	0.017781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9274	13294	0.001610	0.019781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9274	1139	0.000700	0.012560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7321	7856	0.000409	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2432	7219	0.000020	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13529	7219	0.000030	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
422	13544	0.009680	0.056659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11837	5395	0.003969	0.029250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8309	13294	0.002190	0.014680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8309	12484	0.000401	0.003159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8309	10048	0.000531	0.003000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7606	10645	0.001360	0.005760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13028	13294	0.000849	0.006289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13028	13294	0.000841	0.006409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13028	13294	0.000450	0.005060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
321	5028	0.003669	0.029880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
761	8620	0.002000	0.015680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3802	3009	0.000310	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1725	7631	0.000430	0.000380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10217	8724	0.000430	0.002229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7604	8724	0.000490	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5395	9999	0.002820	0.018440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1242	2041	0.004620	0.014849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7515	4880	0.002630	0.040760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5120	3502	0.010620	0.056719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6057	4439	0.000100	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12691	13125	0.002390	0.017341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5132	3602	0.001341	0.010581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5132	8987	0.001010	0.007599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
592	2259	0.000110	0.000289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10294	6599	0.001460	0.017690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10294	6599	0.001300	0.020040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9955	8105	0.007909	0.028349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10842	3527	0.000120	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10842	3527	0.000120	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	634	0.000760	0.010180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	634	0.000900	0.008650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	634	0.000960	0.012940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	634	0.000400	0.007560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	634	0.000390	0.007710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6599	4439	0.001630	0.022910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4246	4511	0.006360	0.038550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4246	4511	0.006390	0.038630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1345	2467	0.001130	0.013620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2528	7861	0.008610	0.053180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6854	2392	0.001200	0.004669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6854	10341	0.000180	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1745	11829	0.001401	0.006120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
169	333	0.000680	0.003870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8318	7758	0.004300	0.033591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5251	7958	0.003039	0.019110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4730	178	0.000060	0.001110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10310	7008	0.000050	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3428	4822	0.000039	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2710	6572	0.000039	0.000901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
990	6534	0.000169	0.001110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1422	7112	0.000331	0.002700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9411	2866	0.000260	0.003690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2392	10341	0.000341	0.002740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7787	10966	0.000380	0.005060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3502	9544	0.000120	0.000831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1598	872	0.003031	0.012300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6955	11424	0.001521	0.007740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7219	6187	0.000590	0.005520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7219	1702	0.000530	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8724	13022	0.001430	0.010760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2564	12512	0.000560	0.005930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3540	9003	0.002050	0.014610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3018	3285	0.010680	0.054521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13294	12484	0.001940	0.011039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13294	10048	0.001310	0.010099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13294	4315	0.001289	0.014229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7229	4672	0.004550	0.027031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7229	4851	0.002390	0.014140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7229	5545	0.004039	0.029669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7229	5028	0.001099	0.007771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7838	2878	0.000820	0.007620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7838	6047	0.000719	0.003300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7838	8030	0.000599	0.003610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7838	12210	0.000521	0.004039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7838	7567	0.000901	0.008800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10989	10214	0.000781	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10989	3444	0.000419	0.003990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10989	2876	0.000841	0.009841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9484	8987	0.004021	0.030640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	10193	0.002300	0.009031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	10193	0.002081	0.009469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	8007	0.001640	0.008831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	13142	0.000940	0.004880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	13481	0.000901	0.005510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7112	13092	0.000510	0.005961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2866	2497	0.001130	0.004349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2104	9674	0.002081	0.013031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1158	6736	0.001160	0.014380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12805	6929	0.000130	0.001031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6031	896	0.000360	0.002659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9999	7856	0.000771	0.004539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4808	6001	0.011902	0.040880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
252	4808	0.002231	0.010138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1639	237	0.000230	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1639	237	0.000230	0.002540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7298	1639	0.001790	0.014780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7298	1639	0.001830	0.014460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1639	2194	0.000310	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1523	1639	0.000310	0.002890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1283	1639	0.000210	0.001940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9626	11157	0.001489	0.006249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11343	11157	0.010209	0.042502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
