function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
9626	9463	0.001462	0.006369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9463	12239	0.004800	0.017720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9626	8365	0.003280	0.014720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
675	9626	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12239	9626	0.002031	0.007591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6077	10086	0.003720	0.014431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5652	6077	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6077	6701	0.001080	0.003698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6077	13319	0.000431	0.001658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10086	4731	0.000782	0.002662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8365	914	0.001729	0.005498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11701	2753	0.002210	0.018910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12028	2753	0.003350	0.031070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2753	642	0.001090	0.013240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	4118	0.027218	0.118858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9293	3087	0.002782	0.010778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	3703	0.033360	0.110049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	3703	0.029720	0.124729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	13618	0.002440	0.009351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	13618	0.002151	0.009649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3087	13618	0.002440	0.009458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	8446	0.017102	0.080911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3512	9433	0.030871	0.129529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	2678	0.008778	0.041551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	2678	0.008591	0.038471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	2678	0.010320	0.038049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	1014	0.004151	0.017409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9433	1014	0.004062	0.017751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11444	8932	0.000338	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12617	8932	0.002689	0.010018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8932	6345	0.020471	0.070289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5873	4232	0.000040	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7419	5873	0.023289	0.097751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6677	4232	0.005969	0.022920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1312	4232	0.004280	0.019138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3645	12617	0.015880	0.054529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9255	6247	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6247	4487	0.003680	0.007311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10344	6247	0.006369	0.032400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1444	6247	0.000791	0.003569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6126	6247	0.000809	0.003431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4487	8617	0.008871	0.004431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13528	7973	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9798	5047	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11397	5526	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3873	1312	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
911	6565	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1374	11610	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12941	6568	0.000960	0.003391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2773	6568	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6568	9371	0.004471	0.021831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6568	5098	0.006240	0.030000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4840	7947	0.000800	0.003800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
252	4840	0.010058	0.035969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13183	7947	0.000782	0.003520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8650	13183	0.008471	0.040089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11379	8575	0.000380	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11379	8575	0.000380	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
884	11379	0.002550	0.023750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
884	11379	0.002600	0.023260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11379	8853	0.002680	0.030390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11379	8853	0.002620	0.028140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3896	12046	0.000258	0.000929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	12046	0.003049	0.013911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3896	8381	0.000258	0.000911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11559	8381	0.000871	0.003991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8049	4824	0.024218	0.101600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4824	10042	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3006	3247	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8049	3006	0.023720	0.103591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3006	10279	0.000000	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13554	3247	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
237	4835	0.000380	0.003960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
237	4835	0.000380	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
237	4835	0.000420	0.003600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
237	4835	0.000430	0.003520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7298	237	0.001770	0.018450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11610	5564	0.007831	0.035089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11610	10760	0.002089	0.007182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7510	5564	0.008871	0.034391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7510	1991	0.002129	0.007031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2911	7510	0.007222	0.032831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7510	11277	0.006049	0.021431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4073	12941	0.011400	0.005622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4101	3639	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3639	13173	0.009760	0.043991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5398	1951	0.017658	0.068400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5398	1951	0.018000	0.067000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1951	11375	0.003378	0.009631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1951	7684	0.016409	0.071680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1951	1941	0.018200	0.046120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1951	4496	0.004818	0.017231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10956	7520	0.000209	0.000911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10956	3829	0.000249	0.000831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12767	7285	0.001360	0.006458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7285	7006	0.002782	0.013129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	2596	0.008049	0.036031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2596	3818	0.022311	0.086400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
974	2170	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	2170	0.009120	0.035311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2170	1719	0.001471	0.005489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10587	12770	0.000580	0.006390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10587	12770	0.000570	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7496	5871	0.002111	0.007542	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1713	5871	0.014049	0.037031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
393	3896	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
393	9903	0.002071	0.005609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2805	393	0.003680	0.016711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2805	393	0.003600	0.017018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
393	11929	0.000120	0.000431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3896	10832	0.000120	0.000431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7973	8617	0.013280	0.031071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12426	7973	0.031911	0.071711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9077	5047	0.000382	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2805	9077	0.002582	0.009880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3733	5526	0.000360	0.001218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3263	3733	0.002458	0.009080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10122	8913	0.000911	0.003271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
252	10122	0.014360	0.053440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
230	4148	0.000462	0.001631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
230	8913	0.000929	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12244	4148	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9173	4148	0.013391	0.060849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1312	7335	0.010631	0.048342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8446	4829	0.005498	0.021302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4829	13318	0.001449	0.006329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1191	13187	0.007951	0.029329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1191	2678	0.020720	0.086938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
347	1191	0.007182	0.026720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10616	3388	0.004240	0.019129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4118	10616	0.010542	0.047938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10616	13618	0.016751	0.064880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6565	5255	0.016671	0.059071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6565	9086	0.005360	0.024151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8212	4118	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4118	7739	0.007089	0.017938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8171	4118	0.020849	0.052831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8362	7739	0.010609	0.005209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3516	7514	0.020898	0.098071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9533	7514	0.002258	0.008409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
618	9235	0.000560	0.002360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9235	1444	0.014258	0.064311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12947	2832	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9717	2832	0.040249	0.143902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12933	2832	0.021778	0.071862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2832	6618	0.022742	0.099320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7682	2832	0.021511	0.070920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7871	6243	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6243	12473	0.010818	0.045400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3271	6243	0.013671	0.059698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8748	11441	0.000110	0.000590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2551	11441	0.000930	0.009930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2922	8748	0.000370	0.003050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11252	1428	0.000100	0.000660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2551	11252	0.001050	0.009730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1428	8526	0.000370	0.002980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2922	7298	0.001050	0.011960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8526	237	0.000730	0.006260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5694	11284	0.001120	0.002329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5694	8131	0.006800	0.032178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8083	5694	0.013871	0.063080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9563	6184	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5713	6184	0.006360	0.028689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5290	6184	0.005231	0.020942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6536	6184	0.019129	0.063111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6184	150	0.006649	0.029800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11284	8296	0.000600	0.001609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
163	618	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12128	618	0.014849	0.066942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12700	8863	0.003920	0.009182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8863	5451	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8863	450	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8863	8643	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3649	9001	0.003840	0.009360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9001	4541	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9001	9531	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9001	2255	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3649	12700	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5451	10876	0.020080	0.091280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5976	4541	0.023991	0.092942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8339	450	0.013840	0.065520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
542	9531	0.004760	0.022538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8643	3629	0.004960	0.016382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2255	11339	0.002440	0.008049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13246	822	0.000671	0.002502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
822	7359	0.006600	0.029569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13246	10805	0.000689	0.002449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
139	10805	0.007271	0.024969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7762	13246	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5713	4681	0.007649	0.031849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10606	8631	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10606	10364	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
419	10606	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5040	8631	0.019471	0.074818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9040	10364	0.009231	0.041622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3931	12565	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11067	9293	0.000258	0.001089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11067	5294	0.019871	0.042889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5294	12565	0.000760	0.001978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8825	12565	0.000751	0.001831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11613	8825	0.039151	0.088000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
586	8062	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8062	4100	0.032351	0.141289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1357	8062	0.022569	0.074449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8062	7803	0.000058	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9780	13508	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2161	13508	0.009542	0.031471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	13508	0.021671	0.098560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4459	3333	0.005609	0.013978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6186	3333	0.003751	0.010160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13360	5398	0.000529	0.002080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13360	5991	0.008862	0.029231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1341	8940	0.000538	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1341	13579	0.009569	0.026289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5398	4990	0.000280	0.001209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1713	4990	0.005489	0.014249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8940	4459	0.000271	0.001231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5398	8382	0.000338	0.001311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8382	8368	0.005791	0.027160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6381	10587	0.002880	0.031320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6381	10587	0.002820	0.031910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10587	8575	0.001110	0.011110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10587	9846	0.001080	0.011330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8940	1704	0.008751	0.033911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8940	440	0.002418	0.009360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6095	6950	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6095	413	0.009440	0.044271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6950	11798	0.006542	0.027200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5255	3483	0.001591	0.005658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	1595	0.000711	0.001822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1595	6728	0.010369	0.021511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	11613	0.001978	0.006800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
790	8757	0.009062	0.023902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8757	7635	0.009200	0.025249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12443	1270	0.002200	0.005942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7225	12443	0.016169	0.033520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
794	7635	0.006902	0.014898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11291	794	0.018609	0.041849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5218	7202	0.001560	0.006960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7746	5218	0.015920	0.075320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3544	7202	0.001760	0.006822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3544	12677	0.015542	0.069582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10732	2326	0.001760	0.004631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3117	2326	0.022720	0.061458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	4036	0.003480	0.015809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12950	4036	0.013449	0.056431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7923	1802	0.002911	0.012720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	1802	0.003400	0.016102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9635	7923	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7923	11258	0.030151	0.079538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7746	7923	0.017769	0.063511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7923	6022	0.031249	0.084538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12842	9132	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	6648	0.013698	0.047049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9132	6648	0.013960	0.046031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12007	9132	0.007938	0.037569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12950	9132	0.016751	0.070271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10732	9014	0.001720	0.004720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9014	2947	0.007271	0.015689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
764	3719	0.001471	0.004000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
764	4236	0.001991	0.007729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12284	764	0.003151	0.047689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
764	529	0.000809	0.002769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6198	764	0.002009	0.020209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6176	9325	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9325	12936	0.001000	0.002831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9325	11865	0.001502	0.005169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8670	9325	0.001969	0.020600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11178	5290	0.000151	0.000649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11178	10185	0.000142	0.000662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3402	10185	0.004409	0.016280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9786	9817	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13518	11035	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9817	13076	0.000280	0.000791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8225	11035	0.000622	0.001671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6411	6633	0.000471	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6323	6633	0.013889	0.065751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6411	4659	0.000471	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6648	4659	0.018262	0.082978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1719	3818	0.021680	0.077489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11708	8049	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8049	13542	0.000538	0.001902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	8049	0.004578	0.017031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	8049	0.004662	0.016671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6423	6648	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6648	4588	0.024200	0.093769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12473	2908	0.002289	0.008129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7076	8795	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8795	5410	0.006680	0.025880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	5410	0.003080	0.013778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5040	8795	0.032169	0.124618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1891	12284	0.006778	0.022360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11958	1891	0.003080	0.011929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8525	10380	0.016911	0.070391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	8525	0.031960	0.149969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8775	11701	0.000160	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4404	8775	0.000070	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11957	9164	0.002200	0.008520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9361	9164	0.000431	0.000951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11957	8491	0.002249	0.008351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11338	8491	0.019431	0.053351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7279	11957	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8431	7685	0.001929	0.008111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6198	8431	0.006520	0.021511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9405	7685	0.001889	0.008271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9405	12284	0.012289	0.051551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4300	7685	0.001431	0.005071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1672	7685	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12950	7419	0.007271	0.034400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10600	7419	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2830	12473	0.003289	0.011329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12473	1941	0.012129	0.032831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12473	252	0.006031	0.025289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12473	252	0.005911	0.025778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
685	12473	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3091	12128	0.000529	0.001969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12425	12128	0.000538	0.001929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2451	10540	0.001151	0.004222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1718	2451	0.003818	0.017222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3629	2639	0.004160	0.019502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7802	9931	0.001991	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7802	4600	0.009889	0.026751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5621	9931	0.002018	0.003640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10590	5621	0.016440	0.036942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12895	9931	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	8527	0.019071	0.073880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
758	8527	0.028040	0.125600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8532	8527	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8527	8362	0.001911	0.000751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10252	6239	0.008098	0.028689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10926	10252	0.017609	0.068191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10252	3263	0.015018	0.058191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9796	9610	0.007031	0.014578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9796	6054	0.003791	0.012529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9796	6748	0.010249	0.035209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11343	1319	0.002489	0.005818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4961	11343	0.002071	0.009751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4961	4744	0.001871	0.006902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4961	6902	0.003658	0.014062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11339	11765	0.002289	0.008178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1724	11765	0.002329	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1724	3629	0.002071	0.009249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2161	8850	0.005951	0.021249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
542	8850	0.006058	0.020800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6932	1570	0.000942	0.003129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6932	6054	0.030849	0.101760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3202	1570	0.000840	0.003551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3629	3202	0.002378	0.007831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5636	1943	0.007231	0.016240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2169	5636	0.001311	0.005111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5636	8528	0.001338	0.005009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5340	5636	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1943	830	0.000338	0.001160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
830	1824	0.025778	0.069751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3155	830	0.004009	0.013760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7204	830	0.004080	0.013462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5491	830	0.000329	0.001262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7015	830	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12793	2076	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3849	1843	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2378	2076	0.000711	0.002018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1843	7413	0.000680	0.001502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5527	1318	0.000120	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5239	1318	0.025160	0.086418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5527	9073	0.000120	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9073	10857	0.032591	0.116511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12037	5527	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	3091	0.017520	0.062098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12425	3859	0.000760	0.003551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13657	3483	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13657	8214	0.000858	0.004458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8214	1933	0.000080	0.000338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8330	9918	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9918	11992	0.000982	0.004369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3977	8330	0.017040	0.083271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11992	4374	0.000071	0.000351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7160	8831	0.000271	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9985	7160	0.012809	0.053760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7160	10822	0.003640	0.015262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1669	7266	0.000120	0.000431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	7266	0.003982	0.015271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1669	5392	0.000120	0.000418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11150	5392	0.000431	0.001720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
171	4812	0.000240	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
636	171	0.002418	0.011462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10097	6536	0.000280	0.000311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10097	12370	0.003658	0.016640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	4812	0.003582	0.016951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2675	1175	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1175	3358	0.006231	0.029249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1175	11150	0.001440	0.005529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1175	5954	0.011111	0.023978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12932	1669	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3438	8136	0.001182	0.002409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9201	4395	0.006098	0.029822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4395	13445	0.000960	0.003378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6153	9717	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9717	2277	0.010440	0.034440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9717	2277	0.009298	0.039040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9717	7682	0.017311	0.078738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9210	11258	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11258	790	0.012449	0.029129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1052	1711	0.000150	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
679	1711	0.001070	0.012150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4404	1052	0.000060	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6112	12028	0.000350	0.002840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11185	12028	0.001630	0.015120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7298	12028	0.001150	0.009130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4111	12028	0.001330	0.015130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4111	12028	0.001310	0.014010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
679	12028	0.000130	0.001290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10415	12028	0.000770	0.006640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3629	6054	0.028391	0.129080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12725	3629	0.012160	0.055320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11778	8989	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3436	8989	0.023609	0.053071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7269	2521	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2521	10009	0.020471	0.051871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5040	2521	0.017440	0.049862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12677	3818	0.009111	0.039809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7746	10319	0.033022	0.138560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10319	3818	0.009529	0.045089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11266	2378	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2378	1223	0.001889	0.003462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2378	1216	0.006569	0.014200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10297	2378	0.003982	0.018102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2378	923	0.002320	0.007969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2026	3231	0.002502	0.011698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	3231	0.009351	0.039209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3231	13543	0.008622	0.029600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2905	3709	0.008951	0.037289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3709	6645	0.005369	0.021440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9832	12087	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	12087	0.006080	0.025551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	12087	0.005960	0.026049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12087	2905	0.001369	0.004898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12087	3438	0.001440	0.006031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7060	4801	0.001200	0.003280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	7060	0.001320	0.006271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7060	12766	0.009089	0.040711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12922	1825	0.000058	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	1825	0.000302	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12117	4442	0.003680	0.016502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2805	12117	0.000329	0.001240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7405	2761	0.001200	0.002689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	2761	0.000338	0.001289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
607	12922	0.000942	0.002151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7728	3048	0.003160	0.010862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7728	10104	0.003222	0.010618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	3048	0.010169	0.037858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2604	10104	0.005520	0.024129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3040	6222	0.000449	0.001889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6714	8783	0.000440	0.001929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5615	7265	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7265	10893	0.000418	0.001920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7265	10540	0.000409	0.001960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	10893	0.006080	0.022431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9171	7894	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6302	7894	0.000160	0.000751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6302	12680	0.046622	0.173511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2151	7894	0.000151	0.000698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5239	2151	0.014640	0.052329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9977	9399	0.006129	0.023751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7234	9399	0.001049	0.003311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12602	7809	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7809	4442	0.003271	0.012089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7809	2680	0.002951	0.013311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7809	7522	0.017489	0.082769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7809	3433	0.006231	0.029498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3987	7657	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9316	12813	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2911	7657	0.001240	0.004458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8551	12813	0.001169	0.001969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3266	13076	0.000791	0.002929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1540	13076	0.000911	0.003138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2805	2680	0.004671	0.016720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2081	3719	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3719	4300	0.000640	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
884	11210	0.000140	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7007	8597	0.000698	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7007	3542	0.000711	0.002351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	8597	0.001858	0.006391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7199	3542	0.014129	0.063280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3263	7199	0.000200	0.000920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12488	1023	0.000040	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12488	6112	0.000040	0.000390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7298	1023	0.000660	0.007050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6837	431	0.003622	0.016209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13355	6837	0.000058	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3716	6837	0.000031	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11771	491	0.000840	0.002031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10460	9398	0.004511	0.019720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10460	12676	0.000640	0.002800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7176	11771	0.004422	0.020102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11771	7002	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10036	1069	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1069	4681	0.000822	0.003622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1069	3358	0.000809	0.003689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5176	9806	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3755	9806	0.001471	0.005280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3755	9806	0.001502	0.005169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3064	9806	0.000769	0.002858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9806	3271	0.003698	0.013209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9806	3040	0.001160	0.005271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9806	7399	0.003378	0.006178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9806	1105	0.000849	0.004009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9806	242	0.000431	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3883	8131	0.006778	0.002631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2189	150	0.003569	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2189	150	0.003178	0.005298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8492	6249	0.003880	0.017400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1078	6249	0.003138	0.011689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8492	2426	0.004400	0.017049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2426	11261	0.000791	0.002631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7836	4236	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
678	10009	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	10009	0.017698	0.058400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	10009	0.015769	0.066191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6381	12293	0.002250	0.024250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6381	12293	0.001610	0.021180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1624	12293	0.003120	0.032680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1624	12293	0.003050	0.033300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9094	8073	0.000182	0.000831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11486	9094	0.013649	0.054609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13277	11485	0.007209	0.032520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13063	13277	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11485	8073	0.000169	0.000769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3927	8073	0.011649	0.026778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9398	3927	0.004049	0.011120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9398	8073	0.007898	0.037338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9398	8073	0.007720	0.034578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	6891	0.042582	0.193609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	12351	0.027591	0.130569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	13088	0.018431	0.065898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	38	0.028360	0.113400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	1357	0.046142	0.158440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11024	8073	0.011409	0.027311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	13543	0.019271	0.063569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8073	13543	0.022120	0.082329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4270	7017	0.018249	0.046240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
973	7017	0.008929	0.018720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
973	7017	0.008742	0.017329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2250	8662	0.001569	0.004120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8662	11489	0.037409	0.106911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2250	6186	0.018360	0.049671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5976	7608	0.007791	0.037502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5976	13318	0.014911	0.051218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3512	7177	0.007071	0.029400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3512	10876	0.010169	0.039378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9398	7176	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9398	9501	0.004449	0.009240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5442	7774	0.002191	0.011142	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7774	11730	0.002440	0.011951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9040	10529	0.004662	0.020871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5442	10529	0.005280	0.020449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8796	10529	0.003600	0.014400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4091	5673	0.002120	0.008871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8988	4091	0.001991	0.008271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
569	5673	0.002071	0.009049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
569	5790	0.002031	0.008098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3188	3858	0.002631	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4213	3858	0.000480	0.001769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3188	8564	0.002338	0.009831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10166	8564	0.006911	0.025742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8190	3188	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3436	4989	0.005649	0.020209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6728	4989	0.037822	0.075338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
913	3436	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3436	10380	0.005609	0.020871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3436	11139	0.042569	0.115160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2200	10380	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12480	8339	0.003960	0.010458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	8339	0.019671	0.088151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11575	12674	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2568	7937	0.009120	0.033640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7937	10729	0.010942	0.051369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2826	12674	0.000182	0.000822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2826	12680	0.023209	0.118049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2568	12674	0.000200	0.000809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3014	9100	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2194	11185	0.000760	0.008110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11993	4073	0.000058	0.000231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11139	11993	0.013471	0.053849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10708	11139	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2338	2658	0.007489	0.033760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
16	2338	0.004271	0.016431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8080	7465	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12933	7465	0.013289	0.043840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12933	7465	0.011840	0.049689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12933	7465	0.011338	0.050800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6618	7465	0.008502	0.035671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7465	5264	0.022160	0.088622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7465	7862	0.019911	0.101262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7465	653	0.014551	0.068258	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7465	6493	0.014129	0.050529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7465	10830	0.018022	0.080720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
758	11139	0.005382	0.020040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13429	943	0.007769	0.034791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
943	10857	0.068351	0.306160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2549	6902	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1979	9985	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
356	3269	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
105	642	0.001630	0.018190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8575	105	0.002410	0.026220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9846	105	0.002360	0.026720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
105	4111	0.001880	0.020290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
105	4111	0.002130	0.019880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2110	5239	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1429	5239	0.009822	0.046449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10848	5239	0.003440	0.016280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5239	2466	0.006480	0.025102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6907	1610	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1610	1588	0.023680	0.099338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5040	1610	0.017169	0.061382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2194	10290	0.002090	0.017960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2194	10290	0.002130	0.017580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7872	10290	0.001300	0.013890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6546	10290	0.001470	0.013610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
884	6381	0.000520	0.004460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
884	6381	0.000530	0.004360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	11338	0.014889	0.055440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	11338	0.015178	0.054289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3161	4100	0.003111	0.013569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9248	4100	0.000791	0.003760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	10950	0.002751	0.009809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	13418	0.007129	0.024471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	13038	0.017951	0.066800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	7546	0.006178	0.028120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4100	2406	0.006049	0.028649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8853	7298	0.003960	0.031360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8853	7298	0.003530	0.035540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8853	7298	0.003870	0.033100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8853	7298	0.003940	0.032390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2812	1780	0.002250	0.017860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1780	4404	0.001240	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2812	6546	0.002010	0.020240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2812	9129	0.001970	0.020630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9129	4404	0.001260	0.010780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2812	7872	0.001930	0.021030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7208	3755	0.001209	0.004551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3755	1866	0.000449	0.002018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1515	3755	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10166	5552	0.007049	0.025200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11202	10166	0.001191	0.003222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10166	1216	0.000511	0.001978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10166	10297	0.001009	0.004782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10166	4760	0.000991	0.004422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13435	3708	0.000929	0.003098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5544	13435	0.005858	0.024600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2189	5564	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3883	5564	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7532	12942	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12942	2788	0.002031	0.009222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8689	12942	0.010360	0.045231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12942	3626	0.026858	0.062822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1159	2788	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2788	3818	0.021569	0.098089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12471	5564	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6116	7702	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7702	13161	0.000418	0.001769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7702	10729	0.000409	0.001809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4334	3266	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8398	9903	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5953	6748	0.000569	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5953	12924	0.000582	0.001649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12924	3263	0.001858	0.006911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13637	5953	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7380	413	0.015400	0.006022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5083	8627	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8627	13452	0.000080	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8627	8977	0.000098	0.000329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	13452	0.023129	0.076289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
758	8977	0.011258	0.047249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	9201	0.018822	0.072271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	11383	0.002009	0.006649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	6551	0.000942	0.004240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	13445	0.017711	0.060809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3703	13445	0.018040	0.059489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8575	8853	0.002800	0.030550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8575	8853	0.002740	0.031130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12619	5104	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12680	431	0.000200	0.000942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5752	1704	0.004351	0.014929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5752	12680	0.004831	0.017289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7023	11094	0.014289	0.067609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7023	11094	0.013978	0.062600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	5991	0.004431	0.014609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	6001	0.006640	0.025711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	10389	0.001289	0.004422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	2604	0.014480	0.065822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	4813	0.004631	0.017938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5355	4813	0.004920	0.016920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	5104	0.027511	0.120182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1904	5104	0.004000	0.014898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11261	1240	0.000351	0.001591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	1240	0.018929	0.084791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2678	1078	0.013502	0.063889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2658	7823	0.016320	0.057871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11476	3054	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3778	3054	0.011760	0.047040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9767	11489	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13355	11489	0.028920	0.057622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3945	6853	0.001711	0.007800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3977	6853	0.012240	0.042022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9485	3117	0.007769	0.061249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13248	9173	0.001391	0.004800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6676	13248	0.004071	0.019880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11511	9173	0.001418	0.004702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11511	4465	0.012711	0.048809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6556	4531	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11981	9173	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4531	9173	0.004480	0.016698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10144	6676	0.014689	0.052049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4531	252	0.025631	0.084538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13063	3769	0.005431	0.026551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3769	6493	0.013151	0.058898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7410	9398	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5345	1588	0.000360	0.001329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8645	12391	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12515	8645	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12391	8405	0.006120	0.014671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10596	12515	0.006942	0.014378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12885	1564	0.000049	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6041	12885	0.002071	0.008289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7651	1564	0.000049	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7651	10129	0.000729	0.003049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3552	1564	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2947	13578	0.000409	0.001840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4270	13578	0.000400	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
659	10054	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10054	9962	0.003982	0.020249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10054	12676	0.006498	0.031791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13084	9371	0.000129	0.000609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13084	895	0.000360	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13084	8847	0.000129	0.000569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1547	13084	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8847	791	0.006862	0.030942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4032	6469	0.001600	0.007160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4032	11899	0.001849	0.006542	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1111	6469	0.001809	0.007018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1111	2851	0.004302	0.015880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4737	6469	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11338	10013	0.008831	0.036751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11338	93	0.011031	0.045942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9600	11338	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
38	11338	0.043418	0.124111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5787	13161	0.011698	0.048702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12933	6618	0.005058	0.025720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5563	6618	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1938	8769	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12950	12007	0.008969	0.032062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5780	10263	0.000489	0.002369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	10263	0.002800	0.009600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5780	10495	0.000480	0.002191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	10495	0.002849	0.009400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6923	5780	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6110	12950	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12022	12950	0.005138	0.023391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9821	12950	0.005031	0.023831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8781	12950	0.004920	0.022062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12950	7225	0.012449	0.033680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6289	7746	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7109	7746	0.005582	0.021622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7746	3645	0.011769	0.052729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2555	12898	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12725	12898	0.005489	0.019618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10926	12898	0.005591	0.019200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10279	2173	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10701	12022	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9821	1446	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2173	1446	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3924	1525	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
551	3924	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1525	625	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
625	8781	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4562	10042	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7522	726	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4562	551	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5876	1742	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
472	5876	0.012969	0.046369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1742	5432	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5432	7109	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
726	10701	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11798	10939	0.003151	0.001280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2194	463	0.001540	0.016490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	8523	0.001298	0.005680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4579	2613	0.000200	0.000871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12972	11637	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13429	11637	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4327	11637	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4327	12680	0.010071	0.039000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6345	7520	0.000218	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2622	7520	0.000231	0.000840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8120	7520	0.000231	0.000822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9021	7520	0.000240	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13102	7520	0.000240	0.000782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7520	9943	0.000209	0.000889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
15	7520	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4912	7520	0.000209	0.000911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7006	2622	0.007840	0.025862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8120	8542	0.001991	0.009391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9021	7335	0.003591	0.011840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11303	790	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2194	2850	0.000130	0.000770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1523	2850	0.000130	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1283	2850	0.000200	0.001270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6010	1991	0.002449	0.006871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3652	10760	0.001320	0.004929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8628	3426	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3426	3626	0.036111	0.084471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3426	5199	0.043129	0.093129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8769	12458	0.001071	0.004129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	12458	0.010160	0.036298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1718	8769	0.010951	0.055689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5736	10359	0.005831	0.022591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
139	10359	0.016542	0.075222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10359	7759	0.015938	0.007160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7909	3749	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3749	803	0.009591	0.023320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7909	8405	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	3027	0.038280	0.100960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
139	3027	0.030360	0.086778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4838	1824	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11552	3161	0.002182	0.010329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11552	6891	0.002129	0.009569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8244	13340	0.001800	0.006680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3727	13340	0.004569	0.016360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8244	4588	0.001831	0.006542	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3727	6323	0.006338	0.026609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9136	10857	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	8862	0.016231	0.070902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10857	12228	0.010138	0.046102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8599	5040	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5040	13459	0.006431	0.028991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3945	9086	0.011840	0.053022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3945	3977	0.012529	0.044422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11089	8210	0.004360	0.010689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7359	11089	0.019529	0.055831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4600	8210	0.004942	0.010480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3157	8210	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1795	7852	0.006431	0.017640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6775	1795	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13173	7852	0.003431	0.013218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8014	7852	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7852	8667	0.007080	0.014702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4854	7852	0.065422	0.130311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13173	2992	0.003049	0.013831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9985	13173	0.011209	0.051009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4591	13173	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11769	13173	0.005040	0.024622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	2992	0.009049	0.033671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9011	2992	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6775	9716	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7025	6775	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9985	8667	0.007631	0.015569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9985	3516	0.000822	0.003160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9985	9672	0.017751	0.060929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	9716	0.007418	0.016022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3269	13358	0.007542	0.035689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13216	689	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
689	1837	0.000338	0.001218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7603	255	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
255	11434	0.000351	0.001191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10145	1671	0.004662	0.016009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10145	12370	0.017489	0.084191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	37	0.003809	0.013111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	8886	0.003489	0.013502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5345	1671	0.004738	0.015658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11548	1671	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	3692	0.010351	0.035529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1671	4098	0.003880	0.012822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1837	37	0.003729	0.013218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8886	10370	0.002418	0.008298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11434	10370	0.001538	0.007822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1824	1480	0.005369	0.010702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4835	4568	0.000880	0.007500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4835	4568	0.000900	0.007340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11826	10596	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2239	12284	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11826	12284	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8670	12284	0.018831	0.072951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9111	12284	0.012351	0.042409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7359	5736	0.001938	0.008698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2915	7359	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9423	12804	0.017871	0.047151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12804	973	0.000760	0.002098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7823	7380	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11730	3692	0.005249	0.024631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13364	11730	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2463	5869	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12546	5869	0.000160	0.000502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5570	12546	0.008658	0.037809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8862	5869	0.000142	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9877	9423	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9877	8171	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10950	4561	0.000200	0.000920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4561	1858	0.002542	0.010649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9248	38	0.054000	0.121351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9645	10950	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5045	6287	0.001969	0.004271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5045	4854	0.009111	0.025009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2472	5045	0.027502	0.074369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11562	9894	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9894	5264	0.000200	0.000942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9894	9962	0.000200	0.000871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2830	13105	0.000520	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4592	2830	0.020471	0.079280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7097	1198	0.000031	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9090	1198	0.015609	0.076289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7097	11769	0.000031	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3398	7097	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12426	10685	0.008809	0.041342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12867	10685	0.011698	0.017782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5954	12426	0.029769	0.069649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13642	8302	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8670	8302	0.006738	0.024089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13642	11958	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1947	13642	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12710	2	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9010	3652	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2	3652	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1244	2	0.001062	0.003649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	2545	0.002040	0.009129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	2545	0.002320	0.008951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	11951	0.001520	0.006911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	11951	0.001489	0.007040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	11951	0.001462	0.006520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	12944	0.001391	0.003609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	12233	0.001658	0.003311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	11995	0.000991	0.004329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3818	3851	0.010369	0.038569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
318	2545	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
318	8789	0.026809	0.126889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12755	2545	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12755	12479	0.026218	0.117489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11951	2545	0.000640	0.002662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11951	2545	0.000622	0.002711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11951	126	0.000609	0.002271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6818	12944	0.002098	0.005702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5791	12233	0.002582	0.006031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6022	5791	0.019458	0.055618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12956	11995	0.000920	0.003289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12956	126	0.000942	0.003222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12120	12956	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6818	8949	0.038680	0.106200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8465	13561	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3433	13561	0.000689	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
472	13561	0.000800	0.002991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8794	12379	0.000511	0.001191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13094	7635	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3626	3979	0.012160	0.048609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5665	3851	0.000769	0.003480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5665	8689	0.000871	0.003409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9201	13445	0.007071	0.033160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
791	12740	0.009609	0.038418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1101	791	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12836	12740	0.007240	0.014951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4720	6323	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11747	6323	0.016071	0.067418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11747	6323	0.015738	0.068751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6323	10133	0.017431	0.037622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5269	2185	0.001031	0.003378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2185	11780	0.000169	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2406	5269	0.006249	0.023262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13418	9977	0.000089	0.000471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4308	3778	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6236	3778	0.015640	0.065089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3778	7102	0.018938	0.085391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3778	2100	0.016511	0.044662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
415	758	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
758	12836	0.002689	0.012938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7420	4115	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1171	7420	0.007649	0.019631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9127	540	0.008849	0.020960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4115	9127	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
540	7091	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
16	3402	0.002320	0.009280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3859	2169	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9672	8528	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4957	3155	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8568	4957	0.008800	0.034102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10822	7204	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7445	4731	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12005	6010	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7882	2295	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11531	11277	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11293	7684	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9940	12239	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12239	3590	0.002542	0.003920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2911	6701	0.002960	0.013462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11664	2911	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2911	4489	0.002489	0.003991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1110	7413	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11728	7413	0.000289	0.000742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11038	7469	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3708	7469	0.000302	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7469	10191	0.000662	0.002111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6468	1715	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9560	2295	0.000822	0.002871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2295	12853	0.006391	0.028809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4046	11277	0.000831	0.002809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9952	9560	0.014791	0.005969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6334	4046	0.015080	0.005849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6256	7684	0.011302	0.050578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8794	7684	0.017040	0.033938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12444	7862	0.001262	0.005320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12444	2851	0.001240	0.005431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9212	529	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
529	7366	0.001538	0.004609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1841	12936	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3863	8761	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12214	8761	0.002440	0.004071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3150	7500	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8100	7500	0.002649	0.003631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7277	13318	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3630	1941	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12190	8523	0.000849	0.001769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8523	11559	0.000951	0.003991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6881	7091	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6881	11618	0.003400	0.008720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10016	11747	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1715	11291	0.001978	0.007671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1715	1270	0.002018	0.007520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7130	6236	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6236	1357	0.018351	0.070502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	6902	0.002800	0.014209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10801	13319	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10823	2277	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10129	2277	0.026240	0.096858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
662	8650	0.000058	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
662	10389	0.000058	0.000231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9555	6001	0.001200	0.005809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9555	11034	0.000089	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9555	9329	0.000080	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11034	4813	0.006889	0.032631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9329	4813	0.006738	0.030209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5529	4213	0.001218	0.004031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4213	8794	0.005751	0.012929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
232	5552	0.000462	0.001791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
232	9100	0.003520	0.007302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6800	7208	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6576	3064	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1871	8225	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8225	1402	0.001289	0.005022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4192	11865	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6198	12853	0.000360	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6198	7427	0.000409	0.001569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10477	6198	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12026	6198	0.001658	0.004511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8670	3741	0.001760	0.007911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1402	8670	0.001720	0.008058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9095	8670	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2051	12853	0.002200	0.008520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11044	7427	0.000111	0.000489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11044	12876	0.003960	0.013058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3741	13013	0.001138	0.002529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12767	1347	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13284	12767	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12767	3829	0.001329	0.005978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7837	11486	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7980	9562	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9562	11618	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7980	4807	0.010191	0.028329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2614	13102	0.002391	0.007880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1513	2614	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8542	2614	0.002249	0.008351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8927	4374	0.000302	0.000969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3505	1933	0.000271	0.001102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9943	8927	0.000391	0.001738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3505	4912	0.002289	0.008178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10262	8542	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8542	7006	0.001120	0.005040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8542	7006	0.001271	0.004942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4758	7006	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7006	10590	0.000418	0.001920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7006	6571	0.000409	0.001951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7006	139	0.032280	0.106458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7006	139	0.028760	0.120649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6571	139	0.058880	0.117289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10129	11862	0.003240	0.015840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1811	11862	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5491	11301	0.001760	0.004449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12113	1429	0.009929	0.046969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12113	3053	0.009711	0.043489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1904	3053	0.005031	0.022520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1888	7366	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8443	9410	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10832	9410	0.000462	0.001080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11929	7366	0.000471	0.001049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12026	2051	0.001040	0.003729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12351	7620	0.002329	0.008000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13038	7620	0.002378	0.007831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2864	7620	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
878	1904	0.006711	0.026018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1904	2466	0.009298	0.042320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13543	13088	0.004751	0.016320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3976	2701	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2701	4465	0.000338	0.001151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2701	9090	0.000338	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8899	11202	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11094	690	0.004840	0.023329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7525	9952	0.004222	0.017751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1650	6334	0.004138	0.018102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12224	4834	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12224	1737	0.000622	0.002418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4834	923	0.000631	0.002369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11383	13114	0.000120	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11844	7682	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1581	5954	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3218	4489	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12263	3590	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8591	914	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4976	10890	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3241	12680	0.001409	0.004640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2472	3241	0.003098	0.014911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12680	3716	0.004662	0.015369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
173	13579	0.000098	0.000369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12680	173	0.001031	0.003658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4813	8368	0.001049	0.003591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8988	5436	0.003209	0.012338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4098	8988	0.003311	0.012689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11744	3626	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
139	554	0.003871	0.010458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12479	139	0.000218	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8789	139	0.000231	0.000840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13553	139	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
554	4079	0.000231	0.000822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5199	4079	0.000240	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3373	4079	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8235	1718	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3660	8551	0.000151	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3660	12214	0.000080	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1540	8100	0.000080	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1971	3660	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3660	1540	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3175	1540	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2722	12881	0.001711	0.003058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11559	2722	0.003369	0.008889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2495	12881	0.002009	0.005311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4250	2495	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11899	1213	0.002551	0.011578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6041	1213	0.002489	0.011800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10623	12370	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12370	5790	0.010009	0.048920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7234	5426	0.000182	0.000671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11318	10860	0.006169	0.020360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10860	2100	0.007369	0.032200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9581	11318	0.005498	0.023071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11780	9581	0.004809	0.021671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10111	11318	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11318	1357	0.016169	0.067840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8889	4854	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13104	38	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7615	38	0.011240	0.039822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10144	252	0.001169	0.005320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
690	252	0.001138	0.005418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12628	5098	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9715	7615	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3271	11882	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7027	8674	0.002120	0.008871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3040	7027	0.002289	0.008902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8674	12510	0.000240	0.000782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4592	12510	0.000209	0.000889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8248	11882	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
143	11882	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2930	12510	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2491	6668	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6668	7855	0.001209	0.005529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6668	10133	0.001191	0.005640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4096	7855	0.014982	0.042800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1480	5759	0.012849	0.022929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5759	12964	0.000431	0.000929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12867	12964	0.000849	0.003831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11061	12964	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7617	4496	0.000231	0.000769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7617	6256	0.000200	0.000871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10851	7617	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5983	878	0.004049	0.018440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5983	5570	0.003969	0.018791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7224	5983	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8949	578	0.002271	0.004258	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4096	5244	0.012449	0.024800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5244	578	0.002311	0.004169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5907	4096	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10543	578	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6961	4407	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12876	4407	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9111	4407	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3347	12228	0.002071	0.009049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3347	347	0.002031	0.009222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13519	3347	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13368	1357	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2100	1357	0.015511	0.067720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5582	13358	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5582	8568	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
35	5582	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10939	2398	0.005200	0.013898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13459	6126	0.009071	0.032151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9678	13459	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
803	11883	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2398	10163	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11883	1171	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11883	4807	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11883	10163	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7803	11024	0.042889	0.088942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1105	8783	0.000609	0.001618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
653	11486	0.011289	0.057409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5920	1223	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7546	5544	0.000089	0.000449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12111	7002	0.000169	0.000662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3295	7399	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1858	10152	0.000098	0.000511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12753	10152	0.006338	0.022662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1281	10297	0.000809	0.001729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4760	1737	0.002040	0.007898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7335	13283	0.001880	0.005160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12753	11728	0.000831	0.003511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1866	242	0.000640	0.002871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10191	5426	0.000182	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10191	7102	0.000191	0.000631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5182	10191	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2993	463	0.000430	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2993	10415	0.000380	0.003830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12766	7839	0.000431	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2613	12766	0.006458	0.021302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11620	3977	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10848	5787	0.000249	0.001138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6489	10848	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10848	2466	0.002449	0.011169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6251	2466	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7661	6022	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11150	12955	0.000271	0.001089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4766	5790	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
461	2100	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1968	1244	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4890	12026	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10038	6493	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1132	3645	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5954	636	0.006729	0.031862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5954	8083	0.006591	0.029498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10890	13013	0.000258	0.000711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7759	9485	0.020311	0.045649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12111	10830	0.004102	0.014089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10830	2457	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11985	4283	0.038777	0.100653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12107	11985	0.026711	0.083570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
691	12130	0.062719	0.144537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7433	691	0.045033	0.112364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6583	11209	0.011659	0.070599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6583	7347	0.009680	0.041490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6583	7347	0.008620	0.047021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11907	12130	0.077471	0.185529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5481	12130	0.045157	0.126248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4863	12130	0.011190	0.043099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4863	12130	0.010950	0.043909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4016	11907	0.036810	0.090496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4586	9093	0.056174	0.129223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5635	4586	0.029256	0.116322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8013	12639	0.061347	0.097917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12639	13176	0.088719	0.247620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11885	410	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11885	8262	0.004612	0.017380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11885	8355	0.008364	0.026950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11885	8355	0.014992	0.043636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12257	410	0.003033	0.012851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12257	410	0.002967	0.011901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
410	9385	0.015256	0.042686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	410	0.004397	0.025653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4915	5800	0.002700	0.012961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7347	5800	0.038169	0.168120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5800	8006	0.015479	0.073409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9650	5066	0.027868	0.087843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7363	9650	0.013934	0.040479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2546	5066	0.019231	0.076471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3274	13278	0.013421	0.037256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8064	3274	0.022438	0.046851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12188	723	0.014562	0.045314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
723	4016	0.000826	0.002207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2720	13255	0.040628	0.113562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8009	2720	0.008058	0.024438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2720	8553	0.022471	0.041083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6439	12663	0.047322	0.096669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12663	12107	0.019140	0.076140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1067	8828	0.007802	0.019240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1067	8828	0.005397	0.015554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8828	84	0.024719	0.040702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8828	84	0.024190	0.041471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6235	3825	0.039603	0.109529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5042	6235	0.013826	0.039826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10014	6235	0.015174	0.049810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11855	6732	0.003669	0.009008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6732	2855	0.032760	0.106603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6732	2855	0.030190	0.107612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5422	6732	0.019033	0.051653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
265	6732	0.037603	0.124017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6732	9134	0.034868	0.097471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6732	9420	0.043099	0.130603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6439	11855	0.061050	0.110339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4035	9154	0.041446	0.108843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9154	350	0.063471	0.123207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4475	8009	0.023430	0.073603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4475	2689	0.022537	0.091587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
30	13610	0.036744	0.106934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
30	1176	0.006207	0.023959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5042	4984	0.003157	0.011008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5042	4984	0.003223	0.010793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10014	4984	0.005000	0.035653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10014	4984	0.004901	0.036347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11857	2244	0.007917	0.029603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1051	2244	0.004876	0.014760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7959	13610	0.007182	0.023579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7959	6720	0.007322	0.023099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8553	560	0.010942	0.040562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
560	1279	0.030603	0.103702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13278	3681	0.011760	0.041421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13278	9344	0.011868	0.035810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1130	13278	0.017570	0.064579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10395	10745	0.017099	0.064281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1146	5635	0.015207	0.057397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9344	1146	0.009198	0.036512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1146	10014	0.024281	0.239446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13537	1861	0.052471	0.157347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
604	1861	0.009314	0.035909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11857	1861	0.039314	0.122777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12257	664	0.001223	0.003711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7347	10824	0.005180	0.023091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7347	10824	0.005281	0.022591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3780	11841	0.018198	0.037149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11628	8625	0.012893	0.040033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5638	8625	0.007132	0.020331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4642	2024	0.004790	0.054970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6439	2855	0.047322	0.139868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5080	2855	0.005471	0.017471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5080	2855	0.013826	0.040207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4283	2855	0.010678	0.038140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4283	2855	0.010603	0.034793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6826	2855	0.014579	0.043331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2855	9134	0.021413	0.079248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2855	10334	0.031198	0.098298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8015	4915	0.009651	0.045031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13255	8028	0.050207	0.124066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13603	6659	0.034314	0.070521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9712	8064	0.007463	0.022612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9712	8064	0.007603	0.022132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8009	5701	0.010810	0.033603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13537	8009	0.011223	0.036446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8009	11628	0.014182	0.045669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11628	8009	0.014463	0.044744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
265	5422	0.021240	0.069099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13571	11706	0.008041	0.030504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13571	3318	0.009107	0.029893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12796	11224	0.024802	0.074537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	12796	0.038711	0.136876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1051	2689	0.069413	0.194223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13537	5701	0.012760	0.035281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6174	10974	0.008744	0.025802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10974	3318	0.008909	0.025248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4863	11706	0.009289	0.029281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2387	5481	0.021421	0.081298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2387	10395	0.044479	0.139058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13362	11209	0.008479	0.049461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7347	11209	0.003940	0.022360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1067	8238	0.016174	0.044463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1067	8238	0.014413	0.050380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1115	1067	0.020198	0.064678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1115	1067	0.020587	0.063364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1115	1067	0.031711	0.059223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13603	3002	0.056678	0.178372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3002	7433	0.019496	0.078083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8238	455	0.045198	0.111479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7832	8064	0.015041	0.057983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1495	7832	0.035190	0.105653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	9093	0.044000	0.099339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9385	12257	0.013636	0.039512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9385	12257	0.012149	0.044777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8064	13595	0.035281	0.122702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5783	13595	0.031967	0.090248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10014	13595	0.023983	0.066421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13603	7753	0.032901	0.126777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7753	12990	0.015372	0.059083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6174	10395	0.012636	0.024496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6174	10395	0.012893	0.024000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6174	10915	0.001917	0.006091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6174	3318	0.018149	0.049413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3084	1219	0.012760	0.037083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13176	3084	0.069636	0.146636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3795	13272	0.002190	0.022130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8344	7347	0.001940	0.008700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8344	7347	0.001979	0.008510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5635	3825	0.028893	0.108496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3681	5635	0.021008	0.058140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8238	5726	0.018661	0.056488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
963	1495	0.013810	0.037760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
963	5783	0.012298	0.042793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8536	8553	0.009281	0.030380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11224	4035	0.011438	0.035711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9949	11224	0.050950	0.124661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8028	13603	0.058207	0.110223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
604	1051	0.061876	0.195174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3833	2929	0.013438	0.032033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6720	3833	0.036190	0.085066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5726	3828	0.053240	0.154826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5638	2929	0.004579	0.026017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2132	13415	0.007950	0.036570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4035	1787	0.055967	0.167983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9949	4035	0.070942	0.168066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3592	3795	0.003890	0.041490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10347	3592	0.003000	0.027760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8002	8015	0.002159	0.012610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8002	8015	0.002021	0.016849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10240	8015	0.007151	0.046719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8015	10118	0.000539	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8015	10118	0.000539	0.003591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11628	8536	0.007446	0.010579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11628	3653	0.011992	0.032760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1115	3780	0.034207	0.085124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7098	1115	0.001248	0.004471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7098	1115	0.001223	0.004562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8006	2132	0.006961	0.040390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8006	2132	0.004521	0.023050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8006	6485	0.003950	0.022789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	11321	0.031934	0.123661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	5042	0.019802	0.070901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	5042	0.022438	0.069479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
187	9340	0.014727	0.043050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8355	187	0.013430	0.068240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	187	0.022000	0.060388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	187	0.019603	0.068438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1787	1727	0.048769	0.114711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5080	6439	0.046901	0.148033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10095	6439	0.055744	0.139066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1130	8064	0.010917	0.032901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
84	8013	0.026322	0.044388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7433	12188	0.047438	0.143727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11126	12188	0.026876	0.097760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12990	11126	0.017050	0.060802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1279	12990	0.028727	0.075289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7433	8133	0.002388	0.015942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7433	4016	0.088471	0.217198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3828	9733	0.017140	0.056248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9435	5080	0.004479	0.014008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4283	9435	0.009851	0.032314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6826	9435	0.001636	0.005587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6826	12107	0.021603	0.084000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2546	6890	0.021727	0.065893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2546	6720	0.025686	0.080256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6720	2546	0.026182	0.078587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10240	8002	0.005360	0.040919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3653	5638	0.007388	0.026628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9385	12404	0.005826	0.017488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9385	12404	0.005826	0.016653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5783	12404	0.026826	0.082273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13202	9385	0.003256	0.010587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13202	1362	0.003331	0.010372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13400	11857	0.025174	0.077661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2795	6890	0.030248	0.085413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7363	6890	0.029471	0.109198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1727	265	0.058942	0.115529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9340	11321	0.028413	0.083000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9949	11321	0.005826	0.016000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12624	11321	0.005512	0.016612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8293	9385	0.014256	0.033909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1051	9385	0.052826	0.200702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	9385	0.019760	0.061058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	9385	0.014008	0.053207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2751	9385	0.013711	0.054207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8355	5042	0.009132	0.024843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10014	5042	0.010711	0.040256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9559	5042	0.004562	0.012421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11770	2795	0.025273	0.079777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1362	8293	0.009149	0.028992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4863	3318	0.027149	0.096802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1176	6720	0.063033	0.157099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1176	11770	0.009702	0.035397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1176	11770	0.009504	0.036091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
350	10095	0.029893	0.105364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8355	8262	0.005397	0.020298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10915	4117	0.001124	0.002942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7098	4117	0.001207	0.003174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7098	4117	0.001240	0.003099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9559	8355	0.004066	0.014083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3423	10240	0.005099	0.025479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3423	10240	0.005200	0.024961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12624	9949	0.003868	0.013901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10347	2024	0.001260	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13400	2751	0.011752	0.044314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9134	10334	0.021719	0.046248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9134	9420	0.053240	0.100281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6459	9848	0.001090	0.011550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6459	9848	0.001100	0.011580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6459	4348	0.000960	0.012930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6459	4348	0.000980	0.012640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6459	829	0.001010	0.010590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11848	9066	0.001120	0.010969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
435	9066	0.001260	0.010750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5430	12666	0.001970	0.020700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5430	829	0.003030	0.027300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6869	12432	0.001940	0.023390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4348	6869	0.000570	0.004920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9779	4099	0.011050	0.056599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7590	4099	0.004820	0.046521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9848	12573	0.001940	0.016450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12573	10686	0.001340	0.014590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	12584	0.000401	0.003180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	10323	0.000349	0.002930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	1986	0.000401	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	4099	0.012140	0.058401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	4099	0.012979	0.053281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	1313	0.007919	0.053729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	9934	0.014771	0.068130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7706	9934	0.013789	0.067711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2356	9066	0.005349	0.044469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13314	9066	0.005229	0.041180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9066	7201	0.000800	0.006760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9066	3036	0.000781	0.006260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9066	11556	0.003630	0.017409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9066	11556	0.003700	0.017050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9066	3430	0.004490	0.046469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7196	5295	0.000520	0.007270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7196	10686	0.000470	0.006200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7196	10686	0.000460	0.006310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7957	9934	0.003531	0.013669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10922	12432	0.000320	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10922	7049	0.001560	0.016030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10922	3389	0.002200	0.023890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13262	3430	0.003370	0.032669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13575	7049	0.001990	0.019500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13575	3389	0.001440	0.013540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13575	3389	0.001470	0.013250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13575	7409	0.002110	0.024330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10019	4099	0.013901	0.088849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7049	4348	0.001490	0.015640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7049	11735	0.002940	0.022780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4348	11735	0.001330	0.018730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11556	9934	0.005810	0.034229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11735	9919	0.001450	0.020240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11735	9919	0.001420	0.018740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11735	12666	0.002450	0.023670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11735	7409	0.001780	0.021750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8194	10478	0.000701	0.009299	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8194	10478	0.001042	0.007833	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8194	10478	0.001403	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10686	4523	0.000220	0.002580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4099	1313	0.020240	0.099349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4099	13107	0.000440	0.003081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4099	6922	0.000430	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4099	12919	0.004610	0.027531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13229	1313	0.012120	0.099010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
541	3196	0.000289	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6705	541	0.000430	0.002831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5139	541	0.000289	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10964	1637	0.000289	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6071	10964	0.000219	0.001591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3856	13018	0.000450	0.007860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3856	13018	0.000440	0.007280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13018	12148	0.000490	0.004660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13018	11938	0.001250	0.019730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9947	9945	0.001461	0.007140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13472	9947	0.000370	0.000940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9947	2575	0.001039	0.007370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7737	1430	0.000081	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10714	11870	0.000530	0.008520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7968	11870	0.000530	0.007040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7461	4899	0.000100	0.001280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6384	13417	0.001500	0.007050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13417	10325	0.009771	0.053630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6384	13417	0.000880	0.007771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9406	12442	0.005390	0.032979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2092	9406	0.004820	0.030860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5423	9406	0.010539	0.065479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9406	11593	0.010740	0.064050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7554	9406	0.006300	0.048909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2597	1260	0.000200	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7288	1260	0.000200	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9966	1260	0.000190	0.000230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1295	1809	0.000289	0.001700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1260	1700	0.001450	0.019370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4515	1260	0.000480	0.008140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4515	1260	0.000570	0.007580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12355	11550	0.000200	0.001870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12355	11550	0.000169	0.001930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8875	10160	0.002160	0.035910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8875	2196	0.000920	0.012870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1782	5296	0.024120	0.104430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1809	12442	0.000630	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1809	5240	0.000380	0.002409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7147	6024	0.010091	0.055240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7994	7147	0.006680	0.044570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7398	8255	0.000570	0.004961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8255	7977	0.000250	0.002159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4765	6626	0.004430	0.018070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4765	8500	0.000370	0.001659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7398	11495	0.000370	0.003599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7398	10969	0.000659	0.008360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7398	10969	0.001510	0.012289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7398	3422	0.000539	0.003711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	1885	0.000360	0.006060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	1885	0.000350	0.006180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	11460	0.001010	0.016750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	7797	0.000040	0.000710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	7797	0.000040	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	1395	0.000130	0.001520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	1395	0.000140	0.001490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	6133	0.000130	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1885	6133	0.000130	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8766	7554	0.000669	0.005110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13251	9007	0.000039	0.000341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8579	8264	0.004219	0.021450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8579	5926	0.000229	0.002849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1782	70	0.013700	0.104360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3830	1782	0.001521	0.014490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1108	643	0.000081	0.000570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	643	0.001461	0.008130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2017	643	0.000490	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	3705	0.000401	0.002870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8298	7058	0.000083	0.000347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3518	10740	0.000230	0.002850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10740	4628	0.000160	0.002180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4302	10740	0.000570	0.007360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6332	11542	0.000591	0.005789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6332	4868	0.002729	0.011461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6332	8920	0.000510	0.002050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12176	9859	0.000310	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3876	12176	0.000320	0.005180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2835	10707	0.001360	0.010380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12587	8306	0.001510	0.020830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11223	8306	0.000150	0.002320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7434	11942	0.000010	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8840	11942	0.000010	0.000230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3470	11942	0.000470	0.006830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1241	11942	0.000670	0.008580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3648	1487	0.003669	0.025331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
546	3648	0.005250	0.029940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6852	10025	0.005950	0.036250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6852	1272	0.004969	0.034110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9133	2643	0.005669	0.042930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9133	2643	0.005550	0.043771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2643	5625	0.002831	0.022401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2643	5625	0.003250	0.019380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11845	233	0.000680	0.000820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11845	2898	0.000540	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2519	5509	0.000610	0.002909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2519	2089	0.002271	0.010140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5725	1785	0.000830	0.009860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1785	11966	0.000310	0.005110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1785	11966	0.000300	0.005210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12715	1785	0.000810	0.012880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1785	13320	0.000390	0.006450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5538	6984	0.002430	0.012211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5232	7735	0.000180	0.002260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6957	7735	0.000200	0.003470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4628	7735	0.000180	0.002900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8003	9859	0.000450	0.004940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9859	3843	0.000420	0.004970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4689	12587	0.000190	0.002340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	12587	0.000080	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	12587	0.000080	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12587	11639	0.000080	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12587	7796	0.000630	0.010150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1239	10646	0.000640	0.005651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1239	10646	0.000581	0.006531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7467	9197	0.007099	0.044320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3196	2575	0.001440	0.011570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3196	860	0.001140	0.006950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5232	2403	0.000440	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10333	9683	0.001620	0.009039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10333	9683	0.001870	0.007200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	9683	0.001010	0.005640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5453	9683	0.000700	0.004450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4177	9683	0.001081	0.006190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	12229	0.000220	0.002280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	9069	0.000230	0.002230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	11671	0.000200	0.002620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	2742	0.000210	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
60	10216	0.006630	0.041810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	3519	0.000590	0.009210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10160	6109	0.001400	0.022270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5685	4037	0.000401	0.002469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8229	4037	0.002120	0.012180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4037	2882	0.004169	0.024390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12442	13406	0.023360	0.122419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12442	997	0.002729	0.013700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4123	12442	0.000919	0.003831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4123	12442	0.000820	0.004349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	12442	0.013250	0.055159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	12442	0.010800	0.060740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12442	7044	0.001099	0.006310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11420	1430	0.004950	0.029151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1430	13217	0.003909	0.022700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5423	5219	0.000610	0.004240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4113	1637	0.000680	0.003919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6707	1637	0.003680	0.019901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10873	6957	0.000250	0.003880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10873	557	0.000380	0.006230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	1247	0.000909	0.006031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1247	2575	0.001211	0.006200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3470	597	0.000220	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3470	6619	0.000180	0.003070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3470	7220	0.000680	0.008730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3470	12006	0.001240	0.020160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13516	10714	0.000250	0.003320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13516	10714	0.000250	0.003350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13516	10714	0.000250	0.003250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4421	13516	0.000760	0.010750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10206	13516	0.000030	0.000440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9007	11027	0.001651	0.010849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12256	9007	0.002880	0.018469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10069	2159	0.000720	0.009230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10069	12112	0.000690	0.008550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4599	6710	0.001240	0.016670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4599	7383	0.000340	0.005710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6767	4599	0.000400	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6767	4599	0.000390	0.006500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11591	4599	0.000270	0.004510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13479	5720	0.012409	0.074961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13479	12694	0.002419	0.017610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13479	2017	0.006901	0.053409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4113	17	0.000599	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4113	6626	0.011841	0.049341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6705	1267	0.000521	0.004831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
128	1267	0.000550	0.001430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11316	1267	0.000500	0.003640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11316	1267	0.000560	0.003469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1267	7570	0.000820	0.002570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6643	7934	0.002490	0.015360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6643	3563	0.001130	0.006510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11910	12598	0.006430	0.045031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12549	11910	0.003581	0.027060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2591	2196	0.000460	0.007740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2591	9458	0.000310	0.004830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13153	5535	0.001099	0.003450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1778	1396	0.009130	0.053211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1396	2476	0.021151	0.095401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9008	6710	0.000340	0.005500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3949	5200	0.000640	0.019450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3949	12823	0.000400	0.010260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9752	3949	0.000710	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12996	2083	0.009680	0.088169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12996	2083	0.012349	0.086409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2083	6018	0.002880	0.017211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6018	2083	0.002570	0.019500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4450	1487	0.000510	0.004070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
157	9558	0.000190	0.003090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
157	10392	0.000230	0.003570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4795	10467	0.000880	0.009200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4795	437	0.000230	0.001790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8849	1321	0.001450	0.007919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
692	1321	0.001430	0.008120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1321	8264	0.005240	0.021810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2899	5538	0.002610	0.019130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	5538	0.001640	0.016591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6574	7660	0.000870	0.012719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3	11181	0.007750	0.035010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3	11505	0.019440	0.093479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3	11505	0.019810	0.091539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9382	8209	0.003771	0.020599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12846	9382	0.001271	0.008110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9207	1541	0.000480	0.014590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5200	9207	0.000470	0.013510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3386	2092	0.021729	0.088281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2092	4123	0.000380	0.001771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2092	1778	0.022901	0.101401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7	7944	0.002909	0.014320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7	3830	0.015729	0.088240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4170	10167	0.000380	0.002169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2575	4170	0.000479	0.002120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4170	590	0.000190	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1106	201	0.000890	0.004901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5689	1541	0.001090	0.031510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9133	9070	0.003409	0.020271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9133	9070	0.002909	0.023880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9070	5625	0.005450	0.042969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9070	5625	0.005341	0.043800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7977	10969	0.001521	0.008630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4625	7977	0.000570	0.005979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1117	8349	0.000850	0.014490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1241	8349	0.000600	0.007770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7220	8349	0.000300	0.004920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3844	3779	0.003349	0.026860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3172	3779	0.002130	0.016849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5591	13652	0.000770	0.010600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12119	13652	0.001550	0.014800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	9133	0.016651	0.106320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	9133	0.014841	0.120490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6845	9133	0.000099	0.001229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11349	9133	0.000099	0.001140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12162	3126	0.000480	0.007810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12162	4877	0.000760	0.010580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12675	12162	0.000730	0.011810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10597	7383	0.000590	0.009290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
212	7383	0.000080	0.000920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
443	1487	0.000190	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3413	5807	0.003479	0.015380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3413	5807	0.003539	0.015050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3413	2089	0.013870	0.084099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1573	3413	0.003750	0.021341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12345	7830	0.000230	0.003450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7830	2403	0.000540	0.006620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
597	12655	0.000070	0.000990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8016	597	0.000120	0.002000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
343	10467	0.000750	0.008880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4486	10467	0.000540	0.007050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10025	6078	0.005740	0.028700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10025	10632	0.001331	0.009479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10632	10025	0.005390	0.024159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7316	10025	0.000539	0.002800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11316	11785	0.000969	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9723	11785	0.000349	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3843	12345	0.000210	0.003490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	60	0.003180	0.020669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	60	0.003599	0.020260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
60	9311	0.005300	0.035521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
60	4007	0.004860	0.024331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	6705	0.000659	0.006450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7944	5240	0.002390	0.015310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11901	2241	0.001190	0.012150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2241	10536	0.000120	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2241	2550	0.000470	0.007380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11542	8678	0.000680	0.001890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7309	12574	0.003669	0.022099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12846	12574	0.004771	0.021800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4177	11181	0.001469	0.006591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4881	747	0.000081	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
747	692	0.001021	0.007820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5926	747	0.001500	0.009591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8998	11495	0.000190	0.001581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8998	11316	0.000039	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10714	12703	0.000270	0.002810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7968	10714	0.000960	0.016090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10714	12675	0.000270	0.003390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10714	12675	0.000230	0.003980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1867	11027	0.000901	0.009370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	11027	0.001901	0.015490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12256	11027	0.003591	0.022050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11027	8297	0.001300	0.009901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3824	4421	0.000220	0.002990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4421	12762	0.000470	0.005640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8	4421	0.000460	0.007500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9203	1028	0.002140	0.020979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4123	1028	0.004651	0.033320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1028	7554	0.004680	0.021281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1028	7044	0.005810	0.028331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2520	10548	0.000070	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3777	6523	0.000200	0.002790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3777	6523	0.000170	0.003330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8283	11901	0.000010	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7570	12746	0.000401	0.004081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12746	10499	0.001581	0.015719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11326	1272	0.000120	0.000229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11326	1272	0.000120	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1272	7315	0.001320	0.005729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12979	1272	0.004380	0.024901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8209	152	0.005521	0.023711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
343	10793	0.000800	0.010140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
343	10793	0.000680	0.012290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3844	9307	0.001901	0.011630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2575	804	0.001010	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12996	8376	0.007870	0.068219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12996	8376	0.007711	0.069539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	8730	0.000320	0.002091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4010	6756	0.000120	0.001820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6756	8	0.000580	0.007360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4010	2520	0.000740	0.011430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10597	8107	0.000840	0.013780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10597	10525	0.000370	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10392	10597	0.000120	0.002060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9718	10565	0.000360	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1117	2159	0.001200	0.018350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2159	12112	0.000880	0.015030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3055	2159	0.000570	0.009390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2196	5443	0.001570	0.020060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2196	8242	0.000270	0.003490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11223	2196	0.001360	0.023250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2196	5725	0.000380	0.004780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2196	9432	0.000770	0.011710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1117	7968	0.001290	0.020760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1117	2520	0.000370	0.004600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2520	1117	0.000210	0.003750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1117	3055	0.000550	0.008850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	2575	0.001659	0.011380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	7190	0.001169	0.010021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	2017	0.002229	0.009750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	8384	0.000490	0.004521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9945	9723	0.000200	0.001969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4302	7092	0.000100	0.001580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4302	7092	0.000110	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1700	7238	0.000030	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1700	998	0.000370	0.005890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2898	1700	0.000870	0.012180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11430	8376	0.003620	0.024409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11430	5625	0.004880	0.031190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	6940	0.000550	0.002640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8920	6940	0.000310	0.001341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8678	6940	0.000120	0.000669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1188	2407	0.000031	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2837	2407	0.000031	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2899	6600	0.006070	0.034570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6600	6626	0.008700	0.047719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5591	12119	0.001290	0.021590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5591	10874	0.000910	0.009030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12715	5591	0.000400	0.005180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5591	9841	0.000320	0.005570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10969	6917	0.000031	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10969	9046	0.000031	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7934	3691	0.001990	0.011591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5447	7934	0.000211	0.000919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7796	3519	0.001090	0.015250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1084	3691	0.005789	0.028260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9558	4128	0.000410	0.006400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9558	3843	0.000510	0.006030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13023	6282	0.002450	0.027260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13023	10499	0.000271	0.003370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9332	10063	0.000151	0.000640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2769	9332	0.003341	0.022091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9332	9311	0.022000	0.125771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9332	13428	0.015300	0.088630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9332	13428	0.015599	0.086820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
198	2891	0.001169	0.008440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10565	198	0.000810	0.004271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
198	8615	0.000349	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5443	9432	0.000580	0.007170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5443	8192	0.000700	0.012030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8192	5443	0.000610	0.009570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12823	3722	0.000020	0.000750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9752	12823	0.000410	0.012210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1487	12879	0.001570	0.007969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6232	12879	0.001510	0.006250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6509	6513	0.000020	0.000230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6509	6513	0.000020	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5689	6509	0.000260	0.003950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5689	6509	0.000250	0.004030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13153	2112	0.001110	0.005099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2112	6913	0.000729	0.002300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6913	11830	0.003831	0.016271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6554	13509	0.001849	0.014719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10853	6554	0.001570	0.010169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11428	9203	0.001490	0.015130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9453	11428	0.003229	0.029180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12119	9524	0.000010	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3281	3126	0.000540	0.007650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5927	8242	0.000010	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8242	9432	0.000530	0.007460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4713	5720	0.010469	0.057979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4713	3796	0.000140	0.000781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4713	1253	0.001810	0.013039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6078	12979	0.011070	0.049050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3752	2297	0.000380	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3752	2297	0.000340	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4877	3752	0.000120	0.001850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4877	3752	0.000130	0.001810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7718	11372	0.000211	0.001800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2108	2942	0.000370	0.002250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7394	11591	0.000250	0.003170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2403	7394	0.000290	0.004840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
142	10618	0.000570	0.008580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
142	13320	0.000500	0.006650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
860	4356	0.002390	0.012289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9607	4356	0.000800	0.005211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12112	5908	0.000670	0.010810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3837	12112	0.001050	0.014550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11421	10618	0.000200	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8708	12890	0.000010	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10874	12890	0.000360	0.006010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13320	12890	0.000100	0.001510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6580	10148	0.000020	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12119	10148	0.000460	0.005680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11460	10148	0.000410	0.005310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3824	3281	0.000300	0.004820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2898	1934	0.000010	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11223	1623	0.000010	0.000220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3875	12655	0.000020	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3875	12655	0.000020	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1241	7518	0.000320	0.005280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4204	7518	0.000600	0.008400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9458	11966	0.001050	0.017350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6109	9458	0.001350	0.017580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10618	11966	0.000400	0.006800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10618	11966	0.000390	0.006300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11966	13320	0.000670	0.008340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11247	998	0.000840	0.011140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2898	998	0.000810	0.011000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4515	4569	0.000590	0.007260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6109	4569	0.001000	0.011780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6513	3355	0.000310	0.001970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6513	3355	0.000350	0.001930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9380	3355	0.000020	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9380	3355	0.000020	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7136	6695	0.000031	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6695	7136	0.000031	0.000281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6695	4688	0.000229	0.000271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6338	8518	0.000289	0.001229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6338	12979	0.002479	0.011060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2476	1084	0.007380	0.040690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6767	3518	0.000580	0.008720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3518	11901	0.001160	0.014830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3518	11901	0.001180	0.014520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10618	4515	0.001390	0.022650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10618	4515	0.001490	0.023490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5938	4515	0.000860	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5938	4515	0.000950	0.015540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
505	1102	0.019651	0.099440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10333	1790	0.000200	0.001831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13115	4038	0.000070	0.000620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4038	17	0.004039	0.023081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	4038	0.013200	0.064331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4038	13325	0.001401	0.008729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9432	13503	0.000210	0.002470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9432	8192	0.001380	0.017910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12119	11460	0.000560	0.007950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12119	7772	0.000810	0.007880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11153	6767	0.000030	0.000420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2494	6767	0.000030	0.000420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12643	6767	0.000030	0.000350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9899	6767	0.000030	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11591	6767	0.000350	0.004230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4486	7461	0.000760	0.009040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7461	437	0.000290	0.003610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10383	8849	0.010349	0.056729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10383	2891	0.001581	0.012771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10383	1487	0.001081	0.011360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10383	6232	0.001669	0.009140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10383	8264	0.017570	0.075750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1166	10525	0.000370	0.005580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1166	12762	0.000410	0.007200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11420	6707	0.002479	0.017961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7061	11420	0.001550	0.012700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
201	11505	0.001961	0.010419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3023	2891	0.001380	0.007521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11939	3023	0.002810	0.025430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3023	12757	0.000211	0.000901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	5599	0.000789	0.005190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	149	0.000560	0.004281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	12256	0.001630	0.012031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9453	13225	0.000211	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13225	8297	0.000180	0.001440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10730	2575	0.000091	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12508	2575	0.000091	0.000990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4868	7438	0.001219	0.014610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4868	3129	0.007690	0.035169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11152	4933	0.000050	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4933	8615	0.000281	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8348	6282	0.003591	0.018250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8348	6282	0.001250	0.013860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
505	6282	0.000961	0.005130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2297	6438	0.000220	0.002950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8254	640	0.003260	0.025620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8254	11100	0.001640	0.013219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	1181	0.000081	0.000190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	1181	0.000039	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	1181	0.000110	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	1181	0.000103	0.000171	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	1181	0.000110	0.000190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	5599	0.000081	0.001000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6118	149	0.000281	0.002130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9453	6118	0.000250	0.000831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12181	6118	0.000130	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4486	343	0.000880	0.011440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3187	343	0.000760	0.014450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3102	11247	0.000480	0.007600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11247	3380	0.000170	0.002730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13217	12414	0.000140	0.000849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7309	13217	0.002200	0.012890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5217	11550	0.005820	0.037490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5217	11550	0.005930	0.036690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11550	8448	0.000281	0.003419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11550	6018	0.006450	0.039950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11550	6018	0.006570	0.039081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	13132	0.000080	0.001250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	12938	0.000080	0.001270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	6751	0.000070	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	9366	0.000070	0.001200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10553	8107	0.000050	0.000600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8107	8	0.000340	0.004660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10632	10565	0.000591	0.005880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10565	10632	0.001390	0.008180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6232	10632	0.001690	0.013969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5819	502	0.000229	0.001630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6388	7315	0.002750	0.028360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
70	7315	0.004909	0.024680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7315	12979	0.001419	0.022120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6688	12378	0.001600	0.021180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	1309	0.001160	0.018690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12006	12378	0.001690	0.021490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	7772	0.001710	0.029130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12378	9199	0.001380	0.021200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3563	5423	0.005110	0.027750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7796	6109	0.000800	0.012620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7492	557	0.000500	0.008510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7492	3876	0.000320	0.005580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3856	8016	0.000390	0.006010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3856	6619	0.000360	0.005750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3856	11938	0.001170	0.016160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1241	9008	0.000300	0.004710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5217	1080	0.000110	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5217	2300	0.010870	0.064570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5217	2300	0.009680	0.073169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2891	11152	0.001050	0.005781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3080	4123	0.002961	0.029021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9642	557	0.000040	0.000330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3331	557	0.000040	0.000350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7482	557	0.000040	0.000300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4882	557	0.000040	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7190	128	0.000211	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13596	5475	0.000240	0.001099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6071	13596	0.005440	0.029831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3777	10525	0.000760	0.010100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2899	8500	0.011060	0.063130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8286	8348	0.001909	0.011401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9607	8286	0.001130	0.005479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	5453	0.000151	0.000961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	13428	0.001560	0.011250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11772	13428	0.003440	0.021599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1855	7438	0.001060	0.012760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6384	8541	0.001349	0.008831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5475	13115	0.001901	0.010031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3172	10853	0.001719	0.012159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4628	155	0.000040	0.000610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11452	1658	0.001260	0.005950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4204	8	0.000180	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8920	9311	0.000521	0.002039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11593	13115	0.002169	0.016479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6688	8016	0.000730	0.011680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12006	8016	0.001310	0.016200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10969	3422	0.001120	0.007591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8384	10969	0.001620	0.013320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9079	12006	0.000270	0.003440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2758	12006	0.000300	0.003130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2601	2520	0.000140	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2608	7086	0.000190	0.001781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4613	7086	0.000151	0.001969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2769	9311	0.025461	0.145610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11100	640	0.004599	0.028581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6024	2407	0.009870	0.057060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
155	3704	0.000090	0.001030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
155	3704	0.000100	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3876	3704	0.000230	0.003810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
183	2891	0.002219	0.013740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12737	4486	0.000920	0.008950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
183	10565	0.001151	0.009479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1404	3129	0.001880	0.012151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6559	2297	0.000360	0.004710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6559	1332	0.000850	0.013370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4368	6559	0.000090	0.001050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4877	6559	0.000370	0.006340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6018	4296	0.000560	0.004979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5625	8376	0.004880	0.029039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5625	8376	0.004349	0.032919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3777	4128	0.000460	0.005710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13509	8229	0.010841	0.049890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4706	1404	0.002820	0.014360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4706	1404	0.002820	0.014789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
389	3796	0.000120	0.000841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
389	1253	0.001750	0.011890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
389	2407	0.008510	0.043890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12889	280	0.000630	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5689	233	0.000370	0.004840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12715	7772	0.001610	0.021780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12694	2017	0.007450	0.035880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2987	7305	0.000510	0.008290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2987	11938	0.001240	0.017510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2987	11591	0.000800	0.012420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2520	7968	0.001180	0.015020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5689	9752	0.001310	0.017230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1790	8678	0.000271	0.001081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10536	4302	0.000140	0.001780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1790	9311	0.000510	0.002010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11591	12029	0.000090	0.000910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2766	692	0.000091	0.000591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4688	7336	0.000021	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2898	9380	0.000350	0.005560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2898	9380	0.000400	0.005450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1309	6636	0.000400	0.005170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6636	7772	0.000370	0.004560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7797	1309	0.001330	0.014130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10325	6384	0.011870	0.055240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6384	4613	0.000630	0.006500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2407	6384	0.011841	0.052289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11460	1921	0.000550	0.005170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1921	7797	0.000970	0.011630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2608	6574	0.000969	0.010390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11939	9747	0.003260	0.015581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3876	437	0.000990	0.013480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11901	437	0.000450	0.003680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1487	6232	0.002021	0.011331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13475	1487	0.000760	0.007300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3102	5938	0.001010	0.015050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9303	1008	0.000000	0.000347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3837	5908	0.000650	0.007680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7305	9008	0.000250	0.003500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5599	9170	0.000130	0.000331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
149	9170	0.000039	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	4123	0.011021	0.061901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4123	8500	0.007901	0.044950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7316	10565	0.003690	0.021860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10565	9608	0.000281	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10565	8615	0.000461	0.001841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1778	5296	0.006271	0.029990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	17	0.011219	0.052450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12549	6388	0.000281	0.004091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3875	5827	0.000410	0.005340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10563	12256	0.002659	0.015570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12979	70	0.007950	0.048300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9723	4625	0.000370	0.003610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2882	7718	0.001211	0.008200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	13003	0.000099	0.001010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	5096	0.000099	0.000990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	7583	0.000169	0.001539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2300	5643	0.000169	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1253	2661	0.000110	0.000349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1253	2661	0.000120	0.000341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3837	1233	0.000170	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
590	5191	0.000120	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2407	2229	0.000219	0.001469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2407	2229	0.000200	0.001781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12675	1332	0.000380	0.006230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10563	10853	0.003669	0.016310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1015	7797	0.000130	0.001170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12395	7797	0.000120	0.001300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10325	4351	0.000820	0.004969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10325	4351	0.000800	0.004599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2407	10325	0.009140	0.060289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	11830	0.005219	0.026810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	11830	0.005919	0.026271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	8500	0.003810	0.020860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9311	11071	0.004539	0.019570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4007	9311	0.001120	0.006320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9841	6482	0.000270	0.004260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13320	6482	0.000200	0.002380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1555	6482	0.000080	0.000770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6626	7061	0.001490	0.012091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13645	6232	0.000640	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7309	9307	0.005729	0.033000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13325	12889	0.001700	0.007599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11938	2550	0.002210	0.025890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5453	1658	0.000331	0.000831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9453	12181	0.000099	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12757	6232	0.000390	0.001630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12006	7772	0.003830	0.046280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9607	10499	0.001060	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13475	10707	0.001310	0.012659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3837	8192	0.000520	0.007350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8192	3837	0.000580	0.007400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9199	3837	0.001300	0.018370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6845	11349	0.000039	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1778	11071	0.000310	0.001461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4688	10175	0.001151	0.008771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7136	6062	0.000950	0.004570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7136	1847	0.001419	0.009820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12757	9608	0.000370	0.001440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10707	1855	0.001430	0.012250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1573	11071	0.000440	0.002070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3187	2550	0.000760	0.015090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13428	4177	0.000700	0.004039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7554	12846	0.004419	0.019180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9747	5926	0.006099	0.029539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11159	10796	0.001060	0.005130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12995	13647	0.001021	0.004711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2360	12894	0.000211	0.001060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10887	12295	0.000070	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10887	12894	0.000039	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13647	13352	0.002039	0.008271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13647	13352	0.002000	0.008430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5972	10796	0.001219	0.007250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10796	13647	0.001151	0.006789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5972	10796	0.001200	0.006711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10796	13647	0.001120	0.006289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11232	10481	0.002021	0.011010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10481	5972	0.001500	0.008521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10481	5972	0.001469	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13647	12295	0.000719	0.004430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13647	12894	0.000500	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9076	2755	0.029149	0.051802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8291	2755	0.035777	0.063587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9076	4471	0.025967	0.058702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4471	10817	0.019430	0.043942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4471	2674	0.057760	0.115802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
316	4471	0.027388	0.054917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10817	2674	0.028438	0.104719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7591	7344	0.008091	0.037550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12534	7344	0.005560	0.029130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
174	316	0.033512	0.069909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12534	11008	0.005870	0.029490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3901	8358	0.013314	0.040719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3901	8358	0.013570	0.039876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3901	8358	0.014579	0.041157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3901	3174	0.031298	0.112364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3901	3174	0.030653	0.114521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
372	12265	0.005370	0.043940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
372	12265	0.005461	0.047260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7591	372	0.013120	0.074419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8358	6142	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6142	9503	0.052702	0.121281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8452	4750	0.001030	0.013970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3174	2674	0.002959	0.014851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3174	2674	0.002769	0.016339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8452	11249	0.001670	0.021050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8291	2674	0.067826	0.163702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5329	3458	0.009463	0.038388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5577	3458	0.021289	0.124008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8596	8059	0.035587	0.104182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10532	8059	0.040678	0.119107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10744	5821	0.001560	0.019630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10744	4747	0.002550	0.023140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10278	550	0.013050	0.035686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10278	550	0.013314	0.034959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2909	550	0.005612	0.022636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
92	550	0.029826	0.113909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9861	550	0.048240	0.109727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10278	11021	0.010802	0.041240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2909	10278	0.021851	0.050934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5156	10278	0.070223	0.192198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5156	10278	0.071603	0.188281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2909	11021	0.008339	0.021066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3057	2909	0.024744	0.092099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4247	5690	0.029579	0.114661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10532	5690	0.009298	0.035488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6908	5690	0.020149	0.078107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9743	8596	0.017826	0.063777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4747	5821	0.001580	0.020950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
494	5821	0.000760	0.009570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6974	4247	0.005678	0.044198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6974	4247	0.006438	0.043314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9510	4247	0.013612	0.043157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1276	4247	0.056248	0.147934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1276	4247	0.057339	0.144851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12482	4247	0.000463	0.003603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4247	11050	0.037107	0.138157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6974	11941	0.004058	0.015107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	1817	0.011793	0.034521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2939	1817	0.019636	0.073132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6315	2474	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5329	1286	0.014339	0.041983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7588	1286	0.029314	0.118281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12533	3898	0.016636	0.064488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9355	3898	0.034273	0.127612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3898	5577	0.008860	0.024950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12533	9490	0.026587	0.084364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9355	12446	0.039298	0.115058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9355	9615	0.036066	0.134289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9355	2417	0.000529	0.001554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
92	9510	0.039810	0.160628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11941	9510	0.008438	0.025744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9510	5571	0.024223	0.093876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9490	6899	0.019868	0.054017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9861	6899	0.051248	0.121347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8150	8084	0.042793	0.101314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8150	8084	0.030091	0.099372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3256	8084	0.005488	0.020959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2925	7368	0.009198	0.025851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7368	8946	0.019752	0.057843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2939	7368	0.032934	0.096413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9826	12554	0.055860	0.112686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8606	12554	0.029744	0.057636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5247	9826	0.004868	0.013686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
612	9826	0.005413	0.015207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	9826	0.043669	0.084653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
612	5247	0.004818	0.017240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
59	5247	0.017719	0.054017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	5727	0.004364	0.017719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5727	1776	0.007463	0.041727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2925	12446	0.016289	0.065711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3256	9743	0.020140	0.072066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4341	12460	0.003091	0.011826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5156	12460	0.003860	0.013793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3057	4341	0.036000	0.114223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7588	5156	0.027942	0.081793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8150	6884	0.027008	0.061041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10655	6884	0.025504	0.072198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8946	9490	0.016860	0.060331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3774	1776	0.010091	0.038529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10655	3774	0.027099	0.082603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6897	8036	0.014463	0.051719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8036	5577	0.014612	0.041066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2612	92	0.001661	0.006446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10679	92	0.005198	0.019331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9910	2612	0.003512	0.011587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9910	10679	0.004339	0.015512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8150	8606	0.043628	0.081231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3887	10532	0.031661	0.092669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1776	59	0.017562	0.070818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2939	12446	0.008843	0.033802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10542	13118	0.011640	0.052050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1776	9615	0.007934	0.042653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13257	9615	0.003430	0.014488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
175	9615	0.004339	0.022421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	6315	0.001430	0.007149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	6315	0.001446	0.007000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	6315	0.001504	0.007256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9615	6315	0.001529	0.007099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1776	2939	0.015653	0.051669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6182	4747	0.000460	0.004240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5329	5577	0.049339	0.138727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6908	8150	0.005421	0.017876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1276	3887	0.001678	0.006421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1276	11050	0.024512	0.055752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5700	2417	0.019347	0.072058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6897	5700	0.002364	0.008777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5700	5577	0.032331	0.102537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
175	13257	0.003050	0.017711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8004	10655	0.005289	0.009463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8004	6502	0.001810	0.007298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6502	10655	0.000893	0.003380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5571	6502	0.012033	0.046579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8737	2409	0.000170	0.017340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6151	1593	0.000170	0.017670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	2887	0.000600	0.040218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13074	5030	0.000760	0.002409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13074	5539	0.000000	0.000538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9360	2232	0.005280	0.027569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9360	2232	0.005382	0.026978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7663	9360	0.001040	0.009649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7663	9360	0.001062	0.009449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12145	7653	0.000289	0.000889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1716	7653	0.003502	0.015240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12145	11700	0.000289	0.000880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1716	11700	0.003431	0.014111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6233	209	0.001502	0.127200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12901	1047	0.000080	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1716	1047	0.003818	0.012911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13431	1047	0.001618	0.013711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	2668	0.001062	0.007791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9568	2668	0.001809	0.008951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8418	2668	0.007142	0.020311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	12311	0.000942	0.008831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9568	12311	0.001769	0.008289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8418	12311	0.007280	0.019898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13070	8340	0.003569	0.017951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5022	13070	0.001991	0.007271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11290	13070	0.000391	0.001462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3758	12017	0.003502	0.018289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
370	3758	0.001769	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11290	3758	0.000400	0.001431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2585	6946	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	11011	0.001471	0.129600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5030	10815	0.000560	0.015018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
236	12520	0.000631	0.014720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
236	5030	0.000000	0.001169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
236	12436	0.000942	0.003342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
236	3874	0.001582	0.002831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	7794	0.000800	0.003422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	7794	0.000822	0.003351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12436	3874	0.002631	0.004889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12436	3287	0.005418	0.022489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12436	3287	0.005520	0.022018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10839	11072	0.004091	0.020893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10839	11072	0.004000	0.019339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10839	6483	0.016479	0.037058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10839	6872	0.016347	0.051240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	11072	0.007058	0.030587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	11072	0.007149	0.029934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9967	9063	0.002089	0.003449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9967	9063	0.002129	0.003378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3324	1033	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1033	6264	0.007489	0.051600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1033	6264	0.008489	0.050569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1236	4640	0.000000	0.047951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8098	4640	0.001649	0.016591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11519	4640	0.001618	0.016898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5119	9063	0.006871	0.039911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5119	9063	0.007009	0.039089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5119	4601	0.001658	0.011871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5119	4601	0.001631	0.010991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7898	13483	0.000920	0.004689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
190	13483	0.002049	0.003800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9249	13483	0.005649	0.026000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7898	4391	0.000902	0.004782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
417	4391	0.003471	0.014471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
190	4391	0.002089	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6147	2682	0.003569	0.010671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5733	6147	0.019782	0.061658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
714	8340	0.000409	0.001400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8340	792	0.003302	0.017311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
714	12017	0.000409	0.001369	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12017	792	0.003231	0.016031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13626	12481	0.000751	0.005711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13626	13296	0.001800	0.007160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	13626	0.001978	0.013462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13626	2763	0.001502	0.005600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4785	9403	0.005991	0.028400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2918	9403	0.000302	0.000858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9157	9403	0.002622	0.013231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10451	8621	0.004271	0.019502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2918	8621	0.000271	0.000969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9157	8621	0.003560	0.014378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10562	9850	0.002200	0.009569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	9850	0.000311	0.001169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4817	9850	0.001889	0.006311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	4785	0.000271	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4817	4785	0.001929	0.006178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6977	9653	0.000339	0.001149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	10631	0.002591	0.014418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	1120	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9295	5022	0.001400	0.006520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7696	5022	0.000418	0.001338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9295	370	0.001369	0.006649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7696	370	0.000369	0.001520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	10305	0.004689	0.018151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	10305	0.004591	0.018498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1775	202	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1775	5843	0.003698	0.019800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2815	1775	0.005471	0.020600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2815	1775	0.006200	0.020191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1775	5048	0.006098	0.030551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1337	8418	0.004809	0.019751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1337	8418	0.004711	0.018289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12145	8811	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10562	10451	0.007929	0.044022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8826	1917	0.009782	0.033938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8826	9596	0.003609	0.016889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
952	1974	0.000440	0.027591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9983	5189	0.000419	0.027979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
522	5189	0.000409	0.028510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1974	5189	0.000000	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1974	11313	0.000531	0.005581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1508	1974	0.003841	0.022461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5189	199	0.000539	0.005461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5693	5189	0.003760	0.022901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7318	13121	0.028843	0.060992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7318	13121	0.029397	0.059744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2585	9277	0.001727	0.009240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11741	2585	0.004851	0.027240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	9596	0.013800	0.040249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	939	0.007098	0.022329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	2618	0.001902	0.008391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	2618	0.001929	0.008209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	1917	0.001649	0.012280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	1917	0.001471	0.013920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	11165	0.000582	0.040991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1917	464	0.011160	0.033671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	3561	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7325	10030	0.000310	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8845	10030	0.000690	0.007690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8979	7210	0.010471	0.029289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8979	7210	0.010671	0.028671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	8979	0.006240	0.021871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	8979	0.007071	0.021431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10591	11365	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10591	9596	0.001062	0.003351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10591	10306	0.002111	0.020080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10591	9365	0.001009	0.010929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	10591	0.004711	0.050609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10591	13431	0.011462	0.023960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	3363	0.000000	0.044400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	1614	0.001698	0.112800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	8589	0.000089	0.000742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	8589	0.000089	0.000729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	4019	0.000302	0.000809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	11783	0.001502	0.002182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	8990	0.001311	0.001871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	8990	0.001369	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5910	10137	0.001049	0.003080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11741	8587	0.014967	0.091050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7725	8587	0.028959	0.129050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3555	8587	0.006438	0.041256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3555	8587	0.006554	0.040364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3363	1781	0.000000	0.012742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12481	0.001018	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	13296	0.001871	0.005480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13296	10948	0.002280	0.004338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13296	10948	0.002240	0.004431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4355	1155	0.000760	0.007470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8261	1155	0.001030	0.010610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3197	13291	0.002689	0.013818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
792	3197	0.002111	0.003769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
792	3197	0.002151	0.003689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	7898	0.001760	0.012702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	7898	0.001729	0.012951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	1501	0.000151	0.000511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	1501	0.000151	0.000502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	2618	0.010760	0.055080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	2618	0.010542	0.056160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	9968	0.003089	0.009000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	9968	0.003031	0.009169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	9157	0.001849	0.008720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8351	9157	0.001880	0.008538	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4281	4817	0.004151	0.015560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	4281	0.006591	0.026778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	13140	0.000560	0.038671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2493	871	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
871	1593	0.001620	0.019680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	6671	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	9295	0.002649	0.015111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	9295	0.002702	0.014809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	7362	0.000800	0.005711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	7362	0.000782	0.005809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	4815	0.001049	0.007738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	4815	0.001071	0.007569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	4508	0.005138	0.025338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	4508	0.005031	0.025831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	2074	0.003658	0.029071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10226	2074	0.004151	0.028489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1730	1915	0.001471	0.011471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1730	1915	0.001502	0.011218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3287	1915	0.001871	0.014511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3287	1915	0.001902	0.014200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
287	10546	0.000351	0.004662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	287	0.007720	0.033818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7268	12422	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12422	2719	0.000760	0.011900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12422	4886	0.000250	0.003160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7268	5101	0.000770	0.011640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7268	9879	0.000250	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6959	10224	0.001369	0.021182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2719	5101	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2719	11660	0.000150	0.003280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
583	2719	0.000160	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5101	8845	0.000170	0.003210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8504	5101	0.000180	0.003080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4653	8478	0.000240	0.019480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	11098	0.000631	0.037902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3408	10416	0.002440	0.015320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
424	11893	0.000000	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
424	8845	0.000130	0.002820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5998	424	0.000380	0.007080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11893	11660	0.000130	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8583	11893	0.000380	0.007220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2101	7663	0.000160	0.002769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5822	7663	0.000160	0.002720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11831	7663	0.000160	0.002662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2834	2276	0.024479	0.081727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10113	2276	0.024248	0.064893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
988	12888	0.008400	0.040560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12888	295	0.003809	0.024800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12888	5048	0.002542	0.014569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12888	5048	0.002591	0.014280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11082	11340	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11082	8139	0.003071	0.016360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11082	7810	0.003889	0.027022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6997	11082	0.006240	0.036009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6997	11082	0.006360	0.035258	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7663	3996	0.000982	0.001529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7663	3996	0.000991	0.001502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12773	7663	0.000520	0.004991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7663	3868	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
947	6035	0.012182	0.034826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2834	947	0.025744	0.059000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6067	2336	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9017	6067	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9017	8554	0.003129	0.015031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6067	728	0.002280	0.019871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6067	8554	0.002791	0.017031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9634	5049	0.001431	0.012520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9634	8829	0.001649	0.007631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9634	7652	0.001471	0.008649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
728	8554	0.006560	0.009071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8813	11724	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7246	13401	0.000000	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1145	11839	0.000521	0.001529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
113	12513	0.000219	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
48	12513	0.000219	0.000880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	13175	0.002391	0.015618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7325	1289	0.000000	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2553	7325	0.000790	0.010370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11462	7325	0.000220	0.002960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7960	1289	0.000770	0.010560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	6295	0.000649	0.037120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12627	0.003302	0.019138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12627	0.003369	0.018742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	694	0.001769	0.018222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	10948	0.000858	0.006809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	10948	0.000969	0.006671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12180	0.005551	0.039080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12180	0.005431	0.039822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1667	12180	0.005311	0.036871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	1575	0.002169	0.016271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4601	1575	0.007418	0.078320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7067	4355	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7067	1592	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7067	11934	0.000790	0.008480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7067	4653	0.001830	0.017400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4355	1592	0.000000	0.000480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4355	12977	0.000800	0.008300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	106	0.004449	0.024040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	106	0.004529	0.023551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	9063	0.006791	0.013271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	1589	0.004240	0.030378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	1589	0.004151	0.028129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	10706	0.002311	0.003622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	10706	0.002062	0.004102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	10209	0.004520	0.029609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	10209	0.004422	0.030169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	6997	0.004160	0.023058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6275	5334	0.002831	0.020742	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	2455	0.002338	0.015920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5337	4555	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	5337	0.004969	0.036360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10209	5337	0.003431	0.015698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10661	5337	0.004560	0.027582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11934	12977	0.000000	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12369	11934	0.000930	0.011850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1112	12977	0.000910	0.012070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
988	9425	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	988	0.000529	0.003151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	988	0.000520	0.003209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
988	295	0.003520	0.020578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13121	10103	0.039182	0.089413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13121	13608	0.033686	0.067124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4955	5962	0.044992	0.093174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	4955	0.013678	0.052479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7145	4955	0.005686	0.022893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4955	10449	0.034281	0.094653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3965	8934	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
113	3965	0.000320	0.001469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
48	8934	0.000289	0.001039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1145	11392	0.003240	0.017628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1145	12571	0.002678	0.019298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1145	7789	0.000529	0.001504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7307	2067	0.000420	0.026100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9980	7024	0.000430	0.025550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9496	7024	0.000440	0.024990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12198	7024	0.000390	0.028330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
842	1927	0.000190	0.015940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
409	9452	0.000419	0.026099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3900	11947	0.000430	0.025550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12821	12218	0.000380	0.028880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10053	5967	0.000380	0.029440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5478	2067	0.000370	0.029990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2699	2067	0.000360	0.027770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
106	11969	0.000098	0.000280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10694	106	0.003951	0.020480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
106	11965	0.003858	0.020871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7024	12218	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7024	5967	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7024	10831	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7024	2853	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3509	11947	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3509	9452	0.000000	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3509	9165	0.000000	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3509	6373	0.000000	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2067	12218	0.000000	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2067	5967	0.000000	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2067	10831	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2067	2853	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
486	11947	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
486	9452	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
486	9165	0.000000	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
486	6373	0.000000	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10205	12218	0.000430	0.005440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5125	11947	0.000000	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9452	1927	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2792	10831	0.000380	0.006160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7729	2853	0.000410	0.027210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6373	1508	0.002081	0.023000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9737	6959	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7545	3892	0.000000	0.000480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7545	2409	0.001100	0.011890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7545	4653	0.000840	0.009060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3892	2409	0.001120	0.011650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3892	1593	0.001150	0.011400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3892	8261	0.000860	0.008870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	10546	0.001160	0.009120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	10546	0.001129	0.009298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10546	13275	0.000609	0.005058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	10546	0.008009	0.040000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10546	5680	0.002289	0.016218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	579	0.003098	0.032729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	5180	0.002982	0.013058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	5180	0.003040	0.012800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4906	8486	0.008791	0.059622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13275	9568	0.000511	0.004409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11253	9568	0.009391	0.030809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11253	9568	0.009191	0.031391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2423	4153	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9063	2423	0.002760	0.014782	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9063	2423	0.002809	0.014458	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	2423	0.003138	0.017502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	2423	0.003200	0.017138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8618	9277	0.002033	0.005273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6307	9277	0.036066	0.160107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1062	13197	0.027686	0.046140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5855	13197	0.025107	0.051372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11741	805	0.002479	0.010860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
805	10113	0.013603	0.051876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11783	12548	0.001760	0.108000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2269	8081	0.000000	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2269	7960	0.000380	0.003660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2269	12160	0.000520	0.006330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11567	12550	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11567	4743	0.001599	0.015599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7752	11567	0.002120	0.022349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8081	2553	0.000340	0.004150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12080	8081	0.000510	0.006460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12550	547	0.001630	0.015271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13242	12550	0.002159	0.021901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8669	1133	0.002240	0.015018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8669	4601	0.004111	0.006520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8669	4601	0.004191	0.006391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10113	7460	0.002380	0.006744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8486	579	0.003329	0.033129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8589	6233	0.005809	0.021182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8589	6233	0.005689	0.021591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6233	3890	0.001320	0.010520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6233	367	0.001129	0.012329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6233	3209	0.001569	0.122400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	3693	0.000662	0.036351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6330	10854	0.001777	0.009107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6330	1899	0.002967	0.002901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6330	12203	0.017893	0.057479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10854	13148	0.000554	0.001091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10854	11060	0.006339	0.022603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1899	536	0.004174	0.006702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
536	11060	0.009818	0.040099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
417	9249	0.003729	0.018760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	10592	0.000782	0.059938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12059	8554	0.000769	0.061111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	9536	0.000382	0.019378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	9518	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	9988	0.000018	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12501	8782	0.000372	0.001223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11783	8495	0.000809	0.001751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4920	1236	0.000000	0.043511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10912	4920	0.003529	0.022178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10912	4920	0.003600	0.021711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9333	4265	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	9333	0.047479	0.102603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	9333	0.053727	0.091281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8948	9333	0.021678	0.045669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	12372	0.004397	0.030678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	12372	0.004314	0.031256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	11392	0.008347	0.055512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3177	3860	0.006223	0.039744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12184	3177	0.006124	0.041686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12184	3177	0.006942	0.040851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5962	8406	0.019248	0.039041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10449	5962	0.015719	0.049430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8068	1716	0.002960	0.011871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8068	13431	0.013280	0.041440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	10451	0.007360	0.033222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	10451	0.007502	0.032529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	3935	0.001920	0.025760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	3935	0.002169	0.025240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	12527	0.006560	0.017071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	3938	0.002662	0.007471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3935	4660	0.003191	0.009062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10103	12831	0.009810	0.057298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4595	9295	0.008342	0.037031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2074	9295	0.008600	0.039791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2409	1593	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8845	2409	0.000550	0.006850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11660	1593	0.000540	0.006990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	103	0.005600	0.052889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	8664	0.006058	0.023591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	8664	0.005400	0.026729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	12722	0.001680	0.011880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	13317	0.003178	0.028658	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13039	7579	0.003178	0.028542	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7246	9430	0.000680	0.004449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7246	5049	0.000760	0.004818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4019	2542	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4019	8589	0.000009	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7891	8589	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10902	8589	0.000018	0.004329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8813	7688	0.001831	0.001698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8813	7688	0.002209	0.001471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1848	11394	0.017653	0.070289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6070	11394	0.013231	0.042207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6070	11394	0.013479	0.041331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4008	11394	0.013934	0.055702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6190	8785	0.000537	0.001471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	7145	0.009967	0.048959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	13524	0.030612	0.055058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	13524	0.031207	0.053934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	8785	0.013140	0.040579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	8785	0.012851	0.037570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	10245	0.006901	0.021174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8785	10245	0.007653	0.019240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10694	8155	0.008982	0.038462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8155	11965	0.009151	0.037649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8155	1456	0.004258	0.039520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3753	8155	0.003489	0.026400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8155	3287	0.003849	0.052320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2834	6035	0.032669	0.080273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2697	6035	0.004901	0.014967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
465	8406	0.000562	0.001058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12369	1112	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12369	12160	0.001000	0.011690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1112	12080	0.000980	0.011920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9653	11060	0.002339	0.006223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9653	11060	0.002388	0.006091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
600	9653	0.000504	0.001207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	11060	0.001050	0.007959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	11060	0.001033	0.007372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	3794	0.018752	0.042339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8406	3794	0.018339	0.039231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2834	10113	0.036793	0.081719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2834	12501	0.003702	0.015132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3555	2834	0.001240	0.007314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
766	9851	0.002329	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
766	9851	0.002378	0.003480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
766	9851	0.002120	0.003951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
766	10948	0.001951	0.003791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
103	11538	0.002542	0.014720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	10306	0.003262	0.024151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	7881	0.003600	0.015480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	7881	0.003520	0.014329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2682	6437	0.002591	0.014418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5180	2682	0.001071	0.003058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5180	525	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5180	1887	0.017458	0.052129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10694	12439	0.001360	0.002160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11965	12439	0.001391	0.002120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9365	13431	0.005858	0.016591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1259	12831	0.004562	0.011653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1259	6983	0.030868	0.064174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4743	547	0.000000	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3408	1456	0.005929	0.053271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3408	445	0.006640	0.040849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3408	4601	0.009680	0.049382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8486	6882	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8486	103	0.000440	0.004489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8486	5733	0.010640	0.043751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8486	5733	0.010400	0.040511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7579	8486	0.002400	0.025498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	1714	0.002640	0.014120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	8968	0.000609	0.039440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5815	694	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	9851	0.001182	0.003018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	9851	0.001200	0.002951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	9851	0.001071	0.003351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	10336	0.001031	0.015440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	520	0.001009	0.015738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
694	2388	0.000991	0.016040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9063	10706	0.003898	0.008862	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9063	10706	0.003818	0.009031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
939	464	0.003831	0.012502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8845	11660	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8768	11660	0.001270	0.013200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10912	9802	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10912	11228	0.001338	0.011209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10912	7432	0.004222	0.030062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13558	10912	0.001182	0.010400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9802	5649	0.000009	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9802	7432	0.004138	0.030640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5649	7432	0.004049	0.031209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1062	5855	0.022603	0.051959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12289	1062	0.013636	0.032041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12527	4661	0.002280	0.009222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3938	4661	0.002471	0.010302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4660	4661	0.001831	0.007378	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12372	6307	0.006843	0.049248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12372	6307	0.006686	0.045603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3954	2815	0.004102	0.011529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3954	2815	0.004182	0.011280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2733	3001	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11997	2733	0.003649	0.012200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11997	2733	0.003720	0.011938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2733	8098	0.005031	0.028102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2733	8098	0.005129	0.027520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2733	11519	0.005218	0.026951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6480	5049	0.002880	0.019920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6480	5049	0.003262	0.019520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	1589	0.009560	0.061022	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	3954	0.005382	0.033911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	3954	0.005271	0.034569	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9064	9080	0.004102	0.023018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2553	7960	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	7099	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	4601	0.011631	0.094591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3753	1456	0.001200	0.008769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1456	13414	0.001218	0.008582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10451	12642	0.002689	0.013818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3794	12203	0.005000	0.008934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11313	199	0.000000	0.000531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11313	7752	0.001281	0.015800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
199	13242	0.001250	0.016099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1848	6983	0.010058	0.048000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1848	6983	0.010248	0.047000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1848	4008	0.004314	0.024537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	4817	0.010791	0.042151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	8951	0.000600	0.040218	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
367	12734	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4653	8261	0.000000	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4653	6366	0.000000	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	13252	0.001960	0.010249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2386	2165	0.002182	0.010498	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8664	12958	0.000582	0.040991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8664	8239	0.000569	0.041760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2074	4595	0.003818	0.013209	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8664	9249	0.004280	0.023511	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8664	9249	0.004182	0.021769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2792	10205	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2792	12160	0.001140	0.016610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6333	6237	0.000000	0.000539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6333	113	0.001190	0.014081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10205	12080	0.001170	0.016260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6237	48	0.001060	0.015950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6307	8804	0.018058	0.065719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6307	8948	0.012826	0.025058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6307	8948	0.013331	0.024000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13252	2165	0.001089	0.003151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8418	3479	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	1804	0.000631	0.054471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	2998	0.000622	0.055489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	13166	0.000600	0.051382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6070	6983	0.017702	0.064331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6070	2552	0.012314	0.049240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7059	12352	0.001223	0.001248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7725	12352	0.001471	0.004810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8804	12352	0.011521	0.031380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11783	11627	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11783	8990	0.000289	0.000560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5835	4914	0.000340	0.018050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10953	3890	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3044	9782	0.000350	0.017660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13244	6183	0.000350	0.017280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7412	12253	0.000310	0.019580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10651	4914	0.000310	0.019970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9404	4914	0.000300	0.020350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8583	8758	0.000160	0.002500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7000	4914	0.000290	0.020740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11827	12253	0.000290	0.019200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12504	12253	0.000330	0.018820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9782	6183	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6934	9782	0.000000	0.000480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11543	6183	0.000000	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4914	8593	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4914	616	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4914	13170	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12253	11543	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12253	6934	0.000000	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12253	13170	0.000000	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8593	8872	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8872	11543	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8872	5998	0.000280	0.004030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9167	8872	0.000210	0.003960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
616	4211	0.000000	0.000480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4211	6934	0.000000	0.000470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4211	8583	0.000290	0.003940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6578	4211	0.000200	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3890	367	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
367	818	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12527	3938	0.004471	0.020791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12527	4660	0.002791	0.011320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9851	12368	0.000822	0.001649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9851	12368	0.000800	0.001680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9851	12368	0.000782	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
548	464	0.004320	0.012662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
548	464	0.003849	0.014351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	3666	0.001418	0.004618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	10661	0.001689	0.011631	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1589	9080	0.005991	0.038320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	2763	0.001169	0.007098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10948	2763	0.001200	0.006960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6483	13524	0.030066	0.046289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6483	13524	0.026793	0.052463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11331	6483	0.023413	0.057397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8139	7810	0.001631	0.008320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8813	6506	0.012569	0.047320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8813	6506	0.012311	0.048231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11790	9541	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7432	11790	0.000982	0.004751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7442	1781	0.001440	0.120000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	7810	0.001249	0.006400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	7810	0.001120	0.007249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7752	13242	0.000000	0.000500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13608	12831	0.022843	0.098893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12831	6983	0.034909	0.072893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11228	558	0.001880	0.092222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11228	1738	0.001840	0.093991	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11228	5890	0.001800	0.095760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	11228	0.001320	0.010880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	2697	0.019240	0.056603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	2697	0.017124	0.064149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	5106	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	6959	0.006889	0.034040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	6959	0.007018	0.033329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	11685	0.006169	0.035689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	11685	0.006280	0.034929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	12180	0.004271	0.026418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	12180	0.004360	0.025880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6264	12180	0.004440	0.025338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5733	1887	0.008520	0.024440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12722	65	0.002671	0.018929	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11462	4886	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11462	9879	0.000000	0.000450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8768	4886	0.000000	0.000510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8768	9879	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3666	10661	0.000329	0.000902	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12180	5462	0.000680	0.050351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4950	6959	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1927	5125	0.000000	0.000490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1927	1508	0.002120	0.022531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1927	113	0.000919	0.012789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5125	5693	0.002159	0.022060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5125	48	0.000940	0.012531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
279	7432	0.000320	0.014102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7103	7432	0.000329	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5437	7432	0.000329	0.013502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9249	792	0.005818	0.023960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9249	792	0.005942	0.023462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	9810	0.000671	0.001871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7128	9810	0.000000	0.001791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	5141	0.002249	0.003471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	5141	0.001631	0.004200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8554	5549	0.000920	0.002582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7432	5141	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7432	8696	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13558	7432	0.000822	0.005720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7432	6696	0.001338	0.013622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3192	7432	0.001360	0.004649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5141	7128	0.000000	0.001751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5549	5141	0.000000	0.001711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8829	9430	0.000662	0.004529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7652	9430	0.000649	0.004618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6983	2552	0.005669	0.028992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10137	10637	0.001631	0.117600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1730	7801	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	1730	0.006942	0.045160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	1730	0.006800	0.046040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12571	3860	0.003289	0.017909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4660	12053	0.000560	0.038671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6872	11331	0.021620	0.062612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	3578	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	13317	0.000822	0.006560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	1300	0.003009	0.004649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
65	1300	0.003071	0.004551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10209	599	0.004640	0.029431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10209	599	0.005249	0.028840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	8813	0.001902	0.012702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	8813	0.001858	0.012938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4508	11218	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8990	7919	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9157	5602	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
507	10492	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13431	1406	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	4584	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	6959	0.004738	0.012529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	6959	0.004831	0.012262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13611	6959	0.002711	0.018431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5855	13410	0.012050	0.032810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4832	6959	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6959	1531	0.000649	0.037120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6959	6569	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9242	6959	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6997	5334	0.000760	0.005329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4601	445	0.005769	0.035280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10948	2072	0.002258	0.004849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10948	2072	0.002209	0.004489	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1508	5693	0.000000	0.000479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1508	9483	0.002560	0.015610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5693	7724	0.002690	0.014510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12184	11881	0.003372	0.028231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12184	13495	0.007033	0.047083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
113	48	0.000000	0.000469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4601	2827	0.000098	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3954	4601	0.003920	0.025191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3954	4601	0.004440	0.024689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13495	11881	0.003529	0.021223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8829	7652	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6578	583	0.000690	0.001340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8504	9167	0.000670	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3555	12501	0.012992	0.070207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
583	8504	0.000000	0.000530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9483	7724	0.000000	0.000461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12160	12080	0.000000	0.000540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10245	12289	0.002314	0.005661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12289	10245	0.002512	0.005909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	10245	0.006364	0.018488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	10245	0.005959	0.017752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	13410	0.018397	0.041760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8827	13410	0.018058	0.042653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8098	11519	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3753	12784	0.000000	0.000529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13414	12784	0.000000	0.000520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3287	13414	0.003369	0.031329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3601	9145	0.074490	0.527603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4373	9145	0.010930	0.074531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7999	9145	0.008870	0.045760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5745	9145	0.010990	0.066890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8031	1506	0.047320	0.421860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8031	1506	0.004469	0.031240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1506	633	0.500289	1.586157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1506	7690	0.010890	0.060719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1506	12514	0.133469	0.882645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8031	1506	0.005531	0.032521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1506	12514	0.005219	0.025659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12798	5651	0.001860	0.012789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5867	5651	0.001000	0.234938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7423	9801	0.000810	0.004781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4104	12032	0.000820	0.004680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6716	6737	0.033740	0.614711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12597	6737	0.046120	0.366777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7534	6737	0.001461	0.012390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12597	6716	0.078599	0.394649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1998	6716	0.001430	0.012630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10689	1379	0.007841	0.056130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7749	3514	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7749	3514	0.001000	0.328946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5321	3514	0.224855	1.532376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1063	3514	0.136781	1.457355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1063	3514	0.010550	0.074979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	3514	0.014909	0.523802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	3514	0.001000	0.717810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11043	3514	0.134271	1.687004	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6113	7749	0.002341	0.012630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5321	7749	0.235227	1.541777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1063	7749	0.163440	1.266136	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	7749	0.015479	0.562376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	7749	0.001000	0.767789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11043	7749	0.158281	1.596364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	5015	0.006169	0.039289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12209	5015	0.082560	0.638182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3967	5015	0.221653	1.097397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5015	9811	0.011800	0.054450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	5015	0.089860	0.756921	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8076	933	0.038870	0.335083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
933	8076	0.004550	0.036539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
246	933	0.002169	0.016880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
246	933	0.010450	0.244731	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9654	933	0.001000	0.259525	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	933	0.036651	0.378657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9643	9177	0.004669	0.038390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
857	9177	0.000781	0.006740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5321	9177	0.001461	0.012010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13650	9177	0.000870	0.006140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13263	6113	0.004640	0.029190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	6113	0.004719	0.027190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	6113	0.001690	0.013610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3037	6113	0.007510	0.045810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9335	9643	0.003680	0.022469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	9643	0.001659	0.012599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11043	9643	0.007341	0.042419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9643	10993	0.001860	0.014560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9104	4911	0.003120	0.031510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	9104	0.000730	0.008080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10513	4322	0.013479	0.270640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10513	4322	0.001870	0.020289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13357	4322	0.012169	0.298636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10689	10131	0.003370	0.027831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5745	10689	0.004610	0.033010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10131	10689	0.005781	0.039789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10131	10689	0.035151	0.987397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6712	10689	0.013099	0.631736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4373	3601	0.118409	1.072417	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4373	3601	0.006281	0.051961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2926	3601	0.284979	1.491054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8076	4736	0.006409	0.038081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
246	8076	0.225806	1.262624	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9654	8076	0.282252	1.121529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	8076	0.561921	1.554690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10338	5572	0.003220	0.028080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
317	5572	0.001960	0.018430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10265	12450	0.552066	1.574607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4850	12450	0.010151	0.087021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10697	12450	0.169990	0.991054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	12450	0.003831	0.023860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	12450	0.008630	0.535785	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9019	12450	0.043570	0.617335	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	4051	0.008081	0.039630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4051	2619	0.002130	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
317	6653	0.002190	0.022320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6653	9356	0.003520	0.039470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6653	9162	0.002220	0.028570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
537	8472	0.001040	0.009010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3952	537	0.001060	0.008810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9705	5950	0.003010	0.031271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8472	530	0.001330	0.018520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
530	7328	0.002530	0.028700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8472	530	0.063950	0.413802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9356	13654	0.000750	0.009810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11590	6644	0.234814	1.148326	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13563	6644	0.222417	1.185971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12963	6644	0.081240	0.548574	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12963	6644	0.011320	0.074211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1107	6644	0.115849	0.953099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12187	6246	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12187	6246	0.001000	0.517348	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6246	11045	0.000510	0.005040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6246	7601	0.002580	0.027480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1405	12187	0.002240	0.028520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12187	3952	0.001440	0.017740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8216	12361	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8216	12361	0.067940	0.655930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12361	10513	0.028479	0.136841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8216	5950	0.020190	0.104640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11045	3952	0.001280	0.013330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
488	9973	0.667066	1.759628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7101	9973	0.023200	0.385289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7101	9973	0.006860	0.038820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11541	9973	0.041430	0.328037	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13004	9973	0.001070	0.007070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7101	488	0.173021	1.092025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7101	488	0.010849	0.074771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
843	488	0.186320	0.723574	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11297	488	0.077651	0.853368	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11297	488	0.011169	0.072250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11541	488	0.142680	0.506488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10697	488	0.352417	1.255207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	488	0.391322	1.630000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4669	3967	0.006271	0.037341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	4669	0.005961	0.054719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5153	6887	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5153	6887	0.001000	0.333822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6887	5474	0.005870	0.040281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5153	13357	0.003599	0.046841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4243	7601	0.002240	0.027960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3967	12209	0.086930	0.670269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5321	12209	0.301839	1.820372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	12209	0.001360	0.010510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	12209	0.004450	0.344835	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12267	12209	0.197159	1.014752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	12209	0.097341	0.781860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	12209	0.013039	0.297211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	12209	0.035521	0.685351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5867	12209	0.367335	1.746467	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4463	12209	0.041860	0.505517	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	12209	0.001021	0.284401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	12209	0.025750	0.548884	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10993	12209	0.002211	0.016599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10273	12798	0.001500	0.008760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5867	10273	0.000620	0.003860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	13263	0.001880	0.008651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4463	13263	0.006510	0.278678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	13263	0.080781	0.659587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7817	10020	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7817	10020	0.001000	0.232851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10020	12998	0.016140	0.083070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
633	10020	0.190479	0.901095	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
633	10020	0.002810	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7690	10020	0.032841	0.593161	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12597	10020	0.004599	0.030940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12514	10020	0.100021	0.542231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
633	7817	0.194500	0.883884	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7690	7817	0.028409	0.617727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7817	7534	0.003281	0.041620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12514	7817	0.096360	0.566219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12514	7817	0.007521	0.044719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13357	10513	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13357	10513	0.001000	0.190560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10513	4850	0.013560	0.088760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13357	4850	0.005271	0.068591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4972	12798	0.003591	0.030750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7534	12798	0.010000	0.056159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2867	12798	0.011831	0.067969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1998	12798	0.009370	0.058930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12798	10968	0.000909	0.004719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3159	9356	0.001760	0.017590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	3159	0.001370	0.018010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3159	11162	0.001840	0.017560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	4463	0.002130	0.012539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	4463	0.076640	0.597665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	4463	0.071320	0.544959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	4463	0.004050	0.025070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	4463	0.001000	0.348058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	3967	0.060640	0.526880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3967	4325	0.005271	0.030930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4972	9335	0.002841	0.023409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10187	2867	0.002260	0.015841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	2867	0.012370	0.060909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2867	4972	0.016370	0.073450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5874	2867	0.002430	0.018341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5039	1141	0.002600	0.028130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7423	4104	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7423	4104	0.026310	0.515517	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4104	10131	0.003940	0.041169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4104	10131	0.343719	1.744855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4104	3037	0.017159	0.080591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7423	8020	0.005000	0.066591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7423	10131	0.065229	1.288988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1063	5321	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1063	5321	0.001000	0.560000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	5321	0.063599	0.651508	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12267	5321	0.075159	1.271095	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	5321	0.360475	1.617479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	5321	0.001000	0.740702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	5321	0.363884	2.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	5321	0.392500	1.858533	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2109	1063	0.047690	0.602128	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12267	1063	0.050341	1.259855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	1063	0.001000	0.829566	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4850	8031	0.000490	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8031	5555	0.018659	0.111289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8031	12514	0.509835	1.831384	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4850	8031	0.000500	0.003180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	2109	0.059360	0.582149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	2109	0.003331	0.020300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12267	2109	0.122860	0.888244	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	2109	0.033599	0.599959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	2109	0.100539	0.767066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	2109	0.082200	0.730331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	2109	0.155120	0.828740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7741	2121	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7741	2121	0.001000	0.194781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2121	2754	0.013200	0.071979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2121	561	0.014800	0.073031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7999	2121	0.005781	0.037800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	2121	0.153961	1.590021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	2121	0.006310	0.038550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	2121	0.141240	1.705702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7999	7741	0.005890	0.036990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	7741	0.180320	1.449298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	7741	0.150651	1.729298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	7741	0.006360	0.045409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4071	5525	0.001730	0.016020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6805	4071	0.002070	0.022330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2040	4071	0.001780	0.021780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5874	10187	0.005890	0.214174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	10187	0.105789	1.667190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	10187	0.108969	1.629731	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11541	7101	0.024581	0.231446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11541	7101	0.004599	0.035341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7328	1585	0.001060	0.010230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	1585	0.004030	0.048890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13169	8011	0.001230	0.015890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13169	4911	0.001580	0.015920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
374	10360	0.002190	0.021230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
374	12364	0.001710	0.017080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
374	12364	0.001740	0.016700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	374	0.005150	0.285942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	374	0.000580	0.007750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	374	0.000570	0.007900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4972	9811	0.009341	0.672500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5867	9811	0.171229	1.013678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10993	9811	0.002510	0.020490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9811	10968	0.005909	0.036349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11767	11162	0.000910	0.008860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	11767	0.000540	0.005320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	10265	0.009531	0.051211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	10265	0.785124	1.943678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10265	5560	0.010789	0.051940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9019	10265	0.173281	0.627810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	4972	0.006130	0.033659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5867	4972	0.115760	0.840434	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11297	843	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11297	843	0.059640	0.314938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
843	9320	0.002169	0.017341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
611	843	0.454215	1.265475	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
843	611	0.007091	0.061521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11297	2452	0.013021	0.087711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1363	11297	0.357810	1.954277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
611	11297	0.048500	0.815537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2619	8020	0.415537	1.939483	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8240	8020	0.097031	0.677913	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8020	8240	0.003031	0.033021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8020	8240	0.006370	0.038979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11043	8020	0.024271	0.588967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3037	8020	0.004390	0.372438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	8020	0.001000	0.198331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	8020	0.002320	0.012260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5560	2452	0.014211	0.079219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
246	2452	0.015151	0.076370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4736	2452	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4736	2452	0.001000	0.258698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9654	2452	0.015440	0.074781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1363	4736	0.013909	0.073349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	7483	0.006919	0.047640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3208	7483	0.224318	1.854690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12963	7483	0.015169	0.107700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
561	7483	0.130771	1.065640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	7483	0.249669	1.169917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5525	733	0.001270	0.014440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5525	8923	0.003180	0.042350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5525	12852	0.001310	0.017580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6712	4373	0.469607	1.302025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2926	4373	0.001000	0.205711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2926	4373	0.002969	0.022010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13004	11541	0.005490	0.044831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2802	3208	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2802	3208	0.083430	1.583099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2754	3208	0.094651	1.363719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3208	12998	0.001120	0.008950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12998	3208	0.001510	0.009440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
561	3208	0.018669	0.563368	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	3208	0.005380	0.652851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2754	2802	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2754	2802	0.001000	0.495455	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
561	2802	0.036849	0.734215	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	2802	0.001000	0.459566	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	2802	0.000950	0.006380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12998	2754	0.001050	0.008180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
561	2754	0.040151	0.657893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
561	2754	0.001930	0.014060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	2754	0.001000	0.494380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	12267	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8333	12267	0.080570	0.906178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	12267	0.034700	0.658202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	12267	0.032719	0.534318	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	12267	0.004281	0.033461	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4325	8333	0.001000	0.395785	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	8333	0.140070	0.838595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	733	0.041940	0.384211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
733	12852	0.000340	0.003410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1114	11590	0.001969	0.014021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13563	11590	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13563	11590	0.001000	0.262190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11590	4316	0.030320	0.144130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13563	1107	0.013250	0.110380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3694	12998	0.011901	0.073190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12998	5555	0.004010	0.031750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	4318	0.003680	0.037120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	4243	0.001690	0.021580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1141	6805	0.001160	0.014720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
317	10360	0.055750	0.602438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10360	317	0.001630	0.016040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10360	4318	0.002690	0.027590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10360	9356	0.002560	0.028770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1107	12963	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1107	12963	0.095490	0.768967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7690	633	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7690	633	0.058990	0.428306	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7534	633	0.005591	0.040310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12514	633	0.007140	0.150390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1998	7690	0.005469	0.041099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12514	7690	0.036711	0.380269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7104	317	0.000560	0.124578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7104	317	0.000700	0.008890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4850	3694	0.013479	0.114360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4316	4850	0.012000	0.066919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5555	3694	0.392500	1.654463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5874	10131	0.301178	1.948719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5874	10131	0.009169	0.063010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4911	1141	0.001760	0.023420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5421	1141	0.001080	0.011670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5555	561	0.191961	1.234649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	561	0.036990	0.374917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1998	12597	0.003610	0.030240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	10697	0.350806	1.554649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10697	399	0.004831	0.063750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10697	3667	0.007099	0.070760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9019	399	0.002200	0.013180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
399	1363	0.017750	0.099419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9019	399	0.186581	1.067335	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	4243	0.003730	0.050050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5560	1363	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5560	1363	0.001000	0.160380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
611	1363	0.010531	0.178190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
611	1363	0.002500	0.017081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
611	5560	0.077700	0.498492	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11043	2619	0.019070	1.485992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3037	2619	0.120669	1.890888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	7999	0.010271	0.062190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9015	5874	0.298079	1.623781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	5874	0.273223	1.612107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	13061	0.002770	0.028230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9356	4318	0.000770	0.007470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	9162	0.001020	0.011450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	9162	0.001120	0.010490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	9015	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13206	9015	0.001000	0.223430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8011	5421	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8011	5421	0.001000	0.261780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4911	5421	0.001530	0.021400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	5421	0.004680	0.061430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	8240	0.271756	1.503450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3037	11043	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3037	11043	0.015271	0.796736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	11043	0.027760	0.935537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	11043	0.004219	0.026599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
314	3037	0.001000	0.620888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7843	5555	0.361364	1.973368	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5745	6712	0.001599	0.008250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2926	6712	0.659194	1.990062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9654	246	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9654	246	0.117880	0.822417	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	246	0.086341	0.745145	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	9654	0.005690	0.033281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5298	9654	0.036180	0.609897	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
34	7104	0.000870	0.008980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
200	5474	0.001000	0.211322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
200	5474	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4316	5474	0.134070	1.029876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2617	5474	0.141419	0.956033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4316	200	0.129130	1.151054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2617	200	0.144870	1.008244	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
200	2617	0.007599	0.053560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	4325	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10849	4325	0.024219	0.488657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2617	4316	0.001000	0.226901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2617	4316	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10968	5867	0.000630	0.005159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5950	3667	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5950	3667	0.001000	0.214277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4873	6248	0.019671	0.070040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4873	6248	0.018120	0.068720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8437	6920	0.001582	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8437	6920	0.001551	0.007231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8437	6920	0.001262	0.007960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7935	3919	0.026400	0.075129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7935	7693	0.008240	0.044751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11572	6920	0.018271	0.070191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11572	6920	0.021711	0.063129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11572	11064	0.013191	0.042800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13366	3919	0.027631	0.102502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13366	10792	0.005369	0.052622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13366	10792	0.013938	0.053400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13366	10792	0.013640	0.049449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13366	1993	0.007991	0.037738	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	6920	0.007671	0.040960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	6920	0.007511	0.041769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	7566	0.004089	0.010978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	7566	0.003000	0.014769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	891	0.001351	0.007840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	8438	0.003671	0.022089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6349	4251	0.002378	0.007720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6920	891	0.006911	0.032680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6920	3030	0.009440	0.032840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6920	6378	0.009831	0.028480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6920	8438	0.003671	0.020920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	3919	0.019378	0.109320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	3919	0.021969	0.107129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	7693	0.009151	0.063249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	6050	0.029169	0.088102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	7135	0.031351	0.115698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	10792	0.049360	0.182018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	9259	0.001609	0.016889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12999	4033	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1022	13210	0.008698	0.033591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8027	2649	0.017920	0.070169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8027	12751	0.003080	0.008422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8027	810	0.002031	0.012102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8027	810	0.006800	0.034520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8027	5565	0.011760	0.055871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6379	6378	0.048560	0.135111	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3919	9044	0.039289	0.146129	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3919	9044	0.038471	0.148938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3919	4981	0.010911	0.041160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9044	1993	0.002898	0.017409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7323	1767	0.005440	0.051431	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7323	7775	0.003791	0.014342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7323	8630	0.005969	0.026302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7323	1254	0.006080	0.025720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7323	3809	0.010818	0.066769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2649	3445	0.006649	0.024138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2649	3445	0.007542	0.023662	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2649	3445	0.007991	0.036622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2649	3445	0.011600	0.046018	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6050	3030	0.011631	0.047049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7135	10792	0.018822	0.064009	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1767	8630	0.008071	0.049138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1767	1254	0.007889	0.045502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1767	12185	0.009822	0.057222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	5461	0.006560	0.023831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	5461	0.007431	0.023351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	10863	0.007391	0.026978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	6269	0.001871	0.012142	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	1398	0.003969	0.026169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3445	3140	0.008151	0.046640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	49	0.000760	0.005622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	5461	0.009400	0.035791	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	11425	0.008440	0.031031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	2404	0.000280	0.002062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	4146	0.004849	0.030031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	6269	0.002680	0.022391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12062	1398	0.002391	0.025382	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
810	5461	0.017551	0.078191	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	2208	0.003849	0.024750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	10291	0.004200	0.020050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	5259	0.000110	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	1129	0.000169	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	3089	0.000169	0.000659	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11655	9126	0.002190	0.011250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11655	13245	0.000180	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11655	13120	0.000180	0.000591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11655	2471	0.000190	0.000581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11655	4759	0.000169	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3827	2814	0.002310	0.013800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3827	2814	0.000820	0.003841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3827	254	0.003050	0.017620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	7778	0.011010	0.055469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	1849	0.009169	0.046200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	10291	0.002010	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	2859	0.005969	0.038841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	11381	0.004740	0.026870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	8082	0.005409	0.034380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	4654	0.005401	0.032640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	13253	0.003110	0.015919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8247	2531	0.004620	0.026130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4609	1596	0.010440	0.051870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4609	1596	0.010010	0.051130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4609	12530	0.008331	0.051729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4609	960	0.000169	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4609	5860	0.002140	0.010990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2814	8480	0.004669	0.042349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2814	10624	0.001390	0.008789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2814	10624	0.000219	0.001669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2814	254	0.001190	0.010630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5100	2859	0.004169	0.027240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5100	2859	0.004081	0.025219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5100	468	0.001680	0.010390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5100	2118	0.001700	0.010550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10949	10161	0.001390	0.008771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10949	9330	0.000651	0.002610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10949	9330	0.000729	0.002560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10949	1754	0.000000	0.008169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10949	8227	0.000050	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8259	1849	0.003719	0.022669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8259	9390	0.007320	0.042711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8259	9390	0.003599	0.025331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8259	13301	0.004940	0.027401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7778	9925	0.006200	0.035190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7778	9925	0.007390	0.045740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7778	4654	0.006781	0.034289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9925	4401	0.003669	0.032050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9925	4401	0.002789	0.026289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9925	3679	0.005979	0.031979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4401	9126	0.004250	0.021320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4401	2208	0.002469	0.015099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4401	13245	0.004341	0.026620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4401	4759	0.005219	0.022870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4401	11149	0.009500	0.046930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8480	254	0.010990	0.052909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8480	9390	0.004901	0.029490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8480	6951	0.008320	0.038531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8480	9050	0.003909	0.018091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8480	2846	0.000331	0.001890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1849	9390	0.011010	0.055140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1849	10982	0.003450	0.019250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13464	254	0.001620	0.008890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13464	13301	0.000390	0.004640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13464	7806	0.000640	0.010099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	10161	0.003151	0.016130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	10161	0.002091	0.012409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	13513	0.000000	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	9305	0.000000	0.009060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	10284	0.000909	0.010401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	3584	0.003211	0.016081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	13120	0.003140	0.017711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9126	2471	0.002140	0.010591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5094	4654	0.000560	0.003169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10624	10599	0.001719	0.010800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10161	5813	0.000500	0.001740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10161	8227	0.001260	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10169	3679	0.007909	0.036070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10169	10284	0.000570	0.004570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10169	8227	0.001320	0.008409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
254	3532	0.003581	0.017289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
254	6951	0.002711	0.015260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
254	9217	0.000390	0.006081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
254	7806	0.000370	0.005409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
254	10599	0.002440	0.013789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5813	3584	0.000349	0.001490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3532	9390	0.002120	0.010531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
563	7785	0.003039	0.031151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
563	9050	0.001831	0.018700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2631	7491	0.006599	0.043169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2631	7443	0.006729	0.046599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2631	5339	0.002159	0.010789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2631	1134	0.002200	0.010570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2631	1490	0.003461	0.020490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11795	1016	0.003110	0.019469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11795	915	0.010640	0.065969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1596	468	0.003539	0.020479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1596	2118	0.003570	0.020719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1596	7491	0.002750	0.013831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1596	7443	0.002800	0.013531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9390	9050	0.005151	0.048510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9390	12530	0.005401	0.025281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9390	12530	0.005500	0.024750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10982	8082	0.000930	0.005380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10291	2859	0.010331	0.061849	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12487	5339	0.006860	0.032771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12487	1134	0.007000	0.032081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7785	6120	0.007729	0.038099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6120	1016	0.006581	0.035281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6120	1016	0.003711	0.026510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6120	6356	0.004820	0.021979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6120	6356	0.003979	0.026099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2859	13253	0.003800	0.017271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2859	11216	0.006260	0.036260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12530	915	0.005380	0.025880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12530	915	0.005479	0.025341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
186	13247	0.001340	0.012350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
186	789	0.001270	0.013990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
186	11488	0.001420	0.013740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11490	11719	0.000390	0.003650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11490	5201	0.000580	0.005070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1463	9196	0.001290	0.015770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1463	4330	0.000330	0.003730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1463	5331	0.000860	0.007990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1900	5331	0.001890	0.021350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1900	5483	0.001060	0.012190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1900	11869	0.001470	0.016220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1900	9534	0.002150	0.021080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
647	3465	0.000630	0.005200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
647	5331	0.001590	0.017920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9196	5483	0.001570	0.019810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9196	11869	0.001580	0.020140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	13247	0.001800	0.023880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	801	0.000340	0.003180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	10345	0.000150	0.001320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	12695	0.000140	0.001500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	1655	0.000130	0.001530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	4742	0.000130	0.001560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	8461	0.000400	0.004490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3465	8461	0.000450	0.004400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	2715	0.002300	0.019840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	13348	0.000200	0.002350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	8743	0.000190	0.002390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	11445	0.001690	0.016020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	12752	0.000240	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	12044	0.000220	0.002440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13247	1977	0.000250	0.002390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12100	11719	0.000660	0.006100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12100	11719	0.000620	0.008440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12100	11547	0.001240	0.013530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12100	9043	0.000460	0.004520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4330	5331	0.000450	0.005310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4330	801	0.001230	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4330	11445	0.001740	0.016960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7038	9043	0.000860	0.008770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7038	5201	0.000960	0.009990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7038	7217	0.000820	0.007610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11719	9534	0.001850	0.018030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11719	9511	0.001380	0.012460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11719	11737	0.000620	0.006050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11719	5201	0.000730	0.008170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
789	13219	0.000940	0.009990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
789	5866	0.000580	0.006710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	9534	0.001080	0.012790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	11737	0.002250	0.024720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	6664	0.000190	0.002440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	9272	0.000180	0.002480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	397	0.000100	0.001100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5483	2921	0.000110	0.001080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11547	9043	0.000890	0.008150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8865	11869	0.000900	0.008590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8865	13219	0.001670	0.022390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11869	7679	0.000020	0.000240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9534	195	0.001570	0.013260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2715	8085	0.001550	0.013900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
195	9511	0.001420	0.014720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6592	9511	0.001870	0.022320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6592	2240	0.000490	0.005720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9511	2848	0.000000	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13219	5866	0.001040	0.009390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13219	10952	0.000430	0.004900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13219	10952	0.000490	0.004800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
49	1681	0.002009	0.014640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1681	5461	0.003302	0.026000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
574	6248	0.006222	0.018089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5461	10863	0.000000	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5461	4146	0.000089	0.000911	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12976	11425	0.000018	0.000222	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9451	10863	0.003880	0.014289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8168	891	0.001329	0.007898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8168	6711	0.000480	0.002951	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8168	13344	0.000080	0.000320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4093	7775	0.000302	0.001102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6378	11374	0.003742	0.013098	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11064	8973	0.008911	0.032298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8630	9569	0.001240	0.005409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1016	8230	0.002500	0.012300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1016	8230	0.001781	0.013729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1016	6356	0.003240	0.016039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13301	9217	0.000370	0.004740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11381	2531	0.000091	0.000521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9217	7806	0.000031	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2531	11300	0.001281	0.005909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2118	8414	0.000909	0.004760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7443	7683	0.000110	0.000599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5339	13451	0.000289	0.001719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10599	6029	0.000260	0.001591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8461	5866	0.001080	0.013820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10741	11216	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6972	11516	0.014281	0.033446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12931	11516	0.038273	0.111380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3999	1890	0.039504	0.117950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4188	3999	0.039893	0.095083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6752	13155	0.025107	0.052256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2522	6752	0.010124	0.017818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13564	9982	0.035198	0.083893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9982	9539	0.026149	0.064851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13141	10872	0.000000	0.000793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5513	13141	0.020860	0.051744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
736	10872	0.041992	0.117446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8186	7395	0.014031	0.079591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7395	12413	0.007500	0.054099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5020	7395	0.013841	0.073300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7395	2954	0.006469	0.041401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
677	3726	0.005628	0.015826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12776	677	0.026364	0.056017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
677	5513	0.026099	0.062182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
677	7623	0.044810	0.131231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
736	3726	0.005512	0.016140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12776	736	0.023488	0.063479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
736	9121	0.044198	0.129446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9211	2018	0.006612	0.016570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3933	9211	0.003967	0.007521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8450	9270	0.027496	0.067438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7040	8450	0.044587	0.102702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8450	6579	0.051438	0.143868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8450	11697	0.029256	0.072579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1316	8450	0.049149	0.122653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1316	8450	0.043372	0.125157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12851	8450	0.016471	0.042529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10960	90	0.000000	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
90	3016	0.038017	0.110653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7497	90	0.025174	0.079380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7964	90	0.043017	0.128446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	10960	0.051636	0.189413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10960	5175	0.047140	0.113008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4064	10960	0.008149	0.025711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6652	12237	0.039686	0.102843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10393	12237	0.006372	0.018570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12237	6830	0.045711	0.108901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1699	2094	0.041190	0.106331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4913	1699	0.013752	0.030240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8512	6888	0.005950	0.019008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6888	11651	0.005760	0.020331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4097	11791	0.035860	0.082107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
630	4097	0.022223	0.055099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12083	9714	0.008802	0.028620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9714	11041	0.032719	0.124942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1103	12115	0.019793	0.055331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12115	12125	0.013950	0.034612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5427	3149	0.004727	0.010107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12909	5427	0.007289	0.014364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8012	5944	0.004818	0.009901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
688	8012	0.012223	0.031554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1925	763	0.001080	0.011890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1371	1925	0.003200	0.032650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9813	1925	0.000700	0.007310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3640	8341	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3640	2706	0.009248	0.022041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8341	12672	0.008124	0.022860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6947	11002	0.007702	0.019893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11002	10088	0.015579	0.049140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13051	4510	0.009810	0.068021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13051	2416	0.006341	0.042211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1403	10539	0.060281	0.144512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1403	10539	0.061438	0.141504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10539	3933	0.016579	0.039917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2258	5488	0.000000	0.000843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9557	2258	0.010256	0.022711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2258	7127	0.024983	0.073149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5488	6253	0.008388	0.025570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3685	12183	0.063512	0.200339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6652	3685	0.037562	0.085967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4362	1081	0.002579	0.007752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1945	1081	0.001777	0.004950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9671	10682	0.030248	0.084612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10682	12827	0.013281	0.037124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7961	5590	0.009488	0.023521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
953	5590	0.022579	0.058314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6687	7089	0.027430	0.062793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10577	6687	0.001719	0.003777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3972	2833	0.035992	0.085876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3501	3972	0.008777	0.019620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4361	3249	0.001793	0.001521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3249	3250	0.004917	0.007702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10421	4175	0.001521	0.004554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
744	4175	0.011198	0.041099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2469	12012	0.001440	0.011550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2469	10698	0.001230	0.013450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9101	9118	0.007669	0.024190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9101	268	0.003661	0.008769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12774	9101	0.009430	0.036008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
848	9101	0.012661	0.037802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11800	12242	0.006083	0.024099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11800	1660	0.002248	0.004248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2511	6954	0.019651	0.141771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6954	5372	0.004841	0.027180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6954	5372	0.004930	0.026610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6343	6954	0.008729	0.045690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13098	10326	0.002529	0.005793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10326	8918	0.003579	0.007876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12077	1205	0.014182	0.031190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12077	9941	0.061124	0.192777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7422	1091	0.114603	0.284256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1091	11147	0.007860	0.019488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13098	12685	0.002669	0.006124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5351	7373	0.008950	0.022182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7373	348	0.002281	0.008033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5351	1205	0.005314	0.013719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9131	7927	0.031521	0.069298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7927	12685	0.003719	0.013223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7927	348	0.009719	0.027818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7927	5811	0.042669	0.127397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7927	9816	0.031157	0.077281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8918	1205	0.003190	0.008934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1205	9644	0.014620	0.046124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12147	6492	0.007587	0.018628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10843	12147	0.024529	0.052826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7455	12596	0.041223	0.115314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7455	10412	0.022512	0.051521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10393	7455	0.063537	0.189702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6304	8124	0.015240	0.045496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
703	8124	0.035876	0.092612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9118	7744	0.015471	0.046198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12410	10385	0.043364	0.152818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1799	10385	0.030950	0.100686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2995	10385	0.035628	0.107959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10634	9671	0.010901	0.034397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5024	3991	0.026099	0.060099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3944	5024	0.025942	0.057008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13150	2309	0.001901	0.004636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2309	12953	0.001760	0.003124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10024	12183	0.003876	0.010909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12183	1034	0.003802	0.011124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6725	12183	0.013339	0.029298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2632	12183	0.031719	0.111810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4919	5454	0.021521	0.055570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6205	4919	0.037008	0.107752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9535	2800	0.057430	0.142463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9535	2213	0.036091	0.074041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11589	6146	0.001211	0.005450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2986	6146	0.013711	0.078669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1761	6669	0.050521	0.125331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6669	7629	0.085818	0.221579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6669	8180	0.014909	0.034132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6669	6979	0.035826	0.113033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9139	9276	0.008289	0.026017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5859	9276	0.023339	0.089587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5486	3411	0.006610	0.039521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12516	5486	0.003490	0.015740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1103	9632	0.037140	0.088496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1103	12268	0.037256	0.087669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1103	6722	0.030810	0.079570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7358	7781	0.033248	0.096818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13446	7781	0.011479	0.034298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7093	1572	0.000000	0.000893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7093	2671	0.019273	0.042628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7093	5487	0.019628	0.041702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8673	7093	0.029512	0.062719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9939	1572	0.034901	0.105744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10346	1572	0.026289	0.071083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5068	1572	0.041893	0.121942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3051	12596	0.024851	0.071711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10799	2415	0.006512	0.016810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5699	10799	0.003050	0.009099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2046	10571	0.014678	0.041050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9208	2046	0.054149	0.119066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12226	7040	0.085570	0.197909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13089	12226	0.038314	0.075496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9537	12174	0.036554	0.115289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3537	9537	0.047636	0.110190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3195	3970	0.000000	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12496	3970	0.013397	0.037488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3195	1296	0.030950	0.079917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8101	3195	0.014058	0.032198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6968	13599	0.030860	0.093488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9208	6968	0.023669	0.071066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9208	6968	0.028083	0.078537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1137	9575	0.016661	0.052554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9575	11954	0.022223	0.050868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
499	1539	0.017000	0.043909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1539	11984	0.017727	0.055950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
903	2199	0.022223	0.052967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5374	2199	0.027628	0.071347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8833	6723	0.000000	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8833	13236	0.002983	0.010149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3688	8833	0.008678	0.023463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6723	1890	0.002917	0.010347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3688	6723	0.008512	0.023917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8325	5829	0.003603	0.011339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8325	6972	0.006347	0.015132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8329	8325	0.027777	0.082950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
703	5283	0.045438	0.105124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5283	11357	0.074860	0.187603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2548	7247	0.019190	0.053198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12205	7247	0.008488	0.032421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3476	10871	0.003650	0.034340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2517	10871	0.004900	0.044320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4510	4908	0.000901	0.005539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3047	4510	0.008940	0.061060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4510	2524	0.006919	0.049419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4510	6474	0.006771	0.045760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
922	4852	0.000000	0.000793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
922	12297	0.019628	0.061364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
922	9291	0.011727	0.033826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4852	8684	0.006438	0.019430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4852	8684	0.006562	0.019033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6521	4852	0.006421	0.020893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8366	6941	0.000310	0.003550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6281	2989	0.016752	0.046397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12104	6281	0.009347	0.035702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2989	12301	0.011298	0.040033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12952	1838	0.001298	0.004322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11292	1838	0.000347	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3476	1193	0.000280	0.003010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12012	3476	0.002970	0.027960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3476	883	0.002740	0.031570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9139	11164	0.002860	0.010554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9139	13615	0.025818	0.091446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	9139	0.027066	0.065554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9139	4081	0.086198	0.151504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1095	9139	0.010893	0.027190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8703	9139	0.031620	0.072818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9888	11164	0.002802	0.010752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9888	12886	0.054802	0.152636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9888	10190	0.014223	0.048397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10551	9888	0.018140	0.043521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9888	5828	0.038248	0.075860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5952	10002	0.017331	0.061314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13015	10002	0.009182	0.032339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1193	11513	0.002810	0.025390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9834	11513	0.001580	0.014260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9234	6415	0.000000	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13627	9234	0.008880	0.061021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9234	2524	0.006961	0.044060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6415	13315	0.008690	0.062180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6415	10654	0.002401	0.027581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6415	6474	0.006820	0.044930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13293	2861	0.002380	0.009446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10843	13293	0.017653	0.060008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10770	4363	0.018380	0.051397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4363	989	0.029950	0.071388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5035	5734	0.023223	0.042223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5734	172	0.018636	0.052124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9834	10593	0.000960	0.011020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10593	7326	0.003640	0.029230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10593	6261	0.002480	0.026490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10256	10593	0.003840	0.042290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8281	3637	0.000000	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13627	3637	0.003440	0.021810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3637	13315	0.003370	0.022240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3637	293	0.010521	0.059130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3637	802	0.000810	0.005341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4361	3250	0.002579	0.004760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8928	4361	0.004388	0.015950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4361	10300	0.004752	0.017868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1683	6849	0.003380	0.012959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11615	1683	0.007008	0.023380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8700	6520	0.025347	0.057942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5650	8700	0.063140	0.162959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5626	4383	0.007967	0.023802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12981	5626	0.006636	0.016463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7302	11091	0.012091	0.022893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7302	5448	0.012322	0.022388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8985	5584	0.016529	0.049347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12349	12952	0.001190	0.007017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12349	13622	0.002331	0.009636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4365	2563	0.008091	0.026810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2002	2563	0.001347	0.006876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11292	2563	0.002281	0.009818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
591	11799	0.001149	0.002430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5224	591	0.002909	0.006909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	3144	0.000413	0.000959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	3144	0.000421	0.000942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10571	11113	0.024628	0.073504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11113	9271	0.041496	0.094992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4827	658	0.010000	0.021273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
658	2632	0.030479	0.087950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
658	2632	0.031157	0.094992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7704	9029	0.009620	0.023298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2679	7704	0.018248	0.040397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9921	8188	0.005868	0.017810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9921	13335	0.010000	0.028140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9921	47	0.016562	0.052033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9921	47	0.016893	0.050967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8188	5425	0.013281	0.033149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7424	1852	0.005463	0.020008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7424	7656	0.026950	0.066868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5425	7424	0.002752	0.008397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8455	7424	0.002686	0.007777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7424	47	0.019099	0.057876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7424	5744	0.017339	0.043008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1852	47	0.017843	0.068107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5381	9302	0.022289	0.070314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9302	3293	0.035008	0.101917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12524	1403	0.045231	0.147174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12649	1403	0.011413	0.034240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10459	6553	0.001124	0.002579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10459	8917	0.046909	0.135298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10459	7295	0.035446	0.075124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12324	10459	0.011107	0.025793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10459	13422	0.005983	0.023752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7873	3160	0.016132	0.046950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4606	3160	0.008008	0.019083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6318	682	0.034281	0.088488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
682	7385	0.009149	0.036372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
682	1121	0.008711	0.024124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
682	2193	0.036240	0.109818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8917	6553	0.036777	0.116041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11791	12588	0.003851	0.009950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11791	12503	0.025793	0.056702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5102	11791	0.027942	0.061421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12588	13204	0.021488	0.047248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6364	763	0.000150	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10634	12371	0.016909	0.037174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6449	10634	0.040496	0.088512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7263	6925	0.035231	0.111132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3125	7263	0.031017	0.086752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5829	6972	0.003983	0.014017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9807	11836	0.003521	0.010496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12496	11836	0.002686	0.008050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10049	9131	0.051950	0.145298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13636	10937	0.023207	0.053132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2996	13636	0.049587	0.150256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3677	2094	0.036719	0.111298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
744	3677	0.008364	0.023207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2002	8798	0.005256	0.024653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5737	8798	0.001347	0.004397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12952	10108	0.005149	0.022826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8324	10108	0.001207	0.004992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9941	7422	0.003934	0.009744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8115	10571	0.014380	0.041860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2018	2616	0.005744	0.014967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9116	425	0.001760	0.016590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7326	425	0.001510	0.013780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7326	425	0.001280	0.013920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
425	5789	0.000520	0.003970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6261	425	0.002210	0.022480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10393	9936	0.007182	0.017107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9936	6033	0.005149	0.011339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12672	2706	0.009430	0.021570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10498	6492	0.040636	0.112570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13239	10498	0.014496	0.042231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	11164	0.002744	0.009950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11164	9631	0.003099	0.009752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5424	13040	0.007322	0.016744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12090	13040	0.030240	0.069231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9838	1926	0.008438	0.018669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1926	744	0.006727	0.027942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1926	744	0.006587	0.028488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	3612	0.014579	0.040463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1800	3612	0.012826	0.036992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3612	7222	0.006909	0.019917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9112	11615	0.003421	0.011041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9112	8928	0.005364	0.016289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6520	6134	0.012463	0.030909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6520	6134	0.012702	0.030273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10289	6134	0.008331	0.024380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12177	6134	0.008149	0.024843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2385	2599	0.010789	0.071169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	2599	0.011901	0.084990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3051	6397	0.035942	0.113397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10412	3051	0.035818	0.078752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3051	6518	0.052587	0.147083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12981	10684	0.007273	0.016661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4571	10684	0.023488	0.072488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13204	4527	0.004207	0.011777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12503	4527	0.005339	0.020388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11751	1846	0.007446	0.016380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4409	1846	0.023033	0.057124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
268	3852	0.030198	0.095248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9174	7484	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4365	9174	0.003628	0.012000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9174	5737	0.006810	0.028273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7484	8324	0.006669	0.028826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4297	4885	0.045430	0.100521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4297	4885	0.046273	0.098331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3332	4885	0.005041	0.014554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7094	7004	0.007818	0.021653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7004	12667	0.041992	0.154033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10403	9053	0.003711	0.009612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6449	10403	0.009959	0.025719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11041	9053	0.006744	0.014314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1630	9814	0.023909	0.052901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9814	9750	0.024347	0.051752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5035	1336	0.043240	0.088702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5035	785	0.045223	0.125488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7656	1863	0.003050	0.007893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6410	12380	0.019050	0.060107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12380	9954	0.023471	0.055934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11607	6540	0.004893	0.014339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7961	9915	0.022934	0.050397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
85	10644	0.037248	0.081901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1870	10644	0.013347	0.039083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7301	10644	0.013058	0.039818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10566	12988	0.040380	0.117570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12988	11041	0.037397	0.111653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
58	6216	0.029273	0.069752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
58	3747	0.023678	0.070702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1819	9632	0.001868	0.005463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5142	6935	0.000480	0.004230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8512	12982	0.003992	0.010289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8512	4884	0.003777	0.009413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9271	8512	0.015091	0.047174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11651	5583	0.013826	0.039917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11651	899	0.015678	0.039124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11651	8917	0.066851	0.192818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11651	13422	0.039653	0.128983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12982	10233	0.005091	0.009702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10233	1503	0.004066	0.010083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1503	5583	0.007661	0.024058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11512	5583	0.045636	0.132860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4884	1503	0.018421	0.042868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2659	8186	0.008050	0.042110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8186	6424	0.003211	0.021940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8186	6343	0.009740	0.055310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13615	2562	0.019719	0.054950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8115	3442	0.034950	0.086686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9208	3442	0.041149	0.122851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10611	5424	0.011240	0.027893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
825	2060	0.022190	0.057281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2060	1214	0.011843	0.030529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1336	172	0.014298	0.039983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13591	6520	0.008083	0.028636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10289	6520	0.012942	0.029620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3798	8463	0.016570	0.050017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2562	3798	0.006331	0.019107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12886	5859	0.003983	0.013537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2216	9116	0.001360	0.015150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8455	13335	0.007876	0.017430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10583	1890	0.018636	0.055653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3852	10583	0.010554	0.031504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8310	2479	0.013488	0.039686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2479	7415	0.021934	0.048198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7205	11872	0.000000	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7205	12538	0.026463	0.075669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7205	1364	0.029446	0.081364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7926	7205	0.055851	0.127826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5102	11872	0.047818	0.124744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7158	5837	0.025620	0.063256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5837	4312	0.006372	0.012298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9449	3937	0.009603	0.021099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13204	10189	0.014917	0.052579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6739	10189	0.030140	0.083512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10691	8869	0.033190	0.092818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8869	11437	0.024248	0.067826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4388	12247	0.048529	0.153091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5033	4388	0.055397	0.137421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13638	5480	0.000000	0.000219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13638	7984	0.001300	0.008539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6914	13638	0.007169	0.044630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13638	10584	0.017870	0.097419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5480	7984	0.001640	0.007409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5480	12756	0.009700	0.062740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6914	5480	0.007021	0.045469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4070	11936	0.007496	0.022397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6033	11936	0.007959	0.024124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11199	4317	0.004050	0.011686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11199	9454	0.005471	0.015810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6953	10393	0.012727	0.031579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6904	6953	0.009529	0.027496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1293	2924	0.000000	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11439	2924	0.012430	0.040413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6904	2924	0.002636	0.007967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6904	2924	0.002686	0.007802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1293	6652	0.049421	0.127587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7986	1293	0.006587	0.018248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1293	2800	0.064438	0.166364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10812	6304	0.085322	0.155132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
534	7158	0.050488	0.130339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13073	534	0.035471	0.111893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10566	8057	0.013876	0.045132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8057	6449	0.042744	0.163190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7331	6838	0.027512	0.080083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5918	7331	0.013132	0.038223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12827	11000	0.017347	0.051802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5033	11000	0.036446	0.086851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5692	127	0.000000	0.000893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
669	127	0.013223	0.056876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
127	8673	0.016620	0.035322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9939	5692	0.023752	0.069157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5692	7584	0.029851	0.100967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5692	6094	0.014322	0.031504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5692	11431	0.014810	0.040017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6397	6518	0.038066	0.094413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8215	12637	0.018702	0.058967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11431	8215	0.008554	0.023917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2511	2659	0.009849	0.056510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6947	6739	0.013554	0.032066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6947	3598	0.013719	0.042876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10882	12635	0.032512	0.094636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12635	6205	0.040008	0.116479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11380	630	0.023190	0.055273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1364	11380	0.013248	0.046413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7926	11380	0.073289	0.238430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2578	451	0.008083	0.029661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10531	451	0.014661	0.058273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7089	5231	0.017273	0.044587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5231	4923	0.016413	0.049000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2443	11280	0.054587	0.120008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12931	2443	0.049521	0.144149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12776	3726	0.027570	0.063124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10791	825	0.037686	0.089818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8115	899	0.106033	0.321289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13599	8115	0.066959	0.153273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8115	9816	0.074421	0.208132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8115	13623	0.054157	0.123967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	5553	0.086802	0.242760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5553	3467	0.007628	0.018826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3963	5381	0.021256	0.050669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9577	159	0.015893	0.046223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
159	4447	0.015620	0.034331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11449	8756	0.011174	0.023008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
703	11449	0.014438	0.036174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8756	4447	0.012636	0.029752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4317	11439	0.000000	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4317	4070	0.000860	0.003157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4317	9454	0.010050	0.027843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11439	1459	0.000843	0.003223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9029	2833	0.022983	0.064256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	8832	0.008603	0.018273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	8832	0.007661	0.020702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	9631	0.002678	0.007174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2833	9631	0.002388	0.008132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2524	1040	0.002370	0.011781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6474	5186	0.001901	0.012831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3149	5944	0.000000	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3149	8198	0.017273	0.025289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5944	7332	0.030909	0.042397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5944	11554	0.020967	0.066149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7032	8304	0.049719	0.109298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8304	6972	0.065909	0.144901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1720	9834	0.006140	0.057750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8310	12952	0.020678	0.079256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6216	12952	0.020529	0.051702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2002	13404	0.015066	0.050711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
373	12960	0.032364	0.074058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3634	373	0.024893	0.069612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5650	11280	0.051289	0.112769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11508	13204	0.024124	0.069562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13204	1799	0.026769	0.102190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11658	13204	0.025909	0.077347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13204	1118	0.013240	0.046628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12410	11450	0.016760	0.036860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3598	12410	0.017612	0.043678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11751	6694	0.020430	0.057124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9238	10256	0.000840	0.006690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2636	6318	0.019893	0.062752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9373	117	0.058719	0.164223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9373	3634	0.021661	0.049587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
876	2874	0.008000	0.030686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5454	6655	0.024017	0.057248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6849	1038	0.005636	0.020727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7533	10300	0.004769	0.016826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11994	7533	0.008950	0.031554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11679	5579	0.010919	0.072750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5579	12015	0.004841	0.028610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13155	4260	0.044909	0.092107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4571	4383	0.011901	0.039537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
596	13378	0.008421	0.020066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13378	2142	0.070760	0.184612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13378	7300	0.006240	0.018917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13378	2865	0.055157	0.127587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12637	1099	0.035620	0.084876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1459	12463	0.024248	0.073463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2616	9557	0.006372	0.012686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5996	674	0.003397	0.009802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5996	7222	0.002793	0.008397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
953	10900	0.035636	0.100248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4708	10900	0.034901	0.102182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1706	8231	0.032388	0.094281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7094	8231	0.031421	0.093802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11679	7281	0.024550	0.175521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11491	7281	0.011281	0.058469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7281	595	0.015979	0.102281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10770	9459	0.000000	0.000777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10770	12382	0.010868	0.037488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10770	11553	0.011967	0.024562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9459	12382	0.010636	0.034711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9459	13116	0.055091	0.164496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9459	11557	0.073091	0.221488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12174	5267	0.019380	0.056421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4524	5267	0.018983	0.057496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7032	10289	0.031413	0.077950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7032	10705	0.046231	0.119372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7744	4188	0.012066	0.029901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1492	499	0.022529	0.071066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6655	1492	0.027471	0.065471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1038	6319	0.000000	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11994	6319	0.005868	0.020678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2193	903	0.022636	0.049769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9784	7332	0.033909	0.047901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9784	7332	0.034537	0.046860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7332	8198	0.012959	0.028661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4396	11589	0.003919	0.027190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7659	4560	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5768	7659	0.013909	0.038909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1697	4560	0.007579	0.023000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2334	6652	0.032587	0.077653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6652	2213	0.035744	0.085851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1705	5719	0.011969	0.068700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5719	1383	0.004310	0.024719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
498	7158	0.107463	0.250107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7158	1222	0.043099	0.099678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7158	4923	0.033058	0.075669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12540	7158	0.045273	0.099537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7158	3539	0.071182	0.141157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7158	3539	0.072554	0.138223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1503	899	0.007810	0.023570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
899	9539	0.014298	0.042702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3992	11846	0.016793	0.041661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11846	11091	0.011017	0.021711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2986	11679	0.012550	0.081250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13328	11540	0.008041	0.022488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13328	11540	0.009149	0.017438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13328	9721	0.032876	0.064810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11877	13328	0.022512	0.056769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11540	2442	0.012760	0.035702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2527	8868	0.007793	0.024570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5597	8868	0.007620	0.022752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3293	9630	0.010157	0.025198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3293	7390	0.018289	0.054603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3293	8180	0.031876	0.082322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13606	2527	0.011289	0.033917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7926	11508	0.055537	0.203711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9770	12953	0.001488	0.003314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11832	9770	0.009083	0.012124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5431	4641	0.000000	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9128	5142	0.001100	0.012670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5142	13221	0.002520	0.027510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6838	11554	0.043140	0.128802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5768	1697	0.011562	0.029843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11433	12242	0.011256	0.041174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11433	12242	0.011017	0.041950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10937	3594	0.029496	0.076149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12015	1705	0.009401	0.057570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7094	1706	0.056934	0.185223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12667	1706	0.005479	0.016479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12774	9876	0.011289	0.029157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12774	848	0.000504	0.001446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1250	12774	0.014347	0.035802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1250	12774	0.014628	0.035066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12774	8985	0.019537	0.054620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9454	7986	0.003281	0.009488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9271	3342	0.033339	0.086091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13623	3342	0.032628	0.095000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8463	10190	0.008281	0.029331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
293	802	0.008711	0.059841	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
293	10584	0.012700	0.063890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	8417	0.000000	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	1800	0.016992	0.051281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	674	0.017322	0.050223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	5175	0.016901	0.063570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6175	4909	0.037231	0.112777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7415	6175	0.039636	0.115388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3747	6175	0.067339	0.212438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1214	9876	0.061322	0.134818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3400	674	0.041140	0.119752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2010	2364	0.036570	0.109198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1296	2010	0.042488	0.097248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2010	6945	0.039099	0.089512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2727	2450	0.013537	0.032471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7326	6941	0.001580	0.017470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2884	7984	0.008940	0.048240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6914	2884	0.003531	0.018341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12301	10882	0.029818	0.068256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9161	8337	0.000000	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9161	11292	0.003512	0.004661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6518	4827	0.010959	0.027322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13622	8337	0.003579	0.004562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5374	2636	0.045843	0.136851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5374	5971	0.044678	0.135421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5374	2499	0.015793	0.047860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10296	6205	0.036248	0.101380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2204	12012	0.003360	0.029220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8051	11491	0.016630	0.097229	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13236	1890	0.000000	0.000777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1890	9721	0.093570	0.184397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7924	1890	0.090248	0.177719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7924	1890	0.091983	0.174017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1890	1773	0.018256	0.053140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1890	11877	0.112273	0.205446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3411	5020	0.003401	0.023620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3411	10999	0.002719	0.012781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3411	3092	0.002050	0.022719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11779	11354	0.036579	0.090719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11779	11075	0.038802	0.092446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2744	7358	0.029397	0.067298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2744	13446	0.054289	0.124289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7358	11607	0.007421	0.023438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7358	7669	0.006124	0.018554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12104	12301	0.010446	0.034017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1137	4064	0.045702	0.127802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7584	10293	0.057438	0.171496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2126	10293	0.025182	0.057636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6817	4081	0.032240	0.075033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
498	1222	0.075653	0.132950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	11433	0.005058	0.017017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	11433	0.005157	0.016669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6972	5980	0.046777	0.101124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9270	13564	0.045364	0.135446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10289	9630	0.037471	0.113529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6657	13199	0.058372	0.168446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6657	13199	0.066157	0.165083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4524	13199	0.046628	0.120388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8042	6725	0.029868	0.087488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6979	3963	0.015562	0.047107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11450	2995	0.045967	0.109562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	11799	0.007050	0.016876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	5224	0.004000	0.009537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
989	3564	0.062430	0.161207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1660	11553	0.005942	0.014149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13139	9488	0.004651	0.024159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13139	11682	0.004740	0.023630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11041	12371	0.036669	0.115669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1496	8416	0.043273	0.095132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1496	8257	0.004521	0.011661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
883	9128	0.002070	0.018710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1383	2511	0.004190	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1383	2511	0.002349	0.022039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8917	7295	0.020000	0.043140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2231	13404	0.006760	0.016124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10868	13649	0.007876	0.022529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13649	5597	0.025793	0.060298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3435	10296	0.067587	0.204793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8832	10691	0.053008	0.116554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9792	9721	0.011950	0.030868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8257	9792	0.015463	0.048760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
744	4409	0.018702	0.071413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
256	6941	0.001420	0.015550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
256	2204	0.001230	0.013120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
256	2204	0.001210	0.013370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2216	256	0.000790	0.012260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4169	256	0.000620	0.006730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8931	7984	0.000000	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6914	7984	0.007630	0.054510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10393	12463	0.000000	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13591	8503	0.006570	0.019603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9807	9304	0.011512	0.028562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11658	12538	0.014612	0.053620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13557	596	0.009760	0.024190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2193	4514	0.007876	0.022934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4514	5971	0.017950	0.042769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2578	11105	0.023488	0.046364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2578	2450	0.013802	0.031802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4362	10897	0.036678	0.080636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10897	6387	0.005917	0.017066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2231	2862	0.003364	0.012901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3400	2231	0.038107	0.120198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8310	2862	0.003289	0.011942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1296	6263	0.047818	0.109479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6263	6594	0.023603	0.060744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6263	7306	0.042851	0.125488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6263	7306	0.043760	0.123124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6941	2204	0.000890	0.007100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12301	3435	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12301	11984	0.039554	0.086942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
744	4913	0.046364	0.078843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1901	5417	0.006248	0.007702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13150	1901	0.001273	0.002661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12960	6410	0.027711	0.061314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12960	6410	0.028231	0.059967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1502	8416	0.029702	0.056231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4312	9402	0.006256	0.011397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6722	7019	0.010298	0.032512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7019	13527	0.018050	0.039686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12860	10413	0.012849	0.072260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12860	12669	0.013099	0.070750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2548	12205	0.008314	0.033033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9939	13006	0.031843	0.096463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13019	12268	0.002207	0.005273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9517	13019	0.009124	0.027669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2364	8042	0.010777	0.032653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1630	11727	0.007570	0.018901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4272	9750	0.007719	0.018512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5828	6817	0.016198	0.040818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1066	4125	0.054512	0.162752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4125	3944	0.030802	0.067719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6694	10421	0.012298	0.029281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
420	12206	0.074322	0.221901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1316	12206	0.009669	0.023033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1250	7924	0.000000	0.000843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
57	11404	0.073463	0.189678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11404	11554	0.058653	0.145488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2216	5789	0.001020	0.017730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7584	6241	0.008380	0.024380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7584	10570	0.012190	0.030240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7584	2126	0.048744	0.116140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10570	2671	0.012967	0.030934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6241	5487	0.006983	0.021149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
669	6241	0.017347	0.058702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3539	10577	0.024570	0.058562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9545	7912	0.016083	0.044983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7127	7912	0.004843	0.011512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11512	12324	0.005058	0.011339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10231	9000	0.023727	0.074843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13006	9000	0.031157	0.098281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1118	6739	0.014372	0.048661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1371	883	0.003310	0.027540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10999	10664	0.002669	0.017320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10664	398	0.019719	0.103289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10999	5020	0.002610	0.016039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
703	9577	0.008587	0.017446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3992	12524	0.000000	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12297	3992	0.017413	0.054430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3992	9291	0.024744	0.074289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12524	12649	0.036421	0.113810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7385	1121	0.004198	0.012587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11954	12243	0.014686	0.044521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3747	12243	0.015231	0.041256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
85	9915	0.014380	0.045364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10771	9254	0.025562	0.076298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9254	12931	0.028083	0.061744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
47	7495	0.050190	0.152107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1020	7495	0.027909	0.072033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2800	6830	0.020512	0.061248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1214	8814	0.025364	0.053893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12247	10566	0.054479	0.165099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12247	10566	0.055636	0.161983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12247	12083	0.051579	0.154000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11554	785	0.035752	0.106752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
172	9784	0.021124	0.054537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
172	9784	0.021537	0.053430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9741	802	0.008200	0.041190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6410	9954	0.040281	0.122058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8042	6594	0.031934	0.100860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8042	2334	0.048347	0.145008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8042	6945	0.056636	0.164901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6657	10595	0.048091	0.119281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6657	7188	0.003050	0.008793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6657	7188	0.003463	0.008620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3467	6657	0.004223	0.009339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3467	6657	0.005281	0.009603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9270	6579	0.028033	0.066033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7138	13606	0.012983	0.051587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9813	6453	0.001830	0.014160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6094	10318	0.012504	0.036397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13006	10318	0.024488	0.074198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5699	2861	0.010579	0.045496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10595	13116	0.025372	0.065512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12792	9644	0.015058	0.042124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5235	12792	0.038248	0.084099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12081	1066	0.045719	0.113397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12081	5744	0.046603	0.111041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1099	12201	0.013843	0.041934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13073	12540	0.052083	0.134446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7040	420	0.013579	0.039810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7040	420	0.013868	0.039058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7040	12851	0.035099	0.077182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13089	7040	0.113760	0.273860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
420	11871	0.069628	0.153091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13221	6453	0.002960	0.032630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5597	7873	0.048322	0.115149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1819	7436	0.009802	0.028678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11832	5417	0.003132	0.004347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4894	6889	0.002840	0.029370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6889	10256	0.003530	0.038850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1720	6889	0.001930	0.020440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	2385	0.009180	0.065591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9703	5659	0.000000	0.000211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	13139	0.017760	0.092070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	13139	0.018081	0.090070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	5758	0.001700	0.011700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5659	1619	0.001669	0.011919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6122	13557	0.009041	0.023331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3534	4898	0.075851	0.155570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2893	3534	0.012471	0.036587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7138	10868	0.003702	0.011537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8673	10346	0.003661	0.009066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8673	11431	0.000000	0.000893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7575	12516	0.005370	0.032901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13461	9517	0.016661	0.041331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13461	10779	0.002628	0.007587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13461	13527	0.009446	0.025388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11597	11354	0.023248	0.060017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1863	1066	0.053711	0.127983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12201	5068	0.009851	0.022537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3975	11376	0.007256	0.021702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3975	12125	0.001058	0.003149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11376	10779	0.014744	0.048893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4909	3978	0.040901	0.119017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10049	11147	0.026653	0.063504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6658	2865	0.005198	0.011909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6658	1380	0.006603	0.020793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1296	1916	0.023909	0.054744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7306	1916	0.012860	0.038959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9545	526	0.000000	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11091	526	0.005488	0.011256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5448	526	0.018983	0.055579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9545	6521	0.013479	0.038876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10843	9158	0.010041	0.022050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9158	13239	0.012240	0.037099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10843	5952	0.000000	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8196	10843	0.011000	0.030959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4278	5952	0.010777	0.031554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5952	12090	0.030521	0.069868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5952	10106	0.016901	0.051198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2415	10611	0.008868	0.027967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13239	13015	0.006322	0.023190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3991	8196	0.006488	0.019008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1584	4278	0.006347	0.019372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3944	1584	0.018339	0.038967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1761	7629	0.037793	0.093752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1818	1095	0.018603	0.048017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6150	9580	0.040860	0.128893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9580	1945	0.004587	0.010083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3978	7964	0.012529	0.028661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
57	5918	0.016339	0.035909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1818	10551	0.021702	0.058653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9121	11727	0.037339	0.109364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7623	4272	0.036554	0.111430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8814	8985	0.027149	0.062149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10039	5650	0.034281	0.103876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10039	7390	0.023479	0.068430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12177	10039	0.053149	0.116868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11105	9838	0.004802	0.013298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9838	744	0.012669	0.038231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7188	3537	0.040339	0.079496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12540	2414	0.054521	0.171992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8207	2414	0.055140	0.122000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3332	2414	0.056157	0.119339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11697	6579	0.034248	0.075289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4894	6989	0.001800	0.018650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11041	6449	0.000000	0.000793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11514	10771	0.023231	0.064983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2416	3047	0.001630	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9381	47	0.020727	0.053512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
744	10531	0.022364	0.064488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1296	6434	0.014579	0.048050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1296	6434	0.014281	0.048992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10698	13036	0.002280	0.024120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11075	2142	0.004298	0.009132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4898	11075	0.003826	0.010347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4898	2142	0.000000	0.000777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11597	2142	0.042256	0.092917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5372	7313	0.005021	0.029341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
708	1857	0.066248	0.151661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1857	3016	0.007587	0.016702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3937	7300	0.008579	0.019636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12177	8503	0.008942	0.024992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9935	5235	0.049124	0.154983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3125	9935	0.018289	0.041860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6989	6364	0.000640	0.006170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5597	4879	0.000000	0.000760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5597	4606	0.024421	0.073331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4879	12981	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10231	13006	0.025653	0.056388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6343	7782	0.003711	0.023560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4362	6387	0.015777	0.089537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1945	4362	0.001587	0.005612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1380	6122	0.008934	0.027091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2893	2865	0.021298	0.052603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11215	12756	0.010360	0.059430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9400	1316	0.036438	0.114909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6925	9400	0.038876	0.113207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5811	10665	0.045058	0.127901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10665	3125	0.014083	0.042661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1325	708	0.016537	0.052157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11437	8703	0.045711	0.136504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2517	883	0.005790	0.063940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2522	1870	0.012512	0.033810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1870	953	0.053149	0.149512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2522	7301	0.012248	0.034471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7301	4708	0.052041	0.152388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1316	6150	0.024471	0.056033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2679	3501	0.008752	0.016322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2517	10256	0.002110	0.018320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5738	10088	0.000000	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2636	117	0.000000	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3594	117	0.007248	0.021107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2499	2636	0.036653	0.106661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12496	5986	0.003107	0.007727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5986	8101	0.013612	0.029917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10705	7629	0.064182	0.141124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10154	7629	0.058331	0.150579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10654	7303	0.003370	0.036680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5980	11514	0.033959	0.080934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10289	12177	0.000000	0.000826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10154	12177	0.073140	0.181438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12177	8329	0.014760	0.042950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1316	11871	0.018488	0.044091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4769	2517	0.000250	0.002270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4769	2517	0.000250	0.002220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2517	1720	0.001790	0.014940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2216	4169	0.001330	0.014030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1502	2442	0.027438	0.076752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13239	5699	0.000000	0.000810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5699	10106	0.014347	0.037050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11215	7575	0.002860	0.015591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9304	8101	0.000000	0.000793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8101	6434	0.008231	0.021273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1773	10791	0.013653	0.031231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4571	7138	0.000000	0.000777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12909	11554	0.028364	0.063479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5918	11554	0.023636	0.051983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
688	11554	0.022752	0.066248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9402	8207	0.004512	0.013099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9402	3332	0.006331	0.015124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7497	1325	0.048058	0.143504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11557	3564	0.026760	0.077901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3871	838	0.000000	0.000744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6856	1720	0.000310	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6856	1720	0.000350	0.003220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12090	1020	0.012760	0.028033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10812	11357	0.049983	0.088198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7127	5448	0.000000	0.000876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6253	5448	0.020157	0.046430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11784	12056	0.050554	0.097810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10519	11784	0.050157	0.093818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11127	5756	0.033380	0.082380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
180	5756	0.041554	0.156107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5508	12532	0.046760	0.124372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3041	12532	0.043868	0.116678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10046	8328	0.015529	0.049017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10046	2022	0.019471	0.052802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6978	8078	0.030339	0.062124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12604	6978	0.043488	0.112190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6978	8540	0.025934	0.052198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11385	11022	0.024372	0.057347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11385	9765	0.023868	0.058446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11320	2022	0.032636	0.103934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13260	11320	0.026950	0.081719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	6514	0.022521	0.138740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	4491	0.011700	0.053091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	10454	0.001401	0.006789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	3439	0.001390	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	8334	0.018180	0.095349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11733	8334	0.005729	0.043599	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	13559	0.000950	0.006409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	12405	0.000930	0.006531	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	7184	0.025659	0.118940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8334	1011	0.010360	0.048690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7529	6060	0.022231	0.051521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	6060	0.038099	0.092579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2988	1826	0.018041	0.066793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7010	1826	0.019942	0.075554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
264	12403	0.028347	0.064727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
264	371	0.028124	0.066826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9290	1842	0.017107	0.031438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
67	1842	0.028322	0.109331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6552	11093	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6552	2187	0.002248	0.008413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11093	5193	0.003421	0.010397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4291	11093	0.039554	0.071554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2079	11093	0.012612	0.036818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8636	219	0.004471	0.014041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
219	5775	0.013628	0.050934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
219	4874	0.002438	0.007959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
219	4960	0.014579	0.030132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
219	12402	0.041860	0.087190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
219	11847	0.072653	0.128339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8607	1322	0.013612	0.049421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8607	11720	0.037256	0.107727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	4227	0.003349	0.023700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	4227	0.003281	0.024159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	4227	0.003599	0.023469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	4227	0.003669	0.022990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	10789	0.009124	0.027810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	10789	0.008661	0.026479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	10789	0.008488	0.027033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	2560	0.002248	0.006554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	7403	0.001612	0.004636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	2187	0.012223	0.027331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	7863	0.002099	0.011810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
504	7863	0.002058	0.012058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10789	1948	0.019008	0.055876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10789	4106	0.020727	0.057950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4291	11646	0.004471	0.010471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12729	11646	0.010479	0.025967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2560	7403	0.001636	0.004537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5193	8636	0.001603	0.005256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12489	453	0.001039	0.008120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12489	453	0.001169	0.007961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1322	5775	0.001802	0.006628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7771	13329	0.000220	0.002170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2405	13329	0.000670	0.007200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3689	4291	0.019826	0.069620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	6514	0.005919	0.028740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3356	6514	0.001271	0.009651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12489	6514	0.001260	0.009550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	7771	0.000900	0.011490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7771	12313	0.001150	0.011720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3356	2505	0.004310	0.033729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12489	12928	0.001841	0.011500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4491	11733	0.008401	0.053719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5735	4491	0.001300	0.006021	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13353	12490	0.016083	0.036347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12490	12399	0.015760	0.037058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9135	12490	0.039661	0.101099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5925	562	0.015777	0.058099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	562	0.044901	0.086810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7065	4095	0.001730	0.019190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4095	12632	0.002130	0.021940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	1946	0.003950	0.008331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12235	1946	0.157273	0.234413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	5675	0.003421	0.009099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5675	8991	0.067950	0.151058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	4574	0.040099	0.154554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	6858	0.070769	0.175471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	757	0.008504	0.028322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
329	13632	0.027380	0.069876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1400	12992	0.010347	0.023041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13260	12992	0.044281	0.083967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	1400	0.055744	0.101992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2420	12403	0.015446	0.026554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12403	4875	0.035388	0.067603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4358	10702	0.007273	0.013752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10702	10212	0.003620	0.007033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6119	10212	0.001182	0.003727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6119	12418	0.013314	0.052752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4358	5639	0.028372	0.075868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11712	4358	0.033917	0.080413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12298	7786	0.004669	0.036950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7786	11733	0.004229	0.025271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11127	9719	0.041909	0.072157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6843	9719	0.031174	0.078554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2941	2988	0.030777	0.114017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2380	9865	0.021479	0.051950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9865	2022	0.048810	0.097860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10608	10500	0.043992	0.107769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10608	2022	0.017347	0.059826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4289	10212	0.006281	0.014802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5639	4289	0.045818	0.086281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9765	4289	0.022521	0.077653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3004	8066	0.014132	0.053744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1151	3004	0.025901	0.082504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3548	3004	0.059050	0.233421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10	6376	0.035174	0.062992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10	9275	0.015901	0.059529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6376	8602	0.005174	0.015322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6376	9572	0.021471	0.063207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8602	2896	0.030033	0.114521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8602	8201	0.050537	0.090521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8602	8201	0.026446	0.070959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9308	6832	0.028157	0.075636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9308	12312	0.021413	0.212132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9308	12312	0.046446	0.096702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12034	6813	0.042562	0.102702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11014	6813	0.034314	0.071603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6926	12729	0.034033	0.077537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12604	6926	0.019190	0.035669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11127	12056	0.046826	0.094587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13290	4241	0.059909	0.111868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11663	13290	0.020909	0.037934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8558	9994	0.009727	0.025347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7046	8558	0.019810	0.040331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3847	8074	0.000017	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
868	3847	0.017091	0.041140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3689	4874	0.030140	0.111744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11435	2420	0.012628	0.026339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1762	7686	0.032934	0.078298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2798	1762	0.025198	0.050942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4006	10733	0.025529	0.049421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9135	10733	0.026124	0.069620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
580	9455	0.000360	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
580	9455	0.000430	0.001740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12354	1220	0.026091	0.052298	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12354	1220	0.015413	0.048636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1220	9691	0.024463	0.087050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9455	5434	0.006380	0.048360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9455	12567	0.002081	0.012140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9455	12567	0.002081	0.012570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13228	4103	0.005314	0.015017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13228	371	0.004331	0.011752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4103	371	0.003860	0.013322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
371	6832	0.021810	0.080802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
371	2444	0.036992	0.107727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
371	7581	0.029273	0.105248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9765	12418	0.016909	0.050570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12493	7065	0.003020	0.035530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6858	11134	0.005983	0.023132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10471	11134	0.003777	0.011421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
757	11134	0.050041	0.180397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11134	13632	0.056562	0.179397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7607	3118	0.012818	0.046769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12731	12928	0.002860	0.017581	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
856	13353	0.012554	0.029083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4394	4295	0.000909	0.002876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9688	856	0.018719	0.033769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4532	9688	0.032149	0.059041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11906	7299	0.005198	0.013488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4241	11906	0.018636	0.044149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4241	7299	0.014554	0.028438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11663	4241	0.032934	0.155826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4241	9666	0.015231	0.035843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4241	13588	0.037248	0.089901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4241	632	0.046430	0.093380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6851	12502	0.075612	0.155504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12502	6377	0.040570	0.088760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12502	489	0.114628	0.201050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6260	13628	0.018521	0.090322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4106	13628	0.013702	0.052983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2468	11533	0.006017	0.019198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2468	9971	0.052686	0.090653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2468	3118	0.065826	0.122818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9765	11022	0.044430	0.105719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13273	11787	0.008380	0.018942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12231	11787	0.058017	0.142983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2195	11494	0.000850	0.011480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12632	11494	0.001720	0.023400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11127	13273	0.048050	0.152256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13273	8487	0.028372	0.069471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9994	13273	0.038364	0.122140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5508	8066	0.013463	0.054050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4960	12402	0.025083	0.060273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3776	13208	0.012438	0.047124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13260	3776	0.022388	0.084818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2941	4336	0.005471	0.020281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7010	4336	0.107174	0.201248	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7529	2941	0.035058	0.124769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2896	11533	0.015934	0.058760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
868	8074	0.020099	0.038620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3162	5505	0.041760	0.103083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5465	5505	0.066719	0.165537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12567	7311	0.000130	0.000950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4006	9812	0.033777	0.067760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12156	9812	0.057388	0.126289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2195	13376	0.001900	0.020400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12231	12409	0.007529	0.025372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12231	2374	0.023917	0.064636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12231	8540	0.039612	0.099818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12231	10867	0.012388	0.038802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12409	10867	0.004281	0.015678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11103	11712	0.013463	0.033289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12644	11712	0.015893	0.039901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12644	11103	0.005934	0.021686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9436	11103	0.009107	0.028430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12644	9436	0.005802	0.020083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12644	2579	0.104950	0.203661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12644	9038	0.026372	0.049950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
967	12298	0.007380	0.044000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12298	11733	0.010591	0.058250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7125	967	0.013180	0.057640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
967	6450	0.014300	0.068690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11127	3131	0.022099	0.080636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	2380	0.039843	0.085570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2380	12427	0.007909	0.022124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12290	180	0.051017	0.111273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9994	2374	0.010331	0.038289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7686	3689	0.023430	0.058603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12632	2818	0.000900	0.008510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2818	8891	0.001570	0.014880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7125	10005	0.006820	0.032240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11663	12034	0.017190	0.033322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12034	11014	0.080446	0.149950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	6851	0.055678	0.123917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1739	2444	0.014463	0.040066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1739	12220	0.013107	0.048314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6377	2798	0.123174	0.234140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4574	8991	0.005570	0.011256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4574	8289	0.007967	0.018719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12235	8289	0.076711	0.159554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
808	9572	0.012669	0.049364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
808	7586	0.015719	0.058826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4816	1994	0.007397	0.027686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4816	3118	0.006967	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8078	12826	0.037653	0.076876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5925	67	0.011000	0.029826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7010	7529	0.042446	0.107058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6858	10471	0.011008	0.025711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10519	11014	0.014818	0.047190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10519	11014	0.011802	0.040711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11014	10519	0.010802	0.039769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10519	2807	0.003331	0.011496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10519	12290	0.041256	0.083702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2807	11014	0.011223	0.030413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11014	4394	0.105562	0.208901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11014	3162	0.021612	0.065496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12632	9582	0.005600	0.031780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4106	1948	0.005364	0.014430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8805	12326	0.007132	0.016347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12326	3118	0.035281	0.111719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2579	8805	0.027669	0.067686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8805	4532	0.086157	0.181149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6681	12354	0.019983	0.054711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6681	6260	0.007041	0.032174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5495	9290	0.050587	0.128397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12354	10602	0.014983	0.031364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10602	9160	0.010653	0.019000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8271	7029	0.001890	0.020640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8271	7029	0.002270	0.019220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7029	1255	0.001670	0.020440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	9828	0.016341	0.078180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11007	9828	0.005409	0.024729	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9828	2095	0.005250	0.040990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12354	4978	0.007140	0.025347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12354	5518	0.008190	0.025802	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9160	12354	0.006322	0.014314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7611	1568	0.037678	0.087512	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7611	10552	0.010942	0.034529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4978	10552	0.007041	0.027140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10552	5518	0.002826	0.010496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	8271	0.000100	0.001240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	6525	0.000030	0.000270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	9119	0.000020	0.000210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	8271	0.000110	0.001330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	13376	0.000620	0.006940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	11413	0.005281	0.041890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	5284	0.000140	0.000651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	1635	0.000229	0.001070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	4800	0.000229	0.001039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	6991	0.000130	0.000860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	10515	0.000130	0.000870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	8332	0.001539	0.012651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3902	1011	0.008060	0.047091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12427	10500	0.049430	0.099331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2532	489	0.050488	0.104149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9691	10936	0.003702	0.008934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	10936	0.074446	0.138033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5508	12402	0.008479	0.021653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5508	12402	0.005314	0.019479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12493	2405	0.001040	0.011210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2095	12731	0.011180	0.071930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8487	6843	0.002777	0.008174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9275	9971	0.006058	0.023620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9582	10718	0.001920	0.014770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11533	9971	0.025331	0.098711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	5762	0.058860	0.113157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
740	5762	0.046851	0.110231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1151	7010	0.028950	0.108190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1528	12235	0.079438	0.114810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1528	12235	0.077967	0.117314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12235	9994	0.032669	0.091388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1234	4394	0.008421	0.026570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3162	1234	0.082727	0.148760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6450	12567	0.006370	0.029669	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6069	1528	0.020223	0.033198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6069	1528	0.017843	0.033876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9765	4006	0.022058	0.054050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9765	13126	0.019826	0.073909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13588	4875	0.063107	0.131711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7485	2444	0.012099	0.029041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7485	2444	0.006273	0.019033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7485	11269	0.007603	0.021273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7485	11269	0.011041	0.027339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12661	9917	0.011636	0.032562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12661	2444	0.007091	0.019058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9917	11269	0.006653	0.020967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13546	12567	0.002120	0.016950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13546	12567	0.002349	0.015500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2444	12312	0.053901	0.092744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1923	8201	0.003273	0.010033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1923	3597	0.005066	0.013769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8201	3597	0.007826	0.028587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3597	7586	0.032769	0.058711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11847	11720	0.053702	0.134017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8271	3715	0.001470	0.013050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6745	8271	0.000190	0.001950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12832	8271	0.000190	0.001910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7047	4346	0.006413	0.019917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6069	4346	0.011562	0.044182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8792	7047	0.002512	0.008421	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
725	5495	0.041702	0.098711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
740	725	0.034347	0.061636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	2103	0.004289	0.012430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8727	2103	0.000686	0.001471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	8392	0.006612	0.018860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11415	8392	0.008388	0.023339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	8727	0.004372	0.012174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7033	11415	0.013413	0.047793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	13208	0.084380	0.183769	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4006	5904	0.006372	0.016810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12220	7586	0.028579	0.084149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12220	6229	0.007008	0.022388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11847	12638	0.003000	0.005058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
416	12638	0.002669	0.005727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12638	3273	0.003661	0.008818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12638	6069	0.029843	0.069744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
416	5079	0.006438	0.018240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
416	5079	0.006322	0.018636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12313	12493	0.000680	0.007970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5079	12826	0.032364	0.088289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5079	6069	0.027066	0.084496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5079	6069	0.026554	0.086256	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6069	3273	0.029901	0.071322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
868	740	0.011901	0.023818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
67	740	0.012132	0.023322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7184	11007	0.009800	0.062349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
868	10072	0.004182	0.012678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
67	10072	0.003636	0.014636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12826	7046	0.019190	0.045041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8328	5221	0.009793	0.037174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5221	2022	0.004281	0.010339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5221	2022	0.005521	0.021471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1255	387	0.001100	0.013250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	12427	0.018421	0.051372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1568	1424	0.011521	0.042529	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3689	2079	0.025182	0.071554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13260	4701	0.000000	0.000413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1994	6197	0.014603	0.033860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6441	3689	0.022066	0.054521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2798	6441	0.041471	0.090793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6069	8792	0.008843	0.031901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5511	12567	0.000380	0.003091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5511	12567	0.000500	0.002901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11269	12312	0.032132	0.318198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11269	3118	0.058554	0.146124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8265	11269	0.023917	0.073289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11269	6197	0.040818	0.089273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9582	3212	0.000020	0.000250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9582	3212	0.000020	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3212	3923	0.000820	0.008220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3131	9038	0.014339	0.031777	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7010	9298	0.011364	0.034364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9298	4304	0.000347	0.001066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6229	12312	0.012752	0.036041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7581	12312	0.000669	0.001281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7581	12312	0.000661	0.001314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13126	5904	0.005289	0.014942	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2798	12156	0.004256	0.007364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2532	12156	0.003992	0.009107	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9666	11435	0.041488	0.086620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11435	13588	0.004860	0.010132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11435	632	0.004950	0.009934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
632	13588	0.005050	0.009719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1424	12427	0.007760	0.027521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3041	3548	0.002620	0.007628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8265	6197	0.001793	0.005471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13632	5465	0.000537	0.015661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7010	4304	0.011240	0.036826	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10322	7215	0.001560	0.017910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7215	10709	0.001550	0.016860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7215	10709	0.001520	0.017190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12158	7215	0.000680	0.006440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12158	7215	0.000690	0.006300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7215	8477	0.001120	0.010640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3071	7270	0.001510	0.011539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11977	3071	0.007880	0.052360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9388	10709	0.001280	0.012600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1165	9388	0.000370	0.004090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1165	9388	0.000360	0.004170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9388	8477	0.001220	0.011200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11977	12261	0.006591	0.040750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4131	7270	0.007961	0.057560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7441	3791	0.000590	0.008500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3791	8008	0.000840	0.011800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3791	9434	0.001780	0.018040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7264	8432	0.009370	0.073969	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7264	4629	0.011081	0.065930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7264	4082	0.009669	0.042510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10124	13346	0.000730	0.007130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7678	8008	0.000340	0.003450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	10320	0.000120	0.001280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	388	0.000120	0.001230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2456	2913	0.000090	0.001120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1898	1199	0.000620	0.008660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	1898	0.001570	0.016140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	1898	0.001400	0.018290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
430	4014	0.000780	0.008050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4014	6044	0.000940	0.014270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11378	8008	0.000240	0.002830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8008	1199	0.000990	0.008650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	8008	0.001100	0.014260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8432	6284	0.006919	0.050521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5959	7459	0.000600	0.006460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5959	8466	0.001270	0.012800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5959	13463	0.000520	0.004960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5959	11565	0.000640	0.008860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5959	11565	0.000720	0.008680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
430	12141	0.002320	0.025220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	430	0.000300	0.003040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	430	0.000320	0.003060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10910	430	0.000280	0.003070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13346	11056	0.000920	0.009690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13346	8466	0.001810	0.016960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13346	9434	0.001320	0.011480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11056	6044	0.001080	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7459	12141	0.002090	0.019240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13463	7459	0.000360	0.004570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7459	2456	0.001700	0.019860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1199	3272	0.000590	0.009820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6921	4082	0.004940	0.031820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6921	4082	0.004841	0.032450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6044	9434	0.000360	0.003910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11565	2456	0.000710	0.009830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11565	2456	0.000810	0.009630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7850	1144	0.006271	0.036450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11323	12959	0.186281	0.374281	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11835	12959	0.089612	0.230339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11561	6149	0.003930	0.045520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5799	8882	0.004169	0.026510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5799	8882	0.003831	0.024380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5799	7850	0.007890	0.047250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5799	7850	0.008039	0.046219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1351	3321	0.040174	0.084397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10826	12633	0.001660	0.012760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13474	8882	0.000940	0.005990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13474	8882	0.001070	0.005870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9599	8560	0.011901	0.028364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8560	3321	0.059091	0.102636	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11835	8560	0.090471	0.199190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
879	2402	0.007550	0.050919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
879	2402	0.007700	0.049880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6231	11323	0.238893	0.453901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
657	6231	0.062719	0.104479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7850	2402	0.000979	0.074909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7850	2402	0.000961	0.076349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7397	2402	0.002159	0.079031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7397	2402	0.001961	0.091250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
657	11323	0.066636	0.183934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6538	10041	0.000280	0.002820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6538	8623	0.000180	0.002330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1161	7955	0.000040	0.000400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1161	8364	0.001700	0.017410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1161	8623	0.000970	0.012300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1161	2885	0.000570	0.007250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7260	7955	0.001770	0.018110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7260	10123	0.000490	0.005050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7260	9640	0.001990	0.025340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7260	10041	0.000240	0.002420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
781	6831	0.013790	0.044300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
781	9251	0.006150	0.048480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
781	12787	0.022240	0.071420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
781	8335	0.008400	0.066210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11	1019	0.000070	0.000680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11	9103	0.006690	0.052720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11	12491	0.003000	0.030680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11	12420	0.011290	0.053810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1019	2379	0.023120	0.110210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1019	12491	0.004400	0.034670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2379	851	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2379	851	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2379	3392	0.006030	0.028770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	9103	0.011270	0.069100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	214	0.014470	0.046470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	6831	0.008580	0.067620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	10797	0.000260	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9103	214	0.003700	0.029180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9103	11918	0.008470	0.040400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9103	12974	0.000260	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	12491	0.009350	0.030010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	12491	0.005530	0.026340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	6019	0.003180	0.025100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	3392	0.006890	0.054290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10736	3075	0.006170	0.029410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10736	9251	0.004760	0.037500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3075	10550	0.015700	0.074820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4821	11337	0.027310	0.087690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4821	9339	0.034230	0.109930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6831	9565	0.001120	0.011410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6831	6019	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6831	12089	0.011870	0.056560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3446	9339	0.009220	0.043950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3446	8335	0.009950	0.078450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10550	12787	0.015480	0.049720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10550	12089	0.003390	0.016160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1856	11918	0.008510	0.040560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9565	10797	0.009900	0.060740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9339	1654	0.010010	0.078920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9339	8335	0.016470	0.078540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12491	1654	0.003920	0.030910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12420	3392	0.006030	0.028770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9313	8364	0.000430	0.004430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9640	3730	0.000060	0.000800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9640	1187	0.000290	0.003660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9640	940	0.000510	0.006430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9640	9200	0.000330	0.004240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8364	5348	0.000340	0.004320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8364	13005	0.000130	0.001450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8364	1187	0.000180	0.002330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5348	11896	0.000340	0.004320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5348	6535	0.002080	0.026430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5348	10858	0.002090	0.026600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5348	2885	0.000570	0.007250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11707	9704	0.000340	0.001530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11707	9704	0.000340	0.001530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13005	1187	0.000080	0.000890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13005	12365	0.000060	0.000670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9146	7900	0.001810	0.014280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9146	7900	0.001810	0.014280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9146	4389	0.005760	0.035350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9146	13288	0.005760	0.035350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	7550	0.005260	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	7550	0.005260	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	12357	0.001590	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	12357	0.001590	0.016120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	3941	0.001210	0.012270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9147	3941	0.001210	0.012270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10353	1207	0.001320	0.006300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	4263	0.001900	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	4263	0.001900	0.009050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	2825	0.000250	0.002640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	2825	0.000200	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	1207	0.000310	0.003160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7293	5969	0.000310	0.003160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7900	3237	0.001450	0.011450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7900	13211	0.001410	0.011160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9058	10916	0.000360	0.003590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9058	10916	0.000360	0.003590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3237	13211	0.000660	0.005180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11319	8501	0.000490	0.004960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11319	3397	0.000280	0.002960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11319	9768	0.000280	0.003040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3760	7550	0.006540	0.031190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3760	4971	0.001080	0.005170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3760	4971	0.001080	0.005170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8501	7747	0.001190	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8501	7747	0.001190	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4389	4970	0.006100	0.037440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4389	4970	0.006100	0.037440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4389	13288	0.000520	0.003210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4970	13211	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4970	13211	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4970	12811	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4970	12811	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3399	11944	0.000260	0.002670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3399	12634	0.000210	0.002240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4971	9576	0.001730	0.013650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4971	9576	0.001730	0.013650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3397	7747	0.000370	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3397	7747	0.000370	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7747	13511	0.000730	0.007440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7747	13511	0.000730	0.007440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9159	9704	0.000310	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9159	9704	0.000250	0.002540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9159	9113	0.000310	0.003100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9159	9113	0.000310	0.003100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8950	8037	0.000340	0.001080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13499	8037	0.000420	0.004490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13499	12634	0.000250	0.002480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7703	10667	0.001190	0.012020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7703	10667	0.001190	0.012020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7703	10916	0.000340	0.003410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7703	10916	0.000340	0.003410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7480	7788	0.000340	0.003690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11944	12634	0.000530	0.005690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11944	5969	0.003360	0.016000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10667	3276	0.008270	0.039430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10667	3276	0.008270	0.039430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12357	10663	0.000730	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12357	3941	0.001170	0.009260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10663	12626	0.000370	0.004010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3730	12365	0.000120	0.001340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11896	2609	0.000230	0.002980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	5861	0.000870	0.014330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	5861	0.000880	0.014550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	12845	0.001330	0.013640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	7206	0.000640	0.006440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	10858	0.000250	0.003240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	12897	0.002760	0.028230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	2477	0.002660	0.026910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	9769	0.001960	0.019810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2273	7769	0.002300	0.037970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5861	2609	0.000270	0.003440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5861	940	0.000320	0.005260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5861	7206	0.001000	0.010100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5861	7166	0.000170	0.002790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12845	6535	0.000970	0.012300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12845	7209	0.002280	0.028980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12845	1652	0.002690	0.034250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12845	10819	0.000960	0.009820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2609	10858	0.001050	0.017390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2609	9200	0.000280	0.003510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
940	7166	0.000170	0.002790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5268	1828	0.002780	0.013250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5268	6730	0.040680	0.193920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1828	9755	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1828	3756	0.015260	0.072720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1828	8947	0.020170	0.096150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1828	10083	0.012540	0.059790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9336	12328	0.004600	0.036240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9336	2860	0.019930	0.064000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
686	1733	0.009740	0.031280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
686	2367	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
686	6730	0.046050	0.147890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1733	9882	0.002870	0.009220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2889	5975	0.003080	0.031500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2889	7107	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3855	2565	0.003300	0.026050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3855	7001	0.002390	0.024440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3855	11937	0.000300	0.003120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3855	6308	0.003180	0.025100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1258	6292	0.000430	0.004340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1258	1498	0.002590	0.020400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2565	11879	0.003050	0.014540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2565	11879	0.003050	0.014540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2565	7107	0.001190	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9755	12328	0.023530	0.075570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7798	13453	0.003060	0.024160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7798	1124	0.003980	0.031380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1860	12328	0.014710	0.070130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
391	7991	0.003250	0.033260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
391	7627	0.000600	0.006070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
391	7001	0.001460	0.014930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
391	8408	0.000610	0.006200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
391	555	0.000750	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8925	7715	0.009210	0.030500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2367	12328	0.012330	0.039600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	5556	0.011700	0.055750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	5556	0.011700	0.055750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	1760	0.001690	0.008080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	4034	0.002350	0.018510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	4034	0.002350	0.018510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	1124	0.001190	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12689	1124	0.001190	0.009410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11587	5891	0.000460	0.004970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5975	7991	0.000240	0.001880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12609	3756	0.012880	0.061410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12609	6730	0.021050	0.100350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10066	11937	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10066	6308	0.008000	0.063070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1674	473	0.000460	0.004970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1674	10641	0.000340	0.003600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6787	6308	0.010680	0.050900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6787	13501	0.004750	0.022620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4538	555	0.000220	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4538	1741	0.000540	0.002590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
473	6013	0.000410	0.004410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
473	6013	0.000410	0.004410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
473	10641	0.000310	0.003100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
473	4583	0.002590	0.020400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13458	11396	0.004400	0.034670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13458	5556	0.013530	0.106690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9720	5556	0.017360	0.082740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9720	5556	0.017360	0.082740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5891	10641	0.000340	0.003600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7627	7466	0.000350	0.003530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7627	7466	0.000350	0.003530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13453	1124	0.001310	0.010360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6535	10858	0.000015	0.000199	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11396	5556	0.006370	0.050210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5556	7715	0.010500	0.034660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6308	13501	0.015760	0.075140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6308	1498	0.001120	0.012020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5798	4034	0.000280	0.000900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9882	12564	0.016500	0.052970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7206	12897	0.002330	0.023850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4034	3861	0.005470	0.043150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4034	3861	0.005470	0.043150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10858	7769	0.002190	0.036130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12809	12897	0.000320	0.003260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12809	2683	0.002150	0.022000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12809	10885	0.001730	0.017670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7910	12801	0.003180	0.025100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7910	6125	0.004970	0.039230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7910	10089	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7218	799	0.001470	0.011610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7218	10277	0.005110	0.040320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13373	12437	0.001030	0.008160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13373	1628	0.001390	0.010980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13373	2042	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12437	2042	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6783	12292	0.011320	0.053970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6783	9026	0.003580	0.028240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6783	3930	0.000850	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6783	12801	0.003580	0.028240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6783	12801	0.003580	0.028240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11052	11710	0.000860	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11052	11710	0.000860	0.005300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11052	10277	0.002190	0.017260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11052	2152	0.005050	0.024080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
799	5865	0.004020	0.031690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
799	9036	0.004680	0.036870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
799	9036	0.004680	0.036870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
799	10277	0.006430	0.050680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
799	8947	0.040250	0.129270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5865	10277	0.003020	0.023850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
160	3936	0.014170	0.067550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
160	5942	0.015030	0.048270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
160	12292	0.025560	0.121850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3861	9036	0.026180	0.084070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3936	12292	0.011050	0.052680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5942	9711	0.007880	0.062130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5942	9026	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5942	1628	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6706	12292	0.020980	0.100030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6706	3257	0.007930	0.037810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12292	3930	0.011360	0.054140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12292	3257	0.025970	0.123790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9711	8947	0.020040	0.064360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12897	8508	0.002290	0.029090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9026	1628	0.003380	0.026670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9026	1628	0.003380	0.026670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12801	10089	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6125	3257	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2683	3973	0.001280	0.013080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5044	2226	0.004380	0.034520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5044	13574	0.019920	0.157060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5044	3257	0.033890	0.108840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5044	1690	0.013130	0.103550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5044	11788	0.005570	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2226	4867	0.010080	0.032360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2226	12783	0.014930	0.117680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4867	10061	0.030740	0.098720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4867	10061	0.043010	0.138130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6791	10139	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6791	3257	0.028830	0.092570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6791	1690	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6791	10003	0.004500	0.014460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10139	2535	0.017120	0.054960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13085	13574	0.025730	0.082630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13085	2535	0.051520	0.165430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13574	5266	0.018710	0.114740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13574	11932	0.054890	0.176280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13574	1690	0.011860	0.093510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13574	7868	0.001690	0.013340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13574	7868	0.001690	0.013340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5266	263	0.008110	0.026030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5266	10758	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5266	10758	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11932	263	0.007360	0.058050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13396	12783	0.010940	0.086300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13396	263	0.012140	0.095710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12783	3623	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12783	1280	0.030630	0.098360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8508	3973	0.002420	0.030760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7720	10885	0.000830	0.008450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7720	6700	0.005600	0.057220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7720	8641	0.003600	0.036460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7720	13258	0.001000	0.010100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3993	7364	0.023080	0.074130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3993	11555	0.016830	0.054060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9833	8481	0.033220	0.106670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9833	8930	0.010940	0.086300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11788	8464	0.015460	0.073690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13430	8947	0.005260	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13430	6786	0.028980	0.138170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12288	7255	0.017730	0.084520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12288	7172	0.013680	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12288	1551	0.023650	0.075940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12288	10601	0.000780	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12288	10601	0.000780	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7364	5941	0.027590	0.088590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6782	12236	0.015760	0.050620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8464	13630	0.026640	0.127020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12670	13630	0.021620	0.069430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12670	6986	0.031870	0.102330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7907	11555	0.021680	0.069610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11555	6786	0.038270	0.182450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11555	6771	0.014650	0.069810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11555	1551	0.006610	0.052090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11555	1551	0.007820	0.061660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5941	7255	0.036600	0.117520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	8638	0.003260	0.010490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	8638	0.003260	0.010490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	8638	0.003260	0.010490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	7255	0.007320	0.034910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	7255	0.007320	0.034910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	13630	0.030630	0.098360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8481	13630	0.030630	0.098360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8947	7172	0.017680	0.056770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8947	6786	0.034380	0.163860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8947	10083	0.010170	0.048480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10397	6786	0.000000	0.048910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10397	13630	0.000810	0.003880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10397	13630	0.000810	0.003880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6786	1551	0.038240	0.182280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6986	12236	0.022070	0.070870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6986	10244	0.016500	0.052970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	6700	0.000940	0.009580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	3808	0.000900	0.011470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	12251	0.000020	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	12251	0.000020	0.000260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	3973	0.001620	0.016560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8778	3841	0.000390	0.006410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6700	3841	0.000270	0.004440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6700	1297	0.002880	0.029460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6700	1297	0.001920	0.024440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3808	12975	0.000940	0.011970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3808	5794	0.001060	0.010870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2776	7815	0.006770	0.053350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2776	7815	0.006770	0.053350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7117	716	0.000510	0.002420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7117	716	0.000510	0.002420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7117	8590	0.000260	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7117	8590	0.000260	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9735	716	0.001390	0.006630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9735	716	0.001390	0.006630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9735	8590	0.000750	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9735	8590	0.000750	0.003560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6152	11207	0.003210	0.032860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6152	11207	0.003210	0.032860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11427	7357	0.018750	0.060210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11427	10988	0.024890	0.079910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13613	3920	0.001150	0.009100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13613	1712	0.000370	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13613	5870	0.000820	0.008810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13613	497	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13613	10316	0.000430	0.004650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7402	8046	0.000450	0.002030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7402	11465	0.000280	0.003040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2628	8854	0.000370	0.001640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2628	13347	0.000330	0.001480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2628	12605	0.000200	0.002160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2628	4320	0.000370	0.003720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9429	12605	0.000650	0.006970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9429	1256	0.000150	0.001600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3370	11207	0.002000	0.009530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3370	11207	0.002000	0.009530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5390	13347	0.000600	0.002680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5390	11921	0.002390	0.018830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5390	4320	0.001170	0.009260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8590	11740	0.000260	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8590	11740	0.000260	0.001610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7773	4408	0.000610	0.002910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7773	4408	0.000610	0.002910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11271	3920	0.000620	0.006320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11271	3920	0.000620	0.006320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11271	497	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11921	4320	0.002310	0.018200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8046	11207	0.002330	0.018360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8046	13624	0.004300	0.033890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12605	4320	0.000170	0.001740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12605	4320	0.000170	0.001740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12605	11255	0.000500	0.005370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4565	5870	0.006000	0.028600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4565	602	0.011870	0.056560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4565	4739	0.000220	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8511	7357	0.014190	0.045560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8511	4015	0.017120	0.081610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
