function mpc = case13659pegase 
%CASE13659PEGASE  Power flow data for European system with step-up transformers.
%   Please see CASEFORMAT for details on the case file format.

%   This case accurately represents the size and complexity of the European
%   high voltage transmission network. The network contains 13,659 buses,
%   4,092 generators, and 20,467 branches and it operates at 750, 400, 380,
%   330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from 
%   27,000 to 400 V are used to model step-up transformers which connect 
%   generators to the high-voltage network. Please note that the data are
%   fictitious and do not correspond to real world data. They can thus be
%   used to validate methods and tools but should not be used for operation
%   and planning of the European grid.
%
%   The data stems from the Pan European Grid Advanced Simulation and State
%   Estimation (PEGASE) project, part of the 7th Framework Program of the
%   European Union (http://www.fp7-pegase.com/). When publishing results
%   based on this data, please cite:
%
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
% 
%     S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,
%     "Contingency ranking with respect to overloads in very large power
%     systems taking into account uncertainty, preventive and corrective
%     actions", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.
12068	4408	0.001730	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12068	4408	0.001730	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11465	11207	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11465	13624	0.007160	0.056480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11451	7815	0.009150	0.072170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11451	4320	0.007930	0.037810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7357	10988	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7815	4320	0.017960	0.057680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7815	13634	0.000130	0.001360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13413	4408	0.001790	0.014120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13413	7421	0.003380	0.010850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5870	13624	0.000900	0.007060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5870	13624	0.000900	0.007060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12660	3606	0.023080	0.074130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12660	6504	0.006690	0.052720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8984	6755	0.028660	0.092030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8984	3821	0.065650	0.210810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8984	1579	0.034790	0.111730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3623	1280	0.032430	0.104140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1280	10061	0.007840	0.061820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1280	7421	0.021960	0.070510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6755	3158	0.013230	0.042490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11373	602	0.003360	0.016000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11373	602	0.003250	0.015510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11373	10909	0.023030	0.073950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11373	3606	0.008450	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
602	10316	0.006780	0.032320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3158	10909	0.032200	0.103420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10061	6504	0.000200	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10244	8181	0.059060	0.189660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10244	9548	0.006760	0.021700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3821	8930	0.024880	0.196130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3821	9548	0.006760	0.021700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10586	1297	0.000940	0.009560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10586	12110	0.000250	0.002580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1297	12110	0.000820	0.008430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1297	10975	0.001560	0.019880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12110	12975	0.001460	0.018550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6313	7276	0.024490	0.078650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6313	7879	0.010550	0.083160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6037	13065	0.027530	0.088410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6037	2039	0.023930	0.076840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12296	484	0.015660	0.074660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4015	10988	0.005190	0.040950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4015	6257	0.022860	0.073400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4015	2824	0.022260	0.080780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8178	484	0.018170	0.086620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8178	2567	0.015760	0.075140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11777	13065	0.026970	0.086600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11777	1722	0.009290	0.029830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11777	7276	0.035080	0.112640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11777	10716	0.014050	0.110770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13065	10199	0.034790	0.111730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10259	2096	0.019370	0.062190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10259	1912	0.037780	0.121320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10259	2037	0.004970	0.039230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1277	1497	0.018640	0.088880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1277	1497	0.018640	0.088880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1722	2039	0.017740	0.056950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1722	7879	0.002920	0.023060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2039	2412	0.004000	0.012840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2039	2188	0.009850	0.031640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2039	7879	0.003360	0.026520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2039	7879	0.003360	0.026520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2412	5441	0.021790	0.071840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2096	2037	0.006970	0.054910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2096	10109	0.011190	0.053330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2096	10109	0.011190	0.053330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2096	52	0.046450	0.149160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10988	1098	0.004020	0.041140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10988	8050	0.002790	0.028510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10988	5818	0.026880	0.128150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1579	6257	0.031250	0.100340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1579	2188	0.006190	0.019890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6966	1912	0.024660	0.079190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6966	12149	0.005630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12718	2567	0.006930	0.022240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12718	2567	0.006930	0.022240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7616	7276	0.025670	0.082450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7616	9965	0.029440	0.094560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1098	8050	0.002500	0.025520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1497	1912	0.005840	0.059740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1497	5818	0.009560	0.097760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1497	7594	0.005630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
484	5818	0.010440	0.049770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
484	2567	0.004950	0.039070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1912	5818	0.005450	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6257	12149	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5818	2567	0.016030	0.076440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5818	5441	0.039240	0.126020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5818	2824	0.017980	0.067040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10975	12144	0.000000	-0.020700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
215	7953	0.001490	0.015260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
215	7953	0.000990	0.012640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
215	2748	0.001680	0.017130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
215	4804	0.001310	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7953	2748	0.001310	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7953	12144	0.002220	0.028260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1897	11963	0.012840	0.041220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1897	8600	0.005630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11864	9428	0.010940	0.086300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11864	1830	0.006100	0.029090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11864	886	0.005370	0.042360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13186	2266	0.012550	0.040320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13186	9965	0.010920	0.035080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13186	7457	0.016890	0.054240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13186	11852	0.000110	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	12036	0.023930	0.076840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	12036	0.008560	0.067470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	12036	0.008560	0.067470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	2266	0.006020	0.019350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	9965	0.005800	0.027630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12327	9965	0.005800	0.027630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12036	12848	0.029780	0.095640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12036	12848	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12036	12848	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11963	8514	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11963	3762	0.003980	0.031380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11963	11991	0.004580	0.036090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10568	2266	0.002980	0.009580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12848	52	0.030010	0.096370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10274	1830	0.009830	0.046860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10274	1830	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2266	9965	0.004620	0.014830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2266	1717	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2266	1717	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	8514	0.012390	0.039780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	8514	0.007490	0.035710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	8514	0.007490	0.035710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	886	0.004780	0.037660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	11991	0.003800	0.029970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9428	519	0.003940	0.012660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8514	1830	0.019900	0.156900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8514	11389	0.006770	0.053350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9965	8600	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9965	8600	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8600	3762	0.004580	0.036090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10490	11742	0.001330	0.013490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10490	10018	0.000470	0.007720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10490	6028	0.006980	0.070710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11742	10018	0.000480	0.006150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11742	8624	0.000480	0.006150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11742	10266	0.001400	0.014290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11742	4116	0.001560	0.019820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1952	9639	0.020320	0.065270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1952	9528	0.048420	0.155490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1952	5853	0.009570	0.030740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1952	7439	0.007290	0.034740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9907	9528	0.019800	0.156120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9907	6270	0.072630	0.233230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9907	5313	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9907	5313	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10511	1569	0.009020	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10511	1569	0.009020	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10511	3200	0.002030	0.009700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1569	12620	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1569	10179	0.011490	0.054780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1119	2344	0.013960	0.044840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1119	2344	0.013960	0.044840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2589	2765	0.007120	0.033940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2589	2765	0.007120	0.033940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2589	2344	0.024210	0.077740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2589	10807	0.020830	0.066900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	13534	0.020340	0.096960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	452	0.015260	0.072720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	9684	0.029490	0.140590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	4017	0.010950	0.052200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	4017	0.010950	0.052200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	11062	0.017630	0.084030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2765	8165	0.008140	0.038780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10781	10820	0.018980	0.090500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10781	10820	0.018980	0.090500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3024	12103	0.003940	0.012660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3024	9684	0.005760	0.027470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3024	12067	0.014360	0.046100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3024	7829	0.025340	0.081360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12103	11148	0.026460	0.084980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12103	9684	0.005900	0.028120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12103	2344	0.029840	0.095820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12103	8321	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12103	8165	0.017290	0.082420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	7827	0.005690	0.027150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	11160	0.015430	0.073530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	11160	0.015430	0.073530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	9684	0.005290	0.025210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	9684	0.005290	0.025210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	10955	0.000240	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	10955	0.000240	0.001130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	12957	0.009590	0.045730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	13168	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6528	12935	0.016890	0.054240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	9528	0.031250	0.100340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	5853	0.007800	0.037170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	5853	0.007800	0.037170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	10582	0.006780	0.032320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	10582	0.006780	0.032320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10457	7439	0.012950	0.061730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	10179	0.012000	0.057210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	10179	0.012000	0.057210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	2344	0.003320	0.015840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	2344	0.003320	0.015840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	11884	0.009860	0.047030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6042	11884	0.009860	0.047030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4124	11884	0.000200	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4124	11884	0.000200	0.002040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13534	7827	0.020810	0.099220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13534	7827	0.020810	0.099220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13534	11884	0.016720	0.053700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13534	12067	0.011710	0.037610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13534	11062	0.004070	0.019390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7827	12957	0.009590	0.045730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7827	3511	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12620	11884	0.002960	0.023380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10179	9676	0.013660	0.065130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10179	11884	0.000930	0.009500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10179	1989	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9676	3200	0.017860	0.085160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7292	9639	0.004500	0.014460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7292	2950	0.011600	0.037250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7292	9456	0.026290	0.084430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9639	2950	0.007090	0.022780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
452	11148	0.010510	0.050100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	713	0.023530	0.075570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	8321	0.007990	0.025670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	2950	0.021680	0.069610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	8983	0.006080	0.019530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	787	0.001690	0.008080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11160	787	0.001690	0.008080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1949	2950	0.152830	0.864160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1949	2762	0.004500	0.014460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1949	8876	0.003360	0.016000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	2950	0.001250	0.009890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	7723	0.001530	0.012080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	787	0.012650	0.060280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	787	0.012650	0.060280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	7439	0.005760	0.027470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10820	7439	0.005760	0.027470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2344	6532	0.000560	0.001810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11884	11999	0.002250	0.007230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11884	1204	0.000600	0.004710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8321	8983	0.014130	0.045380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8321	7829	0.003380	0.010850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4017	8584	0.010650	0.050740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4017	8584	0.010650	0.050740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4017	12098	0.005060	0.039850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2950	8983	0.013680	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9528	7883	0.000340	0.001080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9528	6270	0.050670	0.162720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9456	3573	0.031250	0.100340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7723	2762	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12067	12957	0.012930	0.101990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12067	12957	0.012930	0.101990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12067	8485	0.001060	0.010860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12067	8485	0.001060	0.010860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8983	11766	0.001390	0.010980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8983	11766	0.001390	0.010980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10018	2752	0.001700	0.021610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3200	8140	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3200	8140	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5853	7439	0.006950	0.033130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5853	7439	0.007460	0.035550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5853	8876	0.009290	0.044280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
191	8624	0.000840	0.010640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
191	4116	0.002740	0.034910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2477	7209	0.001530	0.015470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9769	3045	0.003280	0.033170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9769	13258	0.001370	0.013870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3045	7209	0.000660	0.006660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3045	12844	0.005300	0.053690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3045	7647	0.005300	0.053690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7209	7769	0.000250	0.004170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7209	3317	0.000370	0.004650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7209	8817	0.003470	0.044170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7209	6223	0.003470	0.044170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7769	10487	0.001700	0.028190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7769	3066	0.001700	0.028190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	2928	0.000490	0.004960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	9803	0.001390	0.010980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	8705	0.000310	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	9529	0.004240	0.020200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	9529	0.004240	0.020200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	5233	0.011970	0.057050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12424	7763	0.000520	0.005610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	9803	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	9803	0.001390	0.010980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	8808	0.002550	0.020080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	8808	0.007770	0.024950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	8808	0.002550	0.020080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5469	8808	0.007770	0.024950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2928	9803	0.004750	0.022620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2928	8303	0.000310	0.003290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2928	5233	0.010100	0.048160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3964	9529	0.009290	0.044280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3964	13457	0.011190	0.053330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6244	6781	0.004680	0.036870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6244	12868	0.002250	0.007230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6244	12967	0.055170	0.177180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13044	13	0.016160	0.051890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13044	5233	0.036030	0.115710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13184	3562	0.002630	0.020710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13184	629	0.005080	0.024240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13	6730	0.005450	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13297	3562	0.015050	0.071750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13297	3562	0.015050	0.071750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11188	1746	0.014310	0.068200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11188	3315	0.002670	0.021030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11188	3315	0.002670	0.021030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3317	7972	0.003460	0.044060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3562	629	0.003320	0.026200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3562	8166	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3562	6647	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2704	9369	0.000790	0.002530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2704	11356	0.004510	0.021490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2704	10703	0.014580	0.069490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1746	11356	0.020440	0.065630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1746	1174	0.033160	0.106490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11356	13457	0.004410	0.021010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11356	13457	0.004410	0.021010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11356	9180	0.023730	0.113120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9803	7893	0.002510	0.019770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9803	3315	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9529	8169	0.006070	0.028930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9529	7763	0.000300	0.003200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7893	3315	0.001060	0.008320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6781	6958	0.007620	0.060090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8808	11843	0.005240	0.032140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8808	11843	0.005240	0.032140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8808	5533	0.000680	0.003230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	5233	0.005260	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	5233	0.005260	0.025050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	6958	0.003450	0.035300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	6958	0.003450	0.035300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	9495	0.001220	0.013060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9328	9495	0.001220	0.013060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11843	3315	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8166	6647	0.006770	0.053350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3315	9990	0.002390	0.018830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3315	12623	0.002390	0.018830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12868	13450	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13457	8169	0.007630	0.036360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9990	7763	0.000220	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12623	7763	0.000220	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12096	1652	0.002820	0.035840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12096	11647	0.000000	-0.022800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7972	11647	0.000000	-0.022800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12230	11647	0.000000	-0.022800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12230	6634	0.002190	0.027930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11647	8026	0.001980	0.020250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11647	2129	0.002480	0.025340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6718	639	0.023650	0.075940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6718	8363	0.053200	0.170860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4271	11833	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4271	9252	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10880	12927	0.026240	0.084250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10880	10777	0.009510	0.030560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10880	20	0.018020	0.057860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13438	12154	0.008450	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13438	908	0.027360	0.087870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1601	9462	0.013930	0.109830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1601	5985	0.013100	0.080350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1601	9800	0.018470	0.059300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1174	2117	0.069420	0.222930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1174	12608	0.018300	0.058760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1174	11890	0.040650	0.130540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2117	11833	0.010980	0.035260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2117	12154	0.036650	0.117700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2117	908	0.030010	0.096370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2117	10549	0.004780	0.037660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2117	10549	0.004780	0.037660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11833	12154	0.015920	0.125520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12927	8449	0.041890	0.134520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12154	5458	0.020490	0.065810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10777	292	0.062270	0.199970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12608	4500	0.038060	0.122220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12608	2910	0.013930	0.109830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7799	639	0.016710	0.079670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7799	4930	0.027120	0.129280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
639	6396	0.033610	0.107940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9462	9252	0.012040	0.057370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
20	5458	0.025220	0.081000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
20	8363	0.005910	0.018980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
20	6164	0.043750	0.140480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6479	10609	0.011710	0.037610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6479	8877	0.033890	0.108840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10609	9252	0.010190	0.032720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5985	3033	0.013100	0.080350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6874	10487	0.000000	-0.031160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6874	13337	0.001230	0.020420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13231	3066	0.000000	-0.031160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13231	13337	0.001230	0.020420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2202	12486	0.000000	-0.022800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2202	8817	0.000000	-0.022800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1618	6223	0.000000	-0.023000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1618	9905	0.000000	-0.023000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12486	1036	0.002620	0.033380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9905	10726	0.002660	0.033820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12844	6395	0.000000	-0.024200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7647	6395	0.000000	-0.024200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6395	1036	0.002870	0.029380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6395	8751	0.005440	0.055080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6395	8751	0.005440	0.055080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13337	1365	0.001390	0.023010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13337	7644	0.001390	0.023010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13337	4417	0.000990	0.016440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13337	10351	0.002940	0.037410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	3033	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	9800	0.017400	0.055870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	6396	0.025090	0.119580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	9564	0.009020	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	9564	0.009020	0.042990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	598	0.040870	0.131260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9583	10528	0.021960	0.070510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3573	11079	0.015820	0.050800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3573	972	0.047120	0.151330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3033	231	0.020550	0.065990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3033	6901	0.003390	0.016160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3033	6901	0.003390	0.016160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3033	1703	0.010980	0.035260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5684	8877	0.032710	0.105040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5684	5851	0.021450	0.068880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5684	10703	0.006440	0.030700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5684	9180	0.006440	0.030700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5684	2311	0.030290	0.097270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6396	231	0.002550	0.020080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6396	231	0.004340	0.020690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6396	231	0.004340	0.020690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4249	231	0.016330	0.052430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
231	6901	0.007290	0.034740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
231	6901	0.007290	0.034740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6901	1942	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6901	1942	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12215	10703	0.000850	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12215	9180	0.000850	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8877	598	0.005010	0.016090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1169	11079	0.020150	0.064730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1169	10528	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11079	7710	0.009350	0.073740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8507	1703	0.010420	0.033450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8507	7710	0.014780	0.070460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5851	972	0.045720	0.146810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7710	11683	0.010290	0.081120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7710	11683	0.010290	0.081120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7710	10528	0.008360	0.065900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6028	2748	0.000000	-0.020700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2748	2162	0.001930	0.019780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2748	8641	0.002240	0.022690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11389	12569	0.010710	0.084410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3000	2644	0.027330	0.097050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3000	2311	0.030290	0.097270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13299	11006	0.023080	0.074130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13299	2644	0.023050	0.083310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7043	1622	0.032880	0.105590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7043	8728	0.007700	0.047250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7043	11359	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7043	13587	0.006480	0.020790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6270	9629	0.008950	0.070610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6270	13050	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1622	8411	0.008160	0.026220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1622	9629	0.009590	0.075630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1622	10441	0.010170	0.048480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5016	3784	0.017860	0.085160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5016	8728	0.019260	0.118120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4866	1221	0.002390	0.018830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4866	1221	0.002390	0.018830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4866	12569	0.040760	0.130900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4866	8728	0.008140	0.064170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1221	11006	0.007760	0.061190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11006	8728	0.006650	0.040820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11006	8728	0.006650	0.040820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3784	8411	0.049430	0.158740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12569	7650	0.021960	0.070510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12569	13587	0.041550	0.133430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2162	10351	0.000000	-0.017310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8728	3387	0.011270	0.069100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7650	10125	0.042790	0.137410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8375	13587	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8181	8930	0.001080	0.008470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8181	3554	0.050890	0.163440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8930	5580	0.053150	0.170670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8930	10199	0.009950	0.078450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10125	5580	0.034060	0.109380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10125	13515	0.009660	0.046060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10125	11173	0.034290	0.110110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3554	8160	0.018580	0.059660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3554	9675	0.004660	0.036720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2927	81	0.014850	0.070780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2927	4474	0.015090	0.048450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2927	7119	0.018240	0.058580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2927	7457	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
81	11876	0.004320	0.034050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
81	10716	0.011830	0.056400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5580	12967	0.033670	0.108120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5580	10199	0.047120	0.151330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8160	7119	0.016500	0.052970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8160	2207	0.022040	0.105040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11876	9675	0.002190	0.017260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11876	1698	0.002250	0.007230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4474	8539	0.007150	0.022960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9675	10199	0.017910	0.141210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13515	2207	0.013560	0.064640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9367	3888	0.017680	0.056770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9367	4335	0.010300	0.033090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8026	2129	0.001240	0.015790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2129	4820	0.000370	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2129	4820	0.000370	0.003740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2129	5088	0.002070	0.034190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9927	3888	0.009460	0.045090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9927	5820	0.005760	0.027470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7248	10369	0.023870	0.076660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7248	7578	0.048420	0.155490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3888	5820	0.005080	0.024240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3888	10369	0.054440	0.174830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9071	12157	0.032600	0.104680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9071	9300	0.022690	0.072860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11535	3624	0.018310	0.087260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11535	6444	0.041830	0.134330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	7697	0.005130	0.040480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	767	0.001690	0.005420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	13178	0.005410	0.042680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	3565	0.003960	0.031220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	168	0.022880	0.109080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8449	9854	0.028810	0.137360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11964	2910	0.039410	0.126560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11964	9300	0.013960	0.044840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12157	4996	0.039690	0.127460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4	3507	0.000340	0.001620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4	7182	0.000510	0.002420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2860	6382	0.021450	0.068880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2860	1461	0.005180	0.016630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2860	3507	0.000850	0.004040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2860	7182	0.000520	0.002460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2860	5894	0.005550	0.043770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3235	4500	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3235	12564	0.016500	0.052970	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4500	12356	0.023980	0.077020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12356	2910	0.008220	0.026400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11612	908	0.049540	0.159100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11612	11890	0.023700	0.076120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5558	3624	0.021170	0.067980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5558	11890	0.028090	0.090220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5558	3459	0.011260	0.036160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4996	3459	0.012780	0.041040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4996	7578	0.003600	0.011570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11960	908	0.028710	0.092210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11960	4335	0.033840	0.108660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
908	4335	0.049710	0.159650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
908	6444	0.015760	0.050620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4335	7697	0.003060	0.024160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4335	13178	0.003460	0.027300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4335	3565	0.005220	0.024890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7697	13178	0.000480	0.002260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7697	12262	0.000480	0.002260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9300	6382	0.007660	0.024590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9300	5894	0.005570	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12262	3565	0.002370	0.011310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5088	10067	0.002580	0.042740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
125	2725	0.008610	0.041050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
125	1200	0.017190	0.081930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
125	1200	0.017190	0.081930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
125	6426	0.013050	0.062220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3453	13182	0.013260	0.063190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3453	5574	0.032880	0.156750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3453	11614	0.005900	0.028120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3453	13416	0.018980	0.090500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13488	7865	0.021730	0.069790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13488	10572	0.010070	0.079390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13488	8294	0.046730	0.150060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13488	7348	0.001000	0.007850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7865	1200	0.021680	0.069610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2725	13182	0.012610	0.060110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7658	5574	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8467	1307	0.016470	0.078540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8467	1307	0.026400	0.084790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8467	5574	0.014410	0.068680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8467	5574	0.023930	0.076840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2243	1307	0.014070	0.067060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2243	11754	0.005080	0.024240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1200	2629	0.005570	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1200	2629	0.005570	0.043930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1200	12105	0.003930	0.024100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13182	6426	0.007830	0.037330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13182	11614	0.018240	0.086940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5363	5574	0.009510	0.075000	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5363	3513	0.004380	0.034520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
951	7159	0.023140	0.074310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
951	9668	0.019900	0.156900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
951	13442	0.008180	0.064490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1307	5574	0.030850	0.147060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1307	168	0.018140	0.086460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1307	9854	0.011870	0.056560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1307	11754	0.013560	0.064640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6426	5879	0.058440	0.187670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5574	3513	0.010750	0.084730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5574	11614	0.047290	0.151870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5574	13416	0.014580	0.069490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7159	13442	0.007740	0.061030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3513	11614	0.010940	0.086300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3513	11614	0.010940	0.086300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10067	3088	0.000330	0.004160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2629	10572	0.003180	0.025100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2629	6255	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10572	7348	0.005970	0.047070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10572	6255	0.001990	0.015690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8462	10673	0.002380	0.030340	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8462	8874	0.002640	0.033580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8462	3088	0.002280	0.029090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10153	3959	0.051520	0.165430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10153	13100	0.017190	0.135560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10153	3431	0.020740	0.163490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8294	10561	0.043580	0.139940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1143	5879	0.031360	0.100710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1143	8252	0.007820	0.061660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1143	12557	0.018070	0.058040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1143	1659	0.000220	0.000720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5879	7783	0.031580	0.101430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10561	9668	0.024770	0.079550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3959	8280	0.023140	0.074310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4799	3765	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4799	7783	0.029020	0.138330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4799	4402	0.024100	0.077380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4799	292	0.077020	0.247330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10200	7680	0.006190	0.019890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3736	8252	0.004480	0.027480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3736	8252	0.004480	0.027480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3736	605	0.029290	0.139620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3736	13100	0.015720	0.123950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3736	6753	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8252	931	0.006290	0.049580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3765	5043	0.034910	0.112100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
605	4050	0.015930	0.075950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13100	9668	0.054050	0.173570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13100	6753	0.011740	0.092570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8280	9668	0.032540	0.199590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7680	292	0.006590	0.021150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7680	292	0.006590	0.021150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4402	12557	0.033560	0.107760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4402	240	0.032770	0.105230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5043	292	0.037830	0.121500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
292	7791	0.018100	0.086290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10673	11184	0.002350	0.029920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10266	10726	0.002110	0.021530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	10726	0.002320	0.029490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	11407	0.001790	0.029590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	10892	0.001790	0.029590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	4116	0.001340	0.017020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	7800	0.000840	0.010640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	7448	0.001240	0.012680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
474	4624	0.001060	0.013470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1036	10726	0.000230	0.002310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1036	8751	0.003350	0.034210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10726	13612	0.000240	0.002410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10726	13612	0.000240	0.002410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10726	13612	0.000240	0.002410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10726	13612	0.000240	0.002410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10726	4417	0.000750	0.012330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11407	1365	0.000000	-0.031160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10892	7644	0.000000	-0.031160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4116	8356	0.000030	0.000330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5743	8751	0.001820	0.023170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5743	6634	0.000810	0.010310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3198	8751	0.001770	0.018130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3198	8751	0.001750	0.017890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3198	4624	0.000990	0.012570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3198	3669	0.001250	0.015940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3198	3669	0.001250	0.015940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8751	1608	0.000140	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8751	1608	0.000140	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8751	1608	0.000140	0.001390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8751	8874	0.001980	0.025270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1500	7614	0.008450	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1500	25	0.007360	0.058050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1500	1922	0.024380	0.078290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7614	4293	0.023080	0.074130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7614	7569	0.018020	0.057860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7614	12759	0.022520	0.072320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9092	12686	0.013970	0.085650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9092	10350	0.019370	0.062190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9092	12061	0.012050	0.073920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8584	11262	0.007880	0.025310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8584	7090	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
25	4293	0.003940	0.012660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
25	5801	0.034910	0.112100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
25	4410	0.025340	0.081360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	1956	0.046900	0.150610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	1956	0.046900	0.150610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	7906	0.039130	0.125660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	7906	0.039130	0.125660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	8633	0.053320	0.173090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11972	8633	0.053320	0.173090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	1886	0.010150	0.080020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	12686	0.031700	0.101790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	9507	0.007190	0.034260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	9507	0.007190	0.034260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	6558	0.001430	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5801	6558	0.001430	0.011300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2233	8052	0.034630	0.111190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2233	9819	0.013060	0.041950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2233	11943	0.016890	0.054240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8429	1510	0.030740	0.098720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8429	10243	0.035470	0.113900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
667	11594	0.046220	0.148440	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
667	9253	0.049490	0.158920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
667	7791	0.051060	0.163990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1510	4930	0.028200	0.134450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1510	8633	0.013910	0.046530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1510	8633	0.013910	0.046530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1510	4768	0.002820	0.009040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1510	4768	0.002820	0.009040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10807	5403	0.037440	0.120230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6638	5403	0.009740	0.031280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6638	5403	0.013570	0.043570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6638	1886	0.005630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6638	5648	0.022630	0.072680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10541	4768	0.032650	0.104860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10541	3003	0.034910	0.112100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5403	7050	0.004440	0.021170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5403	7050	0.004440	0.021170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5403	7906	0.016050	0.051530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5403	7906	0.016050	0.051530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5403	6816	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7050	1886	0.012440	0.039960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7050	1886	0.012440	0.039960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1886	11911	0.012710	0.060600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10243	11594	0.029280	0.094020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10243	11594	0.029280	0.094020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10243	8233	0.049090	0.157660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7569	3713	0.043350	0.139220	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11594	6164	0.026950	0.128470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11594	2299	0.026950	0.128470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3713	6074	0.012200	0.096180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3713	3357	0.030400	0.097630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9253	10810	0.035360	0.113540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9253	10248	0.003380	0.010850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9253	3357	0.028370	0.091120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9253	729	0.013900	0.066260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12098	10828	0.003250	0.015510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12098	7906	0.013760	0.065610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12098	11731	0.004720	0.037180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8052	13484	0.007560	0.059620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8052	13484	0.007560	0.059620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8052	4965	0.006310	0.020250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8052	402	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
429	10828	0.004700	0.037030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
429	7906	0.015200	0.048820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
429	11731	0.001150	0.009100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8233	10810	0.017900	0.057490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8233	1956	0.012110	0.038870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8233	12759	0.025170	0.080820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10828	3003	0.006190	0.019890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7906	6816	0.014640	0.047010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12366	8580	0.017570	0.056410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12366	8974	0.018780	0.061230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1922	5648	0.026740	0.085880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6164	7791	0.046730	0.150060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6164	2299	0.002710	0.012930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6074	8974	0.024240	0.078770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12686	9507	0.008220	0.064800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12686	1693	0.028710	0.092210	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9187	3956	0.002630	0.020710	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9187	10350	0.022240	0.071420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9187	8138	0.002610	0.020550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9187	1693	0.008450	0.027120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9819	12061	0.011400	0.069900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3956	5440	0.014070	0.045200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8580	13484	0.007960	0.062760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8580	11943	0.005630	0.018080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8580	7860	0.011260	0.036160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8138	1693	0.005970	0.047070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8138	12061	0.013930	0.109830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8138	7860	0.038280	0.122940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7800	11422	0.001170	0.014960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7448	8356	0.000760	0.009640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13473	8270	0.000850	0.010810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13473	11422	0.000930	0.011800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2227	8974	0.006970	0.054910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2227	8974	0.006970	0.054910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
466	3003	0.001130	0.003620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3300	7860	0.000560	0.001810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10248	4364	0.003380	0.010850	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3669	12408	0.001220	0.015460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4818	3431	0.033780	0.108480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4818	9950	0.011700	0.092260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4818	4050	0.018910	0.149060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4818	4050	0.018910	0.149060	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11743	5237	0.077020	0.247330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11743	11282	0.015260	0.072720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2576	6537	0.030800	0.098900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2576	1006	0.027870	0.089500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2576	4748	0.000380	0.002980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2576	4748	0.000380	0.002980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3203	9950	0.022910	0.180590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3203	3574	0.005930	0.028280	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3203	11432	0.007760	0.061190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8787	380	0.042620	0.136870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8787	3600	0.020650	0.098410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8787	7140	0.055910	0.179530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8787	1064	0.011960	0.094300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8787	1064	0.011960	0.094300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
741	3443	0.006440	0.030700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
741	3443	0.006440	0.030700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11013	1049	0.002410	0.018980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11013	1049	0.002410	0.018980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11013	1049	0.002490	0.019610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11013	9163	0.012080	0.095240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11013	5407	0.072290	0.232150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1049	1387	0.026400	0.084790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1049	3443	0.007620	0.060090	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1049	1006	0.010570	0.083310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1049	5522	0.002900	0.022910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1049	5522	0.002900	0.022910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6627	10121	0.015820	0.050800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6627	9950	0.048870	0.156930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	380	0.016680	0.079510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	380	0.016680	0.079510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	6412	0.007490	0.024050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	729	0.006170	0.029410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	4364	0.028150	0.090400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3357	1056	0.023880	0.080400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5237	9950	0.054610	0.175380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5237	11684	0.020320	0.065270	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3431	11684	0.052360	0.168140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1387	3443	0.005550	0.043770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1387	2944	0.007880	0.025310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9163	4965	0.010030	0.079080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
380	7185	0.011940	0.094140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6412	2944	0.019820	0.063640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6412	10314	0.001690	0.005420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3600	3574	0.013930	0.109830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4965	5407	0.011720	0.092410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8738	3437	0.004410	0.021010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7140	9950	0.040140	0.128910	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	7673	0.005970	0.047070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	7673	0.005970	0.047070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	3253	0.010170	0.048480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	3253	0.010170	0.048480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	7185	0.002980	0.023540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	1064	0.000200	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8346	1064	0.000200	0.001570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2175	7642	0.016890	0.054240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2175	1178	0.000040	0.000410	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2175	918	0.018480	0.066790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2175	918	0.020610	0.066170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12315	5407	0.019250	0.061830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12315	7642	0.006170	0.048640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5407	402	0.008470	0.040400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10121	6537	0.010640	0.034170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10121	918	0.042860	0.145080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
240	3437	0.017290	0.082420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
240	3437	0.017290	0.082420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
240	1056	0.011490	0.040630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5618	11282	0.013280	0.135770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5618	918	0.020610	0.066170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7642	4748	0.025670	0.202400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12408	11184	0.002680	0.034080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12408	8270	0.000520	0.006650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4748	11432	0.000400	0.003140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3190	4364	0.011260	0.036160	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11184	5949	0.002090	0.026600	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8270	8119	0.001050	0.013300	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4804	2752	0.001890	0.024110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11928	11422	0.000000	0.000200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5949	8119	0.001960	0.024940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8119	8892	0.000340	0.004320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8408	13128	0.000670	0.006820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13128	1741	0.000220	0.002400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11255	1256	0.006360	0.020430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9601	12149	0.000063	0.000190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7348	13442	0.003980	0.031380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7348	13442	0.003980	0.031380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5440	4410	0.003940	0.012660	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12438	11943	0.000110	0.000360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8859	10123	0.001350	0.013790	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4222	7260	0.000970	0.012390	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
642	6538	0.000840	0.010640	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11825	2422	0.000000	2.808580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	7731	0.000000	8.847010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	1599	0.000000	2.527720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	9830	0.000000	2.527720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	7962	0.000000	3.538810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	11903	0.000000	3.538810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	12507	0.000000	8.847010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	3894	0.000000	2.527720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	8359	0.000000	1.415520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	5658	0.000000	8.749250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	423	0.000000	8.749250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	2192	0.000000	8.749250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	4611	0.000000	8.749250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11825	2526	0.000000	8.749250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9103	4746	0.000000	2.119830	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9103	10613	0.000000	6.359500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	1048	0.000000	5.362120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	5254	0.000000	5.362120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	8246	0.000000	5.362120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	3360	0.000000	5.362120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	6347	0.000000	5.362120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	11781	0.000000	2.298050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	3348	0.000000	0.946260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	13510	0.000000	8.314750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	9797	0.000000	8.314750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	5210	0.000000	3.325900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	9728	0.000000	5.543170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	635	0.000000	5.543170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	12541	0.000000	3.325900	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	11393	0.000000	8.314750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	9056	0.000000	2.078690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	4009	0.000000	8.314750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	12221	0.000000	1.662950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	392	0.000000	2.530820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	9421	0.000000	2.952620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	10829	0.000000	2.530820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	1088	0.000000	8.857870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	8764	0.000000	0.708630	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	5333	0.000000	2.530820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
214	9997	0.000000	8.314750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	10452	-0.027330	0.340760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	5116	-0.016650	0.374350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	12383	0.000000	0.343350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	7114	0.000000	0.427880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	10891	-0.021450	0.313310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	8033	0.000000	0.196680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2042	2712	0.000000	0.371960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7827	5316	0.111230	1.474670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7119	332	0.067310	4.185790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7119	1421	0.067310	4.185790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7119	6717	0.067310	4.185790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4116	6272	0.000000	2.045390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4116	11672	0.000000	4.090780	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10180	111	0.004310	0.093240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10180	111	0.004400	0.091339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11863	8494	0.006356	0.142878	0	0	0	0	1.026667	0.000000	1	-360	360	 ; 
3549	10458	0.005230	0.102140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3549	10458	0.005320	0.099917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3549	10458	0.004420	0.105388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12153	8241	0.001002	0.059033	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
12153	8241	0.000812	0.056028	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10717	11653	0.000921	0.058347	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11653	10859	0.001600	0.072430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	10859	0.001820	0.070980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11653	10859	0.001850	0.069530	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
414	12283	0.003490	0.079690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
414	12283	0.003550	0.077990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2209	414	0.001101	0.048618	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2209	414	0.000984	0.055107	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2972	13068	0.001750	0.077520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2972	13068	0.001710	0.079010	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8698	6348	0.003020	0.091446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8698	6348	0.002950	0.084678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	6779	0.001800	0.078150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	6779	0.001850	0.077240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8720	6779	0.001930	0.070070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
850	3658	0.002050	0.094653	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7565	756	0.000454	0.028947	0	0	0	0	1.013237	-0.010791	1	-360	360	 ; 
7565	756	0.000400	0.032809	0	0	0	0	1.013237	-0.010791	1	-360	360	 ; 
3133	11180	0.000342	0.033341	0	0	0	0	0.858790	0.000000	1	-360	360	 ; 
1929	11180	0.000342	0.033980	0	0	0	0	0.859279	0.000000	1	-360	360	 ; 
9701	11180	0.000121	0.016316	0	0	0	0	0.998827	0.048422	1	-360	360	 ; 
9701	5617	0.000121	0.025279	0	0	0	0	0.953802	-0.305146	1	-360	360	 ; 
8760	2611	0.000347	0.031823	0	0	0	0	1.019726	-0.021448	1	-360	360	 ; 
8760	2611	0.000356	0.031177	0	0	0	0	1.019726	-0.021448	1	-360	360	 ; 
6316	971	0.000000	0.046856	0	0	0	0	0.000000	-0.305565	1	-360	360	 ; 
6316	2611	0.000000	0.045844	0	0	0	0	0.000000	0.305565	1	-360	360	 ; 
4778	8152	0.000431	0.037940	0	0	0	0	1.083008	-0.111289	1	-360	360	 ; 
4778	8152	0.000380	0.046489	0	0	0	0	1.098173	-0.129803	1	-360	360	 ; 
5140	8509	0.000400	0.033343	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
5140	8509	0.000400	0.033981	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
8134	8509	0.000121	0.015958	0	0	0	0	0.998827	0.048422	1	-360	360	 ; 
8134	5450	0.000121	0.014773	0	0	0	0	0.998827	0.048422	1	-360	360	 ; 
517	446	0.000131	0.014593	0	0	0	0	0.999706	-0.024225	1	-360	360	 ; 
517	9874	0.000141	0.013923	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4357	5711	0.000194	0.013059	0	0	0	0	0.981541	0.000000	1	-360	360	 ; 
11750	404	0.000463	0.031001	0	0	0	0	0.966619	0.000000	1	-360	360	 ; 
11750	404	0.000472	0.030331	0	0	0	0	0.967946	0.000000	1	-360	360	 ; 
672	249	0.000163	0.015501	0	0	0	0	0.947992	0.000000	1	-360	360	 ; 
8315	8142	0.001987	0.071722	0	0	0	0	0.960533	0.000000	1	-360	360	 ; 
3604	9284	0.000756	0.051399	0	0	0	0	0.948208	0.000000	1	-360	360	 ; 
3604	9284	0.000746	0.053450	0	0	0	0	0.957785	0.000000	1	-360	360	 ; 
10639	13644	0.000690	0.043330	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3925	10834	0.002200	0.065399	0	0	0	0	0.966291	0.000000	1	-360	360	 ; 
3925	10834	0.002235	0.064019	0	0	0	0	0.916317	0.000000	1	-360	360	 ; 
12721	7418	0.001680	0.074240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1360	5067	0.002036	0.070048	0	0	0	0	0.956870	0.000000	1	-360	360	 ; 
1360	5067	0.001997	0.071368	0	0	0	0	0.955577	0.000000	1	-360	360	 ; 
5338	1360	0.000350	0.032859	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
5338	1360	0.000400	0.032200	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3750	5578	0.002050	0.069150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3750	5578	0.000820	0.073420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
524	4231	0.002658	0.077320	0	0	0	0	0.985917	0.000000	1	-360	360	 ; 
524	4231	0.002712	0.075649	0	0	0	0	0.989209	0.000000	1	-360	360	 ; 
7701	5663	0.000650	0.046040	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10387	3766	0.000620	0.036290	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10387	2914	0.000190	0.032630	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3840	1375	0.001797	0.072840	0	0	0	0	0.973898	0.000000	1	-360	360	 ; 
4711	12377	0.002712	0.072578	0	0	0	0	0.922299	0.000000	1	-360	360	 ; 
10677	524	0.000470	0.030700	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11279	5793	0.002601	0.071481	0	0	0	0	0.969761	0.000000	1	-360	360	 ; 
11279	5793	0.002653	0.069930	0	0	0	0	0.957071	0.000000	1	-360	360	 ; 
8195	11279	0.000370	0.034169	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
8195	11279	0.000370	0.034831	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9783	5452	0.000400	0.035240	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9783	5161	0.000690	0.045250	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13164	11388	0.000690	0.042310	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4485	11018	0.001190	0.073146	0	0	0	0	0.969375	0.000000	1	-360	360	 ; 
4485	11018	0.002764	0.071607	0	0	0	0	0.944216	0.000000	1	-360	360	 ; 
3183	3359	0.000742	0.067219	0	0	0	0	0.968440	0.000000	1	-360	360	 ; 
3183	3359	0.000793	0.063880	0	0	0	0	0.973571	0.000000	1	-360	360	 ; 
8848	13586	0.000609	0.046809	0	0	0	0	0.930147	0.000000	1	-360	360	 ; 
8848	4381	0.000590	0.045210	0	0	0	0	0.878149	0.000000	1	-360	360	 ; 
11493	4381	0.519194	5.108058	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7727	3277	0.000559	0.039982	0	0	0	0	0.938747	0.000000	1	-360	360	 ; 
7727	8135	0.000537	0.045312	0	0	0	0	0.962486	0.000000	1	-360	360	 ; 
7221	2593	0.000889	0.061549	0	0	0	0	0.965788	0.000000	1	-360	360	 ; 
2593	1142	1.467822	7.764888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9805	6724	0.000586	0.049031	0	0	0	0	0.920896	0.000000	1	-360	360	 ; 
3500	5137	0.000417	0.047801	0	0	0	0	0.930160	0.000000	1	-360	360	 ; 
1937	9970	0.000755	0.051430	0	0	0	0	0.979149	0.000000	1	-360	360	 ; 
2394	342	0.000733	0.052399	0	0	0	0	0.893108	0.000000	1	-360	360	 ; 
11493	9970	0.000780	0.064311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
962	4784	0.000890	0.048632	0	0	0	0	0.950966	0.000000	1	-360	360	 ; 
7602	1142	0.008550	0.089720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2044	1142	0.002230	0.048360	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10523	3070	0.000581	0.043111	0	0	0	0	0.912599	0.000000	1	-360	360	 ; 
9981	13254	0.000579	0.043272	0	0	0	0	0.905890	0.000000	1	-360	360	 ; 
5402	10366	0.000586	0.049031	0	0	0	0	0.910127	0.000000	1	-360	360	 ; 
12041	6499	0.000559	0.049192	0	0	0	0	0.922734	0.000000	1	-360	360	 ; 
13341	11058	0.000573	0.051129	0	0	0	0	0.907986	0.000000	1	-360	360	 ; 
3238	7602	0.000417	0.039229	0	0	0	0	0.953969	0.000000	1	-360	360	 ; 
7602	9831	0.230542	1.197733	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7602	12273	0.022840	0.264400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7602	3510	0.085370	0.736798	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7602	6844	1.402768	3.640289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7602	6590	1.050227	4.450207	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12038	9831	0.000716	0.043710	0	0	0	0	0.946441	0.000000	1	-360	360	 ; 
2044	9831	0.518622	2.317689	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7626	12273	0.000590	0.045662	0	0	0	0	1.019160	0.000000	1	-360	360	 ; 
7626	2191	0.000603	0.050959	0	0	0	0	0.956199	0.000000	1	-360	360	 ; 
2044	12273	0.047769	0.554178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11382	10883	0.000591	0.045153	0	0	0	0	0.930134	0.000000	1	-360	360	 ; 
11382	412	0.000600	0.047778	0	0	0	0	0.924997	0.000000	1	-360	360	 ; 
11493	8395	0.024360	0.270151	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5712	2044	0.000802	0.057270	0	0	0	0	0.928766	0.000000	1	-360	360	 ; 
5712	2044	0.000823	0.056059	0	0	0	0	0.934686	0.000000	1	-360	360	 ; 
2044	3510	0.188099	1.291901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2044	6844	2.466323	7.263430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3239	4174	0.000523	0.050352	0	0	0	0	0.901137	0.000000	1	-360	360	 ; 
13103	8395	0.000682	0.049638	0	0	0	0	0.969199	0.000000	1	-360	360	 ; 
13103	3579	0.000990	0.047360	0	0	0	0	1.014121	0.000000	1	-360	360	 ; 
471	3510	0.000616	0.048759	0	0	0	0	0.897787	0.000000	1	-360	360	 ; 
11179	7780	0.000090	0.008611	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8510	11012	0.000090	0.015192	0	0	0	0	0.000000	-0.428189	1	-360	360	 ; 
129	6590	0.000664	0.045609	0	0	0	0	0.910348	0.000000	1	-360	360	 ; 
3618	6844	0.000649	0.044862	0	0	0	0	0.926974	0.000000	1	-360	360	 ; 
8729	6473	0.000670	0.043260	0	0	0	0	0.906404	0.000000	1	-360	360	 ; 
3049	8729	0.000090	0.012629	0	0	0	0	0.000000	0.304578	1	-360	360	 ; 
10227	5892	0.000246	0.018419	0	0	0	0	0.915375	0.063819	1	-360	360	 ; 
5892	8032	0.001310	0.075780	0	0	0	0	1.045454	0.000000	1	-360	360	 ; 
5892	8032	0.001280	0.070770	0	0	0	0	1.045454	0.000000	1	-360	360	 ; 
4589	12971	0.001310	0.062651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4589	12971	0.001330	0.057700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7401	2028	0.001495	0.059475	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
7401	13653	0.001453	0.061392	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
3581	7895	0.001475	0.074554	0	0	0	0	0.981267	0.000000	1	-360	360	 ; 
3581	7895	0.001309	0.084508	0	0	0	0	0.981267	0.000000	1	-360	360	 ; 
1248	2267	0.001190	0.084099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6446	1542	0.001170	0.064859	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6446	1542	0.001140	0.066091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11068	8672	0.001225	0.083401	0	0	0	0	0.973021	0.000000	1	-360	360	 ; 
11068	8672	0.001394	0.082574	0	0	0	0	0.973021	0.000000	1	-360	360	 ; 
5019	6742	0.001415	0.080475	0	0	0	0	0.973021	0.000000	1	-360	360	 ; 
5019	6742	0.001447	0.078793	0	0	0	0	0.973021	0.000000	1	-360	360	 ; 
13321	13072	0.001444	0.074683	0	0	0	0	0.981267	0.000000	1	-360	360	 ; 
13321	13072	0.001475	0.073051	0	0	0	0	0.981267	0.000000	1	-360	360	 ; 
1292	6703	0.001316	0.070415	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
11423	5014	0.001280	0.065919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13151	704	0.001056	0.075919	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
1784	704	0.001451	0.078431	0	0	0	0	0.905512	0.000000	1	-360	360	 ; 
1784	704	0.001415	0.075297	0	0	0	0	0.905512	0.000000	1	-360	360	 ; 
3834	2401	0.001411	0.061844	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
3834	2401	0.001432	0.058938	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
3420	2931	0.002290	0.085231	0	0	0	0	0.979339	0.000000	1	-360	360	 ; 
7537	832	0.001474	0.060580	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
2035	1873	0.001250	0.064651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	1873	0.001230	0.065919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2035	1873	0.001200	0.067180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
573	10751	0.001221	0.069631	0	0	0	0	0.982906	0.000000	1	-360	360	 ; 
573	10751	0.001190	0.065604	0	0	0	0	0.982906	0.000000	1	-360	360	 ; 
2384	13523	0.001039	0.045925	0	0	0	0	0.981267	0.000000	1	-360	360	 ; 
13646	13522	0.000406	0.027181	0	0	0	0	1.579240	-0.661366	1	-360	360	 ; 
13522	2673	0.001563	0.060356	0	0	0	0	0.982906	0.000000	1	-360	360	 ; 
13522	2673	0.001459	0.059041	0	0	0	0	0.982906	0.000000	1	-360	360	 ; 
8812	1580	0.001531	0.068989	0	0	0	0	0.942623	0.000000	1	-360	360	 ; 
12258	9419	0.000318	0.014328	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
2900	8749	0.000246	0.018419	0	0	0	0	0.915375	0.063819	1	-360	360	 ; 
8749	5414	0.001210	0.066091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8749	5414	0.001180	0.062289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12618	9130	0.001646	0.071174	0	0	0	0	0.905512	0.000000	1	-360	360	 ; 
12618	9130	0.002290	0.087099	0	0	0	0	1.045454	0.000000	1	-360	360	 ; 
2745	1565	0.001421	0.061107	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
12830	4536	0.001573	0.080941	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
12830	4536	0.001594	0.078385	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
7538	12389	0.001369	0.064540	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
7538	12389	0.001348	0.065203	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
1643	4221	0.001295	0.071353	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
1643	4221	0.001295	0.070826	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
2145	6309	0.001441	0.084934	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
2145	6309	0.001463	0.083626	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
5852	46	0.000448	0.016447	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
5852	2346	0.001134	0.053193	0	0	0	0	0.998185	0.000000	1	-360	360	 ; 
46	2346	0.001360	0.057539	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5205	6143	0.001432	0.064540	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
969	5917	0.001950	0.114628	0	0	0	0	0.979339	0.000000	1	-360	360	 ; 
2598	10920	0.001295	0.067067	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
349	13276	0.001242	0.074563	0	0	0	0	0.974576	0.000000	1	-360	360	 ; 
9002	6629	0.001260	0.060099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9002	6629	0.001350	0.060510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10919	5136	0.000360	0.042469	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
1708	8682	0.001278	0.053350	0	0	0	0	0.973021	0.000000	1	-360	360	 ; 
9895	7914	0.000503	0.049251	0	0	0	0	0.977126	-0.147460	1	-360	360	 ; 
9895	7914	0.000503	0.048177	0	0	0	0	0.977126	-0.147460	1	-360	360	 ; 
2956	6660	0.000333	0.021103	0	0	0	0	0.972707	0.000000	1	-360	360	 ; 
13180	10140	0.000440	0.033083	0	0	0	0	0.977126	-0.043442	1	-360	360	 ; 
5115	3596	0.000164	0.013858	0	0	0	0	0.991900	0.000000	1	-360	360	 ; 
7231	4303	0.000353	0.046754	0	0	0	0	0.937567	-0.262319	1	-360	360	 ; 
2225	5238	0.000159	0.030001	0	0	0	0	0.937567	0.165280	1	-360	360	 ; 
4782	3568	0.000273	0.016349	0	0	0	0	0.956938	0.016720	1	-360	360	 ; 
1939	9543	0.000289	0.027718	0	0	0	0	1.036553	-0.169835	1	-360	360	 ; 
8399	9418	0.001420	0.027650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8399	9418	0.001450	0.027070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2399	565	0.000469	0.030842	0	0	0	0	0.997643	0.000000	1	-360	360	 ; 
6503	565	0.004350	0.076291	0	0	0	0	0.000000	0.432244	1	-360	360	 ; 
6173	10574	0.000352	0.020852	0	0	0	0	1.032750	0.000000	1	-360	360	 ; 
6000	217	0.000300	0.010990	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6000	217	0.000290	0.011200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7078	6129	0.000375	0.018768	0	0	0	0	1.028418	0.000000	1	-360	360	 ; 
4399	3110	0.000537	0.028553	0	0	0	0	0.991288	0.000000	1	-360	360	 ; 
4399	3110	0.000537	0.028002	0	0	0	0	0.988586	0.000000	1	-360	360	 ; 
2362	5841	0.000622	0.033296	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
2362	5841	0.000622	0.029475	0	0	0	0	0.956938	0.009620	1	-360	360	 ; 
1194	566	0.000720	0.026242	0	0	0	0	0.957131	0.000000	1	-360	360	 ; 
1194	566	0.000644	0.029735	0	0	0	0	0.957131	0.000000	1	-360	360	 ; 
1788	1140	0.003140	0.168928	0	0	0	0	0.000000	0.024998	1	-360	360	 ; 
1788	1140	0.003070	0.172182	0	0	0	0	0.000000	0.024998	1	-360	360	 ; 
892	8601	0.000188	0.016506	0	0	0	0	0.973613	0.000000	1	-360	360	 ; 
10332	8762	0.000259	0.027074	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
4802	436	0.000437	0.026110	0	0	0	0	1.047869	0.000000	1	-360	360	 ; 
12785	4872	0.000446	0.025573	0	0	0	0	1.047869	0.000000	1	-360	360	 ; 
10774	3721	0.000320	0.022430	0	0	0	0	1.034211	0.000000	1	-360	360	 ; 
10838	9099	6.091942	8.676029	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	9099	6.444008	8.676035	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	9099	23.987600	40.776864	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	9099	35.245870	57.202482	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	9099	45.975210	69.597102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	9099	0.081469	0.775971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	9099	32.037190	50.568181	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	9099	0.628884	2.485744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	11009	12.314260	19.110329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	11009	13.036160	19.128307	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	11009	0.197581	1.393719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	11009	1.415165	4.814670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7867	3932	0.131080	0.821607	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9172	3932	0.129079	0.839681	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	3773	0.069591	0.599051	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	1645	0.049830	0.471267	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9153	4860	0.005020	0.310928	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	707	5.688430	10.297518	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	707	48.328510	56.749998	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	707	23.270660	28.824377	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	707	50.960740	55.435960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	9072	5.967355	9.180988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	9072	44.276860	58.522723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	9072	20.491320	30.954553	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	9072	43.123970	61.993787	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	5899	-0.040930	0.365413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	1467	0.140533	1.138574	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	5005	0.151053	1.206163	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	5923	3.496607	8.238920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	1752	3.214820	7.345567	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	644	0.136738	1.148200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	2726	0.138539	1.094044	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	5344	0.077251	0.917036	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	2264	0.954778	3.731510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	4342	0.745845	4.144945	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10335	1684	0.723892	4.195776	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	5899	0.470930	3.072520	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	5899	0.451240	2.967768	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	5899	0.460083	2.907231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	5899	2.286777	7.419422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	5899	3.438636	9.067975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	5899	0.885578	3.747314	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	5899	0.788967	4.246901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	5899	1.804731	7.772521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10280	7699	0.000716	0.032505	0	0	0	0	0.957364	0.000000	1	-360	360	 ; 
10280	7699	0.000560	0.041050	0	0	0	0	0.982537	0.000000	1	-360	360	 ; 
10280	7699	0.000570	0.040211	0	0	0	0	0.987993	0.000000	1	-360	360	 ; 
376	7699	10.244420	15.278311	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6032	7699	10.437600	14.953303	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3603	7699	31.553720	31.927684	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2174	7699	0.024940	0.501983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7131	7699	2.458264	5.693595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13017	7699	21.768600	29.266527	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6550	7699	0.260765	1.554236	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
964	7699	0.410950	2.453926	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13282	7699	1.358636	3.804546	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12961	12536	0.004450	0.116690	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3288	260	0.028120	0.471488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	260	0.109781	0.670062	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5152	260	0.117310	0.676136	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10382	11302	0.000443	0.034282	0	0	0	0	0.914188	0.000000	1	-360	360	 ; 
6823	11302	0.000407	0.033600	0	0	0	0	0.914919	0.000000	1	-360	360	 ; 
131	11302	0.050050	0.961922	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	11302	20.243800	55.378103	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	11302	20.422930	51.698341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	11302	7.973760	20.509093	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	11302	1.402252	5.362190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	11302	4.842562	10.371072	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	11302	0.593884	2.602686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	11302	9.390701	21.464872	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	11302	1.334504	5.801447	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	1467	1.754986	5.357133	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	5005	1.766898	5.923268	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	5923	1.832964	7.959834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	1752	1.611565	6.707825	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	644	-0.019578	0.602618	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	2726	-0.018109	0.575138	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	5344	2.305263	5.580056	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	2264	0.324709	1.981648	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	4342	11.493770	18.997923	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	1684	10.165510	21.393357	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12622	5667	0.000830	0.066630	0	0	0	0	1.041579	0.000000	1	-360	360	 ; 
9636	7765	0.220599	1.426839	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	7765	0.215413	1.319979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	7765	0.079320	0.491198	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	7765	0.051120	0.388202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	7765	7.957025	11.110533	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8176	7765	8.107230	10.874171	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	7765	0.195050	0.651797	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	7765	0.273698	1.122666	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	9820	-0.016694	0.279194	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	9820	0.000660	0.046940	0	0	0	0	1.071156	0.000000	1	-360	360	 ; 
9636	7733	0.262431	2.115858	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	3193	0.251911	2.002563	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9636	6386	0.086669	0.634127	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	9820	-0.018471	0.253657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	9820	0.000298	0.012803	0	0	0	0	1.148319	0.000000	1	-360	360	 ; 
13354	7733	0.307389	1.800831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	3193	0.307181	1.800693	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13354	6386	0.083082	0.659398	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	9820	2.852479	6.564462	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	9820	0.610723	2.391322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	9820	0.796095	2.828719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8176	9820	0.778781	2.619215	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	9820	5.253512	8.690912	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	9820	0.140570	0.924359	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
622	7915	0.000120	0.014060	0	0	0	0	0.000000	0.414130	1	-360	360	 ; 
9506	3170	0.000120	0.013772	0	0	0	0	0.000000	0.414130	1	-360	360	 ; 
9506	7733	34.838640	37.361504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	3193	31.462600	43.434901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9506	6386	9.837258	14.382266	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	13213	0.124359	1.222541	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	13213	0.121719	1.245620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	10921	0.116510	1.136240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	10921	0.132050	1.113513	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	1167	0.000447	0.033870	0	0	0	0	0.987247	0.000000	1	-360	360	 ; 
6362	3932	0.188878	0.872161	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6362	10699	0.000399	0.010683	0	0	0	0	1.015002	0.000000	1	-360	360	 ; 
13454	3746	0.019020	0.177292	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13454	12363	0.079771	0.509993	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13454	5547	0.009190	0.137159	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	13629	10.851800	37.942518	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	8267	20.413430	54.805408	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	4147	20.302630	51.706374	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	11448	0.787812	4.341828	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	2359	0.590422	4.326316	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	366	0.712119	2.758379	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	1535	0.891274	4.745083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	5183	27.326180	53.325484	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	7014	0.072382	1.414889	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	12720	0.070083	1.331163	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	9401	0.021630	0.743629	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	2256	3.623961	20.259002	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	1566	0.851039	4.324031	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
131	5754	1.040443	4.789612	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	7733	8.633058	14.863840	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	7733	0.052380	0.529835	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8176	7733	0.053370	0.518554	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	7733	56.801650	51.109504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	7733	2.452686	6.967768	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	3193	8.052273	16.496276	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	3193	0.044140	0.609380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8176	3193	0.043200	0.620868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	3193	47.167360	58.301648	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	3193	2.566529	6.851652	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	13629	21.603190	36.731304	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	8267	38.254160	49.701504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	4147	39.652350	49.572723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	11448	13.378810	27.533241	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	2359	11.700140	34.837260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	366	0.035780	2.065720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	9823	44.923820	57.412053	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	6896	5.792867	13.966068	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	10979	5.687050	12.979224	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	1535	23.493070	56.524238	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	5183	0.817382	3.615513	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	7014	1.090651	5.780887	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	12720	1.046260	5.209279	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	7916	0.644758	1.803532	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	3743	0.580852	2.069945	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	9401	15.323410	41.617723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	4717	37.756230	69.158594	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10838	2256	4.031925	12.920362	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	13629	19.417590	39.081025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	8267	38.132270	52.873960	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	4147	39.556090	52.783939	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	11448	13.355960	29.188359	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	2359	13.382270	31.893350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	366	0.060020	1.808379	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	9823	48.461220	56.359411	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	6896	6.294598	13.758307	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	10979	6.185319	14.074795	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	1535	21.894740	63.064402	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	5183	0.750554	3.860318	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	7014	1.114889	6.088781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	12720	1.069114	5.491413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	7916	0.653109	1.929778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	3743	0.672888	1.912604	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	9401	18.135040	36.319253	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	4717	40.868420	68.019379	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8035	2256	4.398892	12.729917	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8653	3932	0.038400	0.487860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	1467	0.175750	1.589628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	5005	0.161780	1.590790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	5923	22.346950	35.318561	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	1752	20.612880	31.520779	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	644	1.071953	3.960180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	2726	1.073546	3.773961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	5344	1.477701	3.981233	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	2264	5.635665	13.348342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	4342	13.418280	27.828945	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
272	1684	13.044320	28.183522	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	1467	0.175750	1.589628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	5005	0.161789	1.590785	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	5923	22.346950	35.318561	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	1752	20.612880	31.520779	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	644	1.071953	3.960180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	2726	1.073546	3.773961	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	5344	1.477701	3.981233	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	2264	5.635665	13.348342	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	4342	13.418280	27.828945	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4883	1684	13.044320	28.183522	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	1467	7.514876	17.076863	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	1467	10.189670	19.679343	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	1467	1.403533	4.891322	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	1467	1.431054	4.791528	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	1467	7.830992	14.143185	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	5005	9.209711	15.822724	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	5005	13.045250	19.283054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	5005	1.367066	5.515496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	5005	1.339153	5.623760	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	5005	7.237190	17.339673	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3464	1758	0.006960	0.206560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	1758	0.085711	0.903781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	1758	0.097130	0.885702	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1172	6386	2.771122	4.936011	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	9140	0.296032	1.447438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2872	141	0.281413	1.320152	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	9140	0.307202	1.385873	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7278	141	0.255360	1.463643	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1550	9140	0.000460	0.036690	0	0	0	0	0.902975	0.000000	1	-360	360	 ; 
10000	141	0.000808	0.045620	0	0	0	0	0.895125	0.000000	1	-360	360	 ; 
10000	141	0.000438	0.038620	0	0	0	0	0.879211	0.000000	1	-360	360	 ; 
3288	4180	0.037081	0.480186	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2382	4180	0.074531	0.583946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5152	4180	0.080000	0.590186	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5912	11734	0.000127	0.009835	0	0	0	0	1.034606	0.000000	1	-360	360	 ; 
7454	3986	0.105790	0.434903	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7454	12363	0.099370	0.415727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2586	3986	0.095997	0.482181	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2586	12363	0.086717	0.480388	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5380	4199	0.000130	0.011536	0	0	0	0	1.088419	0.000000	1	-360	360	 ; 
7997	5923	0.873905	3.992149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	5923	0.120211	1.173533	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	5923	7.082025	15.591937	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	5923	7.220868	15.273755	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	5923	0.872831	3.289050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	1752	0.921508	3.094834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	1752	0.129919	0.960764	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	1752	6.142769	14.777069	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	1752	6.017355	15.066946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	1752	0.694463	3.375206	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	644	7.254848	17.556091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	2726	6.944598	15.819948	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	5344	0.962188	3.649169	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	2264	2.525000	6.520290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	4342	0.001540	0.395720	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7997	1684	0.001400	0.384758	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5569	6386	0.590782	1.406718	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8176	6386	0.526337	1.594252	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	13629	0.836859	5.618595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	13629	1.237665	7.884711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	13629	3.449174	20.571071	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	13629	5.302273	16.162393	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	13629	0.789525	4.620455	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	13629	2.372521	10.507644	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2123	4147	0.000495	0.033881	0	0	0	0	0.892514	0.000000	1	-360	360	 ; 
11812	8267	2.239050	7.164463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	8267	3.327273	9.634503	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	8267	8.134091	27.902890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	8267	10.558060	23.307847	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	8267	1.718843	7.201859	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	8267	4.571488	16.921905	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	4147	1.894649	7.933677	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	4147	3.133678	10.688020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	4147	8.769008	26.754135	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	4147	11.855170	21.464873	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	4147	2.005517	6.368182	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	4147	5.553718	14.366735	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7042	359	0.000206	0.020261	0	0	0	0	1.029618	0.000000	1	-360	360	 ; 
4338	1990	0.000096	0.010041	0	0	0	0	1.024823	0.000000	1	-360	360	 ; 
6414	644	4.540289	12.081814	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	644	0.148870	1.547789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	644	0.145641	1.433141	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	644	7.255165	15.148962	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	2726	4.918802	10.649998	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	2726	0.170281	1.312108	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	2726	0.173490	1.284174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	2726	7.658058	13.540087	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	4860	1.803947	6.514197	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	8960	1.414404	5.426870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	1779	0.097091	1.338712	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10367	6012	0.069813	0.613380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	4860	1.656925	6.386704	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	8960	1.503047	5.113989	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	1779	0.107382	1.212396	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9178	6012	0.080478	0.533940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	5344	1.566157	4.554339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	5344	3.214050	6.727273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	5344	2.863430	7.624380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	5344	0.784091	3.665289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	11448	-0.013061	0.684730	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	2359	0.026270	0.921260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	366	5.225831	17.344184	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	917	37.011080	55.722988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	4995	38.532550	55.739610	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	1535	0.004210	0.609432	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	5183	3.373338	12.718144	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	7014	5.841413	14.226459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	12720	4.851247	14.847647	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	7916	15.987530	46.096945	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	3743	15.834490	47.580335	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	9401	5.167521	17.612876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	2256	0.170402	3.131509	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	7691	13.132270	24.978533	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11812	6065	11.557480	21.738223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	11448	0.071828	1.118006	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	2359	0.016240	0.986219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	366	1.180471	4.696329	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	1535	0.012960	0.834834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	5183	4.962535	20.238919	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	7014	0.872438	4.821676	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	12720	0.801593	4.526524	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	7916	20.200140	50.806099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	3743	23.160660	50.423823	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	9401	0.966621	4.164474	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	2256	0.448781	4.337397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	1566	11.586570	23.771465	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	5754	13.005540	26.333102	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	7691	17.940440	35.608035	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12474	6065	15.182130	32.262467	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	2264	0.430249	2.466066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	4342	0.068300	0.916828	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6414	1684	0.066120	0.843352	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	2264	1.444298	4.757438	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	2264	1.472603	4.660331	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	2264	2.284917	6.055578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
722	10991	0.000504	0.031781	0	0	0	0	1.041866	0.000000	1	-360	360	 ; 
722	4860	0.086683	1.502285	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
722	8960	0.055720	1.389266	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
722	1779	0.406060	1.910249	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
722	6012	0.026500	0.438137	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11650	9023	0.000669	0.032368	0	0	0	0	1.076608	0.000000	1	-360	360	 ; 
12406	4342	16.485540	31.878093	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	4342	18.683470	31.239671	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	4342	-0.006984	0.380578	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12406	1684	19.277480	29.774787	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8314	1684	19.641320	29.142564	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	1684	-0.007500	0.354442	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	4860	0.979504	4.164463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	4860	0.241095	2.041488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	4860	0.239525	2.084091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	8960	0.733492	3.601860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	8960	0.176539	1.602479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	8960	0.203141	1.572934	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	11448	3.658471	11.068596	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	11448	0.107060	1.950682	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	11448	10.143390	24.185954	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	11448	0.070380	1.132707	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	11448	3.802686	12.010955	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	11448	3.583058	17.321278	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	2359	2.938636	13.075416	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	2359	0.000240	2.372521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	2359	9.237810	30.750004	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	2359	0.041469	1.048347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	2359	3.576446	11.947316	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	2359	4.138017	18.151449	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	3932	0.107147	0.584820	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	1779	7.159972	13.527699	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
478	6012	1.778740	5.115028	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	8608	7.195455	16.568181	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	8608	40.973130	63.811984	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	4055	7.423554	18.762807	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	4055	42.392560	65.737609	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	366	-0.016674	0.278698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	1535	5.349861	16.166202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	5183	9.134349	25.279081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	7014	0.197001	1.168768	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	12720	0.189550	1.052770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	7916	6.030263	16.006928	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	3743	5.975346	16.528394	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	9401	3.107895	9.123269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	2256	11.810250	37.443907	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	1566	27.318560	49.591408	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
91	5754	34.378120	55.136426	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	366	0.231281	1.502872	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	366	7.048967	19.246070	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	366	0.229277	1.235537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	366	2.544835	7.532231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	8156	35.475210	51.481403	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	6030	34.642560	52.336781	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6825	6386	15.752770	20.093496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9567	2772	0.000283	0.012832	0	0	0	0	1.014459	0.000000	1	-360	360	 ; 
12271	2801	0.000292	0.011880	0	0	0	0	0.984333	0.000000	1	-360	360	 ; 
10446	917	0.000398	0.034511	0	0	0	0	0.921465	0.000000	1	-360	360	 ; 
12274	917	33.092980	47.628100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	4995	34.442150	47.623971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	1535	0.161039	2.815236	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	5183	9.489612	27.308865	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	7014	0.246808	1.619390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	12720	0.228082	1.521121	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	7916	18.280470	42.772855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	3743	18.101110	44.135045	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	9401	0.331281	2.194459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	2256	0.752078	9.020083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	1566	4.985803	12.659968	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11732	5754	5.581648	14.030467	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9492	6495	0.000476	0.031610	0	0	0	0	0.909467	0.000000	1	-360	360	 ; 
9492	9067	0.000457	0.030901	0	0	0	0	0.908902	0.000000	1	-360	360	 ; 
10349	12043	1.305041	5.872521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	12043	12.813430	30.764465	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	9823	0.657355	3.229132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	9823	6.467975	16.903509	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	6896	-0.017839	0.427271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	10979	-0.020298	0.420457	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	5183	0.055960	1.320430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	7916	0.430997	2.378602	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	3743	0.443573	2.357341	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	4717	0.073677	2.231025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	2256	0.927909	4.907895	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	7691	42.828950	57.943891	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10349	6065	36.445980	52.531845	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7108	10979	0.000370	0.038170	0	0	0	0	0.980540	0.000000	1	-360	360	 ; 
7108	6896	0.000309	0.035711	0	0	0	0	0.977048	0.000000	1	-360	360	 ; 
1789	6896	0.529731	3.305372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	10979	0.541880	3.249793	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	1535	-0.008017	0.233843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	5183	5.680748	16.603181	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	7014	6.552285	16.597649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	12720	5.444182	17.322713	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	7916	24.327560	59.210516	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	3743	24.099030	61.117023	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	9401	5.625068	20.064407	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	2256	0.456198	4.138435	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	7691	11.526320	21.784622	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	6065	10.145430	18.959839	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12274	1535	0.000476	0.031631	0	0	0	0	0.889435	0.000000	1	-360	360	 ; 
3895	1535	5.521694	14.730582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	1535	19.345250	41.508264	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	5183	32.739670	68.105374	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	5183	-0.083244	0.946591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6656	7014	0.000447	0.035271	0	0	0	0	0.895342	0.000000	1	-360	360	 ; 
3895	7014	-0.015103	0.337521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	12720	-0.012686	0.286488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	7916	27.979920	45.335871	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	3743	28.867730	44.978518	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	9401	0.994044	4.152008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	2256	19.056090	41.630194	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	1566	11.957760	23.687676	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3895	5754	11.738920	30.398893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	7014	10.397730	25.376037	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	12720	9.457438	23.791321	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	7916	0.000409	0.036341	0	0	0	0	0.872610	0.000000	1	-360	360	 ; 
1789	7916	-0.006942	0.494855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	3743	-0.008161	0.491033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	4717	4.701801	16.907201	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	2256	0.183130	2.973269	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	7691	30.639200	44.945983	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1789	6065	27.015240	39.081706	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9085	12614	0.000757	0.064121	0	0	0	0	1.085043	0.000000	1	-360	360	 ; 
8529	1779	2.158264	7.671693	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	1779	2.128512	7.829339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8529	6012	0.536593	2.637604	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5951	6012	0.529487	2.445638	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10957	13306	0.000390	0.016602	0	0	0	0	0.960225	-0.068985	1	-360	360	 ; 
10957	6386	0.856787	2.082133	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12058	3119	0.000515	0.031750	0	0	0	0	0.996485	0.000000	1	-360	360	 ; 
12058	3119	0.000408	0.036729	0	0	0	0	0.996624	0.000000	1	-360	360	 ; 
3043	5297	0.006480	0.148407	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3635	5297	0.000550	0.038349	0	0	0	0	0.857944	0.000000	1	-360	360	 ; 
2376	4127	0.114331	0.894649	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	4127	3.931818	5.960743	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	4127	1.022872	2.477479	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2265	4127	1.145744	2.668595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	4127	0.115521	0.652645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2376	9057	0.342335	1.036053	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	11453	0.081440	0.487603	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	80	0.492025	1.533306	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3462	7437	0.000790	0.058401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3462	7437	0.000770	0.059510	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2376	5802	0.000209	0.016646	0	0	0	0	0.960405	0.000000	1	-360	360	 ; 
2376	587	-0.020062	0.263393	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2376	7275	0.026110	0.389661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2376	1611	0.029530	0.274197	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2376	587	0.000249	0.015313	0	0	0	0	0.963743	0.000000	1	-360	360	 ; 
2376	13460	0.000151	0.014993	0	0	0	0	1.037521	0.000000	1	-360	360	 ; 
6804	2393	0.011350	0.389938	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6804	5190	0.034670	0.424100	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	2314	0.000159	0.018964	0	0	0	0	0.954163	0.000000	1	-360	360	 ; 
10358	2314	-0.011260	0.214855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	12360	0.200360	1.026385	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10358	13555	0.117071	0.511302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5633	3742	0.093303	0.945014	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1025	3742	0.012970	0.327971	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3417	3742	0.059290	0.601787	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	6301	0.050130	0.919979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	3085	0.047700	0.865888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	3879	0.749308	2.454640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2354	8543	2.902839	5.007549	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4172	2393	0.032820	0.444566	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11636	3742	0.186479	0.852913	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2948	3742	0.185979	0.818905	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10879	3742	1.207107	3.026033	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9048	3742	0.414669	1.672355	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	3879	0.129612	0.934834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7451	8543	0.796053	2.213920	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2265	3879	0.136461	1.068490	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2265	8543	0.838366	2.528809	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1620	11840	0.000206	0.015885	0	0	0	0	1.065581	0.000000	1	-360	360	 ; 
11151	1910	0.000298	0.029295	0	0	0	0	1.085859	-0.169703	1	-360	360	 ; 
6796	8189	0.016040	0.374051	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3026	8189	0.016350	0.366260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4172	8189	0.024141	0.327376	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	8189	0.021940	0.458409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2843	13196	0.000460	0.035120	0	0	0	0	0.998397	0.000000	1	-360	360	 ; 
2843	2600	0.000328	0.017373	0	0	0	0	1.008118	0.000000	1	-360	360	 ; 
4172	5190	0.000560	0.055750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	3817	0.095370	0.774091	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	7035	0.325393	1.201922	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9661	11123	0.367459	1.167149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9156	584	0.000800	0.048560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1894	234	0.000151	0.010302	0	0	0	0	1.042652	0.000000	1	-360	360	 ; 
1894	2319	0.000330	0.038031	0	0	0	0	1.005085	0.000000	1	-360	360	 ; 
1894	2319	0.000340	0.037211	0	0	0	0	1.005257	0.000000	1	-360	360	 ; 
12109	3879	-0.016405	0.249504	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12109	8543	0.087209	0.621302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12918	7095	0.155380	0.761901	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5993	7095	0.159690	0.749463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	7095	1.428926	3.608884	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	7095	0.861797	2.342768	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9091	4168	0.119958	0.657978	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	9394	0.172789	1.348017	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	9394	0.000880	0.381756	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3260	9394	0.006100	0.418244	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	10372	0.059950	0.766880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8691	10372	0.065300	0.750992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2728	10372	-0.003347	0.292562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	11358	1.835930	3.666115	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	11358	0.052409	0.497211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1649	3636	0.436797	1.365330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	3636	0.094151	0.896736	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1983	11136	0.007210	0.237881	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1983	7018	0.140762	0.856856	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12051	11136	0.054190	0.633158	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12051	7018	0.029100	0.369030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4556	4168	0.143641	0.915310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1723	4168	0.025969	0.445888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1771	4168	0.270372	0.785723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7818	4168	0.051750	0.493120	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7012	4168	0.086010	0.600496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8784	4168	0.531591	1.712665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10047	4168	0.435930	1.756797	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7835	6099	0.019260	0.358289	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10846	7216	0.017950	0.317397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	228	0.007610	0.279277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	228	0.260062	1.120476	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3260	228	0.158651	0.983822	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5557	6735	0.003950	0.366116	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	6735	0.083409	0.606219	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3447	6735	0.195669	1.120144	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3260	6735	0.104969	1.021880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	6735	0.042831	0.743740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	12086	0.000242	0.029698	0	0	0	0	0.945816	0.090914	1	-360	360	 ; 
4506	10015	-0.003203	0.149940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4506	10015	0.000451	0.034969	0	0	0	0	1.022789	0.000000	1	-360	360	 ; 
4506	10225	0.113213	0.498338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9468	3227	0.000550	0.034300	0	0	0	0	0.917643	0.000000	1	-360	360	 ; 
5993	13243	0.000264	0.023375	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
12918	7494	0.018620	0.220201	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5993	7494	0.016800	0.250561	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1649	7018	0.202902	0.952701	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1649	13016	0.949862	3.139543	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1649	2365	0.002610	0.215422	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	6104	-0.021550	0.439897	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	6104	0.070450	1.003492	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	12768	0.008070	0.465263	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	9268	0.194723	1.065305	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	5095	0.724100	1.639128	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	7630	0.514127	1.973476	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	12875	0.066430	0.866482	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	5550	0.559370	2.088574	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	5687	0.522202	2.029502	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10904	11156	0.308760	1.923338	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4685	10914	0.063570	0.598203	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12475	10914	0.000445	0.035961	0	0	0	0	0.918248	0.000000	1	-360	360	 ; 
9641	10914	0.011790	0.332211	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	10914	0.021310	0.372955	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6597	10914	0.002740	0.381756	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10087	7494	0.293141	1.107872	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	7494	0.144281	0.829050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3566	3503	0.004580	0.288905	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	462	0.365888	1.746611	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	462	1.444380	5.252272	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	462	0.059581	0.615888	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	462	3.709298	8.934297	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	462	0.140919	0.944236	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2201	239	0.000500	0.034300	0	0	0	0	0.884937	0.000000	1	-360	360	 ; 
13547	239	0.019620	0.216178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	12768	0.398678	1.516364	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	1246	0.097550	0.839897	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	1246	0.499525	2.142562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1872	6099	0.015370	0.348347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5394	6099	0.019460	0.372727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9641	9245	0.016790	0.350455	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	9245	0.000500	0.324174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6597	9245	0.049469	0.557004	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1723	8592	0.000500	0.031271	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	8592	0.422748	2.328099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	8592	1.022934	4.279959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	8592	0.256612	1.738141	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	8592	2.300207	9.353099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	8592	0.015700	0.997789	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	10093	0.022021	0.625496	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	10093	0.223988	1.463946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	8936	-0.037934	0.385868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	8936	2.334711	7.437397	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	8936	0.137849	1.103905	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	8936	5.726446	13.392563	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	8936	0.183531	1.402418	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12854	6522	0.000031	0.002643	0	0	0	0	0.993885	-0.110645	1	-360	360	 ; 
6522	7527	2.374861	8.881579	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	11961	0.158643	1.604501	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	3731	0.204162	1.927770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6522	12457	0.169439	2.010873	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	7527	-0.011343	0.256570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	7527	0.000423	0.033381	0	0	0	0	0.876622	0.000000	1	-360	360	 ; 
2602	7527	6.533884	12.310123	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	7527	0.047510	0.576054	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	7527	0.213430	1.602582	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	11961	7.076177	15.615651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	3731	6.591413	15.880881	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3081	12457	0.187507	2.209903	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1179	9396	0.000400	0.149419	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8361	9396	0.027469	0.320806	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10846	9396	0.006590	0.531550	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	8996	0.452810	1.969855	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	8996	0.561302	2.344628	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12362	8996	0.034380	0.839277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1820	3742	-0.001260	0.238202	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1820	3742	0.000426	0.017209	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
1820	185	0.016280	0.291863	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10196	12543	-0.010145	0.227045	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	4735	0.000790	0.680124	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	4735	-0.000062	0.764380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12362	4735	0.288988	1.328967	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	444	0.289174	0.947893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	444	0.357831	1.127893	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12362	444	0.004340	0.222459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	11860	0.162281	0.824401	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2525	11860	0.510455	1.737170	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	11860	0.218822	1.471838	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	11860	0.029581	0.641756	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	11860	0.269194	1.398492	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	10055	0.018240	0.407147	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1149	10493	0.019920	0.388733	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10196	2779	0.504669	1.263140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	8044	0.180042	0.913089	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
854	3171	0.287050	1.359279	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	6637	0.029390	0.690041	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11674	6637	0.106211	0.857975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	2431	0.030570	0.640372	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11674	2431	0.117740	0.834380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	3731	0.000416	0.031501	0	0	0	0	0.909421	0.000000	1	-360	360	 ; 
2602	11961	-0.023920	0.308892	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	3731	-0.021129	0.408470	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2602	12457	0.801524	3.248477	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	11961	15.182230	29.541321	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	11961	0.810744	3.364049	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	3731	13.919210	30.646700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	3731	0.716322	3.154132	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10846	793	0.004890	0.406095	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	8677	0.447909	1.098823	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	9658	0.010560	0.353927	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12850	1626	0.750900	1.841551	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2525	8677	0.375789	0.752493	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2525	9658	0.190388	1.261149	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2525	1626	0.053240	0.584501	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5784	8044	0.017730	0.615173	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5784	10203	0.019870	0.600173	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3229	8044	0.466918	1.296815	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3229	3171	0.815443	1.930956	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	6259	0.020610	0.308595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13441	6259	0.025490	0.367231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12362	6259	0.008240	0.278492	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5257	12457	0.716620	3.572645	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4685	4749	0.045599	0.505950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	996	0.008870	0.706717	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	10794	0.040890	0.908310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13539	6683	0.043220	0.911288	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	8044	0.032849	0.662500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	8044	0.037260	0.637562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
148	8044	0.074341	0.632975	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9278	8044	0.077810	0.621570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	8677	0.534411	1.302908	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	9658	0.023550	0.613560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
909	1626	0.420249	1.970499	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	8677	0.229855	0.963099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6916	8677	0.074669	0.413430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10196	6981	0.061820	0.403213	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10026	12457	-0.029256	0.405620	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	9268	0.003300	0.455227	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4685	9268	0.001240	0.284731	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
118	10055	0.045840	0.400152	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
118	10493	0.039610	0.441877	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	3748	0.282149	1.823430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	3748	-0.001467	0.288285	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9487	5095	0.000203	0.026879	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
8870	5095	3.246901	6.102273	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7990	8260	0.000187	0.028583	0	0	0	0	1.062286	0.114968	1	-360	360	 ; 
7990	8260	0.000198	0.028000	0	0	0	0	1.062286	0.114968	1	-360	360	 ; 
8616	8260	0.046659	0.299380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	12560	0.025080	0.489778	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6117	11208	0.035900	0.392680	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8691	12560	0.019310	0.550478	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8691	11208	0.036500	0.484370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	9658	-0.015393	0.242665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	9658	0.000240	0.016571	0	0	0	0	0.990920	0.000000	1	-360	360	 ; 
6916	9658	0.778884	2.360744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2114	1626	0.834349	2.163366	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2728	12560	0.027680	0.486653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2728	12560	0.000500	0.034300	0	0	0	0	0.925399	0.000000	1	-360	360	 ; 
2728	11208	0.170748	0.871399	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	7630	3.440496	6.966735	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	12875	-0.025000	0.350744	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	5550	3.294252	7.269391	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	5687	3.075277	7.063712	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8870	11156	2.188573	6.820568	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8616	3171	0.032540	0.295443	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4570	4305	0.000216	0.016549	0	0	0	0	0.953239	0.000000	1	-360	360	 ; 
10400	7018	0.009140	0.394959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11674	996	0.119430	0.839463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10846	996	0.028320	0.560682	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10846	5661	0.025289	0.560351	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	13016	0.203901	1.623181	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9013	4956	0.000184	0.025546	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
6597	10055	0.008600	0.468040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6597	10493	0.007720	0.464148	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	12769	0.082610	0.429463	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13547	8118	0.093320	0.419277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
490	10203	0.065930	0.705471	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
680	10203	0.070298	0.687417	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13171	7609	0.000348	0.027366	0	0	0	0	1.085859	0.169702	1	-360	360	 ; 
13547	7766	0.000239	0.020190	0	0	0	0	1.043143	0.075170	1	-360	360	 ; 
11674	10794	0.027500	0.641870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11674	6683	0.024230	0.621711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	2365	0.021711	0.411839	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10400	2365	0.000216	0.018022	0	0	0	0	1.004737	0.000000	1	-360	360	 ; 
10400	9625	0.000173	0.017112	0	0	0	0	1.006033	0.000000	1	-360	360	 ; 
11436	11156	0.000179	0.024707	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
11436	11156	0.000209	0.023899	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
6916	1626	-0.024793	0.192320	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6598	2128	0.000274	0.023047	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
12362	2536	0.000476	0.030991	0	0	0	0	0.924062	0.000000	1	-360	360	 ; 
148	3171	0.113860	1.025723	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9278	3171	0.111979	1.046363	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9278	568	0.000220	0.026909	0	0	0	0	1.049631	-0.088275	1	-360	360	 ; 
12987	12396	0.383283	2.185803	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12987	9924	0.497389	1.835595	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6850	10235	0.000615	0.029917	0	0	0	0	0.946179	0.000000	1	-360	360	 ; 
6850	10235	0.000634	0.029307	0	0	0	0	1.168511	0.000000	1	-360	360	 ; 
2716	13230	-0.020620	0.218203	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2716	4092	0.207590	1.109002	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2716	645	0.275429	1.015166	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2716	712	1.042036	2.256095	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	13230	0.109760	0.745930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	13230	0.287831	1.163678	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
795	12063	0.070000	0.461240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10162	12063	0.068479	0.427066	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7574	9680	0.103857	0.477763	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7574	6056	1.274515	2.496260	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9460	9680	0.107943	0.458262	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9460	6056	1.323546	2.392243	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12151	12396	0.209487	1.002909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12151	9924	0.126607	0.574751	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3115	2049	0.000440	0.036880	0	0	0	0	1.021790	0.000000	1	-360	360	 ; 
3115	11366	0.015590	0.151898	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6458	3921	0.204490	0.679959	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9450	4092	0.105249	0.487299	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	4092	0.000246	0.024009	0	0	0	0	0.999313	-0.092965	1	-360	360	 ; 
748	4092	-0.019050	0.247025	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	645	1.418837	2.394528	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
748	712	0.205332	0.854986	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6457	4092	1.852727	2.747521	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	4092	1.359979	2.972315	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	645	0.022690	0.199771	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6458	5521	0.006880	0.140880	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11659	9680	0.000210	0.022916	0	0	0	0	0.976337	-0.045364	1	-360	360	 ; 
11659	9680	0.000210	0.022360	0	0	0	0	0.982187	-0.057056	1	-360	360	 ; 
6973	277	0.021781	0.193349	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2684	712	0.037729	0.222665	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8715	11366	0.055990	0.311752	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6933	8132	0.000687	0.037873	0	0	0	0	1.030749	0.000000	1	-360	360	 ; 
4218	8132	0.000697	0.037050	0	0	0	0	1.021300	0.000000	1	-360	360	 ; 
6973	11046	0.000258	0.015179	0	0	0	0	1.043597	0.000000	1	-360	360	 ; 
6973	11046	-0.008698	0.249380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6973	11046	0.000218	0.015068	0	0	0	0	1.043697	0.000000	1	-360	360	 ; 
795	11046	0.055651	0.515413	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10162	11046	0.054440	0.477231	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6458	4615	0.153248	0.626697	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5273	313	-0.003823	0.150277	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5273	313	0.000690	0.039810	0	0	0	0	1.129864	0.000000	1	-360	360	 ; 
284	313	0.056219	0.233430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	12396	0.000243	0.016370	0	0	0	0	0.933986	-0.032541	1	-360	360	 ; 
3291	12396	-0.011591	0.366818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3291	9924	0.145519	0.713643	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	12396	0.000231	0.015741	0	0	0	0	0.933986	-0.032541	1	-360	360	 ; 
739	12396	-0.010888	0.388409	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
739	9924	0.157909	0.659799	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2509	10997	0.002970	0.141711	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6595	4615	0.000245	0.011573	0	0	0	0	1.063511	0.000000	1	-360	360	 ; 
6595	4615	0.000255	0.011329	0	0	0	0	1.066278	0.000000	1	-360	360	 ; 
284	1224	0.000697	0.027473	0	0	0	0	1.140456	0.000000	1	-360	360	 ; 
284	1224	0.000627	0.031139	0	0	0	0	1.050543	0.000000	1	-360	360	 ; 
11275	6442	0.002030	0.101959	0	0	0	0	0.935144	0.000000	1	-360	360	 ; 
11275	6442	0.001950	0.103917	0	0	0	0	0.934857	0.000000	1	-360	360	 ; 
11518	12899	0.003410	0.144280	0	0	0	0	1.007584	-0.012893	1	-360	360	 ; 
9006	3632	0.001812	0.129205	0	0	0	0	1.091659	-0.183486	1	-360	360	 ; 
9006	3632	0.001982	0.126629	0	0	0	0	1.091659	-0.183486	1	-360	360	 ; 
6702	8295	0.001530	0.094124	0	0	0	0	0.923203	0.000000	1	-360	360	 ; 
6702	8295	0.001560	0.092157	0	0	0	0	0.915583	0.000000	1	-360	360	 ; 
5740	6625	0.005120	0.156934	0	0	0	0	1.010993	0.000000	1	-360	360	 ; 
5740	2262	0.005130	0.153636	0	0	0	0	1.010221	0.000000	1	-360	360	 ; 
1615	8420	0.001473	0.055275	0	0	0	0	1.007611	0.000000	1	-360	360	 ; 
8161	11298	0.000628	0.026981	0	0	0	0	0.985570	0.000000	1	-360	360	 ; 
9727	9494	0.000768	0.027532	0	0	0	0	0.998512	0.000000	1	-360	360	 ; 
2337	6209	0.000778	0.054670	0	0	0	0	1.005330	0.000000	1	-360	360	 ; 
2337	6209	0.000767	0.055473	0	0	0	0	1.002994	0.000000	1	-360	360	 ; 
9493	12719	0.000905	0.055047	0	0	0	0	1.017266	0.000000	1	-360	360	 ; 
10869	2932	0.000902	0.025704	0	0	0	0	1.077405	0.000000	1	-360	360	 ; 
10869	2932	0.000902	0.024552	0	0	0	0	0.979902	0.000000	1	-360	360	 ; 
7387	2932	0.000437	0.013336	0	0	0	0	0.973277	0.000000	1	-360	360	 ; 
428	10739	0.001665	0.048767	0	0	0	0	1.023061	0.000000	1	-360	360	 ; 
6191	3261	0.000830	0.051420	0	0	0	0	1.004796	0.000000	1	-360	360	 ; 
6191	3261	0.000754	0.045701	0	0	0	0	1.028944	0.000000	1	-360	360	 ; 
7978	11053	0.000798	0.052223	0	0	0	0	1.002851	0.000000	1	-360	360	 ; 
9500	2391	0.000748	0.052717	0	0	0	0	0.964338	0.000000	1	-360	360	 ; 
5173	327	0.000435	0.021580	0	0	0	0	0.984122	0.000000	1	-360	360	 ; 
7453	12066	0.000871	0.026200	0	0	0	0	0.990725	0.000000	1	-360	360	 ; 
8871	6744	0.000881	0.047183	0	0	0	0	0.985100	0.000000	1	-360	360	 ; 
6230	3205	0.000214	0.018189	0	0	0	0	0.966505	0.000000	1	-360	360	 ; 
6915	8410	0.000545	0.028951	0	0	0	0	0.991711	0.000000	1	-360	360	 ; 
7896	10888	0.000433	0.016641	0	0	0	0	1.034384	0.000000	1	-360	360	 ; 
7896	10888	0.000271	0.019483	0	0	0	0	1.039631	0.000000	1	-360	360	 ; 
1388	5387	0.000292	0.041885	0	0	0	0	1.006448	0.000000	1	-360	360	 ; 
1388	5387	0.000283	0.025435	0	0	0	0	1.022071	0.000000	1	-360	360	 ; 
10105	7259	0.000190	0.020772	0	0	0	0	0.994689	0.000000	1	-360	360	 ; 
4268	10628	0.000567	0.048700	0	0	0	0	1.005621	0.000000	1	-360	360	 ; 
4268	10628	0.000292	0.024683	0	0	0	0	1.021598	0.000000	1	-360	360	 ; 
6662	10992	0.000238	0.020505	0	0	0	0	0.991229	0.000000	1	-360	360	 ; 
6662	10992	0.000302	0.024253	0	0	0	0	1.005556	0.000000	1	-360	360	 ; 
2214	4789	0.000394	0.025662	0	0	0	0	0.973070	0.000000	1	-360	360	 ; 
2214	4789	0.000403	0.026263	0	0	0	0	0.970495	0.000000	1	-360	360	 ; 
2214	4789	0.000358	0.028450	0	0	0	0	0.985386	0.000000	1	-360	360	 ; 
1709	5206	0.000184	0.020004	0	0	0	0	0.999118	0.000000	1	-360	360	 ; 
9891	7037	0.000287	0.030676	0	0	0	0	0.997019	0.000000	1	-360	360	 ; 
1567	9431	0.000183	0.021447	0	0	0	0	0.987623	0.000000	1	-360	360	 ; 
1567	9431	0.000183	0.019858	0	0	0	0	0.981425	0.000000	1	-360	360	 ; 
13545	9509	0.000196	0.019264	0	0	0	0	0.988502	0.000000	1	-360	360	 ; 
13545	9509	0.000205	0.018521	0	0	0	0	1.015610	0.000000	1	-360	360	 ; 
8272	4929	0.000205	0.018131	0	0	0	0	0.961546	0.000000	1	-360	360	 ; 
1009	10220	0.000224	0.018750	0	0	0	0	1.136953	0.000000	1	-360	360	 ; 
1009	10220	0.000685	0.016451	0	0	0	0	0.960333	0.000000	1	-360	360	 ; 
6340	5358	0.000210	0.024641	0	0	0	0	0.963809	0.000000	1	-360	360	 ; 
6340	5358	0.000210	0.025112	0	0	0	0	0.965125	0.000000	1	-360	360	 ; 
11828	5909	0.000000	0.005540	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2829	1460	0.000000	0.004842	0	0	0	0	0.997125	-0.075844	1	-360	360	 ; 
701	9886	0.000205	0.016639	0	0	0	0	1.003672	0.000000	1	-360	360	 ; 
701	9886	0.000214	0.017035	0	0	0	0	1.002044	0.000000	1	-360	360	 ; 
701	9886	0.000214	0.016674	0	0	0	0	0.983466	0.000000	1	-360	360	 ; 
5878	4948	0.000224	0.018397	0	0	0	0	0.990810	0.000000	1	-360	360	 ; 
4412	1018	0.000522	0.027299	0	0	0	0	0.983724	0.000000	1	-360	360	 ; 
4412	1018	0.000646	0.037462	0	0	0	0	0.994076	0.000000	1	-360	360	 ; 
8475	10394	0.000244	0.033945	0	0	0	0	1.063896	0.000000	1	-360	360	 ; 
8475	10394	0.000196	0.023262	0	0	0	0	1.032098	0.000000	1	-360	360	 ; 
2059	10394	0.000910	0.001563	0	0	0	0	0.999969	-0.007859	1	-360	360	 ; 
2775	6324	0.000179	0.016955	0	0	0	0	1.033369	0.000000	1	-360	360	 ; 
10704	631	0.000206	0.018830	0	0	0	0	0.979095	0.000000	1	-360	360	 ; 
8800	11725	0.000233	0.018474	0	0	0	0	0.915980	0.000000	1	-360	360	 ; 
8800	11725	0.000421	0.031827	0	0	0	0	1.185762	0.000000	1	-360	360	 ; 
1524	13279	0.000219	0.016973	0	0	0	0	1.036934	0.000000	1	-360	360	 ; 
11828	2503	0.000213	0.020004	0	0	0	0	0.972687	0.000000	1	-360	360	 ; 
1068	1975	0.000556	0.033053	0	0	0	0	0.991034	0.000000	1	-360	360	 ; 
6365	12553	0.000508	0.028375	0	0	0	0	1.003719	0.000000	1	-360	360	 ; 
5002	2036	0.000179	0.022003	0	0	0	0	0.983999	0.000000	1	-360	360	 ; 
3905	13349	0.000209	0.020190	0	0	0	0	0.956430	0.000000	1	-360	360	 ; 
3905	13349	0.000214	0.020311	0	0	0	0	0.957146	0.000000	1	-360	360	 ; 
10840	7911	0.000616	0.030505	0	0	0	0	0.998594	0.000000	1	-360	360	 ; 
10840	7911	0.000626	0.029369	0	0	0	0	0.998622	0.000000	1	-360	360	 ; 
3492	5566	0.000214	0.019409	0	0	0	0	0.983630	0.000000	1	-360	360	 ; 
3492	5566	0.000192	0.022000	0	0	0	0	0.990701	0.000000	1	-360	360	 ; 
7640	3189	0.000531	0.034660	0	0	0	0	1.004979	0.000000	1	-360	360	 ; 
8556	11983	0.000531	0.035228	0	0	0	0	0.996232	0.000000	1	-360	360	 ; 
8556	11983	0.000490	0.031535	0	0	0	0	0.996119	0.000000	1	-360	360	 ; 
8556	11983	0.000209	0.020964	0	0	0	0	0.939959	0.000000	1	-360	360	 ; 
205	1755	0.000393	0.026630	0	0	0	0	1.013061	0.000000	1	-360	360	 ; 
205	1755	0.000402	0.026088	0	0	0	0	1.013764	0.000000	1	-360	360	 ; 
1512	9362	0.000201	0.017787	0	0	0	0	0.981478	0.000000	1	-360	360	 ; 
5568	1147	0.000289	0.018121	0	0	0	0	1.030461	0.000000	1	-360	360	 ; 
2052	6733	0.000643	0.024464	0	0	0	0	1.002263	0.000000	1	-360	360	 ; 
2052	6733	0.000568	0.027771	0	0	0	0	0.988227	0.000000	1	-360	360	 ; 
1203	5642	0.000506	0.031833	0	0	0	0	0.996877	0.000000	1	-360	360	 ; 
1203	5642	0.000196	0.024118	0	0	0	0	0.985020	0.000000	1	-360	360	 ; 
8622	13135	0.000205	0.022593	0	0	0	0	1.106495	0.000000	1	-360	360	 ; 
8622	13135	0.000186	0.019680	0	0	0	0	0.945775	0.000000	1	-360	360	 ; 
8622	13135	0.000205	0.019970	0	0	0	0	0.953095	0.000000	1	-360	360	 ; 
1673	3846	0.000215	0.018787	0	0	0	0	1.003969	0.000000	1	-360	360	 ; 
1673	3846	0.000215	0.018388	0	0	0	0	1.002646	0.000000	1	-360	360	 ; 
4779	9114	0.000224	0.018834	0	0	0	0	0.997384	0.000000	1	-360	360	 ; 
5573	1612	0.000433	0.043546	0	0	0	0	1.057492	0.000000	1	-360	360	 ; 
11083	4466	0.000234	0.018757	0	0	0	0	0.989873	0.000000	1	-360	360	 ; 
11083	4466	0.000197	0.019207	0	0	0	0	0.991518	0.000000	1	-360	360	 ; 
11083	4466	0.000197	0.019495	0	0	0	0	0.992052	0.000000	1	-360	360	 ; 
9773	11466	0.000180	0.021226	0	0	0	0	1.040870	0.000000	1	-360	360	 ; 
9773	11466	0.000812	0.038490	0	0	0	0	1.050815	0.000000	1	-360	360	 ; 
3230	6177	0.000205	0.020350	0	0	0	0	1.048518	0.000000	1	-360	360	 ; 
1060	5766	0.000593	0.031521	0	0	0	0	0.998708	0.000000	1	-360	360	 ; 
1060	5766	0.000612	0.031123	0	0	0	0	0.998743	0.000000	1	-360	360	 ; 
1060	5766	0.000427	0.024994	0	0	0	0	0.988957	0.000000	1	-360	360	 ; 
3958	608	0.000667	0.027207	0	0	0	0	0.981105	0.000000	1	-360	360	 ; 
3958	608	0.000621	0.030836	0	0	0	0	1.021830	0.000000	1	-360	360	 ; 
449	1334	0.000192	0.020791	0	0	0	0	1.000069	0.000000	1	-360	360	 ; 
449	1334	0.000192	0.021190	0	0	0	0	0.991682	0.000000	1	-360	360	 ; 
9878	40	0.000686	0.030987	0	0	0	0	1.009170	0.000000	1	-360	360	 ; 
4332	8256	0.000194	0.020764	0	0	0	0	0.991744	0.000000	1	-360	360	 ; 
257	2633	0.000717	0.038087	0	0	0	0	1.014054	0.000000	1	-360	360	 ; 
12754	4323	0.000206	0.018830	0	0	0	0	1.001238	0.000000	1	-360	360	 ; 
12754	116	0.000206	0.018439	0	0	0	0	1.000839	0.000000	1	-360	360	 ; 
10272	41	0.000219	0.017019	0	0	0	0	0.937080	0.000000	1	-360	360	 ; 
10272	41	0.000224	0.016641	0	0	0	0	1.105076	0.000000	1	-360	360	 ; 
9663	340	0.000676	0.047085	0	0	0	0	1.015319	0.000000	1	-360	360	 ; 
9663	340	0.000667	0.048014	0	0	0	0	1.016183	0.000000	1	-360	360	 ; 
10769	5778	0.000196	0.019215	0	0	0	0	1.001385	0.000000	1	-360	360	 ; 
5833	8585	0.000253	0.025528	0	0	0	0	1.014185	0.000000	1	-360	360	 ; 
12079	10130	0.000210	0.017884	0	0	0	0	0.980239	0.000000	1	-360	360	 ; 
12079	10130	0.000210	0.017518	0	0	0	0	0.979239	0.000000	1	-360	360	 ; 
2449	2731	0.000219	0.017358	0	0	0	0	0.886675	0.000000	1	-360	360	 ; 
2449	2731	0.000219	0.016973	0	0	0	0	1.040658	0.000000	1	-360	360	 ; 
5198	1227	0.000295	0.027995	0	0	0	0	0.997171	0.000000	1	-360	360	 ; 
5198	1227	0.000277	0.027486	0	0	0	0	1.002862	0.000000	1	-360	360	 ; 
957	4876	0.000489	0.032074	0	0	0	0	1.001121	0.000000	1	-360	360	 ; 
8883	4497	0.000180	0.021290	0	0	0	0	1.028583	0.000000	1	-360	360	 ; 
1543	11738	0.000366	0.029147	0	0	0	0	0.993640	0.000000	1	-360	360	 ; 
1543	11738	0.000366	0.028067	0	0	0	0	1.002233	0.000000	1	-360	360	 ; 
1543	11738	0.000420	0.026331	0	0	0	0	0.990472	0.000000	1	-360	360	 ; 
7258	11673	0.000441	0.019160	0	0	0	0	0.964133	0.000000	1	-360	360	 ; 
10884	8972	0.000391	0.024766	0	0	0	0	0.979452	0.000000	1	-360	360	 ; 
10884	8972	0.000401	0.024225	0	0	0	0	0.979476	0.000000	1	-360	360	 ; 
10884	6828	0.000408	0.028237	0	0	0	0	0.981165	0.000000	1	-360	360	 ; 
10183	6790	0.000199	0.018609	0	0	0	0	0.972278	0.000000	1	-360	360	 ; 
3862	13240	0.000196	0.021597	0	0	0	0	1.019951	0.000000	1	-360	360	 ; 
3862	13240	0.000186	0.022003	0	0	0	0	0.967128	0.000000	1	-360	360	 ; 
4089	4803	0.000186	0.019718	0	0	0	0	0.992589	0.000000	1	-360	360	 ; 
6524	2062	0.000205	0.022703	0	0	0	0	1.015338	0.000000	1	-360	360	 ; 
1163	11469	0.000228	0.021908	0	0	0	0	0.964453	0.000000	1	-360	360	 ; 
10894	11166	0.000322	0.028734	0	0	0	0	0.987134	0.000000	1	-360	360	 ; 
10894	13462	0.000319	0.026574	0	0	0	0	1.020058	0.000000	1	-360	360	 ; 
5263	1756	0.000289	0.018298	0	0	0	0	1.082094	0.000000	1	-360	360	 ; 
5263	1756	0.000199	0.021110	0	0	0	0	1.070801	0.000000	1	-360	360	 ; 
11270	12225	0.000196	0.021190	0	0	0	0	0.989832	0.000000	1	-360	360	 ; 
11270	12225	0.000196	0.021597	0	0	0	0	0.990939	0.000000	1	-360	360	 ; 
6614	2140	0.001097	0.082091	0	0	0	0	1.004174	0.000000	1	-360	360	 ; 
6614	2140	0.000406	0.048834	0	0	0	0	1.056479	0.000000	1	-360	360	 ; 
6614	2140	0.000072	0.017798	0	0	0	0	1.007737	0.000000	1	-360	360	 ; 
6614	2140	0.000424	0.046840	0	0	0	0	1.056821	0.000000	1	-360	360	 ; 
12155	6004	0.000224	0.018750	0	0	0	0	0.992009	0.000000	1	-360	360	 ; 
12155	6004	0.000224	0.018334	0	0	0	0	0.992184	0.000000	1	-360	360	 ; 
1810	6271	0.000379	0.018493	0	0	0	0	1.043052	0.000000	1	-360	360	 ; 
1810	6271	0.000253	0.019711	0	0	0	0	1.045217	0.000000	1	-360	360	 ; 
570	11776	0.000196	0.016483	0	0	0	0	0.987356	0.000000	1	-360	360	 ; 
570	11776	0.000186	0.022421	0	0	0	0	1.000553	0.000000	1	-360	360	 ; 
9883	6027	0.000460	0.030794	0	0	0	0	1.023789	0.000000	1	-360	360	 ; 
13300	3475	0.000695	0.049098	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
13300	3475	0.000355	0.024893	0	0	0	0	0.945703	0.000000	1	-360	360	 ; 
924	3475	0.000365	0.024372	0	0	0	0	0.951103	0.000000	1	-360	360	 ; 
4543	11390	0.000411	0.023652	0	0	0	0	0.936202	0.000000	1	-360	360	 ; 
9749	7207	0.000386	0.025673	0	0	0	0	0.941054	0.000000	1	-360	360	 ; 
9749	7207	0.000344	0.029336	0	0	0	0	0.940894	0.000000	1	-360	360	 ; 
1190	6613	0.000653	0.052104	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1190	6613	0.000767	0.043531	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5026	8307	0.000323	0.028314	0	0	0	0	0.942497	0.000000	1	-360	360	 ; 
5026	8307	0.000323	0.025999	0	0	0	0	0.942876	0.000000	1	-360	360	 ; 
5026	10642	0.000365	0.025478	0	0	0	0	0.942686	0.000000	1	-360	360	 ; 
1251	9209	0.000860	0.039291	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1041	1777	0.000355	0.026586	0	0	0	0	0.935160	0.000000	1	-360	360	 ; 
1041	1777	0.000375	0.026313	0	0	0	0	0.935102	0.000000	1	-360	360	 ; 
9068	3391	0.000344	0.023329	0	0	0	0	0.959849	0.000000	1	-360	360	 ; 
9068	3391	0.000302	0.026375	0	0	0	0	0.958344	0.000000	1	-360	360	 ; 
13566	4205	0.000788	0.043230	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
13566	4205	0.000767	0.044070	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1920	8521	0.000767	0.043562	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1920	8521	0.000788	0.041281	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1920	8521	0.000892	0.040524	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4638	12483	0.000975	0.043562	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4638	12483	0.000757	0.042649	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
6488	3378	0.000261	0.030762	0	0	0	0	0.928650	0.000000	1	-360	360	 ; 
6488	3378	0.000261	0.030088	0	0	0	0	0.928516	0.000000	1	-360	360	 ; 
7339	8926	0.000323	0.026447	0	0	0	0	0.941588	0.000000	1	-360	360	 ; 
7339	2058	0.000323	0.026885	0	0	0	0	0.938420	0.000000	1	-360	360	 ; 
10941	806	0.000323	0.027480	0	0	0	0	0.939738	0.000000	1	-360	360	 ; 
10941	806	0.000292	0.028158	0	0	0	0	0.939729	0.000000	1	-360	360	 ; 
806	7319	0.000000	0.014868	0	0	0	0	0.000000	0.192520	1	-360	360	 ; 
7987	3056	0.000736	0.044526	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4094	13471	0.000860	0.039488	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5236	9561	0.000365	0.024372	0	0	0	0	0.939493	0.000000	1	-360	360	 ; 
5236	9561	0.000375	0.023986	0	0	0	0	0.939428	0.000000	1	-360	360	 ; 
6589	2737	0.000386	0.025673	0	0	0	0	0.943953	0.000000	1	-360	360	 ; 
3805	2538	0.000809	0.042318	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5160	8217	0.000705	0.042038	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5197	544	0.000334	0.028022	0	0	0	0	0.967208	0.000000	1	-360	360	 ; 
5197	2615	0.000353	0.022403	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3395	544	0.000313	0.026354	0	0	0	0	0.965958	0.000000	1	-360	360	 ; 
3395	544	0.000323	0.025478	0	0	0	0	0.966322	0.000000	1	-360	360	 ; 
2677	11371	0.000344	0.024622	0	0	0	0	0.946628	0.000000	1	-360	360	 ; 
167	11371	0.000355	0.024038	0	0	0	0	0.946660	0.000000	1	-360	360	 ; 
3609	10683	0.000881	0.038244	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3609	10683	0.000757	0.040959	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
9	2951	0.000354	0.028765	0	0	0	0	0.936462	0.000000	1	-360	360	 ; 
9087	2951	0.000354	0.027114	0	0	0	0	0.937994	0.000000	1	-360	360	 ; 
11842	2951	0.000695	0.047480	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
6777	2296	0.000323	0.028314	0	0	0	0	0.937091	0.000000	1	-360	360	 ; 
6777	2296	0.000323	0.026354	0	0	0	0	0.937017	0.000000	1	-360	360	 ; 
6777	2296	0.000323	0.025696	0	0	0	0	0.936983	0.000000	1	-360	360	 ; 
8137	1420	0.000355	0.027305	0	0	0	0	0.933898	0.000000	1	-360	360	 ; 
8137	1420	0.000355	0.026666	0	0	0	0	0.933710	0.000000	1	-360	360	 ; 
8137	1420	0.000923	0.037456	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
8137	1420	0.000788	0.035217	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1707	10943	0.000323	0.026739	0	0	0	0	0.945782	0.000000	1	-360	360	 ; 
1707	10943	0.000323	0.027490	0	0	0	0	0.945551	0.000000	1	-360	360	 ; 
3556	7192	0.000313	0.027324	0	0	0	0	0.941516	0.000000	1	-360	360	 ; 
3556	7192	0.000313	0.028074	0	0	0	0	0.941450	0.000000	1	-360	360	 ; 
1185	8038	0.000601	0.024984	0	0	0	0	0.983506	0.000000	1	-360	360	 ; 
1185	8038	0.000715	0.022797	0	0	0	0	0.986405	0.000000	1	-360	360	 ; 
1185	8038	0.000344	0.024893	0	0	0	0	0.933442	0.000000	1	-360	360	 ; 
7274	11696	0.000365	0.024163	0	0	0	0	0.944221	0.000000	1	-360	360	 ; 
7274	11696	0.000344	0.023850	0	0	0	0	0.944510	0.000000	1	-360	360	 ; 
7324	10802	0.000757	0.040182	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1100	5520	0.000323	0.028937	0	0	0	0	0.940338	0.000000	1	-360	360	 ; 
5445	1829	0.000354	0.026958	0	0	0	0	0.935886	0.000000	1	-360	360	 ; 
5445	1829	0.000778	0.045656	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5445	1829	0.000695	0.048932	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5445	1829	0.000302	0.025926	0	0	0	0	0.936144	0.000000	1	-360	360	 ; 
9843	13380	0.000355	0.027328	0	0	0	0	0.930802	0.000000	1	-360	360	 ; 
9843	13380	0.000365	0.027156	0	0	0	0	0.930683	0.000000	1	-360	360	 ; 
13490	8642	0.000355	0.024299	0	0	0	0	0.945680	0.000000	1	-360	360	 ; 
2580	1153	0.000375	0.026313	0	0	0	0	0.937729	0.000000	1	-360	360	 ; 
2580	1153	0.000375	0.025605	0	0	0	0	0.937682	0.000000	1	-360	360	 ; 
4714	2203	0.000334	0.026291	0	0	0	0	0.945241	0.000000	1	-360	360	 ; 
4714	2203	0.000705	0.046735	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2919	6011	0.000313	0.026875	0	0	0	0	0.952228	0.000000	1	-360	360	 ; 
2919	6011	0.000302	0.027376	0	0	0	0	0.952006	0.000000	1	-360	360	 ; 
6741	7462	0.000664	0.044868	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3010	7462	0.000809	0.044526	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
8243	12724	0.000860	0.034253	0	0	0	0	0.981880	0.000000	1	-360	360	 ; 
8243	12724	0.000355	0.024372	0	0	0	0	0.931285	0.000000	1	-360	360	 ; 
4088	2184	0.000365	0.023788	0	0	0	0	0.936712	0.000000	1	-360	360	 ; 
6661	10021	0.000375	0.023204	0	0	0	0	0.948852	0.000000	1	-360	360	 ; 
6661	10021	0.000302	0.026593	0	0	0	0	0.947797	0.000000	1	-360	360	 ; 
2507	5664	0.000323	0.029256	0	0	0	0	0.934986	0.000000	1	-360	360	 ; 
2507	5664	0.000334	0.029986	0	0	0	0	0.934990	0.000000	1	-360	360	 ; 
2507	5664	0.000355	0.030979	0	0	0	0	0.934976	0.000000	1	-360	360	 ; 
3616	6666	0.000302	0.025707	0	0	0	0	0.942193	0.000000	1	-360	360	 ; 
3616	6666	0.000344	0.025405	0	0	0	0	0.942155	0.000000	1	-360	360	 ; 
4435	8929	0.000120	0.010039	0	0	0	0	0.000000	0.108521	1	-360	360	 ; 
7414	11183	0.000365	0.023715	0	0	0	0	0.941104	0.000000	1	-360	360	 ; 
12476	12299	0.000365	0.023517	0	0	0	0	0.946514	0.000000	1	-360	360	 ; 
12476	8034	0.000334	0.026812	0	0	0	0	0.949752	0.000000	1	-360	360	 ; 
12511	13001	0.000695	0.047253	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
11017	13001	0.000778	0.043759	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
227	11066	0.000313	0.030636	0	0	0	0	0.930512	0.000000	1	-360	360	 ; 
227	11066	0.000313	0.028286	0	0	0	0	0.929988	0.000000	1	-360	360	 ; 
227	11066	0.000344	0.028115	0	0	0	0	0.929896	0.000000	1	-360	360	 ; 
3627	7129	0.000902	0.039425	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3383	5616	0.000355	0.024237	0	0	0	0	0.942651	0.000000	1	-360	360	 ; 
12835	4954	0.000375	0.023986	0	0	0	0	0.945624	0.000000	1	-360	360	 ; 
12835	4954	0.000375	0.023861	0	0	0	0	0.945648	0.000000	1	-360	360	 ; 
2124	158	0.000819	0.041530	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2124	158	0.000809	0.042701	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
13480	3995	0.000334	0.028022	0	0	0	0	0.930785	0.000000	1	-360	360	 ; 
4416	1314	0.000632	0.048237	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4416	1314	0.000632	0.045159	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4416	1314	0.000715	0.044039	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5763	9938	0.000740	0.044479	0	0	0	0	0.986547	0.000000	1	-360	360	 ; 
5763	5914	0.000740	0.043811	0	0	0	0	0.986547	0.000000	1	-360	360	 ; 
6512	4974	0.000375	0.023850	0	0	0	0	0.951331	0.000000	1	-360	360	 ; 
6512	4974	0.000365	0.023267	0	0	0	0	0.951635	0.000000	1	-360	360	 ; 
6512	4974	0.000323	0.026739	0	0	0	0	0.950560	0.000000	1	-360	360	 ; 
1554	10795	0.000684	0.047025	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
13455	3083	0.000313	0.027480	0	0	0	0	0.944823	0.000000	1	-360	360	 ; 
9592	12495	0.000323	0.028554	0	0	0	0	0.933305	0.000000	1	-360	360	 ; 
9592	12495	0.000302	0.026437	0	0	0	0	0.933048	0.000000	1	-360	360	 ; 
10309	11074	0.000365	0.025551	0	0	0	0	0.934453	0.000000	1	-360	360	 ; 
10309	11074	0.000344	0.024893	0	0	0	0	0.934463	0.000000	1	-360	360	 ; 
10309	13372	0.000375	0.024508	0	0	0	0	0.960551	0.000000	1	-360	360	 ; 
10059	9913	0.000778	0.041157	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
10059	9913	0.000923	0.037020	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
10059	9913	0.000302	0.026593	0	0	0	0	0.953169	0.000000	1	-360	360	 ; 
1465	10468	0.000344	0.029667	0	0	0	0	0.928657	0.000000	1	-360	360	 ; 
1465	55	0.000334	0.027480	0	0	0	0	0.933328	0.000000	1	-360	360	 ; 
1229	10468	0.000323	0.030636	0	0	0	0	0.932366	0.000000	1	-360	360	 ; 
1229	55	0.000323	0.028526	0	0	0	0	0.937672	0.000000	1	-360	360	 ; 
13621	9096	0.000344	0.025332	0	0	0	0	0.943426	0.000000	1	-360	360	 ; 
13621	12207	0.000334	0.024674	0	0	0	0	0.941774	0.000000	1	-360	360	 ; 
13621	9992	0.000344	0.024570	0	0	0	0	0.940947	0.000000	1	-360	360	 ; 
5299	9740	0.000365	0.023788	0	0	0	0	0.935351	0.000000	1	-360	360	 ; 
11015	9611	0.000365	0.023601	0	0	0	0	0.955118	0.000000	1	-360	360	 ; 
11015	9611	0.000344	0.026520	0	0	0	0	0.953676	0.000000	1	-360	360	 ; 
10996	9611	0.000344	0.027272	0	0	0	0	0.953967	0.000000	1	-360	360	 ; 
10996	9611	0.000334	0.027563	0	0	0	0	0.953841	0.000000	1	-360	360	 ; 
2849	9710	0.000313	0.030636	0	0	0	0	0.951606	0.000000	1	-360	360	 ; 
2849	9710	0.000313	0.028286	0	0	0	0	0.952467	0.000000	1	-360	360	 ; 
7948	1162	0.000881	0.036803	0	0	0	0	0.992378	0.000000	1	-360	360	 ; 
7948	1162	0.000902	0.036668	0	0	0	0	0.992425	0.000000	1	-360	360	 ; 
7948	1162	0.000881	0.034014	0	0	0	0	0.993191	0.000000	1	-360	360	 ; 
7280	5559	0.000365	0.026027	0	0	0	0	0.937778	0.000000	1	-360	360	 ; 
7280	5559	0.000386	0.025673	0	0	0	0	0.937768	0.000000	1	-360	360	 ; 
10630	6586	0.000120	0.009966	0	0	0	0	0.000000	-0.036236	1	-360	360	 ; 
13583	82	0.000170	0.006789	0	0	0	0	0.000000	-0.086984	1	-360	360	 ; 
13583	4479	0.000664	0.047107	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2075	1783	0.000313	0.028314	0	0	0	0	0.935210	0.000000	1	-360	360	 ; 
2075	1783	0.000334	0.025707	0	0	0	0	0.934745	0.000000	1	-360	360	 ; 
2075	2217	0.000344	0.025478	0	0	0	0	0.931132	0.000000	1	-360	360	 ; 
11026	2217	0.000344	0.027236	0	0	0	0	0.931428	0.000000	1	-360	360	 ; 
11026	2217	0.000375	0.026518	0	0	0	0	0.931193	0.000000	1	-360	360	 ; 
10081	2224	0.000386	0.026460	0	0	0	0	0.925602	0.000000	1	-360	360	 ; 
4266	6	0.000788	0.040317	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
11004	820	0.000323	0.025863	0	0	0	0	0.949117	0.000000	1	-360	360	 ; 
1086	3185	0.000010	0.023516	0	0	0	0	0.000000	-0.146705	1	-360	360	 ; 
6081	5428	0.000334	0.030306	0	0	0	0	0.945073	0.000000	1	-360	360	 ; 
6081	5428	0.000302	0.030636	0	0	0	0	0.945165	0.000000	1	-360	360	 ; 
10933	5386	0.000110	0.011411	0	0	0	0	0.000000	0.085905	1	-360	360	 ; 
12094	9593	0.000344	0.024841	0	0	0	0	0.945982	0.000000	1	-360	360	 ; 
12094	9593	0.000365	0.025029	0	0	0	0	0.945927	0.000000	1	-360	360	 ; 
12094	9593	0.000355	0.024101	0	0	0	0	0.946218	0.000000	1	-360	360	 ; 
6061	235	0.000344	0.023850	0	0	0	0	0.943808	0.000000	1	-360	360	 ; 
6061	235	0.000411	0.023130	0	0	0	0	0.943451	0.000000	1	-360	360	 ; 
6061	235	0.000829	0.042764	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
8497	13448	0.000705	0.047480	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
8497	2050	0.000323	0.029986	0	0	0	0	0.935850	0.000000	1	-360	360	 ; 
8497	2050	0.000302	0.029952	0	0	0	0	0.935892	0.000000	1	-360	360	 ; 
13408	7811	0.000746	0.041064	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
13408	7811	0.000881	0.042214	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3376	11774	0.000860	0.041209	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3376	11774	0.000912	0.038669	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
11927	244	0.000375	0.026244	0	0	0	0	0.952530	0.000000	1	-360	360	 ; 
11927	244	0.000375	0.025457	0	0	0	0	0.952860	0.000000	1	-360	360	 ; 
12417	1657	0.000302	0.029096	0	0	0	0	0.934819	0.000000	1	-360	360	 ; 
6937	3180	0.000302	0.029667	0	0	0	0	0.947685	0.000000	1	-360	360	 ; 
2433	955	0.000334	0.027563	0	0	0	0	0.945284	0.000000	1	-360	360	 ; 
2433	955	0.000323	0.028074	0	0	0	0	0.945170	0.000000	1	-360	360	 ; 
1269	11276	0.000736	0.041064	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
12272	11276	0.001234	0.040109	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
12272	11276	0.000757	0.043209	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
1127	9274	0.000323	0.026586	0	0	0	0	0.962929	0.000000	1	-360	360	 ; 
6157	422	0.000788	0.040296	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
6157	422	0.000912	0.040514	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2936	5132	0.000798	0.042183	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2936	5132	0.000778	0.043147	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
10294	12739	0.000323	0.027793	0	0	0	0	0.924286	0.000000	1	-360	360	 ; 
10294	12739	0.000302	0.027918	0	0	0	0	0.924396	0.000000	1	-360	360	 ; 
10294	12739	0.000302	0.025926	0	0	0	0	0.923543	0.000000	1	-360	360	 ; 
6599	4246	0.000344	0.024956	0	0	0	0	0.942973	0.000000	1	-360	360	 ; 
6599	4246	0.000355	0.024435	0	0	0	0	0.942949	0.000000	1	-360	360	 ; 
5623	459	0.000386	0.026392	0	0	0	0	0.931256	0.000000	1	-360	360	 ; 
8232	459	0.000365	0.025525	0	0	0	0	0.928969	0.000000	1	-360	360	 ; 
2467	169	0.000344	0.029986	0	0	0	0	0.938164	0.000000	1	-360	360	 ; 
2467	169	0.000323	0.029838	0	0	0	0	0.938248	0.000000	1	-360	360	 ; 
3891	8318	0.000323	0.027480	0	0	0	0	0.933289	0.000000	1	-360	360	 ; 
3891	8318	0.000313	0.028001	0	0	0	0	0.933329	0.000000	1	-360	360	 ; 
634	4730	0.000179	0.012988	0	0	0	0	0.997782	0.000000	1	-360	360	 ; 
634	10310	0.000198	0.012724	0	0	0	0	0.994148	0.000000	1	-360	360	 ; 
634	3428	0.000207	0.012469	0	0	0	0	0.994117	0.000000	1	-360	360	 ; 
634	2710	0.000207	0.012206	0	0	0	0	0.994080	0.000000	1	-360	360	 ; 
634	4980	0.000217	0.012912	0	0	0	0	0.991090	0.000000	1	-360	360	 ; 
634	8350	0.000217	0.012627	0	0	0	0	0.991090	0.000000	1	-360	360	 ; 
634	4502	0.000198	0.014317	0	0	0	0	0.991478	0.000000	1	-360	360	 ; 
634	4502	0.000189	0.014592	0	0	0	0	0.991479	0.000000	1	-360	360	 ; 
634	11544	0.000354	0.027250	0	0	0	0	0.966450	0.000000	1	-360	360	 ; 
1356	12535	0.000628	0.042428	0	0	0	0	1.009174	0.000000	1	-360	360	 ; 
1356	12535	0.000726	0.044039	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
5249	8605	0.000365	0.024893	0	0	0	0	0.951380	0.000000	1	-360	360	 ; 
5249	8605	0.000438	0.024570	0	0	0	0	0.951402	0.000000	1	-360	360	 ; 
5249	8605	0.000365	0.023986	0	0	0	0	0.951800	0.000000	1	-360	360	 ; 
13130	8620	0.000375	0.023267	0	0	0	0	0.955216	0.000000	1	-360	360	 ; 
13130	8620	0.000323	0.026375	0	0	0	0	0.954101	0.000000	1	-360	360	 ; 
2564	3540	0.000334	0.029735	0	0	0	0	0.929892	0.000000	1	-360	360	 ; 
2564	3540	0.000313	0.030237	0	0	0	0	0.930119	0.000000	1	-360	360	 ; 
4880	3018	0.000767	0.044049	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
4880	3018	0.000302	0.026072	0	0	0	0	0.940778	0.000000	1	-360	360	 ; 
4880	3018	0.000850	0.039892	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
3448	13294	0.000344	0.024956	0	0	0	0	0.969247	0.000000	1	-360	360	 ; 
13152	13294	0.000334	0.026666	0	0	0	0	0.935423	0.000000	1	-360	360	 ; 
2961	7229	0.000365	0.023788	0	0	0	0	0.957187	0.000000	1	-360	360	 ; 
2961	7229	0.000365	0.023465	0	0	0	0	0.957349	0.000000	1	-360	360	 ; 
326	2206	0.000334	0.026447	0	0	0	0	0.942707	0.000000	1	-360	360	 ; 
5846	7838	0.000323	0.027042	0	0	0	0	0.941267	0.000000	1	-360	360	 ; 
5846	7838	0.000313	0.027480	0	0	0	0	0.941240	0.000000	1	-360	360	 ; 
5846	7838	0.000302	0.028314	0	0	0	0	0.941170	0.000000	1	-360	360	 ; 
5846	10989	0.000323	0.025853	0	0	0	0	0.943398	0.000000	1	-360	360	 ; 
5846	10989	0.000365	0.026197	0	0	0	0	0.943251	0.000000	1	-360	360	 ; 
5846	10989	0.000365	0.025165	0	0	0	0	0.943464	0.000000	1	-360	360	 ; 
8070	7112	0.000355	0.024237	0	0	0	0	0.955747	0.000000	1	-360	360	 ; 
8070	2866	0.000375	0.024247	0	0	0	0	0.942730	0.000000	1	-360	360	 ; 
3090	7112	0.000365	0.023267	0	0	0	0	0.956532	0.000000	1	-360	360	 ; 
3090	2866	0.000342	0.023139	0	0	0	0	0.982143	0.000000	1	-360	360	 ; 
2348	8175	0.000344	0.026666	0	0	0	0	0.956163	0.000000	1	-360	360	 ; 
2348	1000	0.000334	0.027021	0	0	0	0	0.946614	0.000000	1	-360	360	 ; 
1158	8175	0.000302	0.027615	0	0	0	0	0.955743	0.000000	1	-360	360	 ; 
1158	1000	0.000313	0.026135	0	0	0	0	0.946825	0.000000	1	-360	360	 ; 
6736	13022	0.000365	0.025905	0	0	0	0	0.942272	0.000000	1	-360	360	 ; 
6736	13022	0.000355	0.025238	0	0	0	0	0.942404	0.000000	1	-360	360	 ; 
4194	6189	0.000334	0.026814	0	0	0	0	0.935340	0.000000	1	-360	360	 ; 
1639	9626	0.001242	0.083148	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
1639	6077	0.001700	0.090508	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
2753	3087	0.001648	0.071935	0	0	0	0	1.018675	0.000000	1	-360	360	 ; 
2753	9433	0.001742	0.073131	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
237	11610	0.000914	0.088676	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
237	7510	0.000955	0.085404	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
2551	5694	0.001479	0.088626	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
2551	6184	0.001530	0.084928	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
10587	8940	0.001510	0.102577	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
12028	3629	0.000884	0.108054	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
12488	2856	0.001413	0.034472	0	0	0	0	1.053539	0.000000	1	-360	360	 ; 
12293	8073	0.001099	0.069265	0	0	0	0	1.018675	0.000000	1	-360	360	 ; 
105	5239	0.000904	0.088121	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
6381	4100	0.001386	0.094158	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
6381	4100	0.001355	0.096007	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
7298	1671	0.001456	0.098925	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
7298	1671	0.001424	0.100867	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
2812	2545	0.001442	0.086424	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
1624	12444	0.001317	0.070127	0	0	0	0	1.074114	0.000000	1	-360	360	 ; 
884	3755	0.000991	0.083602	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
884	3755	0.001272	0.097228	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
884	10166	0.000968	0.088836	0	0	0	0	0.974659	0.000000	1	-360	360	 ; 
884	10166	0.001537	0.088960	0	0	0	0	0.974659	0.000000	1	-360	360	 ; 
884	10166	0.001800	0.078579	0	0	0	0	0.974659	0.000000	1	-360	360	 ; 
642	3703	0.001071	0.079233	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
8575	5752	0.001301	0.088365	0	0	0	0	1.018675	0.000000	1	-360	360	 ; 
8575	7023	0.001436	0.082886	0	0	0	0	1.018675	0.000000	1	-360	360	 ; 
8575	5355	0.001701	0.102782	0	0	0	0	0.923361	0.000000	1	-360	360	 ; 
10290	12950	0.001352	0.091819	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
2194	2805	0.001737	0.085791	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
2194	4579	0.001331	0.087657	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
2194	2805	0.001877	0.078790	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
2194	3263	0.001672	0.089295	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
2194	4579	0.001421	0.108620	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
2194	3263	0.001338	0.096990	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
4404	7520	0.001224	0.093571	0	0	0	0	1.018675	0.000000	1	-360	360	 ; 
2850	3660	0.001667	0.092522	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
2850	1540	0.001700	0.090508	0	0	0	0	0.945477	0.000000	1	-360	360	 ; 
4111	5040	0.001177	0.089984	0	0	0	0	1.038781	0.000000	1	-360	360	 ; 
8853	9985	0.000976	0.083762	0	0	0	0	0.986842	0.000000	1	-360	360	 ; 
8853	3269	0.001221	0.074424	0	0	0	0	0.974659	0.000000	1	-360	360	 ; 
7622	12284	0.001205	0.088315	0	0	0	0	1.038781	0.000000	1	-360	360	 ; 
4835	6198	0.000951	0.081618	0	0	0	0	0.999333	0.000000	1	-360	360	 ; 
4835	8670	0.001100	0.085679	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
4835	8670	0.000895	0.099866	0	0	0	0	0.962772	0.000000	1	-360	360	 ; 
6583	12130	0.000000	0.064000	0	0	0	0	0.955796	0.000000	1	-360	360	 ; 
6583	12130	0.000000	0.062670	0	0	0	0	0.955270	0.000000	1	-360	360	 ; 
6583	12130	0.000000	0.061340	0	0	0	0	0.954721	0.000000	1	-360	360	 ; 
2245	6732	0.000000	0.062950	0	0	0	0	0.983015	0.000000	1	-360	360	 ; 
2245	6732	0.000000	0.071350	0	0	0	0	0.982368	0.000000	1	-360	360	 ; 
4642	2855	0.000000	0.047290	0	0	0	0	1.012296	0.000000	1	-360	360	 ; 
4642	2855	0.000000	0.048200	0	0	0	0	1.013058	0.000000	1	-360	360	 ; 
4642	2855	0.000000	0.049110	0	0	0	0	1.013799	0.000000	1	-360	360	 ; 
4915	13255	0.000000	0.067440	0	0	0	0	0.990953	0.000000	1	-360	360	 ; 
11209	1067	0.000000	0.145661	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
13272	7347	0.000000	0.030240	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13272	7347	0.000000	0.029729	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7347	10395	0.000000	0.071910	0	0	0	0	0.965461	0.000000	1	-360	360	 ; 
7347	10395	0.000000	0.081500	0	0	0	0	0.967264	0.000000	1	-360	360	 ; 
13415	4035	0.000000	0.078430	0	0	0	0	0.952986	0.000000	1	-360	360	 ; 
3592	8015	0.000000	0.033891	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3592	8015	0.000000	0.035419	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
8015	11628	0.000000	0.073230	0	0	0	0	0.960506	0.000000	1	-360	360	 ; 
8015	11628	0.000000	0.071770	0	0	0	0	0.961229	0.000000	1	-360	360	 ; 
8006	187	0.000000	0.067890	0	0	0	0	0.936347	0.000000	1	-360	360	 ; 
8006	187	0.000000	0.065240	0	0	0	0	0.936691	0.000000	1	-360	360	 ; 
8006	187	0.000000	0.063850	0	0	0	0	0.936788	0.000000	1	-360	360	 ; 
3795	8133	0.000000	0.040330	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
8002	5638	0.000000	0.070240	0	0	0	0	0.967111	0.000000	1	-360	360	 ; 
8002	5638	0.000000	0.071610	0	0	0	0	0.966242	0.000000	1	-360	360	 ; 
9037	1219	0.000000	0.067840	0	0	0	0	1.034290	0.000000	1	-360	360	 ; 
2132	9949	0.000000	0.071916	0	0	0	0	0.945577	0.000000	1	-360	360	 ; 
10240	6720	0.000000	0.073230	0	0	0	0	0.985392	0.000000	1	-360	360	 ; 
10240	6720	0.000000	0.071770	0	0	0	0	0.985537	0.000000	1	-360	360	 ; 
10347	2751	0.000000	0.044700	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
10347	2751	0.000000	0.043770	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
10347	2751	0.000000	0.041230	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
3423	11770	0.000000	0.062950	0	0	0	0	0.989703	0.000000	1	-360	360	 ; 
3423	11770	0.000000	0.071350	0	0	0	0	0.986826	0.000000	1	-360	360	 ; 
8344	7098	0.000000	0.070140	0	0	0	0	0.911963	0.000000	1	-360	360	 ; 
8344	7098	0.000000	0.071490	0	0	0	0	0.912529	0.000000	1	-360	360	 ; 
2024	6485	0.000000	0.034531	0	0	0	0	0.973598	0.000000	1	-360	360	 ; 
2024	10014	0.000000	0.046560	0	0	0	0	0.980849	0.000000	1	-360	360	 ; 
2024	10014	0.000000	0.045630	0	0	0	0	0.980159	0.000000	1	-360	360	 ; 
2582	6459	0.000229	0.012340	0	0	0	0	0.872915	0.000000	1	-360	360	 ; 
2582	6459	0.000229	0.012200	0	0	0	0	0.872741	0.000000	1	-360	360	 ; 
12573	4076	0.001485	0.065805	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
12573	4076	0.001583	0.065860	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
7706	4076	0.001750	0.070701	0	0	0	0	0.952381	0.000000	1	-360	360	 ; 
7706	4076	0.001690	0.071500	0	0	0	0	0.952381	0.000000	1	-360	360	 ; 
9848	9665	0.001228	0.060916	0	0	0	0	0.950231	0.000000	1	-360	360	 ; 
9848	9665	0.001160	0.063798	0	0	0	0	1.020730	0.000000	1	-360	360	 ; 
9848	9665	0.001130	0.059295	0	0	0	0	1.024588	0.000000	1	-360	360	 ; 
7957	9665	0.001770	0.068530	0	0	0	0	0.934730	0.000000	1	-360	360	 ; 
10922	3077	0.001363	0.063835	0	0	0	0	0.990157	0.000000	1	-360	360	 ; 
10922	3077	0.001457	0.067155	0	0	0	0	0.987625	0.000000	1	-360	360	 ; 
13262	3077	0.001930	0.063770	0	0	0	0	0.937593	0.000000	1	-360	360	 ; 
13262	3077	0.001940	0.061880	0	0	0	0	0.937259	0.000000	1	-360	360	 ; 
4348	7201	0.000450	0.028070	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
4348	3036	0.000420	0.028021	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
12666	8194	0.001208	0.066310	0	0	0	0	1.006816	0.000000	1	-360	360	 ; 
12666	8194	0.001228	0.066264	0	0	0	0	1.006868	0.000000	1	-360	360	 ; 
10686	4099	0.000470	0.026469	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
13229	10478	0.001860	0.068260	0	0	0	0	0.892378	0.000000	1	-360	360	 ; 
829	208	0.001431	0.068667	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
829	208	0.001529	0.068787	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
1313	208	0.001930	0.063770	0	0	0	0	0.952381	0.000000	1	-360	360	 ; 
1313	208	0.001940	0.061880	0	0	0	0	0.952381	0.000000	1	-360	360	 ; 
4899	7506	0.000000	0.008980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3705	9266	0.000000	0.004330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9266	7058	0.007955	0.151636	0	0	0	0	0.929293	0.000000	1	-360	360	 ; 
10740	6332	0.000271	0.030694	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10740	6332	0.000271	0.028420	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7434	6145	0.000640	0.051800	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8840	8919	0.000720	0.050750	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2519	12023	0.000000	0.236570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12587	10646	0.000000	0.020113	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
12587	9197	0.000000	0.019669	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
5232	9683	0.000325	0.028508	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
5232	9683	0.000316	0.031545	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
13516	9007	0.000355	0.023171	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3949	2083	0.000296	0.032897	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3949	2083	0.000296	0.030461	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
6957	3	0.000059	0.022767	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
1541	9070	0.000335	0.029237	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
8349	13406	0.000385	0.027846	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10467	10025	0.000444	0.020064	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
12345	60	0.000330	0.025580	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11181	9338	0.000000	0.026909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10714	11027	0.000385	0.022737	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
4421	1028	0.000375	0.022441	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
11639	8959	-0.002742	0.009080	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11639	13350	-0.002680	0.008370	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11639	10040	-0.003040	0.008240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10548	7864	-0.003927	0.007950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10548	21	-0.004010	0.007940	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6756	13304	0.000000	0.007650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6756	2211	0.000000	0.007480	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10793	2588	-0.000111	0.005650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10793	5916	-0.000339	0.006450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10793	8502	-0.000332	0.006570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10793	6461	-0.000118	0.005250	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7092	9760	0.005930	0.060200	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7092	4687	0.000080	0.008110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7092	7308	-0.003927	0.008350	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3752	11372	0.000000	0.028951	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3752	2942	0.000000	0.028330	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
142	4356	0.000424	0.020212	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
6695	2484	0.001280	0.055390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6695	8104	0.001260	0.056469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6695	5995	0.001230	0.057560	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2089	434	0.000000	0.046831	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4515	1102	0.000000	0.031970	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
7461	10383	0.000000	0.027151	0	0	0	0	1.044622	0.000000	1	-360	360	 ; 
5447	1299	0.000000	0.019700	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10618	6282	0.000335	0.028458	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10618	6282	0.000375	0.027846	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
12414	1676	0.000730	0.014890	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10553	12002	0.000000	0.008640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10553	1931	0.000000	0.008810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10525	2899	0.000325	0.028961	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
4628	11452	0.000296	0.025084	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10874	10969	0.000325	0.025765	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10874	10969	0.000375	0.020301	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10874	10969	0.000345	0.021109	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
4486	183	0.000385	0.021010	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
2297	11100	0.000424	0.019472	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
2297	11100	0.000434	0.019048	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
1309	6384	0.000325	0.025637	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
1309	6384	0.000355	0.026564	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
11460	6574	0.000355	0.021553	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
11460	6574	0.000128	0.022007	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
1186	437	0.000060	0.009940	0	0	0	0	0.979973	0.200467	1	-360	360	 ; 
12182	437	0.000070	0.009939	0	0	0	0	0.977987	0.210204	1	-360	360	 ; 
437	1487	0.000395	0.021454	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
9642	4794	-0.000388	0.007400	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3331	7406	-0.000402	0.007240	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7482	2310	-0.000589	0.014110	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4882	11681	-0.000360	0.008030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12148	9303	0.000000	0.040449	0	0	0	0	0.956938	0.000000	1	-360	360	 ; 
5827	7994	0.000345	0.026071	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3777	12047	0.000000	0.000460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3777	10091	0.000000	0.000430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1233	2661	0.000375	0.022007	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
1332	10853	0.000385	0.020196	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
7797	10325	0.000375	0.026624	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
6482	2017	0.000425	0.021208	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
11938	3830	0.000466	0.020185	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
5689	2300	0.000324	0.022139	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
5689	2300	0.000324	0.022706	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
5689	2300	0.000314	0.023142	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
13320	10730	0.000344	0.024832	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
13320	12508	0.000334	0.023071	0	0	0	0	0.993901	0.000000	1	-360	360	 ; 
3876	546	0.000335	0.022767	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3837	502	0.000710	0.030845	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
7796	10175	0.000385	0.019472	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
7796	6062	0.000395	0.019057	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
7796	1847	0.000404	0.018643	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
7796	7467	0.000000	0.027866	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
2403	11071	0.000325	0.032245	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3187	12549	0.000365	0.022599	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
3187	12549	0.000355	0.023023	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
2476	5906	0.000000	0.032004	0	0	0	0	1.045454	0.000000	1	-360	360	 ; 
330	5906	0.001410	0.091249	0	0	0	0	0.916326	-0.411983	1	-360	360	 ; 
3843	13428	0.000434	0.019018	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
2550	12979	0.000404	0.020497	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
8192	11171	0.000740	0.029553	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
9199	2407	0.000454	0.019669	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
11008	3901	0.002060	0.090050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4750	372	0.000390	0.034110	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4750	372	0.000400	0.034469	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
12534	3174	0.001830	0.090471	0	0	0	0	1.026087	0.000000	1	-360	360	 ; 
12534	3174	0.001870	0.074290	0	0	0	0	1.026087	0.000000	1	-360	360	 ; 
11249	2674	0.000770	0.043550	0	0	0	0	0.999313	0.000000	1	-360	360	 ; 
11249	2674	0.000770	0.042660	0	0	0	0	0.999313	0.000000	1	-360	360	 ; 
10744	10278	0.001160	0.041060	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10744	10278	0.001180	0.041190	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
5821	4247	0.001200	0.039310	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
5821	4247	0.001070	0.045670	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10542	9615	0.002282	0.077224	0	0	0	0	0.911217	0.000000	1	-360	360	 ; 
6182	9615	0.001020	0.048620	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6182	9615	0.001000	0.049540	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4747	1776	0.000980	0.044770	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4747	1776	0.001110	0.043870	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
494	8150	0.001130	0.041930	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13118	5577	0.002522	0.074933	0	0	0	0	1.014981	0.000000	1	-360	360	 ; 
1974	7318	0.001252	0.073601	0	0	0	0	0.969039	0.000000	1	-360	360	 ; 
5189	7318	0.001271	0.072001	0	0	0	0	0.967402	0.000000	1	-360	360	 ; 
10030	8979	0.000442	0.040802	0	0	0	0	0.888750	0.000000	1	-360	360	 ; 
1155	12901	0.000480	0.041601	0	0	0	0	0.970291	0.000000	1	-360	360	 ; 
2493	10226	0.000543	0.042610	0	0	0	0	1.040113	0.000000	1	-360	360	 ; 
871	10226	0.000534	0.043420	0	0	0	0	1.039423	0.000000	1	-360	360	 ; 
12422	10224	0.003895	0.040564	0	0	0	0	0.993456	0.000000	1	-360	360	 ; 
12422	10224	0.004413	0.039762	0	0	0	0	0.962152	0.000000	1	-360	360	 ; 
12422	10224	0.004498	0.038954	0	0	0	0	0.912809	0.000000	1	-360	360	 ; 
2719	8098	0.000621	0.037600	0	0	0	0	0.989172	0.000000	1	-360	360	 ; 
5101	8098	0.000630	0.036800	0	0	0	0	0.961251	0.000000	1	-360	360	 ; 
5101	11519	0.000640	0.036000	0	0	0	0	1.032687	0.000000	1	-360	360	 ; 
424	5822	0.000555	0.040801	0	0	0	0	0.994301	0.000000	1	-360	360	 ; 
11893	2101	0.000546	0.041600	0	0	0	0	0.995285	0.000000	1	-360	360	 ; 
11893	11831	0.000527	0.042400	0	0	0	0	0.995648	0.000000	1	-360	360	 ; 
7325	1667	0.000456	0.043201	0	0	0	0	0.989708	0.000000	1	-360	360	 ; 
7325	1667	0.000447	0.040001	0	0	0	0	0.989326	0.000000	1	-360	360	 ; 
1289	1667	0.000505	0.039202	0	0	0	0	0.992153	0.000000	1	-360	360	 ; 
1289	1667	0.000513	0.038402	0	0	0	0	0.992281	0.000000	1	-360	360	 ; 
7067	6275	0.000513	0.037602	0	0	0	0	0.995172	0.000000	1	-360	360	 ; 
4355	6275	0.000520	0.036802	0	0	0	0	0.994670	0.000000	1	-360	360	 ; 
1592	6275	0.000529	0.036002	0	0	0	0	0.994917	0.000000	1	-360	360	 ; 
11934	9064	0.000473	0.040802	0	0	0	0	0.971823	0.000000	1	-360	360	 ; 
12977	9064	0.000465	0.041601	0	0	0	0	0.971689	0.000000	1	-360	360	 ; 
5967	9165	0.000070	0.021201	0	0	0	0	0.962697	0.000000	1	-360	360	 ; 
2853	6373	0.000070	0.021599	0	0	0	0	0.955482	0.000000	1	-360	360	 ; 
7545	4906	0.000540	0.040000	0	0	0	0	0.984210	0.000000	1	-360	360	 ; 
7545	4906	0.000472	0.039202	0	0	0	0	1.053753	0.000000	1	-360	360	 ; 
3892	4906	0.000480	0.038402	0	0	0	0	1.042821	0.000000	1	-360	360	 ; 
3892	4906	0.000640	0.037600	0	0	0	0	0.984210	0.000000	1	-360	360	 ; 
2269	11567	0.000333	0.029441	0	0	0	0	0.982097	0.000000	1	-360	360	 ; 
8081	12550	0.000353	0.028801	0	0	0	0	0.925857	0.000000	1	-360	360	 ; 
8081	12550	0.000312	0.032641	0	0	0	0	0.991744	0.000000	1	-360	360	 ; 
2409	13039	0.000529	0.041601	0	0	0	0	0.955654	0.000000	1	-360	360	 ; 
1593	13039	0.000511	0.042401	0	0	0	0	0.964440	0.000000	1	-360	360	 ; 
12369	11060	0.000633	0.051521	0	0	0	0	0.989866	0.000000	1	-360	360	 ; 
12369	11060	0.000616	0.047701	0	0	0	0	0.969648	0.000000	1	-360	360	 ; 
1112	11060	0.000701	0.046752	0	0	0	0	0.970250	0.000000	1	-360	360	 ; 
4743	8827	0.000811	0.045790	0	0	0	0	0.937412	0.000000	1	-360	360	 ; 
547	8827	0.000831	0.044840	0	0	0	0	0.936876	0.000000	1	-360	360	 ; 
547	8827	0.000841	0.043881	0	0	0	0	0.935984	0.000000	1	-360	360	 ; 
8845	10912	0.000621	0.036001	0	0	0	0	1.032266	0.000000	1	-360	360	 ; 
8845	9802	0.000555	0.040801	0	0	0	0	1.023829	0.000000	1	-360	360	 ; 
11660	5649	0.000563	0.041600	0	0	0	0	1.022087	0.000000	1	-360	360	 ; 
2553	1456	0.000543	0.042400	0	0	0	0	0.946093	0.000000	1	-360	360	 ; 
11313	1848	0.001026	0.086398	0	0	0	0	0.955665	0.000000	1	-360	360	 ; 
199	1848	0.001007	0.080001	0	0	0	0	0.951634	0.000000	1	-360	360	 ; 
4653	2386	0.000522	0.039201	0	0	0	0	1.002790	0.000000	1	-360	360	 ; 
8261	2386	0.000530	0.038401	0	0	0	0	1.006204	0.000000	1	-360	360	 ; 
6366	2386	0.000548	0.037601	0	0	0	0	0.851560	0.000000	1	-360	360	 ; 
7003	2792	0.000030	0.008530	0	0	0	0	0.902577	0.445071	1	-360	360	 ; 
6333	6307	0.000907	0.042929	0	0	0	0	0.978955	0.000000	1	-360	360	 ; 
10205	6237	0.000077	0.020400	0	0	0	0	1.114721	0.000000	1	-360	360	 ; 
8646	10205	0.000030	0.009750	0	0	0	0	0.902577	0.445071	1	-360	360	 ; 
6237	6307	0.000773	0.050560	0	0	0	0	0.986156	0.000000	1	-360	360	 ; 
8593	3890	0.000728	0.043197	0	0	0	0	1.041291	0.000000	1	-360	360	 ; 
616	367	0.000447	0.040001	0	0	0	0	1.042918	0.000000	1	-360	360	 ; 
13170	8819	0.000610	0.039200	0	0	0	0	1.017180	0.000000	1	-360	360	 ; 
7752	12831	0.001203	0.076801	0	0	0	0	0.986892	0.000000	1	-360	360	 ; 
13242	12831	0.001223	0.075201	0	0	0	0	0.987006	0.000000	1	-360	360	 ; 
11462	10336	0.004533	0.037356	0	0	0	0	0.993790	0.000000	1	-360	360	 ; 
8768	520	0.004615	0.036549	0	0	0	0	0.992320	0.000000	1	-360	360	 ; 
9879	2388	0.004113	0.041392	0	0	0	0	0.993178	0.000000	1	-360	360	 ; 
5998	10902	0.000627	0.041599	0	0	0	0	1.044268	0.000000	1	-360	360	 ; 
1508	12184	0.001048	0.084802	0	0	0	0	1.000584	0.000000	1	-360	360	 ; 
5693	12184	0.001029	0.086397	0	0	0	0	1.000869	0.000000	1	-360	360	 ; 
113	7789	0.000808	0.047709	0	0	0	0	1.052369	0.000000	1	-360	360	 ; 
6578	4321	0.000610	0.039200	0	0	0	0	0.989376	0.000000	1	-360	360	 ; 
6578	4321	0.000620	0.038400	0	0	0	0	0.989186	0.000000	1	-360	360	 ; 
9167	4321	0.000640	0.037600	0	0	0	0	0.993068	0.000000	1	-360	360	 ; 
583	8829	0.000630	0.036800	0	0	0	0	0.968844	0.000000	1	-360	360	 ; 
8504	7652	0.000640	0.036000	0	0	0	0	1.024568	0.000000	1	-360	360	 ; 
8504	7652	0.000573	0.040800	0	0	0	0	0.979515	0.000000	1	-360	360	 ; 
9483	3555	0.001067	0.083199	0	0	0	0	1.003168	0.000000	1	-360	360	 ; 
7724	3555	0.001048	0.084802	0	0	0	0	1.001883	0.000000	1	-360	360	 ; 
2040	9145	0.000060	0.114870	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6805	9145	0.201870	1.758347	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9356	5651	0.039110	0.342562	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	6737	0.015640	0.585930	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	6716	-0.000248	0.227727	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13169	1379	0.014140	0.513223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5421	1379	-0.007335	0.347624	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8011	1379	-0.006901	0.404112	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	5015	0.051021	0.452583	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5572	933	0.586797	1.843698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
317	933	0.487562	1.572644	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7104	933	0.129360	0.588864	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9104	6113	0.000246	0.025121	0	0	0	0	0.961864	0.000000	1	-360	360	 ; 
6805	10689	0.100050	1.276798	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5421	10689	0.219360	1.401591	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8011	10689	0.226880	1.394834	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2040	3601	0.049860	0.379174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5572	1363	0.023030	0.624190	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5572	611	0.034350	0.639633	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
374	12450	0.017420	0.603616	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12364	12450	0.142450	1.979670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	12450	-0.000145	0.329380	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6653	4669	-0.000298	0.102701	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
530	9705	0.000708	0.032710	0	0	0	0	1.035157	0.000000	1	-360	360	 ; 
530	11541	0.067190	0.834339	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8923	6644	0.050909	0.307686	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1405	6644	0.212521	0.943657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6246	12361	-0.002652	0.490201	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6246	8216	0.026280	0.438469	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12187	12361	-0.008241	0.388947	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11045	12361	0.000226	0.024837	0	0	0	0	1.036011	0.000000	1	-360	360	 ; 
3952	12361	0.106109	0.699359	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3952	8216	0.028550	0.418988	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	488	0.292479	1.229545	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
317	4669	0.757066	1.631798	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7104	4669	0.384752	1.021653	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7601	6887	-0.014297	0.212851	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7601	6887	0.000444	0.031171	0	0	0	0	0.960552	0.000000	1	-360	360	 ; 
7601	5153	-0.014091	0.217459	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	12209	0.008940	0.300393	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	13263	0.049771	0.546674	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3159	12798	0.000737	0.026925	0	0	0	0	1.044741	0.000000	1	-360	360	 ; 
3159	12798	0.000845	0.026029	0	0	0	0	1.013524	0.000000	1	-360	360	 ; 
13061	4463	0.051570	0.475537	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	3967	0.054781	0.446446	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5039	2867	0.000452	0.023578	0	0	0	0	0.970414	0.000000	1	-360	360	 ; 
4911	4104	-0.010579	0.278140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4911	7423	-0.007004	0.324484	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12364	8031	-0.034029	0.423698	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4071	2121	0.000384	0.024200	0	0	0	0	1.003202	0.000000	1	-360	360	 ; 
2040	2121	0.299587	1.849794	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2040	7741	0.301095	1.740868	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1585	7101	0.000759	0.019191	0	0	0	0	1.143233	0.000000	1	-360	360	 ; 
374	10265	0.170173	0.568199	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	9811	0.007080	0.453843	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	9811	0.057719	0.644008	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10360	10265	0.077609	0.938223	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	10265	0.200409	0.618946	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	4972	0.152771	0.863657	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	4972	-0.001921	0.311818	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	843	0.305992	1.948119	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	8020	0.170050	0.993099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10338	2452	0.000257	0.029742	0	0	0	0	0.983674	0.000000	1	-360	360	 ; 
10338	4736	0.000268	0.029134	0	0	0	0	0.977352	0.000000	1	-360	360	 ; 
5525	7483	-0.014277	0.154039	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5525	7483	0.000738	0.031616	0	0	0	0	0.971178	0.000000	1	-360	360	 ; 
733	7483	0.251178	0.958099	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5525	561	0.085990	0.668788	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7328	11541	0.000241	0.022170	0	0	0	0	1.003292	0.000000	1	-360	360	 ; 
733	3208	-0.003678	0.380909	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	3208	-0.011302	0.627045	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
733	2802	0.007970	0.426157	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	2802	0.058159	0.835806	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
733	2754	0.009070	0.406178	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	2754	0.059789	0.790103	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
733	561	0.047380	0.355028	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
733	7843	0.001660	0.210118	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1405	1114	0.000234	0.033340	0	0	0	0	0.954161	0.000000	1	-360	360	 ; 
1405	11590	-0.007978	0.333650	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1405	13563	-0.007673	0.339439	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	12998	0.000213	0.026084	0	0	0	0	0.949952	0.000000	1	-360	360	 ; 
12852	561	0.079162	0.676053	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	5555	-0.012742	0.556163	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12852	7843	0.056250	0.586697	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9356	7690	0.110120	1.389876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12364	4850	0.128390	0.634174	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12364	4850	0.000265	0.029415	0	0	0	0	0.954132	0.000000	1	-360	360	 ; 
4243	3694	0.010310	0.165651	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1141	10131	0.000906	0.032368	0	0	0	0	1.074593	0.000000	1	-360	360	 ; 
4911	10131	0.258574	1.912810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	12597	0.114169	0.697810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	10697	0.215475	0.921488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	399	0.000388	0.026559	0	0	0	0	1.024188	0.000000	1	-360	360	 ; 
1597	399	-0.012727	0.168081	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1597	9019	0.111710	0.548317	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4243	5555	0.048930	0.453587	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4318	7534	0.000427	0.025869	0	0	0	0	1.014006	0.000000	1	-360	360	 ; 
4318	1998	0.000379	0.029319	0	0	0	0	1.029958	0.000000	1	-360	360	 ; 
11162	4325	0.086233	0.611399	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11162	5867	0.032950	0.399238	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13061	8240	0.034401	0.560661	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8472	3667	0.048480	0.452500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8472	5950	0.056270	0.448553	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
34	246	0.000262	0.020993	0	0	0	0	1.007843	0.000000	1	-360	360	 ; 
7104	246	0.093521	0.726302	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7104	9654	0.170831	0.824835	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9356	5867	0.058360	0.357590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9162	4325	0.000563	0.031553	0	0	0	0	0.989721	0.000000	1	-360	360	 ; 
7104	5298	0.044470	0.619827	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9519	4873	0.001519	0.050701	0	0	0	0	1.013513	0.000000	1	-360	360	 ; 
186	7935	0.000821	0.051524	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
186	7935	0.000803	0.047869	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
647	6349	0.000466	0.029318	0	0	0	0	1.025291	0.000000	1	-360	360	 ; 
3465	6920	0.000463	0.028006	0	0	0	0	1.038781	0.000000	1	-360	360	 ; 
3465	6920	0.000463	0.026569	0	0	0	0	1.038781	0.000000	1	-360	360	 ; 
13247	12999	0.000556	0.030088	0	0	0	0	1.081470	0.000000	1	-360	360	 ; 
13247	12999	0.000581	0.029019	0	0	0	0	1.081470	0.000000	1	-360	360	 ; 
8480	1022	0.001700	0.077979	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12100	8027	0.000569	0.046371	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
12100	8027	0.000560	0.047255	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
789	6379	0.000800	0.050159	0	0	0	0	1.066857	0.000000	1	-360	360	 ; 
8865	7323	0.000379	0.039836	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
8865	7323	0.000433	0.039042	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2715	10792	0.000448	0.032183	0	0	0	0	1.066857	0.000000	1	-360	360	 ; 
12487	1767	0.000498	0.034255	0	0	0	0	1.041667	0.000000	1	-360	360	 ; 
12487	1767	0.000507	0.033509	0	0	0	0	1.041667	0.000000	1	-360	360	 ; 
9043	3445	0.000415	0.040631	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9043	3445	0.000406	0.041434	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
8085	1993	0.000397	0.037986	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11490	2814	0.000322	0.035886	0	0	0	0	1.043149	0.000000	1	-360	360	 ; 
1463	10949	0.000408	0.039074	0	0	0	0	0.989653	0.000000	1	-360	360	 ; 
9196	9925	0.000417	0.026115	0	0	0	0	1.062288	0.000000	1	-360	360	 ; 
9196	9925	0.000443	0.025770	0	0	0	0	1.062288	0.000000	1	-360	360	 ; 
4330	9126	0.000396	0.033918	0	0	0	0	1.029240	0.000000	1	-360	360	 ; 
11719	254	0.000406	0.023438	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11719	254	0.000352	0.026759	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9534	10982	0.000334	0.036651	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9534	10982	0.000334	0.037354	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6592	6120	0.000305	0.035675	0	0	0	0	1.087225	0.000000	1	-360	360	 ; 
6592	6120	0.000296	0.033035	0	0	0	0	1.087225	0.000000	1	-360	360	 ; 
6592	6120	0.000338	0.032376	0	0	0	0	1.087225	0.000000	1	-360	360	 ; 
9511	12530	0.000285	0.026040	0	0	0	0	1.199891	0.000000	1	-360	360	 ; 
1463	1754	0.000419	0.028140	0	0	0	0	0.989653	0.000000	1	-360	360	 ; 
4330	13513	0.000453	0.025129	0	0	0	0	1.029240	0.000000	1	-360	360	 ; 
4330	9305	0.000453	0.025280	0	0	0	0	1.029240	0.000000	1	-360	360	 ; 
7395	677	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7395	736	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
1925	8341	0.001720	0.099322	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
1925	8341	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13051	10539	0.003630	0.146413	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
13051	10539	0.001820	0.071750	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2469	9101	0.001900	0.089950	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6954	7927	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6954	1205	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6146	10976	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5486	1103	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
8051	8833	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10871	4510	0.000646	0.061526	0	0	0	0	1.003288	-0.001353	1	-360	360	 ; 
10871	4510	0.000636	0.056994	0	0	0	0	1.003288	-0.001353	1	-360	360	 ; 
4510	922	0.001820	0.071750	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
4510	4852	0.001850	0.070280	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
3476	9139	0.001940	0.088083	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3476	9888	0.001980	0.086207	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6415	10002	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
11513	9234	0.000697	0.032338	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
9234	13293	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10593	3637	0.000667	0.033601	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
10593	3637	0.000647	0.034238	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
3637	4361	0.001600	0.075530	0	0	0	0	1.061984	0.000000	1	-360	360	 ; 
3637	1683	0.001820	0.074020	0	0	0	0	1.061984	0.000000	1	-360	360	 ; 
6935	8512	0.001900	0.089950	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
8186	5583	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
8186	899	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
9116	127	0.002010	0.084331	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9116	127	0.001790	0.095578	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13638	2924	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5480	1293	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
1193	2833	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9834	12952	0.001650	0.093702	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9834	2002	0.001870	0.091826	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9238	13204	0.001900	0.089950	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
5579	13378	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5579	13378	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7281	10770	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7281	9459	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
11589	4560	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5719	7158	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2986	11540	0.001640	0.079070	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
13627	9770	0.000450	0.042990	0	0	0	0	1.113821	0.000000	1	-360	360	 ; 
13315	4641	0.000510	0.042130	0	0	0	0	1.113821	0.000000	1	-360	360	 ; 
1705	1706	0.001850	0.070280	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
1705	1706	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
293	6175	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
293	8417	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7326	5374	0.001790	0.095578	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7326	5374	0.001760	0.097446	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2884	1799	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2884	1799	0.001640	0.079070	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
12012	8051	0.000637	0.031701	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
12012	11679	0.000716	0.031064	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
11679	13236	0.001850	0.070280	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
11679	1890	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
3411	2744	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
3411	2744	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
9488	12371	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
11682	7764	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
9128	2511	0.000840	0.032200	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2511	4297	0.002380	0.123248	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7984	10393	0.002690	0.109562	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
8931	12463	0.002750	0.107281	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6941	4396	0.000766	0.029164	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6941	4396	0.000776	0.028526	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
4396	12301	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
4396	3435	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
12860	2548	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5789	2671	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
5789	5487	0.001650	0.093702	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
1371	10664	0.000716	0.031064	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
1371	5020	0.000736	0.030437	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
5020	703	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5020	703	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
9741	6410	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
11491	6657	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2385	9239	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2385	9239	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6453	7040	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6889	5659	0.000620	0.030680	0	0	0	0	1.015698	0.000000	1	-360	360	 ; 
6889	9703	0.000458	0.027443	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6889	9703	0.000468	0.026875	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
12516	13461	0.001543	0.057853	0	0	0	0	0.892857	0.000000	1	-360	360	 ; 
6261	1121	0.001980	0.086207	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10999	4447	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
4908	8684	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2416	9838	0.001710	0.076140	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
4894	13139	0.000667	0.033601	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
4894	11041	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13139	11041	0.001600	0.073210	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10698	11075	0.001900	0.089950	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13221	5372	0.000746	0.029801	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6364	5597	0.001980	0.086207	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7782	4362	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
12756	7306	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
883	10413	0.000677	0.032965	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
883	12669	0.000667	0.033601	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
883	1870	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
883	7301	0.001650	0.093702	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10256	6914	0.000716	0.031064	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
10256	6914	0.000736	0.030437	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
10256	6914	0.000746	0.029801	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6914	5738	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6914	5738	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
2204	2960	0.001790	0.095578	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2204	5768	0.001760	0.097446	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
12015	7629	0.001670	0.077600	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7303	47	0.001640	0.079070	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
3047	744	0.001600	0.073210	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
3047	744	0.001820	0.071750	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
13036	12177	0.001900	0.089950	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
13036	12177	0.001940	0.088083	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
595	12177	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10654	13239	0.001960	0.065890	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7575	12496	0.001740	0.074670	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6343	6387	0.003870	0.152273	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6989	398	0.000667	0.033601	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6989	4571	0.001680	0.101198	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6989	7138	0.001650	0.093702	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
6474	11554	0.001820	0.071750	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6474	11554	0.001850	0.070280	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10584	1325	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
10584	1325	0.001920	0.067350	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
5758	876	0.001960	0.070150	0	0	0	0	1.074380	0.000000	1	-360	360	 ; 
1619	876	0.001740	0.079500	0	0	0	0	1.074380	0.000000	1	-360	360	 ; 
4169	3871	0.001360	0.059010	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4169	838	0.001330	0.060140	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
1383	8207	0.001640	0.079070	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
1383	3332	0.001600	0.073210	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
1720	11215	0.000716	0.031064	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
11215	6434	0.001850	0.070280	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
7313	3125	0.001890	0.068820	0	0	0	0	1.049587	0.000000	1	-360	360	 ; 
6514	219	0.001580	0.055640	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
6514	8607	0.001790	0.069500	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4227	504	0.000840	0.044450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4227	504	0.000800	0.045460	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4227	504	0.002190	0.082290	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4227	504	0.000690	0.045660	0	0	0	0	1.047826	0.000000	1	-360	360	 ; 
13329	5775	0.000720	0.048350	0	0	0	0	0.999313	0.000000	1	-360	360	 ; 
13329	5775	0.000820	0.047380	0	0	0	0	0.999313	0.000000	1	-360	360	 ; 
7771	3356	0.000450	0.031510	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7771	12489	0.000480	0.026419	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4491	12490	0.002200	0.070230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
4095	329	0.002410	0.072700	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
4095	329	0.000810	0.046440	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
7786	4358	0.001580	0.080450	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11494	13273	0.000690	0.047070	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
2195	12231	0.000750	0.048660	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
2195	12231	0.000760	0.045860	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
12298	12644	0.001890	0.077810	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12298	12644	0.002050	0.078040	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
967	11127	0.002070	0.091083	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
967	11127	0.002110	0.068020	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2818	11663	0.000800	0.039970	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
10005	11663	0.001590	0.086876	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10005	11663	0.002600	0.079980	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7125	11014	0.001540	0.086488	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12632	7125	0.000520	0.033159	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
12632	11014	0.000720	0.045100	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
12632	11014	0.000680	0.045310	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
7029	9828	0.000420	0.030281	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7029	12354	0.000790	0.040860	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
9828	7611	0.001680	0.073430	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10798	3902	0.000380	0.033591	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
10798	3902	0.000370	0.034050	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2405	12731	0.000390	0.034849	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
2405	5508	0.000630	0.047640	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
2405	5508	0.000740	0.044626	0	0	0	0	1.006865	0.000000	1	-360	360	 ; 
10718	11533	0.000690	0.042320	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
11733	9765	0.002280	0.072860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11733	9765	0.001890	0.070590	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13546	2444	0.001950	0.073740	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
13546	2444	0.001990	0.072140	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5434	8201	0.001770	0.079310	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5434	8201	0.001740	0.080860	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11413	7033	0.001500	0.082390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11413	7033	0.001490	0.091992	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
12313	5079	0.000660	0.044410	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
2505	5079	0.001710	0.074180	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2505	5079	0.001750	0.072670	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
3715	7184	0.000530	0.030380	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
7184	868	0.001650	0.070030	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7184	67	0.002170	0.073230	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
387	2022	0.000720	0.045300	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
11007	1568	0.002100	0.082570	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
11007	1568	0.001860	0.087719	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1255	13260	0.000760	0.047960	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
1255	4701	0.000750	0.044660	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
5511	11269	0.004010	0.100050	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5511	11269	0.002720	0.078420	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5511	11269	0.002780	0.076790	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
5511	11269	0.002830	0.075150	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
9582	12567	0.000450	0.029271	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9582	12567	0.000400	0.033169	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
9582	12567	0.000390	0.033820	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
3923	7581	0.000640	0.045770	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
1011	2798	0.001470	0.083950	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
1011	2532	0.001840	0.076330	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
8891	13588	0.000740	0.043520	0	0	0	0	1.052174	0.000000	1	-360	360	 ; 
2095	7010	0.001760	0.081770	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
2095	7010	0.002420	0.066130	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
7215	3071	0.000420	0.030031	0	0	0	0	0.998150	0.000000	1	-360	360	 ; 
7215	3071	0.000430	0.029380	0	0	0	0	0.998666	0.000000	1	-360	360	 ; 
10322	13504	0.000140	0.019637	0	0	0	0	0.000000	0.199334	1	-360	360	 ; 
8477	11977	0.000370	0.033950	0	0	0	0	0.969972	0.000000	1	-360	360	 ; 
6044	5814	0.000018	0.052587	0	0	0	0	1.052632	0.000000	1	-360	360	 ; 
4082	5814	0.000055	0.082396	0	0	0	0	1.047620	0.000000	1	-360	360	 ; 
1144	12959	0.001416	0.043162	0	0	0	0	0.924370	0.000000	1	-360	360	 ; 
1144	12959	0.001603	0.042296	0	0	0	0	0.924370	0.000000	1	-360	360	 ; 
6149	5799	0.000806	0.025741	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6149	5799	0.000826	0.025204	0	0	0	0	1.002506	0.000000	1	-360	360	 ; 
6149	10826	0.000107	0.013570	0	0	0	0	1.059051	0.000000	1	-360	360	 ; 
5799	1351	0.002280	0.079390	0	0	0	0	0.000000	0.000000	1	-360	360	 ; 
10826	5799	0.001087	0.043438	0	0	0	0	1.000679	-0.007974	1	-360	360	 ; 
10826	5799	0.001067	0.077593	0	0	0	0	1.003170	-0.048980	1	-360	360	 ; 
8882	8560	0.001301	0.061931	0	0	0	0	0.948276	0.000000	1	-360	360	 ; 
8882	8560	0.001268	0.063098	0	0	0	0	0.948276	0.000000	1	-360	360	 ; 
13474	9599	0.002358	0.088053	0	0	0	0	0.948276	0.000000	1	-360	360	 ; 
13474	9599	0.002680	0.086295	0	0	0	0	0.948276	0.000000	1	-360	360	 ; 
11561	879	0.000779	0.042361	0	0	0	0	1.061123	0.005681	1	-360	360	 ; 
879	6231	0.001565	0.062128	0	0	0	0	0.932204	0.000000	1	-360	360	 ; 
879	6231	0.001588	0.060806	0	0	0	0	0.932204	0.000000	1	-360	360	 ; 
7850	11835	0.002713	0.092944	0	0	0	0	0.916667	0.000000	1	-360	360	 ; 
7850	11835	0.002464	0.122138	0	0	0	0	0.916667	0.000000	1	-360	360	 ; 
7397	657	0.002739	0.116189	0	0	0	0	0.932204	0.000000	1	-360	360	 ; 
7397	657	0.002681	0.118434	0	0	0	0	0.932204	0.000000	1	-360	360	 ; 
9363	12633	0.000212	0.013811	0	0	0	0	1.067899	0.133383	1	-360	360	 ; 
12894	5804	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	7115	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	3481	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	4910	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	6291	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	7625	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	10785	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	7057	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	8370	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
12894	8159	0.005208	0.208268	0	0	0	0	1.023076	0.000000	1	-360	360	 ; 
7344	4480	0.005208	0.208268	0	0	0	0	1.019827	0.000000	1	-360	360	 ; 
7344	6135	0.005208	0.208268	0	0	0	0	1.019827	0.000000	1	-360	360	 ; 
3901	10983	0.005208	0.208268	0	0	0	0	1.014160	0.000000	1	-360	360	 ; 
3901	564	0.005208	0.208268	0	0	0	0	1.014160	0.000000	1	-360	360	 ; 
3901	3617	0.005208	0.208268	0	0	0	0	1.014160	0.000000	1	-360	360	 ; 
12265	6846	0.005208	0.208268	0	0	0	0	1.022880	0.000000	1	-360	360	 ; 
12265	9976	0.005208	0.208268	0	0	0	0	1.022880	0.000000	1	-360	360	 ; 
12265	1895	0.005208	0.208268	0	0	0	0	1.022880	0.000000	1	-360	360	 ; 
372	4692	0.000531	0.021225	0	0	0	0	1.024035	0.000000	1	-360	360	 ; 
372	5627	0.000531	0.021225	0	0	0	0	1.024035	0.000000	1	-360	360	 ; 
10709	6780	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	3577	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	531	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	7105	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	10352	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	2473	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	13122	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	6049	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	2786	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	8524	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	11699	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	1192	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	4298	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	7447	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	10605	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	12035	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	1516	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	4671	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
10709	6225	0.005208	0.208268	0	0	0	0	1.021194	0.000000	1	-360	360	 ; 
8477	2462	0.000531	0.021225	0	0	0	0	1.015768	0.000000	1	-360	360	 ; 
8477	6317	0.000531	0.021225	0	0	0	0	1.015768	0.000000	1	-360	360	 ; 
8477	2084	0.000531	0.021225	0	0	0	0	1.015768	0.000000	1	-360	360	 ; 
11379	1606	0.002119	0.084719	0	0	0	0	1.086887	0.000000	1	-360	360	 ; 
11379	6885	0.002119	0.084719	0	0	0	0	1.086887	0.000000	1	-360	360	 ; 
11379	9960	0.002119	0.084719	0	0	0	0	1.086887	0.000000	1	-360	360	 ; 
11379	10847	0.002119	0.084719	0	0	0	0	1.086887	0.000000	1	-360	360	 ; 
11379	7930	0.000531	0.021225	0	0	0	0	1.081998	0.000000	1	-360	360	 ; 
11379	9687	0.000531	0.021225	0	0	0	0	1.081998	0.000000	1	-360	360	 ; 
11379	12962	0.000531	0.021225	0	0	0	0	1.081998	0.000000	1	-360	360	 ; 
12770	7173	0.002119	0.084719	0	0	0	0	1.083997	0.000000	1	-360	360	 ; 
12770	3962	0.002119	0.084719	0	0	0	0	1.083997	0.000000	1	-360	360	 ; 
12770	910	0.002119	0.084719	0	0	0	0	1.083997	0.000000	1	-360	360	 ; 
3896	1096	0.005208	0.208268	0	0	0	0	1.007824	0.000000	1	-360	360	 ; 
3896	10865	0.005208	0.208268	0	0	0	0	1.007824	0.000000	1	-360	360	 ; 
3896	7689	0.005208	0.208268	0	0	0	0	1.007824	0.000000	1	-360	360	 ; 
3896	5765	0.005208	0.208268	0	0	0	0	1.007824	0.000000	1	-360	360	 ; 
5694	7356	0.005208	0.208268	0	0	0	0	1.017619	0.000000	1	-360	360	 ; 
5694	11891	0.005208	0.208268	0	0	0	0	1.017619	0.000000	1	-360	360	 ; 
5694	8704	0.005208	0.208268	0	0	0	0	1.017619	0.000000	1	-360	360	 ; 
5694	5739	0.005208	0.208268	0	0	0	0	1.017619	0.000000	1	-360	360	 ; 
6184	8793	0.005208	0.208268	0	0	0	0	1.014202	0.000000	1	-360	360	 ; 
6184	11996	0.005208	0.208268	0	0	0	0	1.014202	0.000000	1	-360	360	 ; 
6184	9236	0.005208	0.208268	0	0	0	0	1.014202	0.000000	1	-360	360	 ; 
6184	6799	0.005208	0.208268	0	0	0	0	1.014202	0.000000	1	-360	360	 ; 
12700	9884	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
12700	13133	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
12700	2485	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
12700	5420	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
12700	8490	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
12700	7064	0.005208	0.208268	0	0	0	0	1.012597	0.000000	1	-360	360	 ; 
3649	3854	0.005208	0.208268	0	0	0	0	1.012275	0.000000	1	-360	360	 ; 
3649	798	0.005208	0.208268	0	0	0	0	1.012275	0.000000	1	-360	360	 ; 
3649	13409	0.005208	0.208268	0	0	0	0	1.012275	0.000000	1	-360	360	 ; 
3649	8096	0.005208	0.208268	0	0	0	0	1.012275	0.000000	1	-360	360	 ; 
10587	4448	0.000531	0.021225	0	0	0	0	1.080715	0.000000	1	-360	360	 ; 
10587	1308	0.000531	0.021225	0	0	0	0	1.080715	0.000000	1	-360	360	 ; 
11210	13327	0.000531	0.021225	0	0	0	0	1.051932	0.000000	1	-360	360	 ; 
12488	5319	0.000531	0.021225	0	0	0	0	1.071813	0.000000	1	-360	360	 ; 
2551	5581	0.000531	0.021225	0	0	0	0	1.034901	0.000000	1	-360	360	 ; 
2551	11483	0.000531	0.021225	0	0	0	0	1.034901	0.000000	1	-360	360	 ; 
2551	6436	0.000531	0.021225	0	0	0	0	1.034901	0.000000	1	-360	360	 ; 
8575	1323	0.000531	0.021225	0	0	0	0	1.080717	0.000000	1	-360	360	 ; 
8575	4443	0.000531	0.021225	0	0	0	0	1.080717	0.000000	1	-360	360	 ; 
8575	8632	0.000531	0.021225	0	0	0	0	1.080717	0.000000	1	-360	360	 ; 
12933	10535	0.000531	0.021225	0	0	0	0	0.974802	0.000000	1	-360	360	 ; 
12933	2895	0.000531	0.021225	0	0	0	0	0.974802	0.000000	1	-360	360	 ; 
4568	9370	0.000531	0.021225	0	0	0	0	1.025590	0.000000	1	-360	360	 ; 
4568	9281	0.000531	0.021225	0	0	0	0	1.025590	0.000000	1	-360	360	 ; 
7622	8763	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	2777	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	1455	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	6507	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	6034	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	1749	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	5924	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
7622	458	0.005208	0.208268	0	0	0	0	1.017650	0.000000	1	-360	360	 ; 
4568	6754	0.000531	0.021225	0	0	0	0	1.025589	0.000000	1	-360	360	 ; 
4568	39	0.000531	0.021225	0	0	0	0	1.025589	0.000000	1	-360	360	 ; 
12284	1125	0.005208	0.208268	0	0	0	0	1.013076	0.000000	1	-360	360	 ; 
12284	7668	0.005208	0.208268	0	0	0	0	1.013076	0.000000	1	-360	360	 ; 
12284	666	0.005208	0.208268	0	0	0	0	1.013076	0.000000	1	-360	360	 ; 
12284	824	0.005208	0.208268	0	0	0	0	1.013076	0.000000	1	-360	360	 ; 
3818	6103	0.000531	0.021225	0	0	0	0	1.007697	0.000000	1	-360	360	 ; 
11951	1072	0.002119	0.084719	0	0	0	0	1.026731	0.000000	1	-360	360	 ; 
11951	5341	0.002119	0.084719	0	0	0	0	1.026731	0.000000	1	-360	360	 ; 
11951	11299	0.002119	0.084719	0	0	0	0	1.026731	0.000000	1	-360	360	 ; 
2678	2970	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
2678	5037	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
2678	12099	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
2678	5548	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
2678	12612	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
2678	8969	0.005208	0.208268	0	0	0	0	1.024028	0.000000	1	-360	360	 ; 
6551	10408	0.005208	0.208268	0	0	0	0	1.025318	0.000000	1	-360	360	 ; 
6551	6539	0.005208	0.208268	0	0	0	0	1.025318	0.000000	1	-360	360	 ; 
6551	13651	0.005208	0.208268	0	0	0	0	1.025318	0.000000	1	-360	360	 ; 
4813	1278	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
4813	2662	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
4813	888	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
4813	7392	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
4813	1324	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
4813	7875	0.005208	0.208268	0	0	0	0	1.030195	0.000000	1	-360	360	 ; 
12680	12641	0.000708	0.028320	0	0	0	0	1.067331	0.000000	1	-360	360	 ; 
12680	7111	0.000708	0.028320	0	0	0	0	1.067331	0.000000	1	-360	360	 ; 
679	10640	0.000708	0.028320	0	0	0	0	1.072713	0.000000	1	-360	360	 ; 
679	11154	0.000708	0.028320	0	0	0	0	1.072713	0.000000	1	-360	360	 ; 
2993	4310	0.000531	0.021225	0	0	0	0	1.074993	0.000000	1	-360	360	 ; 
12838	1071	0.005208	0.208268	0	0	0	0	1.009536	0.000000	1	-360	360	 ; 
12838	6948	0.005208	0.208268	0	0	0	0	1.009536	0.000000	1	-360	360	 ; 
4783	394	0.005208	0.208268	0	0	0	0	1.003735	0.000000	1	-360	360	 ; 
4783	10418	0.005208	0.208268	0	0	0	0	1.003735	0.000000	1	-360	360	 ; 
4783	869	0.005208	0.208268	0	0	0	0	1.003735	0.000000	1	-360	360	 ; 
5808	7859	0.005208	0.208268	0	0	0	0	1.017956	0.000000	1	-360	360	 ; 
5808	1305	0.005208	0.208268	0	0	0	0	1.017956	0.000000	1	-360	360	 ; 
5808	9614	0.005208	0.208268	0	0	0	0	1.017956	0.000000	1	-360	360	 ; 
5808	1763	0.005208	0.208268	0	0	0	0	1.017956	0.000000	1	-360	360	 ; 
5808	4988	0.005208	0.208268	0	0	0	0	1.017956	0.000000	1	-360	360	 ; 
1613	4339	0.005470	0.218750	0	0	0	0	1.012390	0.000000	1	-360	360	 ; 
1613	4938	0.005470	0.218750	0	0	0	0	1.012390	0.000000	1	-360	360	 ; 
1613	7039	0.005470	0.218750	0	0	0	0	1.006664	0.000000	1	-360	360	 ; 
1613	8029	0.005470	0.218750	0	0	0	0	1.006664	0.000000	1	-360	360	 ; 
1613	1017	0.005470	0.218750	0	0	0	0	1.006664	0.000000	1	-360	360	 ; 
11260	6670	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	13292	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	7116	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	133	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	5723	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	9374	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	4440	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	11487	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	3915	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
11260	11005	0.005208	0.208268	0	0	0	0	1.009764	0.000000	1	-360	360	 ; 
13548	5439	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	6068	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	4934	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	11988	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	2459	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	3248	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	1304	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	7858	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	859	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
13548	7365	0.005208	0.208268	0	0	0	0	1.009100	0.000000	1	-360	360	 ; 
2873	3292	0.002119	0.084719	0	0	0	0	1.010600	0.000000	1	-360	360	 ; 
2873	11643	0.002119	0.084719	0	0	0	0	1.010600	0.000000	1	-360	360	 ; 
2873	626	0.002119	0.084719	0	0	0	0	1.010600	0.000000	1	-360	360	 ; 
2873	11131	0.002119	0.084719	0	0	0	0	1.010600	0.000000	1	-360	360	 ; 
2873	4063	0.002119	0.084719	0	0	0	0	1.010600	0.000000	1	-360	360	 ; 
7748	9766	0.004587	0.183429	0	0	0	0	1.016154	0.000000	1	-360	360	 ; 
7748	11802	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	4377	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	5940	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	5755	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	10833	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	4238	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	181	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
7748	4761	0.004587	0.183429	0	0	0	0	1.010452	0.000000	1	-360	360	 ; 
3764	144	0.005208	0.208268	0	0	0	0	1.009661	0.000000	1	-360	360	 ; 
3764	7139	0.005208	0.208268	0	0	0	0	1.009661	0.000000	1	-360	360	 ; 
3764	12551	0.005208	0.208268	0	0	0	0	1.009661	0.000000	1	-360	360	 ; 
7231	7252	0.000212	0.008494	0	0	0	0	1.020360	0.000000	1	-360	360	 ; 
7231	241	0.000212	0.008494	0	0	0	0	1.020360	0.000000	1	-360	360	 ; 
4303	5979	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	12282	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	6487	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	395	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	995	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	9317	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	3468	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
4303	9354	0.005208	0.208268	0	0	0	0	1.021922	0.000000	1	-360	360	 ; 
2116	3404	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	8852	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	2242	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	8367	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	1794	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	7890	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	1330	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	11315	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	4763	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
2116	10001	0.005208	0.208268	0	0	0	0	1.022430	0.000000	1	-360	360	 ; 
8695	3361	0.005208	0.208268	0	0	0	0	1.021706	0.000000	1	-360	360	 ; 
8695	9520	0.005208	0.208268	0	0	0	0	1.021706	0.000000	1	-360	360	 ; 
8695	7812	0.005208	0.208268	0	0	0	0	1.021706	0.000000	1	-360	360	 ; 
8695	10935	0.005208	0.208268	0	0	0	0	1.021706	0.000000	1	-360	360	 ; 
12322	4354	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	10469	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	3845	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	8067	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	9149	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	13223	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	6123	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	54	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	6602	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	12216	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
12322	5187	0.005208	0.208268	0	0	0	0	1.016195	0.000000	1	-360	360	 ; 
1378	12728	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	5672	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	11221	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	4133	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	3683	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	10788	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	4191	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	11264	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	2698	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	9808	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
1378	3176	0.005208	0.208268	0	0	0	0	1.019852	0.000000	1	-360	360	 ; 
2225	5347	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	2080	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	8637	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	10633	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	4004	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	11128	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	4573	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	9662	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	3029	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	2681	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
2225	3535	0.002119	0.084719	0	0	0	0	1.014080	0.000000	1	-360	360	 ; 
1736	12448	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	1701	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	5188	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	12217	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	4675	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	11729	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
1736	4135	0.005208	0.208268	0	0	0	0	1.019924	0.000000	1	-360	360	 ; 
2917	11230	0.113636	4.544034	0	0	0	0	1.018546	0.000000	1	-360	360	 ; 
2917	3650	0.113636	4.544034	0	0	0	0	1.013574	0.000000	1	-360	360	 ; 
8505	7142	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	5335	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	7289	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	3644	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	9179	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	3139	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	9775	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
8505	3050	0.002119	0.084719	0	0	0	0	1.020717	0.000000	1	-360	360	 ; 
322	3724	0.000212	0.008494	0	0	0	0	1.032123	0.000000	1	-360	360	 ; 
322	10330	0.000212	0.008494	0	0	0	0	1.032123	0.000000	1	-360	360	 ; 
10861	8573	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	2429	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	9061	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	12528	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	5963	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	13041	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	11467	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
10861	9873	0.005208	0.208268	0	0	0	0	1.010402	0.000000	1	-360	360	 ; 
4525	4264	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	354	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	7317	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	10527	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	3899	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	1972	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	11648	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	1514	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	8063	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
4525	2877	0.005208	0.208268	0	0	0	0	1.016218	0.000000	1	-360	360	 ; 
8693	9521	0.005208	0.208268	0	0	0	0	1.008217	0.000000	1	-360	360	 ; 
6185	2410	0.005208	0.208268	0	0	0	0	1.011955	0.000000	1	-360	360	 ; 
4831	9041	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	121	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	12911	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	6210	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	13303	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	5741	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	12822	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	7168	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	623	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
4831	10384	0.005208	0.208268	0	0	0	0	1.011309	0.000000	1	-360	360	 ; 
210	153	0.005208	0.208268	0	0	0	0	1.021101	0.000000	1	-360	360	 ; 
210	8092	0.005208	0.208268	0	0	0	0	1.021101	0.000000	1	-360	360	 ; 
210	1553	0.005208	0.208268	0	0	0	0	1.021101	0.000000	1	-360	360	 ; 
210	9297	0.005208	0.208268	0	0	0	0	1.021101	0.000000	1	-360	360	 ; 
11596	2210	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	9809	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	2700	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	8326	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	1288	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	8797	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	1757	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
11596	11265	0.005208	0.208268	0	0	0	0	1.021887	0.000000	1	-360	360	 ; 
3591	4193	0.005208	0.208268	0	0	0	0	1.012762	0.000000	1	-360	360	 ; 
3591	259	0.005208	0.208268	0	0	0	0	1.012762	0.000000	1	-360	360	 ; 
11417	6820	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
11417	8851	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
11417	6341	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
11417	1202	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
11417	7740	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
11417	724	0.005208	0.208268	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
7621	7242	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	13412	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	8686	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	10696	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	4074	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	11155	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	4594	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
7621	11654	0.005208	0.208268	0	0	0	0	1.017708	0.000000	1	-360	360	 ; 
566	5109	0.005208	0.208268	0	0	0	0	1.021154	0.000000	1	-360	360	 ; 
566	12195	0.005208	0.208268	0	0	0	0	1.021154	0.000000	1	-360	360	 ; 
5209	5641	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	12717	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	6107	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	12227	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	13174	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	7028	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	18	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	4384	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
5209	477	0.005208	0.208268	0	0	0	0	1.014692	0.000000	1	-360	360	 ; 
11908	7939	0.005208	0.208268	0	0	0	0	1.016774	0.000000	1	-360	360	 ; 
11908	938	0.005208	0.208268	0	0	0	0	1.016774	0.000000	1	-360	360	 ; 
11908	4563	0.005208	0.208268	0	0	0	0	1.016774	0.000000	1	-360	360	 ; 
11908	11115	0.005208	0.208268	0	0	0	0	1.016774	0.000000	1	-360	360	 ; 
11908	3323	0.005208	0.208268	0	0	0	0	1.016774	0.000000	1	-360	360	 ; 
4468	12819	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
4468	2796	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
4468	9901	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
4468	2332	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
4468	9427	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
4468	1889	0.005208	0.208268	0	0	0	0	1.015232	0.000000	1	-360	360	 ; 
8450	29	0.005208	0.208268	0	0	0	0	1.009474	0.000000	1	-360	360	 ; 
13051	9123	0.002119	0.084719	0	0	0	0	1.034311	0.000000	1	-360	360	 ; 
13051	2066	0.002119	0.084719	0	0	0	0	1.034311	0.000000	1	-360	360	 ; 
9101	4052	0.004836	0.193363	0	0	0	0	1.006755	0.000000	1	-360	360	 ; 
9101	2583	0.004836	0.193363	0	0	0	0	1.001944	0.000000	1	-360	360	 ; 
9101	9192	0.004836	0.193363	0	0	0	0	1.001944	0.000000	1	-360	360	 ; 
10976	8687	0.002119	0.084719	0	0	0	0	0.993441	0.000000	1	-360	360	 ; 
10976	721	0.002119	0.084719	0	0	0	0	0.993441	0.000000	1	-360	360	 ; 
7247	1685	0.005208	0.208268	0	0	0	0	1.024172	0.000000	1	-360	360	 ; 
7247	8253	0.005208	0.208268	0	0	0	0	1.024172	0.000000	1	-360	360	 ; 
7247	1208	0.005208	0.208268	0	0	0	0	1.024172	0.000000	1	-360	360	 ; 
8366	12390	0.000531	0.021225	0	0	0	0	1.036935	0.000000	1	-360	360	 ; 
8366	5354	0.000531	0.021225	0	0	0	0	1.036935	0.000000	1	-360	360	 ; 
11513	5155	0.000708	0.028320	0	0	0	0	1.043160	0.000000	1	-360	360	 ; 
6415	11704	0.000708	0.028320	0	0	0	0	1.044640	0.000000	1	-360	360	 ; 
3637	5356	0.002119	0.084719	0	0	0	0	1.036280	0.000000	1	-360	360	 ; 
3637	3154	0.002119	0.084719	0	0	0	0	1.036280	0.000000	1	-360	360	 ; 
4361	5653	0.005208	0.208268	0	0	0	0	1.013203	0.000000	1	-360	360	 ; 
4361	3508	0.005208	0.208268	0	0	0	0	1.013203	0.000000	1	-360	360	 ; 
1683	6296	0.002119	0.084719	0	0	0	0	1.015199	0.000000	1	-360	360	 ; 
1683	12900	0.002119	0.084719	0	0	0	0	1.015199	0.000000	1	-360	360	 ; 
12349	2789	0.002119	0.084719	0	0	0	0	1.009563	0.000000	1	-360	360	 ; 
12349	9422	0.002119	0.084719	0	0	0	0	1.009563	0.000000	1	-360	360	 ; 
12349	8976	0.002119	0.084719	0	0	0	0	1.009563	0.000000	1	-360	360	 ; 
2563	8961	0.005208	0.208268	0	0	0	0	1.007875	0.000000	1	-360	360	 ; 
2563	2803	0.005208	0.208268	0	0	0	0	1.007875	0.000000	1	-360	360	 ; 
3144	6440	0.005208	0.208268	0	0	0	0	1.009522	0.000000	1	-360	360	 ; 
3144	8726	0.005208	0.208268	0	0	0	0	1.009522	0.000000	1	-360	360	 ; 
658	7951	0.005208	0.208268	0	0	0	0	1.015970	0.000000	1	-360	360	 ; 
1403	1896	0.005208	0.208268	0	0	0	0	1.006727	0.000000	1	-360	360	 ; 
425	12537	0.000212	0.008494	0	0	0	0	1.039709	0.000000	1	-360	360	 ; 
425	9148	0.000212	0.008494	0	0	0	0	1.039710	0.000000	1	-360	360	 ; 
12672	7031	0.005208	0.208268	0	0	0	0	1.005675	0.000000	1	-360	360	 ; 
12672	9288	0.005208	0.208268	0	0	0	0	1.005675	0.000000	1	-360	360	 ; 
10498	6346	0.005208	0.208268	0	0	0	0	1.007155	0.000000	1	-360	360	 ; 
10498	12400	0.005208	0.208268	0	0	0	0	1.007155	0.000000	1	-360	360	 ; 
10498	5842	0.005208	0.208268	0	0	0	0	1.007155	0.000000	1	-360	360	 ; 
11164	266	0.005208	0.208268	0	0	0	0	1.009142	0.000000	1	-360	360	 ; 
11164	7249	0.005208	0.208268	0	0	0	0	1.009142	0.000000	1	-360	360	 ; 
11164	13456	0.005208	0.208268	0	0	0	0	1.009142	0.000000	1	-360	360	 ; 
1926	5592	0.002119	0.084719	0	0	0	0	1.000368	0.000000	1	-360	360	 ; 
1926	496	0.002119	0.084719	0	0	0	0	1.000368	0.000000	1	-360	360	 ; 
3612	4324	0.005208	0.208268	0	0	0	0	1.006795	0.000000	1	-360	360	 ; 
9112	11065	0.005208	0.208268	0	0	0	0	1.016738	0.000000	1	-360	360	 ; 
9112	3990	0.005208	0.208268	0	0	0	0	1.016738	0.000000	1	-360	360	 ; 
9112	10612	0.005208	0.208268	0	0	0	0	1.016738	0.000000	1	-360	360	 ; 
6134	3517	0.005208	0.208268	0	0	0	0	1.015029	0.000000	1	-360	360	 ; 
6134	12091	0.005208	0.208268	0	0	0	0	1.015029	0.000000	1	-360	360	 ; 
6134	5029	0.005208	0.208268	0	0	0	0	1.015029	0.000000	1	-360	360	 ; 
10024	11577	0.005208	0.208268	0	0	0	0	1.009875	0.000000	1	-360	360	 ; 
10024	4513	0.005208	0.208268	0	0	0	0	1.009875	0.000000	1	-360	360	 ; 
1034	13086	0.005208	0.208268	0	0	0	0	1.012243	0.000000	1	-360	360	 ; 
1034	6016	0.005208	0.208268	0	0	0	0	1.012243	0.000000	1	-360	360	 ; 
1034	7933	0.005208	0.208268	0	0	0	0	1.012243	0.000000	1	-360	360	 ; 
2874	1382	0.005208	0.208268	0	0	0	0	1.005150	0.000000	1	-360	360	 ; 
2874	8415	0.005208	0.208268	0	0	0	0	1.005150	0.000000	1	-360	360	 ; 
11508	1834	0.013661	0.546277	0	0	0	0	1.002341	0.000000	1	-360	360	 ; 
12413	8900	0.005208	0.208268	0	0	0	0	1.031750	0.000000	1	-360	360	 ; 
12413	9321	0.005208	0.208268	0	0	0	0	1.031750	0.000000	1	-360	360	 ; 
9876	9389	0.020833	0.833073	0	0	0	0	1.004194	0.000000	1	-360	360	 ; 
2010	2756	0.005208	0.208268	0	0	0	0	1.004507	0.000000	1	-360	360	 ; 
2010	9860	0.005208	0.208268	0	0	0	0	1.004507	0.000000	1	-360	360	 ; 
9161	3234	0.005208	0.208268	0	0	0	0	1.007962	0.000000	1	-360	360	 ; 
9161	9169	0.005208	0.208268	0	0	0	0	1.007962	0.000000	1	-360	360	 ; 
8337	5593	0.005208	0.208268	0	0	0	0	1.008019	0.000000	1	-360	360	 ; 
8337	12681	0.005208	0.208268	0	0	0	0	1.008019	0.000000	1	-360	360	 ; 
11433	6076	0.005208	0.208268	0	0	0	0	1.009669	0.000000	1	-360	360	 ; 
11433	11145	0.005208	0.208268	0	0	0	0	1.009669	0.000000	1	-360	360	 ; 
11433	4590	0.005208	0.208268	0	0	0	0	1.009669	0.000000	1	-360	360	 ; 
12371	11652	0.005208	0.208268	0	0	0	0	1.005860	0.000000	1	-360	360	 ; 
12371	5099	0.005208	0.208268	0	0	0	0	1.005860	0.000000	1	-360	360	 ; 
2511	1031	0.002119	0.084719	0	0	0	0	1.023477	0.000000	1	-360	360	 ; 
2511	7561	0.002119	0.084719	0	0	0	0	1.023477	0.000000	1	-360	360	 ; 
8917	10218	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
8917	8205	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
8917	9081	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
7984	11285	0.002119	0.084719	0	0	0	0	1.020825	0.000000	1	-360	360	 ; 
7984	4752	0.002119	0.084719	0	0	0	0	1.020825	0.000000	1	-360	360	 ; 
7984	7754	0.002119	0.084719	0	0	0	0	1.020825	0.000000	1	-360	360	 ; 
12860	2627	0.000531	0.021225	0	0	0	0	1.054708	0.000000	1	-360	360	 ; 
12860	9265	0.000531	0.021225	0	0	0	0	1.054708	0.000000	1	-360	360	 ; 
6424	3543	0.005208	0.208268	0	0	0	0	1.025153	0.000000	1	-360	360	 ; 
6424	10158	0.005208	0.208268	0	0	0	0	1.025153	0.000000	1	-360	360	 ; 
7584	8109	0.005208	0.208268	0	0	0	0	1.014770	0.000000	1	-360	360	 ; 
7584	11880	0.005208	0.208268	0	0	0	0	1.014770	0.000000	1	-360	360	 ; 
10664	12563	0.000531	0.021225	0	0	0	0	1.037102	0.000000	1	-360	360	 ; 
5020	2670	0.002119	0.084719	0	0	0	0	1.030227	0.000000	1	-360	360	 ; 
5020	9301	0.002119	0.084719	0	0	0	0	1.030227	0.000000	1	-360	360	 ; 
9270	12902	0.006944	0.277691	0	0	0	0	1.012092	0.000000	1	-360	360	 ; 
9270	5357	0.006944	0.277691	0	0	0	0	1.004875	0.000000	1	-360	360	 ; 
12081	12387	0.005208	0.208268	0	0	0	0	1.015132	0.000000	1	-360	360	 ; 
12081	2790	0.005208	0.208268	0	0	0	0	1.015132	0.000000	1	-360	360	 ; 
9239	5166	0.002119	0.084719	0	0	0	0	1.019313	0.000000	1	-360	360	 ; 
9239	7146	0.002119	0.084719	0	0	0	0	1.019313	0.000000	1	-360	360	 ; 
7040	937	0.005208	0.208268	0	0	0	0	1.009191	0.000000	1	-360	360	 ; 
7040	8409	0.005208	0.208268	0	0	0	0	1.009191	0.000000	1	-360	360	 ; 
420	1376	0.005208	0.208268	0	0	0	0	1.005990	0.000000	1	-360	360	 ; 
420	6990	0.005208	0.208268	0	0	0	0	1.005990	0.000000	1	-360	360	 ; 
4827	13639	0.006831	0.273139	0	0	0	0	1.015090	0.000000	1	-360	360	 ; 
4827	7167	0.006831	0.273139	0	0	0	0	1.009134	0.000000	1	-360	360	 ; 
5659	4718	0.000531	0.021225	0	0	0	0	1.033693	0.000000	1	-360	360	 ; 
9703	2624	0.000531	0.021225	0	0	0	0	1.033650	0.000000	1	-360	360	 ; 
8673	12636	0.005208	0.208268	0	0	0	0	1.011827	0.000000	1	-360	360	 ; 
8673	7236	0.005208	0.208268	0	0	0	0	1.011827	0.000000	1	-360	360	 ; 
11431	715	0.005208	0.208268	0	0	0	0	1.011851	0.000000	1	-360	360	 ; 
11431	7700	0.005208	0.208268	0	0	0	0	1.011851	0.000000	1	-360	360	 ; 
13461	11030	0.002119	0.084719	0	0	0	0	1.043444	0.000000	1	-360	360	 ; 
8684	8206	0.005208	0.208268	0	0	0	0	1.007837	0.000000	1	-360	360	 ; 
8684	1641	0.005208	0.208268	0	0	0	0	1.007837	0.000000	1	-360	360	 ; 
2862	11638	0.005208	0.208268	0	0	0	0	1.007064	0.000000	1	-360	360	 ; 
2862	2102	0.005208	0.208268	0	0	0	0	1.007064	0.000000	1	-360	360	 ; 
3092	5416	0.005208	0.208268	0	0	0	0	1.030223	0.000000	1	-360	360	 ; 
3092	12451	0.005208	0.208268	0	0	0	0	1.030223	0.000000	1	-360	360	 ; 
3092	10386	0.005208	0.208268	0	0	0	0	1.030223	0.000000	1	-360	360	 ; 
8985	3270	0.020833	0.833073	0	0	0	0	1.003211	0.000000	1	-360	360	 ; 
6579	9896	0.005208	0.208268	0	0	0	0	1.013992	0.000000	1	-360	360	 ; 
9454	2785	0.005208	0.208268	0	0	0	0	0.999066	0.000000	1	-360	360	 ; 
9454	2767	0.005208	0.208268	0	0	0	0	0.999066	0.000000	1	-360	360	 ; 
9454	4282	0.005208	0.208268	0	0	0	0	0.999066	0.000000	1	-360	360	 ; 
6904	10881	0.005208	0.208268	0	0	0	0	0.999253	0.000000	1	-360	360	 ; 
6904	3771	0.005208	0.208268	0	0	0	0	0.999253	0.000000	1	-360	360	 ; 
6904	10417	0.005208	0.208268	0	0	0	0	0.999253	0.000000	1	-360	360	 ; 
7629	754	0.002119	0.084719	0	0	0	0	1.020652	0.000000	1	-360	360	 ; 
7629	5456	0.002119	0.084719	0	0	0	0	1.020652	0.000000	1	-360	360	 ; 
2954	6992	0.005208	0.208268	0	0	0	0	1.030856	0.000000	1	-360	360	 ; 
2954	13147	0.005208	0.208268	0	0	0	0	1.030856	0.000000	1	-360	360	 ; 
2216	4367	0.000531	0.021225	0	0	0	0	1.043072	0.000000	1	-360	360	 ; 
4769	13322	0.000531	0.021225	0	0	0	0	1.037866	0.000000	1	-360	360	 ; 
4769	4670	0.000531	0.021225	0	0	0	0	1.037866	0.000000	1	-360	360	 ; 
4769	10715	0.000531	0.021225	0	0	0	0	1.037866	0.000000	1	-360	360	 ; 
2450	11076	0.005208	0.208268	0	0	0	0	1.010814	0.000000	1	-360	360	 ; 
6856	12208	0.000531	0.021225	0	0	0	0	1.041055	0.000000	1	-360	360	 ; 
6856	5674	0.000531	0.021225	0	0	0	0	1.041055	0.000000	1	-360	360	 ; 
1380	13467	0.013736	0.549279	0	0	0	0	1.016236	0.000000	1	-360	360	 ; 
6945	1906	0.005208	0.208268	0	0	0	0	1.009007	0.000000	1	-360	360	 ; 
6945	4366	0.005208	0.208268	0	0	0	0	1.009007	0.000000	1	-360	360	 ; 
5744	2351	0.020661	0.826188	0	0	0	0	1.001301	0.000000	1	-360	360	 ; 
9066	8958	0.000212	0.008494	0	0	0	0	1.026768	0.000000	1	-360	360	 ; 
12432	3607	0.000708	0.028320	0	0	0	0	1.023314	0.000000	1	-360	360	 ; 
12432	9738	0.000708	0.028320	0	0	0	0	1.023314	0.000000	1	-360	360	 ; 
12584	9084	0.002119	0.084719	0	0	0	0	1.012083	0.000000	1	-360	360	 ; 
12584	5444	0.002119	0.084719	0	0	0	0	1.012083	0.000000	1	-360	360	 ; 
10323	12494	0.002119	0.084719	0	0	0	0	1.010488	0.000000	1	-360	360	 ; 
10323	9035	0.002119	0.084719	0	0	0	0	1.010488	0.000000	1	-360	360	 ; 
10323	1969	0.002119	0.084719	0	0	0	0	1.010488	0.000000	1	-360	360	 ; 
1986	2592	0.000708	0.028320	0	0	0	0	1.010656	0.000000	1	-360	360	 ; 
11735	7388	0.000212	0.008494	0	0	0	0	1.029522	0.000000	1	-360	360	 ; 
11735	5797	0.000531	0.021225	0	0	0	0	1.030088	0.000000	1	-360	360	 ; 
11735	12874	0.000531	0.021225	0	0	0	0	1.030088	0.000000	1	-360	360	 ; 
11735	6903	0.000531	0.021225	0	0	0	0	1.030104	0.000000	1	-360	360	 ; 
11735	13530	0.000531	0.021225	0	0	0	0	1.030104	0.000000	1	-360	360	 ; 
11735	3280	0.000708	0.028320	0	0	0	0	1.032185	0.000000	1	-360	360	 ; 
11735	11619	0.000708	0.028320	0	0	0	0	1.032185	0.000000	1	-360	360	 ; 
4523	66	0.000708	0.028320	0	0	0	0	1.016289	0.000000	1	-360	360	 ; 
4523	7073	0.000708	0.028320	0	0	0	0	1.016289	0.000000	1	-360	360	 ; 
13107	533	0.000708	0.028320	0	0	0	0	1.004105	0.000000	1	-360	360	 ; 
6922	7511	0.000708	0.028320	0	0	0	0	1.004095	0.000000	1	-360	360	 ; 
10124	7551	0.002133	0.085298	0	0	0	0	1.012741	0.000000	1	-360	360	 ; 
10124	567	0.002133	0.085298	0	0	0	0	1.006257	0.000000	1	-360	360	 ; 
7441	5587	0.000424	0.016973	0	0	0	0	1.019586	0.000000	1	-360	360	 ; 
7678	12665	0.000424	0.016973	0	0	0	0	1.020616	0.000000	1	-360	360	 ; 
10320	6058	0.000424	0.016973	0	0	0	0	1.023490	0.000000	1	-360	360	 ; 
388	13158	0.000424	0.016973	0	0	0	0	1.023498	0.000000	1	-360	360	 ; 
2913	2964	0.005747	0.229813	0	0	0	0	1.020977	0.000000	1	-360	360	 ; 
2913	10100	0.005747	0.229813	0	0	0	0	1.020977	0.000000	1	-360	360	 ; 
2913	3474	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
2913	10581	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
2913	2056	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
2913	9109	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
2913	2496	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
2913	9604	0.005747	0.229813	0	0	0	0	1.015977	0.000000	1	-360	360	 ; 
1898	9597	0.000531	0.021225	0	0	0	0	1.016787	0.000000	1	-360	360	 ; 
11378	8191	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	10249	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	6465	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	5764	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	12321	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	5292	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	11822	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	4777	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	11328	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	4252	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
11378	10845	0.005208	0.208268	0	0	0	0	1.017272	0.000000	1	-360	360	 ; 
12707	5637	0.000708	0.028320	0	0	0	0	1.018396	0.000000	1	-360	360	 ; 
12707	5718	0.000708	0.028320	0	0	0	0	1.018396	0.000000	1	-360	360	 ; 
1282	3823	0.002119	0.084719	0	0	0	0	1.009963	0.000000	1	-360	360	 ; 
1282	10918	0.002119	0.084719	0	0	0	0	1.009963	0.000000	1	-360	360	 ; 
1282	2368	0.002119	0.084719	0	0	0	0	1.009963	0.000000	1	-360	360	 ; 
1282	470	0.002119	0.084719	0	0	0	0	1.009963	0.000000	1	-360	360	 ; 
1282	4203	0.002119	0.084719	0	0	0	0	1.009963	0.000000	1	-360	360	 ; 
2985	6651	0.002119	0.084719	0	0	0	0	1.014438	0.000000	1	-360	360	 ; 
2985	10738	0.002119	0.084719	0	0	0	0	1.014438	0.000000	1	-360	360	 ; 
2985	4120	0.002119	0.084719	0	0	0	0	1.014438	0.000000	1	-360	360	 ; 
2985	2172	0.002119	0.084719	0	0	0	0	1.014438	0.000000	1	-360	360	 ; 
2985	8753	0.002119	0.084719	0	0	0	0	1.014438	0.000000	1	-360	360	 ; 
2985	9627	0.000212	0.008494	0	0	0	0	1.014172	0.000000	1	-360	360	 ; 
1282	8770	0.000708	0.028320	0	0	0	0	1.011503	0.000000	1	-360	360	 ; 
1282	819	0.000708	0.028320	0	0	0	0	1.011503	0.000000	1	-360	360	 ; 
1282	3553	0.000708	0.028320	0	0	0	0	1.011503	0.000000	1	-360	360	 ; 
1282	1262	0.000708	0.028320	0	0	0	0	1.011503	0.000000	1	-360	360	 ; 
6724	11677	0.002119	0.084719	0	0	0	0	1.020245	0.000000	1	-360	360	 ; 
6724	10390	0.002119	0.084719	0	0	0	0	1.020245	0.000000	1	-360	360	 ; 
5402	4509	0.000212	0.008494	0	0	0	0	1.023751	0.000000	1	-360	360	 ; 
5402	6085	0.000212	0.008494	0	0	0	0	1.023751	0.000000	1	-360	360	 ; 
10981	3330	0.010000	0.399875	0	0	0	0	1.023355	0.000000	1	-360	360	 ; 
3238	4309	0.002119	0.084719	0	0	0	0	1.022510	0.000000	1	-360	360	 ; 
3238	585	0.002119	0.084719	0	0	0	0	1.022510	0.000000	1	-360	360	 ; 
3238	3792	0.002119	0.084719	0	0	0	0	1.022510	0.000000	1	-360	360	 ; 
3238	10901	0.002119	0.084719	0	0	0	0	1.022510	0.000000	1	-360	360	 ; 
3238	3296	0.002119	0.084719	0	0	0	0	1.022510	0.000000	1	-360	360	 ; 
9831	10406	0.006068	0.242643	0	0	0	0	1.013469	0.000000	1	-360	360	 ; 
13656	9206	0.000708	0.028320	0	0	0	0	1.027689	0.000000	1	-360	360	 ; 
13656	2625	0.000708	0.028320	0	0	0	0	1.027689	0.000000	1	-360	360	 ; 
11702	693	0.000708	0.028320	0	0	0	0	1.027677	0.000000	1	-360	360	 ; 
11702	7233	0.000708	0.028320	0	0	0	0	1.027677	0.000000	1	-360	360	 ; 
9098	11403	0.000531	0.021225	0	0	0	0	1.028413	0.000000	1	-360	360	 ; 
9098	2053	0.000531	0.021225	0	0	0	0	1.028413	0.000000	1	-360	360	 ; 
9098	7674	0.000531	0.021225	0	0	0	0	1.028413	0.000000	1	-360	360	 ; 
61	13192	0.000212	0.008494	0	0	0	0	1.035966	0.000000	1	-360	360	 ; 
10744	1559	0.000531	0.021225	0	0	0	0	1.080738	0.000000	1	-360	360	 ; 
10278	2197	0.000531	0.021225	0	0	0	0	1.079849	0.000000	1	-360	360	 ; 
2474	3922	0.002119	0.084719	0	0	0	0	1.017692	0.000000	1	-360	360	 ; 
2474	11010	0.002119	0.084719	0	0	0	0	1.017692	0.000000	1	-360	360	 ; 
1286	2955	0.005208	0.208268	0	0	0	0	1.017539	0.000000	1	-360	360	 ; 
7368	10092	0.005208	0.208268	0	0	0	0	1.016598	0.000000	1	-360	360	 ; 
7368	3471	0.005208	0.208268	0	0	0	0	1.016598	0.000000	1	-360	360	 ; 
9490	10575	0.005208	0.208268	0	0	0	0	1.019432	0.000000	1	-360	360	 ; 
9490	3947	0.005208	0.208268	0	0	0	0	1.019432	0.000000	1	-360	360	 ; 
9490	11039	0.005208	0.208268	0	0	0	0	1.019432	0.000000	1	-360	360	 ; 
5329	4483	0.005208	0.208268	0	0	0	0	1.016081	0.000000	1	-360	360	 ; 
5329	11551	0.005208	0.208268	0	0	0	0	1.016081	0.000000	1	-360	360	 ; 
11941	4985	0.005208	0.208268	0	0	0	0	1.022769	0.000000	1	-360	360	 ; 
11941	12049	0.005208	0.208268	0	0	0	0	1.022769	0.000000	1	-360	360	 ; 
12482	9408	0.002119	0.084719	0	0	0	0	1.030673	0.000000	1	-360	360	 ; 
12482	7499	0.002119	0.084719	0	0	0	0	1.030673	0.000000	1	-360	360	 ; 
5577	5761	0.005208	0.208268	0	0	0	0	1.004987	0.000000	1	-360	360	 ; 
5577	12310	0.005208	0.208268	0	0	0	0	1.004987	0.000000	1	-360	360	 ; 
5577	7164	0.005208	0.208268	0	0	0	0	1.004987	0.000000	1	-360	360	 ; 
5577	182	0.005208	0.208268	0	0	0	0	1.004987	0.000000	1	-360	360	 ; 
1506	10165	0.000531	0.021225	0	0	0	0	1.028483	0.000000	1	-360	360	 ; 
5015	5036	0.005208	0.208268	0	0	0	0	1.017975	0.000000	1	-360	360	 ; 
5015	13658	0.005208	0.208268	0	0	0	0	1.017975	0.000000	1	-360	360	 ; 
6113	3165	0.000531	0.021225	0	0	0	0	1.019664	0.000000	1	-360	360	 ; 
9643	5517	0.000531	0.021225	0	0	0	0	1.016681	0.000000	1	-360	360	 ; 
10689	6847	0.005208	0.208268	0	0	0	0	1.012910	0.000000	1	-360	360	 ; 
10689	12973	0.005208	0.208268	0	0	0	0	1.012910	0.000000	1	-360	360	 ; 
3601	10987	0.005208	0.208268	0	0	0	0	1.011987	0.000000	1	-360	360	 ; 
3601	753	0.005208	0.208268	0	0	0	0	1.011987	0.000000	1	-360	360	 ; 
5572	7734	0.005208	0.208268	0	0	0	0	1.010487	0.000000	1	-360	360	 ; 
5572	289	0.005208	0.208268	0	0	0	0	1.010493	0.000000	1	-360	360	 ; 
6653	7071	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
6653	13235	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
6653	6620	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
6653	10505	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
6653	6729	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
6653	11786	0.000531	0.021225	0	0	0	0	1.025474	0.000000	1	-360	360	 ; 
537	9852	0.000531	0.021225	0	0	0	0	1.019566	0.000000	1	-360	360	 ; 
530	3224	0.000531	0.021225	0	0	0	0	1.026211	0.000000	1	-360	360	 ; 
13654	4400	0.000531	0.021225	0	0	0	0	1.035648	0.000000	1	-360	360	 ; 
13654	11982	0.000531	0.021225	0	0	0	0	1.035648	0.000000	1	-360	360	 ; 
13654	4928	0.000531	0.021225	0	0	0	0	1.035648	0.000000	1	-360	360	 ; 
488	476	0.000531	0.021225	0	0	0	0	0.990884	0.000000	1	-360	360	 ; 
4669	4371	0.000531	0.021225	0	0	0	0	1.022655	0.000000	1	-360	360	 ; 
6887	12381	0.005208	0.208268	0	0	0	0	1.008553	0.000000	1	-360	360	 ; 
6887	5350	0.005208	0.208268	0	0	0	0	1.008553	0.000000	1	-360	360	 ; 
5153	12914	0.005208	0.208268	0	0	0	0	1.008542	0.000000	1	-360	360	 ; 
5153	5825	0.005208	0.208268	0	0	0	0	1.008542	0.000000	1	-360	360	 ; 
12209	1394	0.000531	0.021225	0	0	0	0	1.014772	0.000000	1	-360	360	 ; 
13263	6667	0.000531	0.021225	0	0	0	0	1.014886	0.000000	1	-360	360	 ; 
10020	229	0.005208	0.208268	0	0	0	0	1.013241	0.000000	1	-360	360	 ; 
10020	6769	0.005208	0.208268	0	0	0	0	1.013241	0.000000	1	-360	360	 ; 
7817	10388	0.005208	0.208268	0	0	0	0	1.013270	0.000000	1	-360	360	 ; 
7817	6842	0.005208	0.208268	0	0	0	0	1.013270	0.000000	1	-360	360	 ; 
4463	2301	0.000531	0.021225	0	0	0	0	1.016044	0.000000	1	-360	360	 ; 
4104	2561	0.005208	0.208268	0	0	0	0	1.009961	0.000000	1	-360	360	 ; 
4104	8651	0.005208	0.208268	0	0	0	0	1.009961	0.000000	1	-360	360	 ; 
7423	11504	0.003521	0.140801	0	0	0	0	1.010373	0.000000	1	-360	360	 ; 
8031	13012	0.000531	0.021225	0	0	0	0	1.025300	0.000000	1	-360	360	 ; 
8031	1636	0.005208	0.208268	0	0	0	0	1.022618	0.000000	1	-360	360	 ; 
8031	7712	0.005208	0.208268	0	0	0	0	1.022618	0.000000	1	-360	360	 ; 
2109	7005	0.000531	0.021225	0	0	0	0	1.016125	0.000000	1	-360	360	 ; 
2109	492	0.000531	0.021225	0	0	0	0	1.014629	0.000000	1	-360	360	 ; 
2109	7045	0.000531	0.021225	0	0	0	0	1.014629	0.000000	1	-360	360	 ; 
2121	5534	0.000531	0.021225	0	0	0	0	1.019116	0.000000	1	-360	360	 ; 
2121	12606	0.000531	0.021225	0	0	0	0	1.019116	0.000000	1	-360	360	 ; 
7741	5034	0.000531	0.021225	0	0	0	0	1.019552	0.000000	1	-360	360	 ; 
4071	13620	0.000531	0.021225	0	0	0	0	1.018741	0.000000	1	-360	360	 ; 
4071	6500	0.000531	0.021225	0	0	0	0	1.018741	0.000000	1	-360	360	 ; 
4071	13123	0.000531	0.021225	0	0	0	0	1.018741	0.000000	1	-360	360	 ; 
7101	4013	0.000531	0.021225	0	0	0	0	0.984440	0.000000	1	-360	360	 ; 
7101	11096	0.000531	0.021225	0	0	0	0	0.984440	0.000000	1	-360	360	 ; 
1585	3551	0.000531	0.021225	0	0	0	0	1.026268	0.000000	1	-360	360	 ; 
1585	10647	0.000531	0.021225	0	0	0	0	1.026268	0.000000	1	-360	360	 ; 
374	2819	0.005208	0.208268	0	0	0	0	1.010526	0.000000	1	-360	360	 ; 
374	5575	0.005208	0.208268	0	0	0	0	1.010526	0.000000	1	-360	360	 ; 
11767	5023	0.000531	0.021225	0	0	0	0	1.022689	0.000000	1	-360	360	 ; 
11767	11586	0.000531	0.021225	0	0	0	0	1.022689	0.000000	1	-360	360	 ; 
10265	9815	0.005208	0.208268	0	0	0	0	0.998115	0.000000	1	-360	360	 ; 
843	2642	0.003521	0.140801	0	0	0	0	1.004532	0.000000	1	-360	360	 ; 
11297	4344	0.005208	0.208268	0	0	0	0	1.003947	0.000000	1	-360	360	 ; 
11297	778	0.005208	0.208268	0	0	0	0	1.003947	0.000000	1	-360	360	 ; 
8020	6476	0.000531	0.021225	0	0	0	0	1.010970	0.000000	1	-360	360	 ; 
2452	13079	0.000531	0.021225	0	0	0	0	1.018906	0.000000	1	-360	360	 ; 
2452	7654	0.000531	0.021225	0	0	0	0	1.018728	0.000000	1	-360	360	 ; 
4736	12016	0.000531	0.021225	0	0	0	0	1.018853	0.000000	1	-360	360	 ; 
4736	13333	0.000531	0.021225	0	0	0	0	1.018853	0.000000	1	-360	360	 ; 
10338	1561	0.000531	0.021225	0	0	0	0	1.013748	0.000000	1	-360	360	 ; 
7483	2559	0.005208	0.208268	0	0	0	0	1.007021	0.000000	1	-360	360	 ; 
7483	11588	0.005208	0.208268	0	0	0	0	1.007021	0.000000	1	-360	360	 ; 
4373	3031	0.005208	0.208268	0	0	0	0	1.013739	0.000000	1	-360	360	 ; 
11541	648	0.000531	0.021225	0	0	0	0	1.000552	0.000000	1	-360	360	 ; 
3208	328	0.003521	0.140801	0	0	0	0	0.996590	0.000000	1	-360	360	 ; 
2802	6886	0.003521	0.140801	0	0	0	0	0.996518	0.000000	1	-360	360	 ; 
2754	8772	0.003521	0.140801	0	0	0	0	0.996625	0.000000	1	-360	360	 ; 
1405	7474	0.005208	0.208268	0	0	0	0	0.997192	0.000000	1	-360	360	 ; 
11590	248	0.005208	0.208268	0	0	0	0	1.013833	0.000000	1	-360	360	 ; 
13563	1629	0.005208	0.208268	0	0	0	0	1.013822	0.000000	1	-360	360	 ; 
6805	1419	0.005208	0.208268	0	0	0	0	1.021964	0.000000	1	-360	360	 ; 
6805	8447	0.005208	0.208268	0	0	0	0	1.021964	0.000000	1	-360	360	 ; 
10360	956	0.005208	0.208268	0	0	0	0	1.020059	0.000000	1	-360	360	 ; 
10360	7342	0.005208	0.208268	0	0	0	0	1.020059	0.000000	1	-360	360	 ; 
12963	12794	0.000531	0.021225	0	0	0	0	1.014455	0.000000	1	-360	360	 ; 
1107	5714	0.000531	0.021225	0	0	0	0	1.014539	0.000000	1	-360	360	 ; 
317	358	0.000531	0.021225	0	0	0	0	1.020862	0.000000	1	-360	360	 ; 
4850	7334	0.000531	0.021225	0	0	0	0	1.025181	0.000000	1	-360	360	 ; 
4850	13560	0.000531	0.021225	0	0	0	0	1.025181	0.000000	1	-360	360	 ; 
4850	10567	0.000531	0.021225	0	0	0	0	1.025243	0.000000	1	-360	360	 ; 
12364	7929	0.000531	0.021225	0	0	0	0	1.012377	0.000000	1	-360	360	 ; 
12364	10102	0.000531	0.021225	0	0	0	0	1.012377	0.000000	1	-360	360	 ; 
10131	828	0.000531	0.021225	0	0	0	0	1.012069	0.000000	1	-360	360	 ; 
1141	7808	0.000531	0.021225	0	0	0	0	1.026450	0.000000	1	-360	360	 ; 
1141	12065	0.000531	0.021225	0	0	0	0	1.026450	0.000000	1	-360	360	 ; 
1141	5503	0.000531	0.021225	0	0	0	0	1.025452	0.000000	1	-360	360	 ; 
13004	11578	0.005208	0.208268	0	0	0	0	0.990651	0.000000	1	-360	360	 ; 
399	8914	0.005208	0.208268	0	0	0	0	1.006118	0.000000	1	-360	360	 ; 
399	2292	0.005208	0.208268	0	0	0	0	1.006118	0.000000	1	-360	360	 ; 
9019	9387	0.005208	0.208268	0	0	0	0	1.006561	0.000000	1	-360	360	 ; 
9019	932	0.005208	0.208268	0	0	0	0	1.006561	0.000000	1	-360	360	 ; 
5874	7931	0.005208	0.208268	0	0	0	0	1.016527	0.000000	1	-360	360	 ; 
7534	2894	0.000531	0.021225	0	0	0	0	1.020891	0.000000	1	-360	360	 ; 
7534	9527	0.000531	0.021225	0	0	0	0	1.020891	0.000000	1	-360	360	 ; 
1998	1552	0.000531	0.021225	0	0	0	0	1.022077	0.000000	1	-360	360	 ; 
1998	8097	0.000531	0.021225	0	0	0	0	1.022077	0.000000	1	-360	360	 ; 
4318	9875	0.000531	0.021225	0	0	0	0	1.025043	0.000000	1	-360	360	 ; 
4318	2760	0.000531	0.021225	0	0	0	0	1.025043	0.000000	1	-360	360	 ; 
4318	10357	0.000531	0.021225	0	0	0	0	1.025043	0.000000	1	-360	360	 ; 
4318	3255	0.000531	0.021225	0	0	0	0	1.025043	0.000000	1	-360	360	 ; 
4318	13137	0.000531	0.021225	0	0	0	0	1.025221	0.000000	1	-360	360	 ; 
4318	1851	0.000531	0.021225	0	0	0	0	1.025221	0.000000	1	-360	360	 ; 
4318	9392	0.000531	0.021225	0	0	0	0	1.025221	0.000000	1	-360	360	 ; 
4318	2302	0.000531	0.021225	0	0	0	0	1.025221	0.000000	1	-360	360	 ; 
8240	10946	0.000531	0.021225	0	0	0	0	1.016109	0.000000	1	-360	360	 ; 
8472	13145	0.000531	0.021225	0	0	0	0	1.024494	0.000000	1	-360	360	 ; 
5555	13081	0.005208	0.208268	0	0	0	0	1.002029	0.000000	1	-360	360	 ; 
6712	6477	0.005208	0.208268	0	0	0	0	1.012988	0.000000	1	-360	360	 ; 
6712	12570	0.005208	0.208268	0	0	0	0	1.012988	0.000000	1	-360	360	 ; 
13061	4622	0.000531	0.021225	0	0	0	0	1.020316	0.000000	1	-360	360	 ; 
5474	12088	0.005208	0.208268	0	0	0	0	0.998327	0.000000	1	-360	360	 ; 
200	5512	0.005208	0.208268	0	0	0	0	0.998339	0.000000	1	-360	360	 ; 
9356	11579	0.005208	0.208268	0	0	0	0	1.026884	0.000000	1	-360	360	 ; 
9356	5025	0.005208	0.208268	0	0	0	0	1.026884	0.000000	1	-360	360	 ; 
4325	532	0.000531	0.021225	0	0	0	0	1.021429	0.000000	1	-360	360	 ; 
4325	7072	0.000531	0.021225	0	0	0	0	1.021429	0.000000	1	-360	360	 ; 
10849	12373	0.000531	0.021225	0	0	0	0	1.022217	0.000000	1	-360	360	 ; 
10849	5816	0.000531	0.021225	0	0	0	0	1.022217	0.000000	1	-360	360	 ; 
9162	9250	0.000531	0.021225	0	0	0	0	1.017502	0.000000	1	-360	360	 ; 
9162	3463	0.000531	0.021225	0	0	0	0	1.017502	0.000000	1	-360	360	 ; 
4316	6713	0.003521	0.140801	0	0	0	0	1.003702	0.000000	1	-360	360	 ; 
7104	3943	0.000531	0.021225	0	0	0	0	1.020700	0.000000	1	-360	360	 ; 
5867	12477	0.005208	0.208268	0	0	0	0	1.014852	0.000000	1	-360	360	 ; 
5867	5911	0.005208	0.208268	0	0	0	0	1.014852	0.000000	1	-360	360	 ; 
2926	12013	0.001328	0.053090	0	0	0	0	1.015309	0.000000	1	-360	360	 ; 
857	4952	0.000531	0.021225	0	0	0	0	1.019486	0.000000	1	-360	360	 ; 
9320	11037	0.000531	0.021225	0	0	0	0	1.009842	0.000000	1	-360	360	 ; 
12514	4473	0.000531	0.021225	0	0	0	0	1.018644	0.000000	1	-360	360	 ; 
3952	1369	0.000531	0.021225	0	0	0	0	1.014800	0.000000	1	-360	360	 ; 
3952	7925	0.000531	0.021225	0	0	0	0	1.014800	0.000000	1	-360	360	 ; 
3952	925	0.000531	0.021225	0	0	0	0	1.014800	0.000000	1	-360	360	 ; 
3952	3469	0.000531	0.021225	0	0	0	0	1.011666	0.000000	1	-360	360	 ; 
611	6096	0.005208	0.208268	0	0	0	0	0.992718	0.000000	1	-360	360	 ; 
3532	9542	0.005208	0.208268	0	0	0	0	0.988462	0.000000	1	-360	360	 ; 
3532	4256	0.005208	0.208268	0	0	0	0	0.988462	0.000000	1	-360	360	 ; 
9390	10841	0.002119	0.084719	0	0	0	0	0.990449	0.000000	1	-360	360	 ; 
9390	9556	0.002119	0.084719	0	0	0	0	0.990449	0.000000	1	-360	360	 ; 
11547	9690	0.000531	0.021225	0	0	0	0	1.018049	0.000000	1	-360	360	 ; 
11547	2584	0.000531	0.021225	0	0	0	0	1.018049	0.000000	1	-360	360	 ; 
11488	12799	0.002119	0.084719	0	0	0	0	1.017080	0.000000	1	-360	360	 ; 
11488	4686	0.002119	0.084719	0	0	0	0	1.017080	0.000000	1	-360	360	 ; 
11488	11251	0.002119	0.084719	0	0	0	0	1.017080	0.000000	1	-360	360	 ; 
49	4126	0.005208	0.208268	0	0	0	0	1.001032	0.000000	1	-360	360	 ; 
1681	11214	0.005208	0.208268	0	0	0	0	1.000717	0.000000	1	-360	360	 ; 
574	3646	0.005208	0.208268	0	0	0	0	1.005173	0.000000	1	-360	360	 ; 
574	10743	0.005208	0.208268	0	0	0	0	1.005173	0.000000	1	-360	360	 ; 
574	1070	0.005208	0.208268	0	0	0	0	1.005173	0.000000	1	-360	360	 ; 
5461	7613	0.005208	0.208268	0	0	0	0	0.999317	0.000000	1	-360	360	 ; 
5461	1532	0.005208	0.208268	0	0	0	0	0.999317	0.000000	1	-360	360	 ; 
6248	8089	0.005208	0.208268	0	0	0	0	1.002569	0.000000	1	-360	360	 ; 
12976	12042	0.005208	0.208268	0	0	0	0	1.002186	0.000000	1	-360	360	 ; 
13210	8563	0.005208	0.208268	0	0	0	0	0.999674	0.000000	1	-360	360	 ; 
13210	2458	0.005208	0.208268	0	0	0	0	0.999674	0.000000	1	-360	360	 ; 
9451	12419	0.003521	0.140801	0	0	0	0	1.001874	0.000000	1	-360	360	 ; 
9451	9120	0.003521	0.140801	0	0	0	0	1.001874	0.000000	1	-360	360	 ; 
9451	2063	0.003521	0.140801	0	0	0	0	1.001874	0.000000	1	-360	360	 ; 
4093	4167	0.005208	0.208268	0	0	0	0	0.997667	0.000000	1	-360	360	 ; 
4093	11250	0.005208	0.208268	0	0	0	0	0.997667	0.000000	1	-360	360	 ; 
4093	1359	0.005208	0.208268	0	0	0	0	0.997667	0.000000	1	-360	360	 ; 
4093	11773	0.005208	0.208268	0	0	0	0	0.997667	0.000000	1	-360	360	 ; 
2404	3166	0.005208	0.208268	0	0	0	0	1.000999	0.000000	1	-360	360	 ; 
2404	10283	0.005208	0.208268	0	0	0	0	1.000999	0.000000	1	-360	360	 ; 
2404	3680	0.005208	0.208268	0	0	0	0	1.000999	0.000000	1	-360	360	 ; 
9259	4130	0.000708	0.028320	0	0	0	0	0.997419	0.000000	1	-360	360	 ; 
5259	6195	0.005208	0.208268	0	0	0	0	0.999525	0.000000	1	-360	360	 ; 
5259	13298	0.005208	0.208268	0	0	0	0	0.999525	0.000000	1	-360	360	 ; 
1129	8421	0.005208	0.208268	0	0	0	0	0.999538	0.000000	1	-360	360	 ; 
1129	2222	0.005208	0.208268	0	0	0	0	0.999538	0.000000	1	-360	360	 ; 
1016	11377	0.000708	0.028320	0	0	0	0	0.997500	0.000000	1	-360	360	 ; 
8230	1796	0.000708	0.028320	0	0	0	0	0.996803	0.000000	1	-360	360	 ; 
6356	11895	0.003521	0.140801	0	0	0	0	0.996434	0.000000	1	-360	360	 ; 
6356	13232	0.003521	0.140801	0	0	0	0	0.996434	0.000000	1	-360	360	 ; 
6356	1043	0.003521	0.140801	0	0	0	0	0.996434	0.000000	1	-360	360	 ; 
2846	8945	0.003521	0.140801	0	0	0	0	0.993484	0.000000	1	-360	360	 ; 
2846	2787	0.003521	0.140801	0	0	0	0	0.993484	0.000000	1	-360	360	 ; 
2846	9417	0.003521	0.140801	0	0	0	0	0.993484	0.000000	1	-360	360	 ; 
915	9282	0.003521	0.140801	0	0	0	0	0.989587	0.000000	1	-360	360	 ; 
915	2647	0.003521	0.140801	0	0	0	0	0.989587	0.000000	1	-360	360	 ; 
915	9756	0.003521	0.140801	0	0	0	0	0.989587	0.000000	1	-360	360	 ; 
11381	3396	0.005208	0.208268	0	0	0	0	1.003999	0.000000	1	-360	360	 ; 
11381	11473	0.005208	0.208268	0	0	0	0	1.003999	0.000000	1	-360	360	 ; 
11381	4925	0.005208	0.208268	0	0	0	0	1.003999	0.000000	1	-360	360	 ; 
960	10978	0.005208	0.208268	0	0	0	0	1.010194	0.000000	1	-360	360	 ; 
960	4411	0.005208	0.208268	0	0	0	0	1.010194	0.000000	1	-360	360	 ; 
960	10862	0.005208	0.208268	0	0	0	0	1.010194	0.000000	1	-360	360	 ; 
5860	1960	0.005208	0.208268	0	0	0	0	1.010498	0.000000	1	-360	360	 ; 
5860	115	0.005208	0.208268	0	0	0	0	1.010498	0.000000	1	-360	360	 ; 
4401	6066	0.000531	0.021225	0	0	0	0	0.999240	0.000000	1	-360	360	 ; 
2240	11745	0.002119	0.084719	0	0	0	0	1.026659	0.000000	1	-360	360	 ; 
2240	4697	0.002119	0.084719	0	0	0	0	1.026659	0.000000	1	-360	360	 ; 
12752	11226	0.002119	0.084719	0	0	0	0	1.020882	0.000000	1	-360	360	 ; 
12752	3663	0.002119	0.084719	0	0	0	0	1.020882	0.000000	1	-360	360	 ; 
12752	9793	0.002119	0.084719	0	0	0	0	1.020882	0.000000	1	-360	360	 ; 
10741	6156	0.005208	0.208268	0	0	0	0	1.016153	0.000000	1	-360	360	 ; 
10741	11716	0.005208	0.208268	0	0	0	0	1.016153	0.000000	1	-360	360	 ; 
4033	1013	0.005208	0.208268	0	0	0	0	0.993208	0.000000	1	-360	360	 ; 
4033	9138	0.005208	0.208268	0	0	0	0	0.993208	0.000000	1	-360	360	 ; 
8480	10037	0.003521	0.140801	0	0	0	0	0.993172	0.000000	1	-360	360	 ; 
8480	1869	0.003521	0.140801	0	0	0	0	0.993172	0.000000	1	-360	360	 ; 
8480	12388	0.003521	0.140801	0	0	0	0	0.993172	0.000000	1	-360	360	 ; 
5565	10110	0.005208	0.208268	0	0	0	0	0.996909	0.000000	1	-360	360	 ; 
5565	7976	0.005208	0.208268	0	0	0	0	0.996909	0.000000	1	-360	360	 ; 
5565	9314	0.005208	0.208268	0	0	0	0	0.996909	0.000000	1	-360	360	 ; 
3809	10534	0.003521	0.140801	0	0	0	0	1.004248	0.000000	1	-360	360	 ; 
3809	4949	0.003521	0.140801	0	0	0	0	1.004248	0.000000	1	-360	360	 ; 
3809	11986	0.003521	0.140801	0	0	0	0	1.004248	0.000000	1	-360	360	 ; 
1490	10017	0.002119	0.084719	0	0	0	0	1.018767	0.000000	1	-360	360	 ; 
1490	3403	0.002119	0.084719	0	0	0	0	1.018767	0.000000	1	-360	360	 ; 
1490	9508	0.002119	0.084719	0	0	0	0	1.018767	0.000000	1	-360	360	 ; 
12185	4793	0.005208	0.208268	0	0	0	0	1.002358	0.000000	1	-360	360	 ; 
12185	13330	0.005208	0.208268	0	0	0	0	1.002358	0.000000	1	-360	360	 ; 
12185	10223	0.005208	0.208268	0	0	0	0	1.002358	0.000000	1	-360	360	 ; 
3140	8538	0.002119	0.084719	0	0	0	0	1.007799	0.000000	1	-360	360	 ; 
3140	1963	0.002119	0.084719	0	0	0	0	1.007799	0.000000	1	-360	360	 ; 
3140	11975	0.002119	0.084719	0	0	0	0	1.007799	0.000000	1	-360	360	 ; 
9050	7156	0.005208	0.208268	0	0	0	0	0.997082	0.000000	1	-360	360	 ; 
9050	5715	0.005208	0.208268	0	0	0	0	0.997082	0.000000	1	-360	360	 ; 
11216	5896	0.003521	0.140801	0	0	0	0	1.016528	0.000000	1	-360	360	 ; 
11216	13468	0.003521	0.140801	0	0	0	0	1.016528	0.000000	1	-360	360	 ; 
11216	6363	0.003521	0.140801	0	0	0	0	1.016528	0.000000	1	-360	360	 ; 
2848	11976	0.003521	0.140801	0	0	0	0	1.027914	0.000000	1	-360	360	 ; 
2848	4922	0.003521	0.140801	0	0	0	0	1.027914	0.000000	1	-360	360	 ; 
2848	12459	0.003521	0.140801	0	0	0	0	1.027914	0.000000	1	-360	360	 ; 
5799	8655	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	8912	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	1839	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	11558	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	4998	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	11051	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	4499	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	10589	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	3971	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
5799	10101	0.002119	0.084719	0	0	0	0	1.009997	0.000000	1	-360	360	 ; 
10826	3482	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	9613	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	2976	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	8387	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	1344	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	10617	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	901	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	9359	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	681	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10826	8884	0.002119	0.084719	0	0	0	0	1.004834	0.000000	1	-360	360	 ; 
10180	7849	0.000531	0.021225	0	0	0	0	1.016245	0.000000	1	-360	360	 ; 
9689	11736	0.002119	0.084719	0	0	0	0	1.016673	0.000000	1	-360	360	 ; 
10859	2569	0.000708	0.028320	0	0	0	0	1.011995	0.000000	1	-360	360	 ; 
7106	1627	0.000531	0.021225	0	0	0	0	1.018131	0.000000	1	-360	360	 ; 
4150	10373	0.001059	0.042360	0	0	0	0	1.019146	0.000000	1	-360	360	 ; 
119	5192	0.000708	0.028320	0	0	0	0	1.014860	0.000000	1	-360	360	 ; 
8722	921	0.000708	0.028320	0	0	0	0	1.004646	0.000000	1	-360	360	 ; 
8722	676	0.000708	0.028320	0	0	0	0	1.004646	0.000000	1	-360	360	 ; 
8722	1372	0.000708	0.028320	0	0	0	0	1.004646	0.000000	1	-360	360	 ; 
8722	8894	0.000708	0.028320	0	0	0	0	1.004646	0.000000	1	-360	360	 ; 
8410	5138	0.003521	0.140801	0	0	0	0	1.009277	0.000000	1	-360	360	 ; 
8410	10246	0.003521	0.140801	0	0	0	0	1.009277	0.000000	1	-360	360	 ; 
8410	3633	0.003521	0.140801	0	0	0	0	1.009277	0.000000	1	-360	360	 ; 
8410	9342	0.003521	0.140801	0	0	0	0	1.009277	0.000000	1	-360	360	 ; 
1303	3984	0.000708	0.028320	0	0	0	0	1.014305	0.000000	1	-360	360	 ; 
1303	12415	0.000708	0.028320	0	0	0	0	1.014305	0.000000	1	-360	360	 ; 
1303	4505	0.000708	0.028320	0	0	0	0	1.014305	0.000000	1	-360	360	 ; 
3116	2205	0.025773	1.030606	0	0	0	0	1.003846	0.000000	1	-360	360	 ; 
3116	8791	0.025773	1.030606	0	0	0	0	1.003770	0.000000	1	-360	360	 ; 
7896	10448	0.003521	0.140801	0	0	0	0	1.026048	0.000000	1	-360	360	 ; 
7896	3343	0.003521	0.140801	0	0	0	0	1.026048	0.000000	1	-360	360	 ; 
7896	7133	0.003521	0.140801	0	0	0	0	1.026048	0.000000	1	-360	360	 ; 
7896	134	0.003521	0.140801	0	0	0	0	1.026048	0.000000	1	-360	360	 ; 
10888	197	0.000708	0.028320	0	0	0	0	1.012659	0.000000	1	-360	360	 ; 
10888	6734	0.000708	0.028320	0	0	0	0	1.012659	0.000000	1	-360	360	 ; 
10888	926	0.000708	0.028320	0	0	0	0	1.012659	0.000000	1	-360	360	 ; 
5604	12411	0.002119	0.084719	0	0	0	0	1.005436	0.000000	1	-360	360	 ; 
5604	5850	0.002119	0.084719	0	0	0	0	1.005436	0.000000	1	-360	360	 ; 
5604	12934	0.002119	0.084719	0	0	0	0	1.005436	0.000000	1	-360	360	 ; 
5604	6331	0.002119	0.084719	0	0	0	0	1.005436	0.000000	1	-360	360	 ; 
1388	7354	0.000212	0.008494	0	0	0	0	1.010913	0.000000	1	-360	360	 ; 
1388	11521	0.000212	0.008494	0	0	0	0	1.010913	0.000000	1	-360	360	 ; 
1388	4959	0.000212	0.008494	0	0	0	0	1.010913	0.000000	1	-360	360	 ; 
2306	3409	0.013298	0.531749	0	0	0	0	1.010032	0.000000	1	-360	360	 ; 
2306	10022	0.013298	0.531749	0	0	0	0	1.004611	0.000000	1	-360	360	 ; 
2306	3886	0.013298	0.531749	0	0	0	0	1.004611	0.000000	1	-360	360	 ; 
2306	10516	0.013298	0.531749	0	0	0	0	1.004611	0.000000	1	-360	360	 ; 
6137	12097	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	5546	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	7539	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	6025	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	8519	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	8389	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	2510	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
6137	815	0.002119	0.084719	0	0	0	0	1.004259	0.000000	1	-360	360	 ; 
1029	3893	0.012755	0.510045	0	0	0	0	1.022966	0.000000	1	-360	360	 ; 
1029	10986	0.012755	0.510045	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
1029	3434	0.012755	0.510045	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
1029	10520	0.012755	0.510045	0	0	0	0	1.017812	0.000000	1	-360	360	 ; 
12004	1123	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	7667	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	4495	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	11049	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	10629	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	4000	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
12004	6912	0.002119	0.084719	0	0	0	0	1.015216	0.000000	1	-360	360	 ; 
290	2464	0.039062	1.562012	0	0	0	0	1.005436	0.000000	1	-360	360	 ; 
2064	5135	0.000531	0.021225	0	0	0	0	1.005105	0.000000	1	-360	360	 ; 
2064	12211	0.000531	0.021225	0	0	0	0	1.005105	0.000000	1	-360	360	 ; 
2064	4616	0.000531	0.021225	0	0	0	0	1.005105	0.000000	1	-360	360	 ; 
2064	11680	0.000531	0.021225	0	0	0	0	1.005105	0.000000	1	-360	360	 ; 
2064	4102	0.000531	0.021225	0	0	0	0	1.005105	0.000000	1	-360	360	 ; 
11501	1104	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
11501	1055	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
11501	408	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
11501	7371	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
11501	5391	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
11501	8820	0.005208	0.208268	0	0	0	0	1.001065	0.000000	1	-360	360	 ; 
3786	10998	0.000212	0.008494	0	0	0	0	1.020727	0.000000	1	-360	360	 ; 
3786	3265	0.000212	0.008494	0	0	0	0	1.020727	0.000000	1	-360	360	 ; 
2557	13607	0.005208	0.208268	0	0	0	0	1.004215	0.000000	1	-360	360	 ; 
2557	4987	0.005208	0.208268	0	0	0	0	1.004215	0.000000	1	-360	360	 ; 
6841	4326	0.005208	0.208268	0	0	0	0	1.000189	0.000000	1	-360	360	 ; 
6841	12542	0.005208	0.208268	0	0	0	0	1.000189	0.000000	1	-360	360	 ; 
6841	5977	0.005208	0.208268	0	0	0	0	1.000189	0.000000	1	-360	360	 ; 
8978	12045	0.005208	0.208268	0	0	0	0	1.001074	0.000000	1	-360	360	 ; 
1377	5490	0.009653	0.385980	0	0	0	0	0.999185	0.000000	1	-360	360	 ; 
1377	11560	0.009653	0.385980	0	0	0	0	0.993513	0.000000	1	-360	360	 ; 
1377	2809	0.009653	0.385980	0	0	0	0	0.993513	0.000000	1	-360	360	 ; 
1377	12323	0.009653	0.385980	0	0	0	0	0.993513	0.000000	1	-360	360	 ; 
1377	188	0.009653	0.385980	0	0	0	0	0.993513	0.000000	1	-360	360	 ; 
7876	4703	0.003521	0.140801	0	0	0	0	1.004786	0.000000	1	-360	360	 ; 
7876	11749	0.003521	0.140801	0	0	0	0	1.004786	0.000000	1	-360	360	 ; 
7876	9713	0.003521	0.140801	0	0	0	0	1.004786	0.000000	1	-360	360	 ; 
7876	2610	0.003521	0.140801	0	0	0	0	1.004786	0.000000	1	-360	360	 ; 
13307	9144	0.002119	0.084719	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13307	1423	0.002119	0.084719	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13307	6998	0.002119	0.084719	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13307	4347	0.002119	0.084719	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13307	10120	0.002119	0.084719	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
1996	1462	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	9512	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	2408	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	841	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	7351	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	1274	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	6650	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
1996	13569	0.002119	0.084719	0	0	0	0	1.007174	0.000000	1	-360	360	 ; 
10312	637	0.005208	0.208268	0	0	0	0	1.016623	0.000000	1	-360	360	 ; 
10312	7634	0.005208	0.208268	0	0	0	0	1.016623	0.000000	1	-360	360	 ; 
3461	12786	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	7122	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	7304	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	9357	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	1257	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	8774	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
3461	1732	0.003521	0.140801	0	0	0	0	1.005028	0.000000	1	-360	360	 ; 
5419	3329	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
5419	9953	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
5419	2828	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
5419	9464	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
5419	4301	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
5419	10907	0.002119	0.084719	0	0	0	0	1.001974	0.000000	1	-360	360	 ; 
1457	3228	0.005208	0.208268	0	0	0	0	0.997477	0.000000	1	-360	360	 ; 
1457	783	0.005208	0.208268	0	0	0	0	0.997477	0.000000	1	-360	360	 ; 
1457	6861	0.005208	0.208268	0	0	0	0	0.997477	0.000000	1	-360	360	 ; 
6367	304	0.005208	0.208268	0	0	0	0	1.007255	0.000000	1	-360	360	 ; 
13233	4209	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	10808	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	3710	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	7784	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	1306	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	6870	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	179	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
13233	11968	0.002119	0.084719	0	0	0	0	1.013579	0.000000	1	-360	360	 ; 
8692	10315	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
8692	3206	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
8692	11761	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
8692	4715	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
8692	33	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
8692	4217	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
7241	5473	0.002119	0.084719	0	0	0	0	1.014928	0.000000	1	-360	360	 ; 
7241	12024	0.002119	0.084719	0	0	0	0	1.014928	0.000000	1	-360	360	 ; 
7241	7297	0.002119	0.084719	0	0	0	0	1.014928	0.000000	1	-360	360	 ; 
7241	5317	0.002119	0.084719	0	0	0	0	1.014928	0.000000	1	-360	360	 ; 
7241	12341	0.002119	0.084719	0	0	0	0	1.014928	0.000000	1	-360	360	 ; 
4003	11797	0.000708	0.028320	0	0	0	0	1.001878	0.000000	1	-360	360	 ; 
4003	4757	0.000708	0.028320	0	0	0	0	1.001878	0.000000	1	-360	360	 ; 
4003	7833	0.000708	0.028320	0	0	0	0	1.001878	0.000000	1	-360	360	 ; 
4003	4226	0.000708	0.028320	0	0	0	0	1.001878	0.000000	1	-360	360	 ; 
10578	5992	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	2183	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	9273	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	3384	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	10004	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	3877	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
10578	8810	0.003521	0.140801	0	0	0	0	1.012864	0.000000	1	-360	360	 ; 
64	3148	0.027778	1.110764	0	0	0	0	1.000772	0.000000	1	-360	360	 ; 
64	4673	0.027778	1.110764	0	0	0	0	0.995170	0.000000	1	-360	360	 ; 
11878	2676	0.005208	0.208268	0	0	0	0	1.004754	0.000000	1	-360	360	 ; 
4566	9312	0.022727	0.908807	0	0	0	0	1.004870	0.000000	1	-360	360	 ; 
4566	6127	0.022727	0.908807	0	0	0	0	0.999253	0.000000	1	-360	360	 ; 
13117	8099	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
13117	2635	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
13117	9742	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
13117	3146	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
13117	10264	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
13117	1731	0.003521	0.140801	0	0	0	0	1.005602	0.000000	1	-360	360	 ; 
4557	1148	0.022936	0.917144	0	0	0	0	1.003357	0.000000	1	-360	360	 ; 
4557	2793	0.022936	0.917144	0	0	0	0	0.997818	0.000000	1	-360	360	 ; 
5258	698	0.007716	0.308546	0	0	0	0	1.003186	0.000000	1	-360	360	 ; 
5258	10615	0.007716	0.308546	0	0	0	0	0.997349	0.000000	1	-360	360	 ; 
8475	13411	0.002119	0.084719	0	0	0	0	1.020516	0.000000	1	-360	360	 ; 
8475	8342	0.002119	0.084719	0	0	0	0	1.020516	0.000000	1	-360	360	 ; 
8475	1310	0.002119	0.084719	0	0	0	0	1.020516	0.000000	1	-360	360	 ; 
8475	2347	0.002119	0.084719	0	0	0	0	1.020516	0.000000	1	-360	360	 ; 
8475	1774	0.002119	0.084719	0	0	0	0	1.020516	0.000000	1	-360	360	 ; 
2059	12887	0.038462	1.537981	0	0	0	0	1.004220	0.000000	1	-360	360	 ; 
7254	5805	0.005208	0.208268	0	0	0	0	1.005270	0.000000	1	-360	360	 ; 
7254	13370	0.005208	0.208268	0	0	0	0	1.005270	0.000000	1	-360	360	 ; 
7254	6278	0.005208	0.208268	0	0	0	0	1.005270	0.000000	1	-360	360	 ; 
2775	9881	0.043103	1.723599	0	0	0	0	1.012693	0.000000	1	-360	360	 ; 
10704	5260	0.000708	0.028320	0	0	0	0	0.996531	0.000000	1	-360	360	 ; 
10704	2881	0.000708	0.028320	0	0	0	0	0.996531	0.000000	1	-360	360	 ; 
10704	2880	0.000708	0.028320	0	0	0	0	0.996531	0.000000	1	-360	360	 ; 
13279	8530	0.010638	0.425399	0	0	0	0	1.003196	0.000000	1	-360	360	 ; 
13279	8531	0.010638	0.425399	0	0	0	0	0.997489	0.000000	1	-360	360	 ; 
13279	8534	0.010638	0.425399	0	0	0	0	0.997489	0.000000	1	-360	360	 ; 
13279	8535	0.010638	0.425399	0	0	0	0	0.997489	0.000000	1	-360	360	 ; 
13279	8533	0.010638	0.425399	0	0	0	0	0.997489	0.000000	1	-360	360	 ; 
5256	6155	0.006649	0.265874	0	0	0	0	1.004740	0.000000	1	-360	360	 ; 
5256	6159	0.006649	0.265874	0	0	0	0	0.998979	0.000000	1	-360	360	 ; 
5256	6160	0.006649	0.265874	0	0	0	0	0.998979	0.000000	1	-360	360	 ; 
5256	10977	0.006649	0.265874	0	0	0	0	0.998979	0.000000	1	-360	360	 ; 
5256	13261	0.006649	0.265874	0	0	0	0	0.998979	0.000000	1	-360	360	 ; 
1068	6548	0.002119	0.084719	0	0	0	0	1.012774	0.000000	1	-360	360	 ; 
1068	6547	0.002119	0.084719	0	0	0	0	1.012774	0.000000	1	-360	360	 ; 
1068	13069	0.002119	0.084719	0	0	0	0	1.012774	0.000000	1	-360	360	 ; 
1068	12102	0.002119	0.084719	0	0	0	0	1.012774	0.000000	1	-360	360	 ; 
1068	6544	0.002119	0.084719	0	0	0	0	1.012774	0.000000	1	-360	360	 ; 
10340	1957	0.016234	0.649148	0	0	0	0	1.001406	0.000000	1	-360	360	 ; 
10340	1954	0.016234	0.649148	0	0	0	0	0.995859	0.000000	1	-360	360	 ; 
10340	1953	0.016234	0.649148	0	0	0	0	0.995859	0.000000	1	-360	360	 ; 
5566	8053	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
5566	7943	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
5566	8055	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
5566	8056	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
5566	7490	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
5566	7932	0.005208	0.208268	0	0	0	0	1.009577	0.000000	1	-360	360	 ; 
11468	6641	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
11468	6642	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
11468	6639	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
11468	6640	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
11468	100	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
11468	99	0.003521	0.140801	0	0	0	0	1.014193	0.000000	1	-360	360	 ; 
2714	102	0.003521	0.140801	0	0	0	0	1.025369	0.000000	1	-360	360	 ; 
2714	101	0.003521	0.140801	0	0	0	0	1.025369	0.000000	1	-360	360	 ; 
2714	97	0.003521	0.140801	0	0	0	0	1.025369	0.000000	1	-360	360	 ; 
2714	96	0.003521	0.140801	0	0	0	0	1.025369	0.000000	1	-360	360	 ; 
2714	98	0.003521	0.140801	0	0	0	0	1.025369	0.000000	1	-360	360	 ; 
9646	1505	0.009728	0.388983	0	0	0	0	0.995390	0.000000	1	-360	360	 ; 
9646	9416	0.009728	0.388983	0	0	0	0	0.989722	0.000000	1	-360	360	 ; 
9646	1511	0.009728	0.388983	0	0	0	0	0.989722	0.000000	1	-360	360	 ; 
9646	8200	0.009728	0.388983	0	0	0	0	0.989722	0.000000	1	-360	360	 ; 
9646	7587	0.009728	0.388983	0	0	0	0	0.989722	0.000000	1	-360	360	 ; 
3450	5212	0.003098	0.123877	0	0	0	0	1.010409	0.000000	1	-360	360	 ; 
3450	5213	0.003098	0.123877	0	0	0	0	1.004436	0.000000	1	-360	360	 ; 
3450	5585	0.003098	0.123877	0	0	0	0	1.004436	0.000000	1	-360	360	 ; 
3450	5215	0.003098	0.123877	0	0	0	0	1.004436	0.000000	1	-360	360	 ; 
3450	5216	0.003098	0.123877	0	0	0	0	1.004436	0.000000	1	-360	360	 ; 
3450	5624	0.003098	0.123877	0	0	0	0	1.004436	0.000000	1	-360	360	 ; 
205	3867	0.000708	0.028320	0	0	0	0	1.009578	0.000000	1	-360	360	 ; 
205	3866	0.000708	0.028320	0	0	0	0	1.009578	0.000000	1	-360	360	 ; 
205	8759	0.000708	0.028320	0	0	0	0	1.009578	0.000000	1	-360	360	 ; 
2383	1044	0.039062	1.562012	0	0	0	0	1.001311	0.000000	1	-360	360	 ; 
719	1046	0.024272	0.970570	0	0	0	0	1.003605	0.000000	1	-360	360	 ; 
719	1045	0.024272	0.970570	0	0	0	0	0.998099	0.000000	1	-360	360	 ; 
900	362	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	363	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	360	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	361	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	368	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	369	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	6931	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
900	6930	0.002119	0.084719	0	0	0	0	1.000042	0.000000	1	-360	360	 ; 
2052	5777	0.000531	0.021225	0	0	0	0	1.008331	0.000000	1	-360	360	 ; 
2052	5776	0.000531	0.021225	0	0	0	0	1.008331	0.000000	1	-360	360	 ; 
2052	5782	0.000531	0.021225	0	0	0	0	1.008331	0.000000	1	-360	360	 ; 
2052	5781	0.000531	0.021225	0	0	0	0	1.008331	0.000000	1	-360	360	 ; 
1203	7143	0.023810	0.952083	0	0	0	0	1.012157	0.000000	1	-360	360	 ; 
1203	7144	0.023810	0.952083	0	0	0	0	1.006915	0.000000	1	-360	360	 ; 
5642	2166	0.009615	0.384495	0	0	0	0	1.009944	0.000000	1	-360	360	 ; 
5642	7141	0.009615	0.384495	0	0	0	0	1.004376	0.000000	1	-360	360	 ; 
5642	594	0.009615	0.384495	0	0	0	0	1.004376	0.000000	1	-360	360	 ; 
5642	593	0.009615	0.384495	0	0	0	0	1.004376	0.000000	1	-360	360	 ; 
5642	3614	0.009615	0.384495	0	0	0	0	1.004376	0.000000	1	-360	360	 ; 
7440	8343	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
7440	12761	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
7440	12760	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
7440	12763	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
7440	8354	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
7440	8357	0.003521	0.140801	0	0	0	0	1.013087	0.000000	1	-360	360	 ; 
10906	589	0.015244	0.609566	0	0	0	0	1.002407	0.000000	1	-360	360	 ; 
10906	10509	0.015244	0.609566	0	0	0	0	0.996654	0.000000	1	-360	360	 ; 
10906	10510	0.015244	0.609566	0	0	0	0	0.996654	0.000000	1	-360	360	 ; 
3191	10507	0.039062	1.562012	0	0	0	0	1.007221	0.000000	1	-360	360	 ; 
1982	10508	0.018797	0.751645	0	0	0	0	1.005485	0.000000	1	-360	360	 ; 
1982	6252	0.018797	0.751645	0	0	0	0	1.000027	0.000000	1	-360	360	 ; 
1982	10512	0.018797	0.751645	0	0	0	0	1.000027	0.000000	1	-360	360	 ; 
10450	4893	0.000708	0.028320	0	0	0	0	0.998716	0.000000	1	-360	360	 ; 
10450	4892	0.000708	0.028320	0	0	0	0	0.998716	0.000000	1	-360	360	 ; 
10450	4897	0.000708	0.028320	0	0	0	0	0.998716	0.000000	1	-360	360	 ; 
10450	4896	0.000708	0.028320	0	0	0	0	0.998716	0.000000	1	-360	360	 ; 
13135	1454	0.003521	0.140801	0	0	0	0	1.008012	0.000000	1	-360	360	 ; 
13135	1453	0.003521	0.140801	0	0	0	0	1.008012	0.000000	1	-360	360	 ; 
13135	9047	0.003521	0.140801	0	0	0	0	1.008012	0.000000	1	-360	360	 ; 
13135	1451	0.003521	0.140801	0	0	0	0	1.008012	0.000000	1	-360	360	 ; 
7100	10361	0.030488	1.219131	0	0	0	0	1.014807	0.000000	1	-360	360	 ; 
7100	3885	0.030488	1.219131	0	0	0	0	1.009649	0.000000	1	-360	360	 ; 
4705	1450	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	1449	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	1448	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	1447	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	9246	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	1381	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
4705	9247	0.003521	0.140801	0	0	0	0	0.997964	0.000000	1	-360	360	 ; 
8484	11705	0.015625	0.624805	0	0	0	0	1.012683	0.000000	1	-360	360	 ; 
8484	11709	0.015625	0.624805	0	0	0	0	1.007095	0.000000	1	-360	360	 ; 
8484	2335	0.015625	0.624805	0	0	0	0	1.007095	0.000000	1	-360	360	 ; 
3846	9244	0.006039	0.241470	0	0	0	0	1.011205	0.000000	1	-360	360	 ; 
3846	9243	0.006039	0.241470	0	0	0	0	1.005549	0.000000	1	-360	360	 ; 
3846	9241	0.006039	0.241470	0	0	0	0	1.005549	0.000000	1	-360	360	 ; 
3846	9240	0.006039	0.241470	0	0	0	0	1.005549	0.000000	1	-360	360	 ; 
3846	2163	0.006039	0.241470	0	0	0	0	1.005549	0.000000	1	-360	360	 ; 
3846	2164	0.006039	0.241470	0	0	0	0	1.005549	0.000000	1	-360	360	 ; 
6501	4644	0.013812	0.552314	0	0	0	0	1.004827	0.000000	1	-360	360	 ; 
6501	13351	0.013812	0.552314	0	0	0	0	0.999231	0.000000	1	-360	360	 ; 
6501	4646	0.013812	0.552314	0	0	0	0	0.999231	0.000000	1	-360	360	 ; 
6501	4647	0.013812	0.552314	0	0	0	0	0.999231	0.000000	1	-360	360	 ; 
4869	4648	0.009579	0.383022	0	0	0	0	1.016353	0.000000	1	-360	360	 ; 
4869	4649	0.009579	0.383022	0	0	0	0	1.011028	0.000000	1	-360	360	 ; 
4869	4650	0.009579	0.383022	0	0	0	0	1.011028	0.000000	1	-360	360	 ; 
4869	4651	0.009579	0.383022	0	0	0	0	1.011028	0.000000	1	-360	360	 ; 
4869	12246	0.009579	0.383022	0	0	0	0	1.011028	0.000000	1	-360	360	 ; 
8880	12245	0.005208	0.208268	0	0	0	0	1.010158	0.000000	1	-360	360	 ; 
8880	7178	0.005208	0.208268	0	0	0	0	1.010158	0.000000	1	-360	360	 ; 
1612	8747	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
1612	8746	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
1612	8745	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
1612	8744	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
1612	4206	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
1612	8755	0.003521	0.140801	0	0	0	0	1.007099	0.000000	1	-360	360	 ; 
4466	12240	0.004019	0.160721	0	0	0	0	1.002751	0.000000	1	-360	360	 ; 
4466	5170	0.004019	0.160721	0	0	0	0	0.997027	0.000000	1	-360	360	 ; 
4466	5171	0.004019	0.160721	0	0	0	0	0.997027	0.000000	1	-360	360	 ; 
4466	5168	0.004019	0.160721	0	0	0	0	0.997027	0.000000	1	-360	360	 ; 
10044	5169	0.010373	0.414808	0	0	0	0	1.016656	0.000000	1	-360	360	 ; 
10044	12812	0.010373	0.414808	0	0	0	0	1.011392	0.000000	1	-360	360	 ; 
10044	5167	0.010373	0.414808	0	0	0	0	1.011392	0.000000	1	-360	360	 ; 
10044	5164	0.010373	0.414808	0	0	0	0	1.011392	0.000000	1	-360	360	 ; 
10044	5165	0.010373	0.414808	0	0	0	0	1.011392	0.000000	1	-360	360	 ; 
7181	5177	0.005208	0.208268	0	0	0	0	1.005009	0.000000	1	-360	360	 ; 
7181	5178	0.005208	0.208268	0	0	0	0	1.005009	0.000000	1	-360	360	 ; 
9773	12782	0.009615	0.384495	0	0	0	0	1.020687	0.000000	1	-360	360	 ; 
9773	12781	0.009615	0.384495	0	0	0	0	1.015549	0.000000	1	-360	360	 ; 
9773	12780	0.009615	0.384495	0	0	0	0	1.015549	0.000000	1	-360	360	 ; 
9773	12779	0.009615	0.384495	0	0	0	0	1.015549	0.000000	1	-360	360	 ; 
9773	12778	0.009615	0.384495	0	0	0	0	1.015549	0.000000	1	-360	360	 ; 
11466	12777	0.008091	0.323523	0	0	0	0	1.004404	0.000000	1	-360	360	 ; 
11466	8403	0.008091	0.323523	0	0	0	0	0.998750	0.000000	1	-360	360	 ; 
10984	364	0.039062	1.562012	0	0	0	0	1.003108	0.000000	1	-360	360	 ; 
6177	8396	0.048077	1.922476	0	0	0	0	1.003621	0.000000	1	-360	360	 ; 
3958	6601	0.000708	0.028320	0	0	0	0	1.008530	0.000000	1	-360	360	 ; 
3958	250	0.000708	0.028320	0	0	0	0	1.008530	0.000000	1	-360	360	 ; 
3958	45	0.000708	0.028320	0	0	0	0	1.008530	0.000000	1	-360	360	 ; 
456	5702	0.032468	1.298295	0	0	0	0	1.013090	0.000000	1	-360	360	 ; 
456	5703	0.032468	1.298295	0	0	0	0	1.007869	0.000000	1	-360	360	 ; 
449	6628	0.000531	0.021225	0	0	0	0	1.003276	0.000000	1	-360	360	 ; 
449	10117	0.000531	0.021225	0	0	0	0	1.003276	0.000000	1	-360	360	 ; 
449	10116	0.000531	0.021225	0	0	0	0	1.003276	0.000000	1	-360	360	 ; 
449	10115	0.000531	0.021225	0	0	0	0	1.003276	0.000000	1	-360	360	 ; 
40	5697	0.025773	1.030606	0	0	0	0	1.003295	0.000000	1	-360	360	 ; 
40	5698	0.025773	1.030606	0	0	0	0	0.997732	0.000000	1	-360	360	 ; 
8256	13268	0.012315	0.492457	0	0	0	0	1.003225	0.000000	1	-360	360	 ; 
8256	11288	0.012315	0.492457	0	0	0	0	0.997532	0.000000	1	-360	360	 ; 
8256	10317	0.012315	0.492457	0	0	0	0	0.997532	0.000000	1	-360	360	 ; 
8256	13269	0.012315	0.492457	0	0	0	0	0.997532	0.000000	1	-360	360	 ; 
12985	13265	0.020161	0.806200	0	0	0	0	0.994624	0.000000	1	-360	360	 ; 
12985	13264	0.020161	0.806200	0	0	0	0	0.988920	0.000000	1	-360	360	 ; 
12985	13266	0.020161	0.806200	0	0	0	0	0.988920	0.000000	1	-360	360	 ; 
9491	3496	0.000531	0.021225	0	0	0	0	0.997131	0.000000	1	-360	360	 ; 
9491	3494	0.000531	0.021225	0	0	0	0	0.997131	0.000000	1	-360	360	 ; 
9491	3495	0.000531	0.021225	0	0	0	0	0.997131	0.000000	1	-360	360	 ; 
6878	10954	0.000708	0.028320	0	0	0	0	0.995055	0.000000	1	-360	360	 ; 
6878	13209	0.000708	0.028320	0	0	0	0	0.995055	0.000000	1	-360	360	 ; 
6878	12556	0.000708	0.028320	0	0	0	0	0.995055	0.000000	1	-360	360	 ; 
1680	6163	0.047170	1.886203	0	0	0	0	1.002428	0.000000	1	-360	360	 ; 
999	6167	0.010000	0.399875	0	0	0	0	1.003934	0.000000	1	-360	360	 ; 
999	6168	0.010000	0.399875	0	0	0	0	0.998152	0.000000	1	-360	360	 ; 
999	6165	0.010000	0.399875	0	0	0	0	0.998152	0.000000	1	-360	360	 ; 
999	6166	0.010000	0.399875	0	0	0	0	0.998152	0.000000	1	-360	360	 ; 
999	6170	0.010000	0.399875	0	0	0	0	0.998152	0.000000	1	-360	360	 ; 
257	809	0.006684	0.267296	0	0	0	0	1.003557	0.000000	1	-360	360	 ; 
257	11142	0.006684	0.267296	0	0	0	0	0.997824	0.000000	1	-360	360	 ; 
257	11141	0.006684	0.267296	0	0	0	0	0.997824	0.000000	1	-360	360	 ; 
257	11144	0.006684	0.267296	0	0	0	0	0.997824	0.000000	1	-360	360	 ; 
257	11143	0.006684	0.267296	0	0	0	0	0.997824	0.000000	1	-360	360	 ; 
2633	9778	0.018939	0.757339	0	0	0	0	1.001686	0.000000	1	-360	360	 ; 
2633	9777	0.018939	0.757339	0	0	0	0	0.996106	0.000000	1	-360	360	 ; 
2633	8562	0.018939	0.757339	0	0	0	0	0.996106	0.000000	1	-360	360	 ; 
8327	2107	0.010870	0.434647	0	0	0	0	1.006804	0.000000	1	-360	360	 ; 
8327	9772	0.010870	0.434647	0	0	0	0	1.001171	0.000000	1	-360	360	 ; 
8327	9771	0.010870	0.434647	0	0	0	0	1.001171	0.000000	1	-360	360	 ; 
8327	2664	0.010870	0.434647	0	0	0	0	1.001171	0.000000	1	-360	360	 ; 
8327	2665	0.010870	0.434647	0	0	0	0	1.001171	0.000000	1	-360	360	 ; 
11213	2666	0.005208	0.208268	0	0	0	0	1.004300	0.000000	1	-360	360	 ; 
11213	2667	0.005208	0.208268	0	0	0	0	1.004300	0.000000	1	-360	360	 ; 
11213	1988	0.005208	0.208268	0	0	0	0	1.004300	0.000000	1	-360	360	 ; 
11213	2669	0.005208	0.208268	0	0	0	0	1.004300	0.000000	1	-360	360	 ; 
9731	4066	0.003521	0.140801	0	0	0	0	1.007249	0.000000	1	-360	360	 ; 
9731	4067	0.003521	0.140801	0	0	0	0	1.007249	0.000000	1	-360	360	 ; 
9731	4068	0.003521	0.140801	0	0	0	0	1.007249	0.000000	1	-360	360	 ; 
9731	4069	0.003521	0.140801	0	0	0	0	1.007249	0.000000	1	-360	360	 ; 
9731	12434	0.003521	0.140801	0	0	0	0	1.007249	0.000000	1	-360	360	 ; 
13271	11294	0.000212	0.008494	0	0	0	0	1.021812	0.000000	1	-360	360	 ; 
13271	814	0.000212	0.008494	0	0	0	0	1.021812	0.000000	1	-360	360	 ; 
3807	12433	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
3807	12430	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
3807	12431	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
3807	12428	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
3807	12429	0.003521	0.140801	0	0	0	0	1.004319	0.000000	1	-360	360	 ; 
1682	12440	0.003521	0.140801	0	0	0	0	1.013896	0.000000	1	-360	360	 ; 
1682	6654	0.003521	0.140801	0	0	0	0	1.013896	0.000000	1	-360	360	 ; 
1682	7967	0.003521	0.140801	0	0	0	0	1.013896	0.000000	1	-360	360	 ; 
1682	5864	0.003521	0.140801	0	0	0	0	1.013896	0.000000	1	-360	360	 ; 
10272	11510	0.000708	0.028320	0	0	0	0	1.011734	0.000000	1	-360	360	 ; 
10272	10930	0.000708	0.028320	0	0	0	0	1.011734	0.000000	1	-360	360	 ; 
10272	10927	0.000708	0.028320	0	0	0	0	1.011734	0.000000	1	-360	360	 ; 
10272	10928	0.000708	0.028320	0	0	0	0	1.011734	0.000000	1	-360	360	 ; 
41	9327	0.038462	1.537981	0	0	0	0	1.003553	0.000000	1	-360	360	 ; 
4149	1836	0.058140	2.324855	0	0	0	0	1.000207	0.000000	1	-360	360	 ; 
5349	9323	0.005208	0.208268	0	0	0	0	0.999338	0.000000	1	-360	360	 ; 
5349	9322	0.005208	0.208268	0	0	0	0	0.999338	0.000000	1	-360	360	 ; 
5349	2693	0.005208	0.208268	0	0	0	0	0.999338	0.000000	1	-360	360	 ; 
5349	2694	0.005208	0.208268	0	0	0	0	0.999338	0.000000	1	-360	360	 ; 
340	2691	0.039062	1.562012	0	0	0	0	1.006031	0.000000	1	-360	360	 ; 
8019	3233	0.005208	0.208268	0	0	0	0	1.007887	0.000000	1	-360	360	 ; 
8019	3225	0.005208	0.208268	0	0	0	0	1.007887	0.000000	1	-360	360	 ; 
8019	2690	0.005208	0.208268	0	0	0	0	1.007887	0.000000	1	-360	360	 ; 
8019	2687	0.005208	0.208268	0	0	0	0	1.007887	0.000000	1	-360	360	 ; 
5457	2688	0.005208	0.208268	0	0	0	0	1.010530	0.000000	1	-360	360	 ; 
12079	346	0.000531	0.021225	0	0	0	0	0.998487	0.000000	1	-360	360	 ; 
12079	345	0.000531	0.021225	0	0	0	0	0.998487	0.000000	1	-360	360	 ; 
12079	646	0.000531	0.021225	0	0	0	0	0.998487	0.000000	1	-360	360	 ; 
12079	649	0.000531	0.021225	0	0	0	0	0.998487	0.000000	1	-360	360	 ; 
10130	12726	0.000708	0.028320	0	0	0	0	1.006201	0.000000	1	-360	360	 ; 
10130	10461	0.000708	0.028320	0	0	0	0	1.006201	0.000000	1	-360	360	 ; 
10130	10462	0.000708	0.028320	0	0	0	0	1.006201	0.000000	1	-360	360	 ; 
5854	5401	0.005353	0.214066	0	0	0	0	0.998883	0.000000	1	-360	360	 ; 
5854	5400	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
5854	5399	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
5854	5405	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
5854	5204	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
5854	13434	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
5854	12317	0.005353	0.214066	0	0	0	0	0.993032	0.000000	1	-360	360	 ; 
2130	3164	0.039062	1.562012	0	0	0	0	1.021238	0.000000	1	-360	360	 ; 
5336	13433	0.003521	0.140801	0	0	0	0	1.005684	0.000000	1	-360	360	 ; 
5336	12325	0.003521	0.140801	0	0	0	0	1.005684	0.000000	1	-360	360	 ; 
5336	13439	0.003521	0.140801	0	0	0	0	1.005684	0.000000	1	-360	360	 ; 
5336	12319	0.003521	0.140801	0	0	0	0	1.005684	0.000000	1	-360	360	 ; 
5336	13437	0.003521	0.140801	0	0	0	0	1.005684	0.000000	1	-360	360	 ; 
4575	13440	0.006127	0.245021	0	0	0	0	1.004608	0.000000	1	-360	360	 ; 
4575	12342	0.006127	0.245021	0	0	0	0	0.998741	0.000000	1	-360	360	 ; 
4575	6810	0.006127	0.245021	0	0	0	0	0.998741	0.000000	1	-360	360	 ; 
4575	6809	0.006127	0.245021	0	0	0	0	0.998741	0.000000	1	-360	360	 ; 
4575	6812	0.006127	0.245021	0	0	0	0	0.998741	0.000000	1	-360	360	 ; 
4575	6811	0.006127	0.245021	0	0	0	0	0.998741	0.000000	1	-360	360	 ; 
2959	10281	0.005208	0.208268	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
6867	6806	0.003521	0.140801	0	0	0	0	1.005617	0.000000	1	-360	360	 ; 
6867	6808	0.003521	0.140801	0	0	0	0	1.005617	0.000000	1	-360	360	 ; 
6867	6807	0.003521	0.140801	0	0	0	0	1.005617	0.000000	1	-360	360	 ; 
6867	6815	0.003521	0.140801	0	0	0	0	1.005617	0.000000	1	-360	360	 ; 
6867	6814	0.003521	0.140801	0	0	0	0	1.005617	0.000000	1	-360	360	 ; 
4503	6709	0.012690	0.507456	0	0	0	0	1.000098	0.000000	1	-360	360	 ; 
4503	8997	0.012690	0.507456	0	0	0	0	0.994564	0.000000	1	-360	360	 ; 
4503	3668	0.012690	0.507456	0	0	0	0	0.994564	0.000000	1	-360	360	 ; 
4503	6698	0.012690	0.507456	0	0	0	0	0.994564	0.000000	1	-360	360	 ; 
2537	3674	0.048077	1.922476	0	0	0	0	0.998226	0.000000	1	-360	360	 ; 
9105	3675	0.039062	1.562012	0	0	0	0	1.010126	0.000000	1	-360	360	 ; 
8469	8999	0.008993	0.359600	0	0	0	0	1.005209	0.000000	1	-360	360	 ; 
8469	3673	0.008993	0.359600	0	0	0	0	0.999399	0.000000	1	-360	360	 ; 
8469	3664	0.008993	0.359600	0	0	0	0	0.999399	0.000000	1	-360	360	 ; 
8469	3665	0.008993	0.359600	0	0	0	0	0.999399	0.000000	1	-360	360	 ; 
8469	10445	0.008993	0.359600	0	0	0	0	0.999399	0.000000	1	-360	360	 ; 
8469	10776	0.008993	0.359600	0	0	0	0	0.999399	0.000000	1	-360	360	 ; 
6519	13371	0.010040	0.401481	0	0	0	0	1.001130	0.000000	1	-360	360	 ; 
6519	10778	0.010040	0.401481	0	0	0	0	0.995531	0.000000	1	-360	360	 ; 
6519	10773	0.010040	0.401481	0	0	0	0	0.995531	0.000000	1	-360	360	 ; 
6519	10772	0.010040	0.401481	0	0	0	0	0.995531	0.000000	1	-360	360	 ; 
6519	13323	0.010040	0.401481	0	0	0	0	0.995531	0.000000	1	-360	360	 ; 
6835	6337	0.003521	0.140801	0	0	0	0	1.011610	0.000000	1	-360	360	 ; 
6835	6336	0.003521	0.140801	0	0	0	0	1.011610	0.000000	1	-360	360	 ; 
6835	6335	0.003521	0.140801	0	0	0	0	1.011610	0.000000	1	-360	360	 ; 
6835	10488	0.003521	0.140801	0	0	0	0	1.011610	0.000000	1	-360	360	 ; 
6835	10489	0.003521	0.140801	0	0	0	0	1.011610	0.000000	1	-360	360	 ; 
1472	6088	0.005208	0.208268	0	0	0	0	1.007725	0.000000	1	-360	360	 ; 
1472	5984	0.005208	0.208268	0	0	0	0	1.007725	0.000000	1	-360	360	 ; 
1472	11875	0.005208	0.208268	0	0	0	0	1.007725	0.000000	1	-360	360	 ; 
1472	4154	0.005208	0.208268	0	0	0	0	1.007725	0.000000	1	-360	360	 ; 
13287	8725	0.009025	0.360898	0	0	0	0	1.002848	0.000000	1	-360	360	 ; 
13287	10486	0.009025	0.360898	0	0	0	0	0.997224	0.000000	1	-360	360	 ; 
13287	10483	0.009025	0.360898	0	0	0	0	0.997224	0.000000	1	-360	360	 ; 
13287	10484	0.009025	0.360898	0	0	0	0	0.997224	0.000000	1	-360	360	 ; 
2418	12692	0.010917	0.436545	0	0	0	0	1.000577	0.000000	1	-360	360	 ; 
2418	12679	0.010917	0.436545	0	0	0	0	0.994983	0.000000	1	-360	360	 ; 
2418	11234	0.010917	0.436545	0	0	0	0	0.994983	0.000000	1	-360	360	 ; 
2418	13374	0.010917	0.436545	0	0	0	0	0.994983	0.000000	1	-360	360	 ; 
2418	12741	0.010917	0.436545	0	0	0	0	0.994983	0.000000	1	-360	360	 ; 
5435	11239	0.040323	1.612399	0	0	0	0	1.008391	0.000000	1	-360	360	 ; 
6898	12723	0.005208	0.208268	0	0	0	0	1.012835	0.000000	1	-360	360	 ; 
6898	11237	0.005208	0.208268	0	0	0	0	1.012835	0.000000	1	-360	360	 ; 
6898	11244	0.005208	0.208268	0	0	0	0	1.012835	0.000000	1	-360	360	 ; 
1285	3857	0.003521	0.140801	0	0	0	0	1.006375	0.000000	1	-360	360	 ; 
1285	11796	0.003521	0.140801	0	0	0	0	1.006375	0.000000	1	-360	360	 ; 
1285	1884	0.003521	0.140801	0	0	0	0	1.006375	0.000000	1	-360	360	 ; 
1285	1883	0.003521	0.140801	0	0	0	0	1.006375	0.000000	1	-360	360	 ; 
1285	1882	0.003521	0.140801	0	0	0	0	1.006375	0.000000	1	-360	360	 ; 
5438	1881	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	1880	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	1879	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	1878	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	1877	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	1876	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
5438	8456	0.003521	0.140801	0	0	0	0	0.998845	0.000000	1	-360	360	 ; 
12743	12027	0.010121	0.404732	0	0	0	0	1.011650	0.000000	1	-360	360	 ; 
12743	1237	0.010121	0.404732	0	0	0	0	1.006209	0.000000	1	-360	360	 ; 
12743	5031	0.010121	0.404732	0	0	0	0	1.006209	0.000000	1	-360	360	 ; 
12743	12159	0.010121	0.404732	0	0	0	0	1.006209	0.000000	1	-360	360	 ; 
12743	4176	0.010121	0.404732	0	0	0	0	1.006209	0.000000	1	-360	360	 ; 
1973	12020	0.005208	0.208268	0	0	0	0	1.013340	0.000000	1	-360	360	 ; 
11168	12021	0.004744	0.189694	0	0	0	0	0.998715	0.000000	1	-360	360	 ; 
11168	12018	0.004744	0.189694	0	0	0	0	0.993096	0.000000	1	-360	360	 ; 
11168	3059	0.004744	0.189694	0	0	0	0	0.993096	0.000000	1	-360	360	 ; 
3615	2695	0.004441	0.177564	0	0	0	0	1.005871	0.000000	1	-360	360	 ; 
3615	8279	0.004441	0.177564	0	0	0	0	0.999436	0.000000	1	-360	360	 ; 
3615	2686	0.004441	0.177564	0	0	0	0	0.999436	0.000000	1	-360	360	 ; 
3615	4962	0.004441	0.177564	0	0	0	0	0.999436	0.000000	1	-360	360	 ; 
3615	4968	0.004441	0.177564	0	0	0	0	0.999436	0.000000	1	-360	360	 ; 
13295	4967	0.005208	0.208268	0	0	0	0	1.005792	0.000000	1	-360	360	 ; 
13295	2702	0.005208	0.208268	0	0	0	0	1.005792	0.000000	1	-360	360	 ; 
4876	2318	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	2322	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	2321	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	8939	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	4924	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	8937	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
4876	8938	0.003521	0.140801	0	0	0	0	1.006969	0.000000	1	-360	360	 ; 
8986	8943	0.003521	0.140801	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
8986	8944	0.003521	0.140801	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
8986	8941	0.003521	0.140801	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
8986	13285	0.003521	0.140801	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
8883	8717	0.000708	0.028320	0	0	0	0	1.018980	0.000000	1	-360	360	 ; 
8883	8716	0.000708	0.028320	0	0	0	0	1.018980	0.000000	1	-360	360	 ; 
8883	2147	0.000708	0.028320	0	0	0	0	1.018980	0.000000	1	-360	360	 ; 
1235	6431	0.009881	0.395133	0	0	0	0	1.004044	0.000000	1	-360	360	 ; 
1235	6433	0.009881	0.395133	0	0	0	0	0.998264	0.000000	1	-360	360	 ; 
1235	6432	0.009881	0.395133	0	0	0	0	0.998264	0.000000	1	-360	360	 ; 
1235	11350	0.009881	0.395133	0	0	0	0	0.998264	0.000000	1	-360	360	 ; 
1235	11346	0.009881	0.395133	0	0	0	0	0.998264	0.000000	1	-360	360	 ; 
12350	11355	0.005208	0.208268	0	0	0	0	1.006096	0.000000	1	-360	360	 ; 
7258	2146	0.000708	0.028320	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
7258	2143	0.000708	0.028320	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
7258	2144	0.000708	0.028320	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
7258	1263	0.000708	0.028320	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
5915	3515	0.002119	0.084719	0	0	0	0	1.015759	0.000000	1	-360	360	 ; 
5915	3781	0.002119	0.084719	0	0	0	0	1.015759	0.000000	1	-360	360	 ; 
5915	3782	0.002119	0.084719	0	0	0	0	1.015759	0.000000	1	-360	360	 ; 
5915	3787	0.002119	0.084719	0	0	0	0	1.015759	0.000000	1	-360	360	 ; 
5915	7970	0.002119	0.084719	0	0	0	0	1.015759	0.000000	1	-360	360	 ; 
7790	13029	0.019084	0.763120	0	0	0	0	1.002299	0.000000	1	-360	360	 ; 
7790	13030	0.019084	0.763120	0	0	0	0	0.996763	0.000000	1	-360	360	 ; 
7790	13026	0.019084	0.763120	0	0	0	0	0.996763	0.000000	1	-360	360	 ; 
7552	13027	0.010593	0.423596	0	0	0	0	1.002662	0.000000	1	-360	360	 ; 
7552	5958	0.010593	0.423596	0	0	0	0	0.996851	0.000000	1	-360	360	 ; 
7552	5957	0.010593	0.423596	0	0	0	0	0.996851	0.000000	1	-360	360	 ; 
7552	5956	0.010593	0.423596	0	0	0	0	0.996851	0.000000	1	-360	360	 ; 
7552	5955	0.010593	0.423596	0	0	0	0	0.996851	0.000000	1	-360	360	 ; 
4803	10405	0.002119	0.084719	0	0	0	0	1.002302	0.000000	1	-360	360	 ; 
4803	10404	0.002119	0.084719	0	0	0	0	1.002302	0.000000	1	-360	360	 ; 
4803	8301	0.002119	0.084719	0	0	0	0	1.002302	0.000000	1	-360	360	 ; 
4803	10402	0.002119	0.084719	0	0	0	0	1.002302	0.000000	1	-360	360	 ; 
4803	10401	0.002119	0.084719	0	0	0	0	1.002302	0.000000	1	-360	360	 ; 
6993	5961	0.005208	0.208268	0	0	0	0	1.007029	0.000000	1	-360	360	 ; 
6993	660	0.005208	0.208268	0	0	0	0	1.007029	0.000000	1	-360	360	 ; 
6993	12521	0.005208	0.208268	0	0	0	0	1.007029	0.000000	1	-360	360	 ; 
6993	12522	0.005208	0.208268	0	0	0	0	1.007029	0.000000	1	-360	360	 ; 
6993	12523	0.005208	0.208268	0	0	0	0	1.007029	0.000000	1	-360	360	 ; 
650	7070	0.044643	1.785156	0	0	0	0	0.995676	0.000000	1	-360	360	 ; 
7271	7981	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	7979	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	7452	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	7988	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	7989	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	69	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
7271	68	0.003521	0.140801	0	0	0	0	1.008678	0.000000	1	-360	360	 ; 
9031	7350	0.005208	0.208268	0	0	0	0	1.015263	0.000000	1	-360	360	 ; 
9031	7349	0.005208	0.208268	0	0	0	0	1.015263	0.000000	1	-360	360	 ; 
4865	7352	0.005208	0.208268	0	0	0	0	1.004302	0.000000	1	-360	360	 ; 
4865	6963	0.005208	0.208268	0	0	0	0	1.004302	0.000000	1	-360	360	 ; 
8177	3714	0.005208	0.208268	0	0	0	0	1.005823	0.000000	1	-360	360	 ; 
8177	3712	0.005208	0.208268	0	0	0	0	1.005823	0.000000	1	-360	360	 ; 
8177	7346	0.005208	0.208268	0	0	0	0	1.005823	0.000000	1	-360	360	 ; 
8489	7345	0.055556	2.221528	0	0	0	0	0.996402	0.000000	1	-360	360	 ; 
6995	336	0.012755	0.510045	0	0	0	0	1.007861	0.000000	1	-360	360	 ; 
6995	337	0.012755	0.510045	0	0	0	0	1.002310	0.000000	1	-360	360	 ; 
6995	334	0.012755	0.510045	0	0	0	0	1.002310	0.000000	1	-360	360	 ; 
6995	12562	0.012755	0.510045	0	0	0	0	1.002310	0.000000	1	-360	360	 ; 
2965	6372	0.000708	0.028320	0	0	0	0	1.009877	0.000000	1	-360	360	 ; 
2965	6371	0.000708	0.028320	0	0	0	0	1.009877	0.000000	1	-360	360	 ; 
2965	6370	0.000708	0.028320	0	0	0	0	1.009877	0.000000	1	-360	360	 ; 
2965	6369	0.000708	0.028320	0	0	0	0	1.009877	0.000000	1	-360	360	 ; 
1756	338	0.012690	0.507456	0	0	0	0	1.001925	0.000000	1	-360	360	 ; 
1756	339	0.012690	0.507456	0	0	0	0	0.996225	0.000000	1	-360	360	 ; 
1756	13538	0.012690	0.507456	0	0	0	0	0.996225	0.000000	1	-360	360	 ; 
1756	11887	0.012690	0.507456	0	0	0	0	0.996225	0.000000	1	-360	360	 ; 
3173	12863	0.039062	1.562012	0	0	0	0	1.008878	0.000000	1	-360	360	 ; 
7954	12864	0.011161	0.446289	0	0	0	0	1.001165	0.000000	1	-360	360	 ; 
7954	12858	0.011161	0.446289	0	0	0	0	0.995363	0.000000	1	-360	360	 ; 
7954	13535	0.011161	0.446289	0	0	0	0	0.995363	0.000000	1	-360	360	 ; 
7954	13532	0.011161	0.446289	0	0	0	0	0.995363	0.000000	1	-360	360	 ; 
7954	13533	0.011161	0.446289	0	0	0	0	0.995363	0.000000	1	-360	360	 ; 
1370	12847	0.018797	0.751645	0	0	0	0	1.004207	0.000000	1	-360	360	 ; 
1370	13531	0.018797	0.751645	0	0	0	0	0.998764	0.000000	1	-360	360	 ; 
1370	6892	0.018797	0.751645	0	0	0	0	0.998764	0.000000	1	-360	360	 ; 
12923	10222	0.006234	0.249299	0	0	0	0	1.009643	0.000000	1	-360	360	 ; 
12923	613	0.006234	0.249299	0	0	0	0	1.003323	0.000000	1	-360	360	 ; 
12923	6893	0.006234	0.249299	0	0	0	0	1.003323	0.000000	1	-360	360	 ; 
1156	8843	0.000531	0.021225	0	0	0	0	1.019287	0.000000	1	-360	360	 ; 
1156	8844	0.000531	0.021225	0	0	0	0	1.019287	0.000000	1	-360	360	 ; 
1156	8841	0.000531	0.021225	0	0	0	0	1.019287	0.000000	1	-360	360	 ; 
1156	8842	0.000531	0.021225	0	0	0	0	1.019287	0.000000	1	-360	360	 ; 
1156	12772	0.000531	0.021225	0	0	0	0	1.019287	0.000000	1	-360	360	 ; 
12143	4764	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
12143	165	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
12143	11805	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
12143	135	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
12143	2870	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
12143	114	0.003521	0.140801	0	0	0	0	1.014355	0.000000	1	-360	360	 ; 
3480	9897	0.005208	0.208268	0	0	0	0	1.004936	0.000000	1	-360	360	 ; 
3480	9900	0.005208	0.208268	0	0	0	0	1.004936	0.000000	1	-360	360	 ; 
5377	13032	0.012626	0.504893	0	0	0	0	1.006840	0.000000	1	-360	360	 ; 
5377	13024	0.012626	0.504893	0	0	0	0	1.001290	0.000000	1	-360	360	 ; 
5377	6179	0.012626	0.504893	0	0	0	0	1.001290	0.000000	1	-360	360	 ; 
5377	6430	0.012626	0.504893	0	0	0	0	1.001290	0.000000	1	-360	360	 ; 
7407	6429	0.015337	0.613305	0	0	0	0	1.018686	0.000000	1	-360	360	 ; 
7407	6428	0.015337	0.613305	0	0	0	0	1.013588	0.000000	1	-360	360	 ; 
7407	6427	0.015337	0.613305	0	0	0	0	1.013588	0.000000	1	-360	360	 ; 
7714	4345	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7714	4343	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7714	5262	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7714	5261	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7714	4314	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7714	5252	0.003521	0.140801	0	0	0	0	1.008519	0.000000	1	-360	360	 ; 
7353	839	0.027174	1.086617	0	0	0	0	1.001829	0.000000	1	-360	360	 ; 
7353	840	0.027174	1.086617	0	0	0	0	0.996237	0.000000	1	-360	360	 ; 
6271	5323	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
6271	5324	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
6271	5327	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
6271	5328	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
6271	5325	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
6271	5326	0.002119	0.084719	0	0	0	0	1.009813	0.000000	1	-360	360	 ; 
1793	836	0.010684	0.427217	0	0	0	0	0.995406	0.000000	1	-360	360	 ; 
1793	837	0.010684	0.427217	0	0	0	0	0.989647	0.000000	1	-360	360	 ; 
1793	7824	0.010684	0.427217	0	0	0	0	0.989647	0.000000	1	-360	360	 ; 
1793	6665	0.010684	0.427217	0	0	0	0	0.989647	0.000000	1	-360	360	 ; 
1793	6673	0.010684	0.427217	0	0	0	0	0.989647	0.000000	1	-360	360	 ; 
7223	7825	0.010121	0.404732	0	0	0	0	1.011129	0.000000	1	-360	360	 ; 
7223	7820	0.010121	0.404732	0	0	0	0	1.005661	0.000000	1	-360	360	 ; 
7223	7819	0.010121	0.404732	0	0	0	0	1.005661	0.000000	1	-360	360	 ; 
7223	7822	0.010121	0.404732	0	0	0	0	1.005661	0.000000	1	-360	360	 ; 
7223	7821	0.010121	0.404732	0	0	0	0	1.005661	0.000000	1	-360	360	 ; 
11657	7476	0.000708	0.028320	0	0	0	0	1.009608	0.000000	1	-360	360	 ; 
11657	7477	0.000708	0.028320	0	0	0	0	1.009608	0.000000	1	-360	360	 ; 
11657	1401	0.000708	0.028320	0	0	0	0	1.009608	0.000000	1	-360	360	 ; 
9729	3997	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	5163	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	5159	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	2198	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	9862	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	12915	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	5143	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
9729	9870	0.002119	0.084719	0	0	0	0	1.010514	0.000000	1	-360	360	 ; 
10227	6141	0.000212	0.008494	0	0	0	0	1.033809	0.000000	1	-360	360	 ; 
10227	11909	0.000212	0.008494	0	0	0	0	1.033809	0.000000	1	-360	360	 ; 
9285	3013	0.000708	0.028320	0	0	0	0	1.023002	0.000000	1	-360	360	 ; 
1248	3015	0.000708	0.028320	0	0	0	0	1.018748	0.000000	1	-360	360	 ; 
9904	5359	0.014535	0.581214	0	0	0	0	1.029865	0.000000	1	-360	360	 ; 
9904	3011	0.014535	0.581214	0	0	0	0	1.023462	0.000000	1	-360	360	 ; 
9845	12986	0.005208	0.208268	0	0	0	0	1.005575	0.000000	1	-360	360	 ; 
9845	12984	0.005208	0.208268	0	0	0	0	1.005575	0.000000	1	-360	360	 ; 
7816	3012	0.000708	0.028320	0	0	0	0	1.017952	0.000000	1	-360	360	 ; 
2626	12993	0.005208	0.208268	0	0	0	0	0.988287	0.000000	1	-360	360	 ; 
2626	12994	0.005208	0.208268	0	0	0	0	0.988287	0.000000	1	-360	360	 ; 
2626	4926	0.005208	0.208268	0	0	0	0	0.988287	0.000000	1	-360	360	 ; 
1054	5060	0.000531	0.021225	0	0	0	0	1.071275	0.000000	1	-360	360	 ; 
1054	5059	0.000531	0.021225	0	0	0	0	1.071275	0.000000	1	-360	360	 ; 
8812	5058	0.000531	0.021225	0	0	0	0	0.995514	0.000000	1	-360	360	 ; 
8812	5065	0.000531	0.021225	0	0	0	0	0.995514	0.000000	1	-360	360	 ; 
9419	5064	0.000531	0.021225	0	0	0	0	1.004959	0.000000	1	-360	360	 ; 
9419	5063	0.000531	0.021225	0	0	0	0	1.004959	0.000000	1	-360	360	 ; 
9419	5062	0.000531	0.021225	0	0	0	0	1.004959	0.000000	1	-360	360	 ; 
929	4932	0.005208	0.208268	0	0	0	0	1.013798	0.000000	1	-360	360	 ; 
929	4931	0.005208	0.208268	0	0	0	0	1.013798	0.000000	1	-360	360	 ; 
929	1079	0.005208	0.208268	0	0	0	0	1.013798	0.000000	1	-360	360	 ; 
7355	12084	0.002119	0.084719	0	0	0	0	1.031633	0.000000	1	-360	360	 ; 
7355	12085	0.002119	0.084719	0	0	0	0	1.031633	0.000000	1	-360	360	 ; 
4754	1090	0.005208	0.208268	0	0	0	0	1.028990	0.000000	1	-360	360	 ; 
4754	11471	0.005208	0.208268	0	0	0	0	1.028990	0.000000	1	-360	360	 ; 
12640	1073	0.005208	0.208268	0	0	0	0	1.005352	0.000000	1	-360	360	 ; 
10889	6865	0.005208	0.208268	0	0	0	0	1.006368	0.000000	1	-360	360	 ; 
10889	11474	0.005208	0.208268	0	0	0	0	1.006368	0.000000	1	-360	360	 ; 
7239	11481	0.005208	0.208268	0	0	0	0	0.996372	0.000000	1	-360	360	 ; 
5893	11482	0.005208	0.208268	0	0	0	0	1.019827	0.000000	1	-360	360	 ; 
5893	8719	0.005208	0.208268	0	0	0	0	1.019827	0.000000	1	-360	360	 ; 
5893	3625	0.005208	0.208268	0	0	0	0	1.019827	0.000000	1	-360	360	 ; 
3390	6162	0.002119	0.084719	0	0	0	0	1.026009	0.000000	1	-360	360	 ; 
3390	6161	0.002119	0.084719	0	0	0	0	1.026009	0.000000	1	-360	360	 ; 
13014	3621	0.006887	0.275396	0	0	0	0	0.990478	0.000000	1	-360	360	 ; 
13014	3622	0.006887	0.275396	0	0	0	0	0.983270	0.000000	1	-360	360	 ; 
11341	3619	0.005208	0.208268	0	0	0	0	1.021717	0.000000	1	-360	360	 ; 
11341	3620	0.005208	0.208268	0	0	0	0	1.021717	0.000000	1	-360	360	 ; 
4230	11333	0.000708	0.028320	0	0	0	0	1.061078	0.000000	1	-360	360	 ; 
4230	11332	0.000708	0.028320	0	0	0	0	1.061078	0.000000	1	-360	360	 ; 
2724	4253	0.000708	0.028320	0	0	0	0	1.061049	0.000000	1	-360	360	 ; 
2724	4254	0.000708	0.028320	0	0	0	0	1.061049	0.000000	1	-360	360	 ; 
1580	12764	0.002119	0.084719	0	0	0	0	1.014526	0.000000	1	-360	360	 ; 
1580	12765	0.002119	0.084719	0	0	0	0	1.014526	0.000000	1	-360	360	 ; 
5506	10720	0.005208	0.208268	0	0	0	0	1.011624	0.000000	1	-360	360	 ; 
5506	10719	0.005208	0.208268	0	0	0	0	1.011624	0.000000	1	-360	360	 ; 
10725	10722	0.005208	0.208268	0	0	0	0	1.017259	0.000000	1	-360	360	 ; 
10725	10721	0.005208	0.208268	0	0	0	0	1.017259	0.000000	1	-360	360	 ; 
10725	10713	0.005208	0.208268	0	0	0	0	1.017259	0.000000	1	-360	360	 ; 
3950	10712	0.005208	0.208268	0	0	0	0	1.000028	0.000000	1	-360	360	 ; 
3950	3107	0.005208	0.208268	0	0	0	0	1.000028	0.000000	1	-360	360	 ; 
3950	3108	0.005208	0.208268	0	0	0	0	1.000028	0.000000	1	-360	360	 ; 
269	3109	0.005208	0.208268	0	0	0	0	0.999904	0.000000	1	-360	360	 ; 
269	5931	0.005208	0.208268	0	0	0	0	0.999904	0.000000	1	-360	360	 ; 
269	3111	0.005208	0.208268	0	0	0	0	0.999904	0.000000	1	-360	360	 ; 
5113	3112	0.005208	0.208268	0	0	0	0	0.997275	0.000000	1	-360	360	 ; 
5917	3113	0.005208	0.208268	0	0	0	0	1.005853	0.000000	1	-360	360	 ; 
3069	5695	0.002119	0.084719	0	0	0	0	1.009328	0.000000	1	-360	360	 ; 
3069	4393	0.002119	0.084719	0	0	0	0	1.009328	0.000000	1	-360	360	 ; 
8790	3114	0.005208	0.208268	0	0	0	0	1.009286	0.000000	1	-360	360	 ; 
8790	7291	0.005208	0.208268	0	0	0	0	1.009286	0.000000	1	-360	360	 ; 
8790	10236	0.005208	0.208268	0	0	0	0	1.009286	0.000000	1	-360	360	 ; 
349	10378	0.000531	0.021225	0	0	0	0	1.018538	0.000000	1	-360	360	 ; 
349	10377	0.000531	0.021225	0	0	0	0	1.018538	0.000000	1	-360	360	 ; 
9516	5322	0.005208	0.208268	0	0	0	0	1.018339	0.000000	1	-360	360	 ; 
9516	10238	0.005208	0.208268	0	0	0	0	1.018339	0.000000	1	-360	360	 ; 
13276	10375	0.000531	0.021225	0	0	0	0	1.019667	0.000000	1	-360	360	 ; 
13276	10374	0.000531	0.021225	0	0	0	0	1.019667	0.000000	1	-360	360	 ; 
355	10242	0.005208	0.208268	0	0	0	0	1.022088	0.000000	1	-360	360	 ; 
355	10241	0.005208	0.208268	0	0	0	0	1.022088	0.000000	1	-360	360	 ; 
7941	4618	0.005208	0.208268	0	0	0	0	1.020489	0.000000	1	-360	360	 ; 
7941	4619	0.005208	0.208268	0	0	0	0	1.020489	0.000000	1	-360	360	 ; 
3032	855	0.005208	0.208268	0	0	0	0	1.014053	0.000000	1	-360	360	 ; 
3060	4617	0.005208	0.208268	0	0	0	0	1.001991	0.000000	1	-360	360	 ; 
5203	5287	0.002119	0.084719	0	0	0	0	1.018870	0.000000	1	-360	360	 ; 
5203	5286	0.002119	0.084719	0	0	0	0	1.018870	0.000000	1	-360	360	 ; 
12735	2389	0.005208	0.208268	0	0	0	0	1.014122	0.000000	1	-360	360	 ; 
12735	405	0.005208	0.208268	0	0	0	0	1.014122	0.000000	1	-360	360	 ; 
12735	406	0.005208	0.208268	0	0	0	0	1.014122	0.000000	1	-360	360	 ; 
12339	6406	0.000531	0.021225	0	0	0	0	1.036689	0.000000	1	-360	360	 ; 
11063	7372	0.005208	0.208268	0	0	0	0	1.014323	0.000000	1	-360	360	 ; 
11063	11529	0.005208	0.208268	0	0	0	0	1.014323	0.000000	1	-360	360	 ; 
11063	7370	0.005208	0.208268	0	0	0	0	1.014323	0.000000	1	-360	360	 ; 
7310	7369	0.005208	0.208268	0	0	0	0	1.016047	0.000000	1	-360	360	 ; 
7310	7376	0.005208	0.208268	0	0	0	0	1.016047	0.000000	1	-360	360	 ; 
7310	7375	0.005208	0.208268	0	0	0	0	1.016047	0.000000	1	-360	360	 ; 
7310	7374	0.005208	0.208268	0	0	0	0	1.016047	0.000000	1	-360	360	 ; 
6124	3838	0.005208	0.208268	0	0	0	0	1.010237	0.000000	1	-360	360	 ; 
8697	7379	0.005208	0.208268	0	0	0	0	1.017221	0.000000	1	-360	360	 ; 
8697	7378	0.005208	0.208268	0	0	0	0	1.017221	0.000000	1	-360	360	 ; 
3659	3934	0.006812	0.272394	0	0	0	0	1.006012	0.000000	1	-360	360	 ; 
3659	867	0.006812	0.272394	0	0	0	0	1.000062	0.000000	1	-360	360	 ; 
7708	865	0.005208	0.208268	0	0	0	0	1.020068	0.000000	1	-360	360	 ; 
7708	5385	0.005208	0.208268	0	0	0	0	1.020068	0.000000	1	-360	360	 ; 
7708	864	0.005208	0.208268	0	0	0	0	1.020068	0.000000	1	-360	360	 ; 
7708	861	0.005208	0.208268	0	0	0	0	1.020068	0.000000	1	-360	360	 ; 
7708	862	0.005208	0.208268	0	0	0	0	1.020068	0.000000	1	-360	360	 ; 
4311	4452	0.000531	0.021225	0	0	0	0	1.036461	0.000000	1	-360	360	 ; 
9193	874	0.005208	0.208268	0	0	0	0	1.014398	0.000000	1	-360	360	 ; 
9193	10363	0.005208	0.208268	0	0	0	0	1.014398	0.000000	1	-360	360	 ; 
9193	10348	0.005208	0.208268	0	0	0	0	1.014398	0.000000	1	-360	360	 ; 
9193	7847	0.005208	0.208268	0	0	0	0	1.014398	0.000000	1	-360	360	 ; 
3759	6774	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
3759	6785	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
3759	7848	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
3759	7851	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
3759	6789	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
3759	7842	0.005208	0.208268	0	0	0	0	1.007294	0.000000	1	-360	360	 ; 
13194	7841	0.005208	0.208268	0	0	0	0	1.018581	0.000000	1	-360	360	 ; 
13194	10034	0.005208	0.208268	0	0	0	0	1.018581	0.000000	1	-360	360	 ; 
1616	13052	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1616	13053	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1616	13054	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1616	13047	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1616	13048	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1616	13049	0.005208	0.208268	0	0	0	0	1.013895	0.000000	1	-360	360	 ; 
1375	5352	0.005208	0.208268	0	0	0	0	1.012511	0.000000	1	-360	360	 ; 
1375	13057	0.005208	0.208268	0	0	0	0	1.012511	0.000000	1	-360	360	 ; 
1375	13058	0.005208	0.208268	0	0	0	0	1.012511	0.000000	1	-360	360	 ; 
12377	6456	0.005208	0.208268	0	0	0	0	1.017604	0.000000	1	-360	360	 ; 
12377	6455	0.005208	0.208268	0	0	0	0	1.017604	0.000000	1	-360	360	 ; 
4711	4197	0.000531	0.021225	0	0	0	0	1.001876	0.000000	1	-360	360	 ; 
13164	4195	0.000531	0.021225	0	0	0	0	1.033260	0.000000	1	-360	360	 ; 
13267	6452	0.005208	0.208268	0	0	0	0	1.016595	0.000000	1	-360	360	 ; 
303	6451	0.005208	0.208268	0	0	0	0	1.008958	0.000000	1	-360	360	 ; 
10454	2974	0.005208	0.208268	0	0	0	0	1.027567	0.000000	1	-360	360	 ; 
10454	2973	0.005208	0.208268	0	0	0	0	1.027567	0.000000	1	-360	360	 ; 
10454	2969	0.005208	0.208268	0	0	0	0	1.027567	0.000000	1	-360	360	 ; 
10454	2968	0.005208	0.208268	0	0	0	0	1.027567	0.000000	1	-360	360	 ; 
10454	9880	0.005208	0.208268	0	0	0	0	1.027567	0.000000	1	-360	360	 ; 
3439	8373	0.005208	0.208268	0	0	0	0	1.027993	0.000000	1	-360	360	 ; 
3439	9885	0.005208	0.208268	0	0	0	0	1.027993	0.000000	1	-360	360	 ; 
3439	10410	0.005208	0.208268	0	0	0	0	1.027993	0.000000	1	-360	360	 ; 
3439	8378	0.005208	0.208268	0	0	0	0	1.027993	0.000000	1	-360	360	 ; 
3439	9887	0.005208	0.208268	0	0	0	0	1.027993	0.000000	1	-360	360	 ; 
5735	8380	0.005208	0.208268	0	0	0	0	1.020775	0.000000	1	-360	360	 ; 
5735	10096	0.005208	0.208268	0	0	0	0	1.020775	0.000000	1	-360	360	 ; 
5735	8369	0.005208	0.208268	0	0	0	0	1.020775	0.000000	1	-360	360	 ; 
7065	6262	0.000531	0.021225	0	0	0	0	1.036199	0.000000	1	-360	360	 ; 
7065	12859	0.000531	0.021225	0	0	0	0	1.036199	0.000000	1	-360	360	 ; 
7065	8921	0.000531	0.021225	0	0	0	0	1.036199	0.000000	1	-360	360	 ; 
11134	1342	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	1343	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	8457	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	8459	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	1338	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	1339	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
11134	1348	0.005208	0.208268	0	0	0	0	1.021621	0.000000	1	-360	360	 ; 
7607	1349	0.005208	0.208268	0	0	0	0	0.986347	0.000000	1	-360	360	 ; 
4295	7902	0.005208	0.208268	0	0	0	0	0.999582	0.000000	1	-360	360	 ; 
4295	7901	0.005208	0.208268	0	0	0	0	0.999582	0.000000	1	-360	360	 ; 
12399	7056	0.005208	0.208268	0	0	0	0	1.013814	0.000000	1	-360	360	 ; 
9688	7899	0.005208	0.208268	0	0	0	0	1.009180	0.000000	1	-360	360	 ; 
11906	7075	0.005208	0.208268	0	0	0	0	1.021759	0.000000	1	-360	360	 ; 
11906	7905	0.005208	0.208268	0	0	0	0	1.021759	0.000000	1	-360	360	 ; 
12502	7904	0.005208	0.208268	0	0	0	0	1.007860	0.000000	1	-360	360	 ; 
12502	7903	0.005208	0.208268	0	0	0	0	1.007860	0.000000	1	-360	360	 ; 
12502	7908	0.005208	0.208268	0	0	0	0	1.007860	0.000000	1	-360	360	 ; 
13559	2345	0.000708	0.028320	0	0	0	0	1.035060	0.000000	1	-360	360	 ; 
12405	9439	0.000708	0.028320	0	0	0	0	1.035095	0.000000	1	-360	360	 ; 
12493	12346	0.000531	0.021225	0	0	0	0	1.045702	0.000000	1	-360	360	 ; 
12493	485	0.000531	0.021225	0	0	0	0	1.045702	0.000000	1	-360	360	 ; 
6525	12348	0.000531	0.021225	0	0	0	0	1.049390	0.000000	1	-360	360	 ; 
1635	4501	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
1635	4512	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
1635	904	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
1635	5668	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
1635	5670	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
1635	907	0.005208	0.208268	0	0	0	0	1.015794	0.000000	1	-360	360	 ; 
6991	9350	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9349	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9352	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9351	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9346	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9345	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9348	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
6991	9347	0.005208	0.208268	0	0	0	0	1.015729	0.000000	1	-360	360	 ; 
10515	4612	0.000531	0.021225	0	0	0	0	1.021677	0.000000	1	-360	360	 ; 
6745	5311	0.000531	0.021225	0	0	0	0	1.048652	0.000000	1	-360	360	 ; 
6745	11853	0.000531	0.021225	0	0	0	0	1.048652	0.000000	1	-360	360	 ; 
12832	11854	0.000531	0.021225	0	0	0	0	1.049636	0.000000	1	-360	360	 ; 
12832	11851	0.000531	0.021225	0	0	0	0	1.049636	0.000000	1	-360	360	 ; 
13376	3152	0.000531	0.021225	0	0	0	0	1.050924	0.000000	1	-360	360	 ; 
3689	2249	0.005208	0.208268	0	0	0	0	0.997610	0.000000	1	-360	360	 ; 
3689	610	0.005208	0.208268	0	0	0	0	0.997610	0.000000	1	-360	360	 ; 
3689	2247	0.005208	0.208268	0	0	0	0	0.997610	0.000000	1	-360	360	 ; 
3689	2248	0.005208	0.208268	0	0	0	0	0.997610	0.000000	1	-360	360	 ; 
3689	2252	0.005208	0.208268	0	0	0	0	0.997610	0.000000	1	-360	360	 ; 
5511	2253	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	12856	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	8867	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	8866	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	9914	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	8864	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	12843	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
5511	12840	0.005208	0.208268	0	0	0	0	1.009317	0.000000	1	-360	360	 ; 
11269	8861	0.005208	0.208268	0	0	0	0	1.000207	0.000000	1	-360	360	 ; 
11269	8860	0.005208	0.208268	0	0	0	0	1.000207	0.000000	1	-360	360	 ; 
9582	8167	0.000531	0.021225	0	0	0	0	1.050391	0.000000	1	-360	360	 ; 
9582	11360	0.000531	0.021225	0	0	0	0	1.050391	0.000000	1	-360	360	 ; 
3212	11361	0.000531	0.021225	0	0	0	0	1.050989	0.000000	1	-360	360	 ; 
3212	11362	0.000531	0.021225	0	0	0	0	1.050989	0.000000	1	-360	360	 ; 
6069	11363	0.000531	0.021225	0	0	0	0	1.018821	0.000000	1	-360	360	 ; 
9994	1805	0.005208	0.208268	0	0	0	0	1.000404	0.000000	1	-360	360	 ; 
9994	11336	0.005208	0.208268	0	0	0	0	1.000404	0.000000	1	-360	360	 ; 
9994	1807	0.005208	0.208268	0	0	0	0	1.000404	0.000000	1	-360	360	 ; 
7863	1808	0.005208	0.208268	0	0	0	0	1.001243	0.000000	1	-360	360	 ; 
7863	1803	0.005208	0.208268	0	0	0	0	1.001243	0.000000	1	-360	360	 ; 
10552	11327	0.005208	0.208268	0	0	0	0	0.999161	0.000000	1	-360	360	 ; 
10552	6542	0.005208	0.208268	0	0	0	0	0.999161	0.000000	1	-360	360	 ; 
10552	6541	0.005208	0.208268	0	0	0	0	0.999161	0.000000	1	-360	360	 ; 
10552	12106	0.005208	0.208268	0	0	0	0	0.999161	0.000000	1	-360	360	 ; 
10552	6543	0.005208	0.208268	0	0	0	0	0.999161	0.000000	1	-360	360	 ; 
9298	12904	0.005208	0.208268	0	0	0	0	0.988425	0.000000	1	-360	360	 ; 
9298	6545	0.005208	0.208268	0	0	0	0	0.988425	0.000000	1	-360	360	 ; 
5046	3325	0.005208	0.208268	0	0	0	0	1.002306	0.000000	1	-360	360	 ; 
5046	3326	0.005208	0.208268	0	0	0	0	1.002306	0.000000	1	-360	360	 ; 
4215	3327	0.005208	0.208268	0	0	0	0	1.002332	0.000000	1	-360	360	 ; 
4215	3328	0.005208	0.208268	0	0	0	0	1.002332	0.000000	1	-360	360	 ; 
2033	8445	0.005208	0.208268	0	0	0	0	1.002303	0.000000	1	-360	360	 ; 
2033	10422	0.005208	0.208268	0	0	0	0	1.002303	0.000000	1	-360	360	 ; 
2634	8441	0.013021	0.520671	0	0	0	0	1.002567	0.000000	1	-360	360	 ; 
2634	10420	0.013021	0.520671	0	0	0	0	0.997547	0.000000	1	-360	360	 ; 
3475	10427	0.005376	0.214987	0	0	0	0	1.008205	0.000000	1	-360	360	 ; 
3475	10426	0.005376	0.214987	0	0	0	0	1.008205	0.000000	1	-360	360	 ; 
3475	10425	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
3475	10424	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
3475	10430	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
3475	10429	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
3475	4546	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
3475	4545	0.005376	0.214987	0	0	0	0	1.002391	0.000000	1	-360	360	 ; 
606	4548	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4547	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4550	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4549	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4552	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4551	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
606	4554	0.005208	0.208268	0	0	0	0	1.002921	0.000000	1	-360	360	 ; 
4667	4553	0.005208	0.208268	0	0	0	0	0.994464	0.000000	1	-360	360	 ; 
4667	11110	0.005208	0.208268	0	0	0	0	0.994464	0.000000	1	-360	360	 ; 
13517	11111	0.005208	0.208268	0	0	0	0	1.004859	0.000000	1	-360	360	 ; 
13517	11108	0.005208	0.208268	0	0	0	0	1.004859	0.000000	1	-360	360	 ; 
13517	11109	0.005208	0.208268	0	0	0	0	1.004859	0.000000	1	-360	360	 ; 
13517	11106	0.005208	0.208268	0	0	0	0	1.004859	0.000000	1	-360	360	 ; 
9749	11107	0.005208	0.208268	0	0	0	0	0.995889	0.000000	1	-360	360	 ; 
9749	11104	0.005208	0.208268	0	0	0	0	0.995889	0.000000	1	-360	360	 ; 
9749	12747	0.005208	0.208268	0	0	0	0	0.995889	0.000000	1	-360	360	 ; 
9749	11102	0.005208	0.208268	0	0	0	0	0.995889	0.000000	1	-360	360	 ; 
9749	12742	0.005208	0.208268	0	0	0	0	0.995889	0.000000	1	-360	360	 ; 
7207	4025	0.005208	0.208268	0	0	0	0	1.012760	0.000000	1	-360	360	 ; 
7207	4024	0.005208	0.208268	0	0	0	0	1.012760	0.000000	1	-360	360	 ; 
12238	11229	0.005208	0.208268	0	0	0	0	1.010163	0.000000	1	-360	360	 ; 
3251	4022	0.005241	0.209578	0	0	0	0	1.012049	0.000000	1	-360	360	 ; 
3251	4029	0.005241	0.209578	0	0	0	0	1.006682	0.000000	1	-360	360	 ; 
3251	4028	0.005241	0.209578	0	0	0	0	1.006682	0.000000	1	-360	360	 ; 
6613	4027	0.005208	0.208268	0	0	0	0	1.004750	0.000000	1	-360	360	 ; 
6613	4026	0.005208	0.208268	0	0	0	0	1.004750	0.000000	1	-360	360	 ; 
5839	4021	0.005208	0.208268	0	0	0	0	1.009530	0.000000	1	-360	360	 ; 
5839	4020	0.005208	0.208268	0	0	0	0	1.009530	0.000000	1	-360	360	 ; 
5839	10653	0.005208	0.208268	0	0	0	0	1.009530	0.000000	1	-360	360	 ; 
9998	11289	0.005208	0.208268	0	0	0	0	1.005030	0.000000	1	-360	360	 ; 
9998	11309	0.005208	0.208268	0	0	0	0	1.005030	0.000000	1	-360	360	 ; 
9998	10656	0.005208	0.208268	0	0	0	0	1.005030	0.000000	1	-360	360	 ; 
8287	10657	0.004587	0.183429	0	0	0	0	1.001503	0.000000	1	-360	360	 ; 
8287	10658	0.004587	0.183429	0	0	0	0	1.001503	0.000000	1	-360	360	 ; 
8287	10659	0.004587	0.183429	0	0	0	0	0.995758	0.000000	1	-360	360	 ; 
5786	10660	0.005208	0.208268	0	0	0	0	1.011970	0.000000	1	-360	360	 ; 
5786	10648	0.005208	0.208268	0	0	0	0	1.011970	0.000000	1	-360	360	 ; 
5786	10649	0.005208	0.208268	0	0	0	0	1.011970	0.000000	1	-360	360	 ; 
2291	5612	0.005208	0.208268	0	0	0	0	0.999252	0.000000	1	-360	360	 ; 
2291	5611	0.005208	0.208268	0	0	0	0	0.999252	0.000000	1	-360	360	 ; 
4078	5614	0.005208	0.208268	0	0	0	0	0.999206	0.000000	1	-360	360	 ; 
1919	5613	0.005208	0.208268	0	0	0	0	0.996860	0.000000	1	-360	360	 ; 
1919	5608	0.005208	0.208268	0	0	0	0	0.996860	0.000000	1	-360	360	 ; 
3391	5607	0.005981	0.239160	0	0	0	0	1.013491	0.000000	1	-360	360	 ; 
3391	5610	0.005981	0.239160	0	0	0	0	1.013491	0.000000	1	-360	360	 ; 
3391	5609	0.005981	0.239160	0	0	0	0	1.008757	0.000000	1	-360	360	 ; 
3391	5606	0.005981	0.239160	0	0	0	0	1.008757	0.000000	1	-360	360	 ; 
3391	5605	0.005981	0.239160	0	0	0	0	1.008757	0.000000	1	-360	360	 ; 
12003	12168	0.005208	0.208268	0	0	0	0	1.014777	0.000000	1	-360	360	 ; 
12003	12169	0.005208	0.208268	0	0	0	0	1.014777	0.000000	1	-360	360	 ; 
12003	12166	0.005208	0.208268	0	0	0	0	1.014777	0.000000	1	-360	360	 ; 
12003	12167	0.005208	0.208268	0	0	0	0	1.014777	0.000000	1	-360	360	 ; 
12003	12172	0.005208	0.208268	0	0	0	0	1.014777	0.000000	1	-360	360	 ; 
13566	11203	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	12170	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	12171	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	12163	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	12164	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	5057	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	5056	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	5055	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
13566	5054	0.005208	0.208268	0	0	0	0	0.980347	0.000000	1	-360	360	 ; 
3802	5053	0.005208	0.208268	0	0	0	0	1.009707	0.000000	1	-360	360	 ; 
3802	5052	0.005208	0.208268	0	0	0	0	1.009707	0.000000	1	-360	360	 ; 
3802	5051	0.005208	0.208268	0	0	0	0	1.009707	0.000000	1	-360	360	 ; 
13177	5050	0.012019	0.480619	0	0	0	0	0.987915	0.000000	1	-360	360	 ; 
13177	3316	0.012019	0.480619	0	0	0	0	0.982064	0.000000	1	-360	360	 ; 
13177	3311	0.012019	0.480619	0	0	0	0	0.982064	0.000000	1	-360	360	 ; 
13177	11621	0.012019	0.480619	0	0	0	0	0.982064	0.000000	1	-360	360	 ; 
13177	11622	0.012019	0.480619	0	0	0	0	0.982064	0.000000	1	-360	360	 ; 
11517	11623	0.005208	0.208268	0	0	0	0	0.994434	0.000000	1	-360	360	 ; 
11517	11624	0.005208	0.208268	0	0	0	0	0.994434	0.000000	1	-360	360	 ; 
11517	11617	0.005208	0.208268	0	0	0	0	0.994434	0.000000	1	-360	360	 ; 
11517	10151	0.005208	0.208268	0	0	0	0	0.994434	0.000000	1	-360	360	 ; 
11517	10164	0.005208	0.208268	0	0	0	0	0.994434	0.000000	1	-360	360	 ; 
8047	10178	0.005208	0.208268	0	0	0	0	1.008507	0.000000	1	-360	360	 ; 
8047	11625	0.005208	0.208268	0	0	0	0	1.008507	0.000000	1	-360	360	 ; 
8047	11626	0.005208	0.208268	0	0	0	0	1.008507	0.000000	1	-360	360	 ; 
8047	6567	0.005208	0.208268	0	0	0	0	1.008507	0.000000	1	-360	360	 ; 
8047	6566	0.005208	0.208268	0	0	0	0	1.008507	0.000000	1	-360	360	 ; 
8521	12070	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12069	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	4449	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12071	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12074	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12073	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12076	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	12075	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	5009	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	2963	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	5007	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
8521	5008	0.005208	0.208268	0	0	0	0	1.004493	0.000000	1	-360	360	 ; 
4638	3763	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	3297	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	3298	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	3299	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	3306	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	3307	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	7844	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	6773	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
4638	7846	0.003521	0.140801	0	0	0	0	1.023046	0.000000	1	-360	360	 ; 
7987	10558	0.000212	0.008494	0	0	0	0	1.013775	0.000000	1	-360	360	 ; 
7987	9152	0.000212	0.008494	0	0	0	0	1.013775	0.000000	1	-360	360	 ; 
7987	10555	0.000212	0.008494	0	0	0	0	1.013775	0.000000	1	-360	360	 ; 
7987	10556	0.000212	0.008494	0	0	0	0	1.013775	0.000000	1	-360	360	 ; 
9538	6398	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	11227	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	11231	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	9974	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	13500	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	2858	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
9538	13502	0.005208	0.208268	0	0	0	0	1.023982	0.000000	1	-360	360	 ; 
11283	13505	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	2871	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	13507	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	13506	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	13497	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	13496	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
11283	5928	0.005208	0.208268	0	0	0	0	1.023979	0.000000	1	-360	360	 ; 
3572	5929	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	5930	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	10622	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	5932	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	5933	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	5934	0.005208	0.208268	0	0	0	0	1.011158	0.000000	1	-360	360	 ; 
3572	5935	0.005208	0.208268	0	0	0	0	1.010863	0.000000	1	-360	360	 ; 
3572	5936	0.005208	0.208268	0	0	0	0	1.010863	0.000000	1	-360	360	 ; 
3572	8323	0.005208	0.208268	0	0	0	0	1.010863	0.000000	1	-360	360	 ; 
4605	13009	0.005208	0.208268	0	0	0	0	1.008667	0.000000	1	-360	360	 ; 
4605	13008	0.005208	0.208268	0	0	0	0	1.008667	0.000000	1	-360	360	 ; 
4605	13007	0.005208	0.208268	0	0	0	0	1.008667	0.000000	1	-360	360	 ; 
2696	11167	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	10627	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	11172	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	13062	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	13066	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	11174	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	11175	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	3104	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
2696	3103	0.002119	0.084719	0	0	0	0	1.014632	0.000000	1	-360	360	 ; 
823	7282	0.029412	1.176103	0	0	0	0	0.997898	0.000000	1	-360	360	 ; 
823	7283	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	7286	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	7287	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	7284	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	3226	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	3242	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
823	3245	0.029412	1.176103	0	0	0	0	0.991389	0.000000	1	-360	360	 ; 
6350	773	0.005208	0.208268	0	0	0	0	0.994590	0.000000	1	-360	360	 ; 
6350	1791	0.005208	0.208268	0	0	0	0	0.994590	0.000000	1	-360	360	 ; 
9018	775	0.007740	0.309501	0	0	0	0	1.011102	0.000000	1	-360	360	 ; 
9018	774	0.007740	0.309501	0	0	0	0	1.005775	0.000000	1	-360	360	 ; 
6895	769	0.004433	0.177250	0	0	0	0	1.007293	0.000000	1	-360	360	 ; 
6895	768	0.004433	0.177250	0	0	0	0	1.007293	0.000000	1	-360	360	 ; 
6895	771	0.004433	0.177250	0	0	0	0	1.001638	0.000000	1	-360	360	 ; 
6895	770	0.004433	0.177250	0	0	0	0	1.001638	0.000000	1	-360	360	 ; 
6895	4781	0.004433	0.177250	0	0	0	0	1.001638	0.000000	1	-360	360	 ; 
6895	776	0.004433	0.177250	0	0	0	0	1.001638	0.000000	1	-360	360	 ; 
7515	10064	0.000212	0.008494	0	0	0	0	1.002116	0.000000	1	-360	360	 ; 
7515	10065	0.000212	0.008494	0	0	0	0	1.002116	0.000000	1	-360	360	 ; 
5150	4083	0.000708	0.028320	0	0	0	0	0.999658	0.000000	1	-360	360	 ; 
5150	11520	0.000708	0.028320	0	0	0	0	0.999658	0.000000	1	-360	360	 ; 
5150	11536	0.000708	0.028320	0	0	0	0	0.999658	0.000000	1	-360	360	 ; 
1499	4084	0.000708	0.028320	0	0	0	0	0.999761	0.000000	1	-360	360	 ; 
1499	4087	0.000708	0.028320	0	0	0	0	0.999761	0.000000	1	-360	360	 ; 
1499	11649	0.000708	0.028320	0	0	0	0	0.999761	0.000000	1	-360	360	 ; 
13477	10060	0.000212	0.008494	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13477	6368	0.000212	0.008494	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13477	3451	0.000212	0.008494	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
13477	7776	0.000212	0.008494	0	0	0	0	1.011119	0.000000	1	-360	360	 ; 
8249	312	0.005208	0.208268	0	0	0	0	1.016091	0.000000	1	-360	360	 ; 
8249	311	0.005208	0.208268	0	0	0	0	1.016091	0.000000	1	-360	360	 ; 
8249	310	0.005208	0.208268	0	0	0	0	1.016091	0.000000	1	-360	360	 ; 
8249	309	0.005208	0.208268	0	0	0	0	1.016091	0.000000	1	-360	360	 ; 
6575	308	0.005208	0.208268	0	0	0	0	1.002747	0.000000	1	-360	360	 ; 
6575	307	0.005208	0.208268	0	0	0	0	1.002747	0.000000	1	-360	360	 ; 
13011	306	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
13011	305	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
13011	4434	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
13011	13512	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
13011	4432	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
13011	4433	0.005208	0.208268	0	0	0	0	1.015999	0.000000	1	-360	360	 ; 
12101	4430	0.005208	0.208268	0	0	0	0	1.008490	0.000000	1	-360	360	 ; 
8287	4431	0.004587	0.183429	0	0	0	0	0.995767	0.000000	1	-360	360	 ; 
8287	4428	0.004587	0.183429	0	0	0	0	0.995767	0.000000	1	-360	360	 ; 
8287	4429	0.004587	0.183429	0	0	0	0	0.995767	0.000000	1	-360	360	 ; 
9324	4426	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	4427	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	1189	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	5330	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	11498	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	11497	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	11500	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
9324	11499	0.005208	0.208268	0	0	0	0	1.008256	0.000000	1	-360	360	 ; 
11400	5990	0.000212	0.008494	0	0	0	0	1.059341	0.000000	1	-360	360	 ; 
11400	5989	0.000212	0.008494	0	0	0	0	1.059341	0.000000	1	-360	360	 ; 
11888	5988	0.000212	0.008494	0	0	0	0	1.058922	0.000000	1	-360	360	 ; 
11888	5987	0.000212	0.008494	0	0	0	0	1.058922	0.000000	1	-360	360	 ; 
13198	145	0.000212	0.008494	0	0	0	0	1.060280	0.000000	1	-360	360	 ; 
13198	800	0.000212	0.008494	0	0	0	0	1.060280	0.000000	1	-360	360	 ; 
1373	147	0.000212	0.008494	0	0	0	0	1.060147	0.000000	1	-360	360	 ; 
1373	146	0.000212	0.008494	0	0	0	0	1.060147	0.000000	1	-360	360	 ; 
7251	2711	0.005208	0.208268	0	0	0	0	1.011501	0.000000	1	-360	360	 ; 
7251	9477	0.005208	0.208268	0	0	0	0	1.011501	0.000000	1	-360	360	 ; 
5446	2705	0.005208	0.208268	0	0	0	0	1.006986	0.000000	1	-360	360	 ; 
5446	2703	0.005208	0.208268	0	0	0	0	1.006986	0.000000	1	-360	360	 ; 
4349	9474	0.005208	0.208268	0	0	0	0	0.995410	0.000000	1	-360	360	 ; 
4349	9473	0.005208	0.208268	0	0	0	0	0.995410	0.000000	1	-360	360	 ; 
4349	2369	0.005208	0.208268	0	0	0	0	0.995410	0.000000	1	-360	360	 ; 
4349	2370	0.005208	0.208268	0	0	0	0	0.995410	0.000000	1	-360	360	 ; 
4349	2371	0.005208	0.208268	0	0	0	0	0.995410	0.000000	1	-360	360	 ; 
665	10023	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3910	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3911	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3908	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3909	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3906	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	3907	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	10538	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
665	10537	0.003521	0.140801	0	0	0	0	0.997229	0.000000	1	-360	360	 ; 
1251	12884	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
1251	9060	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
1251	12882	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
1251	12883	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
1251	12880	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
1251	9051	0.000531	0.021225	0	0	0	0	1.008992	0.000000	1	-360	360	 ; 
12241	12878	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
12241	9045	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
12241	6277	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
12241	6276	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
12241	6279	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
12241	12509	0.000531	0.021225	0	0	0	0	1.023745	0.000000	1	-360	360	 ; 
3506	6201	0.000212	0.008494	0	0	0	0	1.032835	0.000000	1	-360	360	 ; 
3506	6202	0.000212	0.008494	0	0	0	0	1.032835	0.000000	1	-360	360	 ; 
3768	6203	0.000212	0.008494	0	0	0	0	1.032071	0.000000	1	-360	360	 ; 
3768	6204	0.000212	0.008494	0	0	0	0	1.032071	0.000000	1	-360	360	 ; 
7975	6208	0.000212	0.008494	0	0	0	0	1.008136	0.000000	1	-360	360	 ; 
7975	1656	0.000212	0.008494	0	0	0	0	1.008136	0.000000	1	-360	360	 ; 
1892	12818	0.000212	0.008494	0	0	0	0	1.008159	0.000000	1	-360	360	 ; 
1892	12817	0.000212	0.008494	0	0	0	0	1.008159	0.000000	1	-360	360	 ; 
13605	10670	0.005252	0.210018	0	0	0	0	0.997047	0.000000	1	-360	360	 ; 
13605	10456	0.005252	0.210018	0	0	0	0	0.997047	0.000000	1	-360	360	 ; 
13605	10690	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
13605	8513	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
13605	10518	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
13605	10681	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
13605	10700	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
13605	8516	0.005252	0.210018	0	0	0	0	0.991031	0.000000	1	-360	360	 ; 
3831	1477	0.005208	0.208268	0	0	0	0	1.005883	0.000000	1	-360	360	 ; 
3831	1478	0.005208	0.208268	0	0	0	0	1.005883	0.000000	1	-360	360	 ; 
3831	1479	0.005208	0.208268	0	0	0	0	1.005883	0.000000	1	-360	360	 ; 
13250	9214	0.005285	0.211350	0	0	0	0	1.007908	0.000000	1	-360	360	 ; 
13250	1481	0.005285	0.211350	0	0	0	0	1.002153	0.000000	1	-360	360	 ; 
13250	1482	0.005285	0.211350	0	0	0	0	1.002153	0.000000	1	-360	360	 ; 
13250	1483	0.005285	0.211350	0	0	0	0	1.002153	0.000000	1	-360	360	 ; 
1420	1484	0.005208	0.208268	0	0	0	0	1.007233	0.000000	1	-360	360	 ; 
1420	1485	0.005208	0.208268	0	0	0	0	1.007233	0.000000	1	-360	360	 ; 
1420	1486	0.005208	0.208268	0	0	0	0	1.007233	0.000000	1	-360	360	 ; 
4636	1473	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
4636	1474	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
4636	1475	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
4636	1476	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
4636	1470	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
4636	1471	0.002119	0.084719	0	0	0	0	1.008308	0.000000	1	-360	360	 ; 
5253	11496	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	2236	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	11507	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	11506	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	4424	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	4425	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	13482	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	13486	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	13466	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
5253	4422	0.003521	0.140801	0	0	0	0	1.008176	0.000000	1	-360	360	 ; 
1126	1928	0.012376	0.494895	0	0	0	0	1.007643	0.000000	1	-360	360	 ; 
1126	3346	0.012376	0.494895	0	0	0	0	1.002354	0.000000	1	-360	360	 ; 
5375	1935	0.005208	0.208268	0	0	0	0	1.015110	0.000000	1	-360	360	 ; 
5375	1936	0.005208	0.208268	0	0	0	0	1.015110	0.000000	1	-360	360	 ; 
5375	7564	0.005208	0.208268	0	0	0	0	1.015110	0.000000	1	-360	360	 ; 
2212	7563	0.005208	0.208268	0	0	0	0	1.010744	0.000000	1	-360	360	 ; 
2212	7562	0.005208	0.208268	0	0	0	0	1.010744	0.000000	1	-360	360	 ; 
7192	11752	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7192	7560	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7192	7559	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7192	7558	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7192	7557	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7192	11892	0.005208	0.208268	0	0	0	0	1.005182	0.000000	1	-360	360	 ; 
7792	1997	0.000212	0.008494	0	0	0	0	1.014224	0.000000	1	-360	360	 ; 
10491	8570	0.000212	0.008494	0	0	0	0	1.014230	0.000000	1	-360	360	 ; 
5404	8571	0.000212	0.008494	0	0	0	0	1.014530	0.000000	1	-360	360	 ; 
7983	8569	0.000212	0.008494	0	0	0	0	1.014502	0.000000	1	-360	360	 ; 
13572	581	0.005208	0.208268	0	0	0	0	1.017389	0.000000	1	-360	360	 ; 
13572	575	0.005208	0.208268	0	0	0	0	1.017389	0.000000	1	-360	360	 ; 
13572	576	0.005208	0.208268	0	0	0	0	1.017389	0.000000	1	-360	360	 ; 
13572	577	0.005208	0.208268	0	0	0	0	1.017389	0.000000	1	-360	360	 ; 
1768	7645	0.000531	0.021225	0	0	0	0	1.006970	0.000000	1	-360	360	 ; 
1768	7649	0.000531	0.021225	0	0	0	0	1.006970	0.000000	1	-360	360	 ; 
1768	7648	0.000531	0.021225	0	0	0	0	1.006970	0.000000	1	-360	360	 ; 
1574	9256	0.000531	0.021225	0	0	0	0	1.006962	0.000000	1	-360	360	 ; 
1574	9257	0.000531	0.021225	0	0	0	0	1.006962	0.000000	1	-360	360	 ; 
1574	9258	0.000531	0.021225	0	0	0	0	1.006962	0.000000	1	-360	360	 ; 
12142	7426	0.000531	0.021225	0	0	0	0	1.006960	0.000000	1	-360	360	 ; 
12142	9260	0.000531	0.021225	0	0	0	0	1.006960	0.000000	1	-360	360	 ; 
12142	9261	0.000531	0.021225	0	0	0	0	1.006960	0.000000	1	-360	360	 ; 
12250	2090	0.000708	0.028320	0	0	0	0	1.008008	0.000000	1	-360	360	 ; 
12250	2091	0.000708	0.028320	0	0	0	0	1.008008	0.000000	1	-360	360	 ; 
12250	2093	0.000708	0.028320	0	0	0	0	1.008008	0.000000	1	-360	360	 ; 
1100	5388	0.005208	0.208268	0	0	0	0	0.999237	0.000000	1	-360	360	 ; 
1100	11913	0.005208	0.208268	0	0	0	0	0.999237	0.000000	1	-360	360	 ; 
1100	11914	0.005208	0.208268	0	0	0	0	0.999237	0.000000	1	-360	360	 ; 
7576	9679	0.000212	0.008494	0	0	0	0	1.021823	0.000000	1	-360	360	 ; 
4529	11916	0.005208	0.208268	0	0	0	0	0.975270	0.000000	1	-360	360	 ; 
4529	13163	0.005208	0.208268	0	0	0	0	0.975270	0.000000	1	-360	360	 ; 
4529	11099	0.005208	0.208268	0	0	0	0	0.975270	0.000000	1	-360	360	 ; 
4529	11919	0.005208	0.208268	0	0	0	0	0.975270	0.000000	1	-360	360	 ; 
9274	10635	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	10803	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	10804	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3698	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3697	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3696	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3695	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3701	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3700	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
9274	3699	0.003521	0.140801	0	0	0	0	1.023720	0.000000	1	-360	360	 ; 
12839	1853	0.005208	0.208268	0	0	0	0	0.996937	0.000000	1	-360	360	 ; 
12839	5849	0.005208	0.208268	0	0	0	0	0.996937	0.000000	1	-360	360	 ; 
8404	1631	0.000708	0.028320	0	0	0	0	1.017715	0.000000	1	-360	360	 ; 
8404	8648	0.000708	0.028320	0	0	0	0	1.017715	0.000000	1	-360	360	 ; 
8404	8647	0.000708	0.028320	0	0	0	0	1.017715	0.000000	1	-360	360	 ; 
8404	4729	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4728	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4727	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4726	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4725	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4724	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4723	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	4722	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
8404	10811	0.002119	0.084719	0	0	0	0	1.015542	0.000000	1	-360	360	 ; 
13274	6329	0.005208	0.208268	0	0	0	0	1.012806	0.000000	1	-360	360	 ; 
13274	6328	0.005208	0.208268	0	0	0	0	1.012806	0.000000	1	-360	360	 ; 
13274	6327	0.005208	0.208268	0	0	0	0	1.012806	0.000000	1	-360	360	 ; 
13274	6326	0.005208	0.208268	0	0	0	0	1.012806	0.000000	1	-360	360	 ; 
13274	6325	0.005208	0.208268	0	0	0	0	1.012806	0.000000	1	-360	360	 ; 
6011	5229	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	5228	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	5226	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	5225	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	11759	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	11760	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	2646	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	11758	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	11762	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
6011	11763	0.003521	0.140801	0	0	0	0	1.009982	0.000000	1	-360	360	 ; 
10526	8713	0.000212	0.008494	0	0	0	0	1.052995	0.000000	1	-360	360	 ; 
10526	8714	0.000212	0.008494	0	0	0	0	1.052995	0.000000	1	-360	360	 ; 
7834	8711	0.000212	0.008494	0	0	0	0	1.053262	0.000000	1	-360	360	 ; 
7834	8712	0.000212	0.008494	0	0	0	0	1.053262	0.000000	1	-360	360	 ; 
1748	1689	0.000212	0.008494	0	0	0	0	1.055552	0.000000	1	-360	360	 ; 
1748	10530	0.000212	0.008494	0	0	0	0	1.055552	0.000000	1	-360	360	 ; 
9437	6798	0.005208	0.208268	0	0	0	0	0.996988	0.000000	1	-360	360	 ; 
9437	6797	0.005208	0.208268	0	0	0	0	0.996988	0.000000	1	-360	360	 ; 
5960	6793	0.005208	0.208268	0	0	0	0	1.007213	0.000000	1	-360	360	 ; 
5960	6792	0.005208	0.208268	0	0	0	0	1.007213	0.000000	1	-360	360	 ; 
7462	6795	0.005208	0.208268	0	0	0	0	0.996634	0.000000	1	-360	360	 ; 
7462	6794	0.005208	0.208268	0	0	0	0	0.996634	0.000000	1	-360	360	 ; 
4776	6802	0.005208	0.208268	0	0	0	0	1.002795	0.000000	1	-360	360	 ; 
4776	6801	0.005208	0.208268	0	0	0	0	1.002795	0.000000	1	-360	360	 ; 
1902	13419	0.005208	0.208268	0	0	0	0	1.009263	0.000000	1	-360	360	 ; 
1902	6731	0.005208	0.208268	0	0	0	0	1.009263	0.000000	1	-360	360	 ; 
1902	12219	0.005208	0.208268	0	0	0	0	1.009263	0.000000	1	-360	360	 ; 
3998	12222	0.005208	0.208268	0	0	0	0	1.009695	0.000000	1	-360	360	 ; 
3998	13423	0.005208	0.208268	0	0	0	0	1.009695	0.000000	1	-360	360	 ; 
3998	13424	0.005208	0.208268	0	0	0	0	1.009695	0.000000	1	-360	360	 ; 
3998	13421	0.005208	0.208268	0	0	0	0	1.009695	0.000000	1	-360	360	 ; 
3998	10050	0.005208	0.208268	0	0	0	0	1.009695	0.000000	1	-360	360	 ; 
5810	13426	0.003268	0.130678	0	0	0	0	0.997548	0.000000	1	-360	360	 ; 
5810	13427	0.003268	0.130678	0	0	0	0	0.992409	0.000000	1	-360	360	 ; 
5810	3305	0.003268	0.130678	0	0	0	0	0.992409	0.000000	1	-360	360	 ; 
5810	3304	0.003268	0.130678	0	0	0	0	0.992409	0.000000	1	-360	360	 ; 
5810	3303	0.003268	0.130678	0	0	0	0	0.992409	0.000000	1	-360	360	 ; 
5810	3302	0.003268	0.130678	0	0	0	0	0.992409	0.000000	1	-360	360	 ; 
8243	3309	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
8243	3308	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
8243	6969	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
8243	6967	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
8243	5463	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
8243	6944	0.005208	0.208268	0	0	0	0	0.978538	0.000000	1	-360	360	 ; 
3889	9926	0.005297	0.211798	0	0	0	0	1.010342	0.000000	1	-360	360	 ; 
3889	5528	0.005297	0.211798	0	0	0	0	1.010342	0.000000	1	-360	360	 ; 
3889	9928	0.005297	0.211798	0	0	0	0	1.004656	0.000000	1	-360	360	 ; 
3889	9929	0.005297	0.211798	0	0	0	0	1.004656	0.000000	1	-360	360	 ; 
3889	9930	0.005297	0.211798	0	0	0	0	1.004656	0.000000	1	-360	360	 ; 
8087	11922	0.005208	0.208268	0	0	0	0	1.014926	0.000000	1	-360	360	 ; 
8087	9932	0.005208	0.208268	0	0	0	0	1.014926	0.000000	1	-360	360	 ; 
10282	9933	0.005208	0.208268	0	0	0	0	1.014966	0.000000	1	-360	360	 ; 
10282	9922	0.005208	0.208268	0	0	0	0	1.014966	0.000000	1	-360	360	 ; 
4682	9923	0.005208	0.208268	0	0	0	0	1.010242	0.000000	1	-360	360	 ; 
4682	2153	0.005208	0.208268	0	0	0	0	1.010242	0.000000	1	-360	360	 ; 
1944	2154	0.005208	0.208268	0	0	0	0	1.017484	0.000000	1	-360	360	 ; 
1944	13585	0.005208	0.208268	0	0	0	0	1.017484	0.000000	1	-360	360	 ; 
1944	13589	0.005208	0.208268	0	0	0	0	1.017484	0.000000	1	-360	360	 ; 
1944	13604	0.005208	0.208268	0	0	0	0	1.017484	0.000000	1	-360	360	 ; 
9262	2158	0.005208	0.208268	0	0	0	0	1.014014	0.000000	1	-360	360	 ; 
9262	2155	0.005208	0.208268	0	0	0	0	1.014014	0.000000	1	-360	360	 ; 
2016	2156	0.005208	0.208268	0	0	0	0	0.996597	0.000000	1	-360	360	 ; 
2424	62	0.000212	0.008494	0	0	0	0	1.012282	0.000000	1	-360	360	 ; 
2424	63	0.000212	0.008494	0	0	0	0	1.012282	0.000000	1	-360	360	 ; 
13136	1726	0.000212	0.008494	0	0	0	0	1.012028	0.000000	1	-360	360	 ; 
13136	7063	0.000212	0.008494	0	0	0	0	1.012028	0.000000	1	-360	360	 ; 
2797	9225	0.005208	0.208268	0	0	0	0	1.015876	0.000000	1	-360	360	 ; 
1152	1298	0.005208	0.208268	0	0	0	0	0.996815	0.000000	1	-360	360	 ; 
1152	1287	0.005208	0.208268	0	0	0	0	0.996815	0.000000	1	-360	360	 ; 
1152	9218	0.005208	0.208268	0	0	0	0	0.996815	0.000000	1	-360	360	 ; 
1152	11344	0.005208	0.208268	0	0	0	0	0.996815	0.000000	1	-360	360	 ; 
6052	1290	0.005208	0.208268	0	0	0	0	1.001459	0.000000	1	-360	360	 ; 
6052	9216	0.005208	0.208268	0	0	0	0	1.001459	0.000000	1	-360	360	 ; 
2507	9215	0.005208	0.208268	0	0	0	0	0.997291	0.000000	1	-360	360	 ; 
1215	510	0.000212	0.008494	0	0	0	0	1.013208	0.000000	1	-360	360	 ; 
4360	3068	0.000212	0.008494	0	0	0	0	1.012326	0.000000	1	-360	360	 ; 
7051	508	0.000212	0.008494	0	0	0	0	1.013245	0.000000	1	-360	360	 ; 
2892	509	0.000212	0.008494	0	0	0	0	1.012399	0.000000	1	-360	360	 ; 
5683	514	0.000212	0.008494	0	0	0	0	1.013272	0.000000	1	-360	360	 ; 
5500	3757	0.000531	0.021225	0	0	0	0	1.007977	0.000000	1	-360	360	 ; 
5500	3754	0.000531	0.021225	0	0	0	0	1.007977	0.000000	1	-360	360	 ; 
5500	11950	0.000531	0.021225	0	0	0	0	1.007977	0.000000	1	-360	360	 ; 
5981	1662	0.007886	0.315359	0	0	0	0	0.999304	0.000000	1	-360	360	 ; 
5981	1663	0.007886	0.315359	0	0	0	0	0.993609	0.000000	1	-360	360	 ; 
6416	13520	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	4187	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	13489	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	4185	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	4182	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	4183	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
6416	1074	0.002119	0.084719	0	0	0	0	1.009959	0.000000	1	-360	360	 ; 
12849	8675	0.005208	0.208268	0	0	0	0	1.007062	0.000000	1	-360	360	 ; 
12849	8680	0.005208	0.208268	0	0	0	0	1.007062	0.000000	1	-360	360	 ; 
12849	8679	0.005208	0.208268	0	0	0	0	1.007062	0.000000	1	-360	360	 ; 
7414	2783	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2799	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2810	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	12673	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2012	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2013	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2014	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	12659	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	2020	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
7414	12690	0.003521	0.140801	0	0	0	0	0.995036	0.000000	1	-360	360	 ; 
11183	8219	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8218	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8221	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8220	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8223	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8222	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	8224	0.005208	0.208268	0	0	0	0	1.004973	0.000000	1	-360	360	 ; 
11183	4691	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
11183	4698	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
11183	4699	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
11183	5523	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
11183	12232	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
11183	5530	0.002119	0.084719	0	0	0	0	1.005450	0.000000	1	-360	360	 ; 
6064	749	0.005208	0.208268	0	0	0	0	0.999883	0.000000	1	-360	360	 ; 
6064	750	0.005208	0.208268	0	0	0	0	0.999883	0.000000	1	-360	360	 ; 
6064	751	0.005208	0.208268	0	0	0	0	0.999883	0.000000	1	-360	360	 ; 
13405	10132	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	6749	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	10134	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	10135	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3523	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	8130	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3521	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3520	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3526	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3525	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
13405	3524	0.005208	0.208268	0	0	0	0	1.019382	0.000000	1	-360	360	 ; 
10182	7732	0.005208	0.208268	0	0	0	0	1.013776	0.000000	1	-360	360	 ; 
10182	11401	0.005208	0.208268	0	0	0	0	1.013776	0.000000	1	-360	360	 ; 
5234	5973	0.005208	0.208268	0	0	0	0	1.018757	0.000000	1	-360	360	 ; 
5234	4041	0.005208	0.208268	0	0	0	0	1.018757	0.000000	1	-360	360	 ; 
5312	4042	0.005208	0.208268	0	0	0	0	1.008125	0.000000	1	-360	360	 ; 
5312	4039	0.005208	0.208268	0	0	0	0	1.008125	0.000000	1	-360	360	 ; 
5312	4040	0.005208	0.208268	0	0	0	0	1.008125	0.000000	1	-360	360	 ; 
8652	4045	0.005208	0.208268	0	0	0	0	1.008578	0.000000	1	-360	360	 ; 
12476	13190	0.000708	0.028320	0	0	0	0	0.990397	0.000000	1	-360	360	 ; 
12476	13189	0.000708	0.028320	0	0	0	0	0.990397	0.000000	1	-360	360	 ; 
12476	13188	0.000708	0.028320	0	0	0	0	0.990397	0.000000	1	-360	360	 ; 
12299	4048	0.005208	0.208268	0	0	0	0	1.002469	0.000000	1	-360	360	 ; 
12299	11330	0.005208	0.208268	0	0	0	0	1.002469	0.000000	1	-360	360	 ; 
12511	12825	0.005208	0.208268	0	0	0	0	0.998862	0.000000	1	-360	360	 ; 
12511	11122	0.005208	0.208268	0	0	0	0	0.998862	0.000000	1	-360	360	 ; 
10737	11125	0.005208	0.208268	0	0	0	0	1.010853	0.000000	1	-360	360	 ; 
10737	11124	0.005208	0.208268	0	0	0	0	1.010853	0.000000	1	-360	360	 ; 
10737	11119	0.005208	0.208268	0	0	0	0	1.010853	0.000000	1	-360	360	 ; 
10737	11118	0.005208	0.208268	0	0	0	0	1.010853	0.000000	1	-360	360	 ; 
10944	11121	0.005208	0.208268	0	0	0	0	0.989334	0.000000	1	-360	360	 ; 
10944	11120	0.005208	0.208268	0	0	0	0	0.989334	0.000000	1	-360	360	 ; 
10944	11130	0.005208	0.208268	0	0	0	0	0.989334	0.000000	1	-360	360	 ; 
2581	11129	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
2581	7946	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
2581	12697	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
2581	3878	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
2581	12699	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
2581	12702	0.005208	0.208268	0	0	0	0	1.009184	0.000000	1	-360	360	 ; 
6778	12701	0.005208	0.208268	0	0	0	0	1.010864	0.000000	1	-360	360	 ; 
6778	12704	0.005208	0.208268	0	0	0	0	1.010864	0.000000	1	-360	360	 ; 
2454	3916	0.005208	0.208268	0	0	0	0	1.019687	0.000000	1	-360	360	 ; 
5112	12706	0.005208	0.208268	0	0	0	0	1.014538	0.000000	1	-360	360	 ; 
5112	12705	0.005208	0.208268	0	0	0	0	1.014538	0.000000	1	-360	360	 ; 
5112	5622	0.005208	0.208268	0	0	0	0	1.014538	0.000000	1	-360	360	 ; 
12744	5476	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	7386	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	12586	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	12592	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	12591	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	12590	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
12744	12589	0.002119	0.084719	0	0	0	0	1.005347	0.000000	1	-360	360	 ; 
8065	5619	0.005208	0.208268	0	0	0	0	1.011409	0.000000	1	-360	360	 ; 
896	6593	0.005208	0.208268	0	0	0	0	1.015669	0.000000	1	-360	360	 ; 
227	6008	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	8838	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	6006	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	6007	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	8824	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	6005	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	6002	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
227	6003	0.002119	0.084719	0	0	0	0	0.991144	0.000000	1	-360	360	 ; 
6400	5134	0.005208	0.208268	0	0	0	0	1.004944	0.000000	1	-360	360	 ; 
6400	12175	0.005208	0.208268	0	0	0	0	1.004944	0.000000	1	-360	360	 ; 
5691	5126	0.005208	0.208268	0	0	0	0	1.008895	0.000000	1	-360	360	 ; 
5691	5127	0.005208	0.208268	0	0	0	0	1.008895	0.000000	1	-360	360	 ; 
934	5128	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	5129	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	5130	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	5131	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	13584	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	5133	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
934	5122	0.005208	0.208268	0	0	0	0	0.991535	0.000000	1	-360	360	 ; 
158	5123	0.005208	0.208268	0	0	0	0	1.011892	0.000000	1	-360	360	 ; 
3455	4405	0.005208	0.208268	0	0	0	0	1.012367	0.000000	1	-360	360	 ; 
3455	77	0.005208	0.208268	0	0	0	0	1.012367	0.000000	1	-360	360	 ; 
12568	454	0.024510	0.980086	0	0	0	0	0.999473	0.000000	1	-360	360	 ; 
897	2167	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9377	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9376	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9379	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9378	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9384	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	9383	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	2284	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	2285	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	2282	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	2283	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
897	811	0.005208	0.208268	0	0	0	0	1.013998	0.000000	1	-360	360	 ; 
12397	12664	0.005208	0.208268	0	0	0	0	1.008650	0.000000	1	-360	360	 ; 
12397	11484	0.005208	0.208268	0	0	0	0	1.008650	0.000000	1	-360	360	 ; 
1563	6630	0.005208	0.208268	0	0	0	0	1.014801	0.000000	1	-360	360	 ; 
1563	6623	0.005208	0.208268	0	0	0	0	1.014801	0.000000	1	-360	360	 ; 
1563	6624	0.005208	0.208268	0	0	0	0	1.014801	0.000000	1	-360	360	 ; 
10058	13064	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	13060	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	13059	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	13055	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	8906	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	13046	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	13043	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	8903	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	8902	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
10058	8901	0.005208	0.208268	0	0	0	0	1.010547	0.000000	1	-360	360	 ; 
8572	6090	0.005208	0.208268	0	0	0	0	1.009889	0.000000	1	-360	360	 ; 
8572	6091	0.005208	0.208268	0	0	0	0	1.009889	0.000000	1	-360	360	 ; 
4504	6092	0.005208	0.208268	0	0	0	0	1.008780	0.000000	1	-360	360	 ; 
7638	6093	0.005208	0.208268	0	0	0	0	1.016594	0.000000	1	-360	360	 ; 
7638	10447	0.005208	0.208268	0	0	0	0	1.016594	0.000000	1	-360	360	 ; 
7638	6087	0.005208	0.208268	0	0	0	0	1.016594	0.000000	1	-360	360	 ; 
7638	10470	0.005208	0.208268	0	0	0	0	1.016594	0.000000	1	-360	360	 ; 
4002	6089	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
4002	6097	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
4002	6098	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
4002	975	0.005208	0.208268	0	0	0	0	1.007312	0.000000	1	-360	360	 ; 
13455	7470	0.000212	0.008494	0	0	0	0	1.003058	0.000000	1	-360	360	 ; 
3083	977	0.005208	0.208268	0	0	0	0	1.012007	0.000000	1	-360	360	 ; 
3083	976	0.005208	0.208268	0	0	0	0	1.012007	0.000000	1	-360	360	 ; 
3083	978	0.005208	0.208268	0	0	0	0	1.012007	0.000000	1	-360	360	 ; 
10309	3528	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10309	3529	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10309	3530	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10309	8123	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10309	8126	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10309	10619	0.002119	0.084719	0	0	0	0	0.998279	0.000000	1	-360	360	 ; 
10008	7508	0.005208	0.208268	0	0	0	0	0.984973	0.000000	1	-360	360	 ; 
1268	4707	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	10339	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	516	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	4702	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	4690	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	4694	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
1268	7512	0.005208	0.208268	0	0	0	0	1.022564	0.000000	1	-360	360	 ; 
4165	7513	0.005208	0.208268	0	0	0	0	1.013437	0.000000	1	-360	360	 ; 
4077	9475	0.005208	0.208268	0	0	0	0	1.019745	0.000000	1	-360	360	 ; 
4077	9476	0.005208	0.208268	0	0	0	0	1.019745	0.000000	1	-360	360	 ; 
4077	2708	0.005208	0.208268	0	0	0	0	1.019745	0.000000	1	-360	360	 ; 
12559	9478	0.005208	0.208268	0	0	0	0	1.007384	0.000000	1	-360	360	 ; 
12559	9479	0.005208	0.208268	0	0	0	0	1.007384	0.000000	1	-360	360	 ; 
12559	9480	0.005208	0.208268	0	0	0	0	1.007384	0.000000	1	-360	360	 ; 
12559	9481	0.005208	0.208268	0	0	0	0	1.007384	0.000000	1	-360	360	 ; 
12559	9482	0.005208	0.208268	0	0	0	0	1.007384	0.000000	1	-360	360	 ; 
12492	9471	0.005208	0.208268	0	0	0	0	1.008819	0.000000	1	-360	360	 ; 
12492	9472	0.005208	0.208268	0	0	0	0	1.008819	0.000000	1	-360	360	 ; 
12492	2841	0.005208	0.208268	0	0	0	0	1.008819	0.000000	1	-360	360	 ; 
12492	2840	0.005208	0.208268	0	0	0	0	1.008819	0.000000	1	-360	360	 ; 
12492	12738	0.005208	0.208268	0	0	0	0	1.008819	0.000000	1	-360	360	 ; 
7948	2838	0.005208	0.208268	0	0	0	0	1.005944	0.000000	1	-360	360	 ; 
7948	2845	0.005208	0.208268	0	0	0	0	1.005944	0.000000	1	-360	360	 ; 
1162	2844	0.005208	0.208268	0	0	0	0	1.007417	0.000000	1	-360	360	 ; 
1162	4200	0.005208	0.208268	0	0	0	0	1.007417	0.000000	1	-360	360	 ; 
9183	2842	0.005208	0.208268	0	0	0	0	0.995547	0.000000	1	-360	360	 ; 
9183	4166	0.005208	0.208268	0	0	0	0	0.995547	0.000000	1	-360	360	 ; 
9183	2836	0.005208	0.208268	0	0	0	0	0.995547	0.000000	1	-360	360	 ; 
501	4171	0.005208	0.208268	0	0	0	0	1.007942	0.000000	1	-360	360	 ; 
501	207	0.005208	0.208268	0	0	0	0	1.007942	0.000000	1	-360	360	 ; 
501	9963	0.005208	0.208268	0	0	0	0	1.007942	0.000000	1	-360	360	 ; 
3541	9964	0.005208	0.208268	0	0	0	0	1.007773	0.000000	1	-360	360	 ; 
3541	9961	0.005208	0.208268	0	0	0	0	1.007773	0.000000	1	-360	360	 ; 
12472	5838	0.000212	0.008494	0	0	0	0	1.006690	0.000000	1	-360	360	 ; 
13045	9959	0.005208	0.208268	0	0	0	0	1.012324	0.000000	1	-360	360	 ; 
13045	13491	0.005208	0.208268	0	0	0	0	1.012324	0.000000	1	-360	360	 ; 
13045	9957	0.005208	0.208268	0	0	0	0	1.012324	0.000000	1	-360	360	 ; 
13045	9958	0.005208	0.208268	0	0	0	0	1.012324	0.000000	1	-360	360	 ; 
9009	12921	0.000212	0.008494	0	0	0	0	1.005940	0.000000	1	-360	360	 ; 
9009	12920	0.000212	0.008494	0	0	0	0	1.005940	0.000000	1	-360	360	 ; 
9009	12937	0.000212	0.008494	0	0	0	0	1.005940	0.000000	1	-360	360	 ; 
9009	12925	0.000212	0.008494	0	0	0	0	1.005940	0.000000	1	-360	360	 ; 
3268	3335	0.005208	0.208268	0	0	0	0	1.011375	0.000000	1	-360	360	 ; 
3268	3334	0.005208	0.208268	0	0	0	0	1.011375	0.000000	1	-360	360	 ; 
3268	3337	0.005208	0.208268	0	0	0	0	1.011375	0.000000	1	-360	360	 ; 
3268	3336	0.005208	0.208268	0	0	0	0	1.011375	0.000000	1	-360	360	 ; 
3268	3339	0.005208	0.208268	0	0	0	0	1.011375	0.000000	1	-360	360	 ; 
4479	3338	0.005208	0.208268	0	0	0	0	1.000873	0.000000	1	-360	360	 ; 
4479	10436	0.005208	0.208268	0	0	0	0	1.000873	0.000000	1	-360	360	 ; 
3559	10437	0.005208	0.208268	0	0	0	0	1.010394	0.000000	1	-360	360	 ; 
3559	10438	0.005208	0.208268	0	0	0	0	1.010394	0.000000	1	-360	360	 ; 
4479	10439	0.005208	0.208268	0	0	0	0	1.000811	0.000000	1	-360	360	 ; 
4479	10432	0.005208	0.208268	0	0	0	0	1.000811	0.000000	1	-360	360	 ; 
213	8479	0.005208	0.208268	0	0	0	0	1.019841	0.000000	1	-360	360	 ; 
213	10434	0.005208	0.208268	0	0	0	0	1.019841	0.000000	1	-360	360	 ; 
213	10435	0.005208	0.208268	0	0	0	0	1.019841	0.000000	1	-360	360	 ; 
213	3608	0.005208	0.208268	0	0	0	0	1.019841	0.000000	1	-360	360	 ; 
7396	10443	0.005208	0.208268	0	0	0	0	0.992269	0.000000	1	-360	360	 ; 
7396	9946	0.005208	0.208268	0	0	0	0	0.992269	0.000000	1	-360	360	 ; 
7396	3816	0.005208	0.208268	0	0	0	0	0.992269	0.000000	1	-360	360	 ; 
7396	3815	0.005208	0.208268	0	0	0	0	0.992269	0.000000	1	-360	360	 ; 
10564	3814	0.028409	1.136008	0	0	0	0	1.008318	0.000000	1	-360	360	 ; 
1744	3491	0.005208	0.208268	0	0	0	0	0.998258	0.000000	1	-360	360	 ; 
1744	3812	0.005208	0.208268	0	0	0	0	0.998258	0.000000	1	-360	360	 ; 
1744	3811	0.005208	0.208268	0	0	0	0	0.998258	0.000000	1	-360	360	 ; 
11080	3810	0.005208	0.208268	0	0	0	0	1.013576	0.000000	1	-360	360	 ; 
11080	3820	0.005208	0.208268	0	0	0	0	1.013576	0.000000	1	-360	360	 ; 
8460	13392	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6757	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6758	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	13580	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	13582	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6761	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6762	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6759	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6760	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	6763	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
8460	9659	0.005208	0.208268	0	0	0	0	1.010244	0.000000	1	-360	360	 ; 
1252	4386	0.005208	0.208268	0	0	0	0	1.000067	0.000000	1	-360	360	 ; 
1252	4385	0.005208	0.208268	0	0	0	0	1.000067	0.000000	1	-360	360	 ; 
1252	4387	0.005208	0.208268	0	0	0	0	1.000067	0.000000	1	-360	360	 ; 
4031	1675	0.000212	0.008494	0	0	0	0	1.017760	0.000000	1	-360	360	 ; 
4031	276	0.000212	0.008494	0	0	0	0	1.017760	0.000000	1	-360	360	 ; 
2558	275	0.000212	0.008494	0	0	0	0	1.017551	0.000000	1	-360	360	 ; 
2558	274	0.000212	0.008494	0	0	0	0	1.017551	0.000000	1	-360	360	 ; 
11442	273	0.000212	0.008494	0	0	0	0	1.017539	0.000000	1	-360	360	 ; 
11442	1661	0.000212	0.008494	0	0	0	0	1.017539	0.000000	1	-360	360	 ; 
523	271	0.000212	0.008494	0	0	0	0	1.017942	0.000000	1	-360	360	 ; 
523	12968	0.000212	0.008494	0	0	0	0	1.017942	0.000000	1	-360	360	 ; 
5011	3065	0.000531	0.021225	0	0	0	0	1.006660	0.000000	1	-360	360	 ; 
5011	7531	0.000531	0.021225	0	0	0	0	1.006660	0.000000	1	-360	360	 ; 
5011	5657	0.000531	0.021225	0	0	0	0	1.006660	0.000000	1	-360	360	 ; 
1835	11454	0.005208	0.208268	0	0	0	0	0.999473	0.000000	1	-360	360	 ; 
1835	11455	0.005208	0.208268	0	0	0	0	0.999473	0.000000	1	-360	360	 ; 
10485	11456	0.006812	0.272394	0	0	0	0	1.007176	0.000000	1	-360	360	 ; 
10485	11457	0.006812	0.272394	0	0	0	0	1.001423	0.000000	1	-360	360	 ; 
10485	11458	0.006812	0.272394	0	0	0	0	1.001423	0.000000	1	-360	360	 ; 
10485	11459	0.006812	0.272394	0	0	0	0	1.001423	0.000000	1	-360	360	 ; 
10485	4901	0.006812	0.272394	0	0	0	0	1.001423	0.000000	1	-360	360	 ; 
10485	2289	0.006812	0.272394	0	0	0	0	1.001423	0.000000	1	-360	360	 ; 
1173	11419	0.000212	0.008494	0	0	0	0	1.014078	0.000000	1	-360	360	 ; 
1173	11418	0.000212	0.008494	0	0	0	0	1.014078	0.000000	1	-360	360	 ; 
12161	6254	0.000212	0.008494	0	0	0	0	1.013997	0.000000	1	-360	360	 ; 
12161	709	0.000212	0.008494	0	0	0	0	1.013997	0.000000	1	-360	360	 ; 
5760	4903	0.005208	0.208268	0	0	0	0	1.010522	0.000000	1	-360	360	 ; 
5760	4902	0.005208	0.208268	0	0	0	0	1.010522	0.000000	1	-360	360	 ; 
8710	4905	0.005208	0.208268	0	0	0	0	1.005760	0.000000	1	-360	360	 ; 
8710	4904	0.005208	0.208268	0	0	0	0	1.005760	0.000000	1	-360	360	 ; 
11004	6611	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6612	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6609	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6610	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6607	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6608	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	12529	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
11004	6606	0.002119	0.084719	0	0	0	0	0.985768	0.000000	1	-360	360	 ; 
3466	10202	0.005208	0.208268	0	0	0	0	1.004858	0.000000	1	-360	360	 ; 
3466	10201	0.005208	0.208268	0	0	0	0	1.004858	0.000000	1	-360	360	 ; 
2735	12582	0.005297	0.211798	0	0	0	0	1.001039	0.000000	1	-360	360	 ; 
2735	12583	0.005297	0.211798	0	0	0	0	1.001039	0.000000	1	-360	360	 ; 
2735	7428	0.005297	0.211798	0	0	0	0	1.001039	0.000000	1	-360	360	 ; 
2735	12585	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	12578	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	7361	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	12580	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	12581	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	12575	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	12576	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	6481	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
2735	13469	0.005297	0.211798	0	0	0	0	0.995164	0.000000	1	-360	360	 ; 
1086	10676	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
1086	10675	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
1086	10672	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
1086	10671	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
1086	10674	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
1086	898	0.005208	0.208268	0	0	0	0	1.014931	0.000000	1	-360	360	 ; 
4953	10669	0.005208	0.208268	0	0	0	0	1.007499	0.000000	1	-360	360	 ; 
4953	10668	0.005208	0.208268	0	0	0	0	1.007499	0.000000	1	-360	360	 ; 
4953	3571	0.005208	0.208268	0	0	0	0	1.007499	0.000000	1	-360	360	 ; 
7062	8425	0.019841	0.793403	0	0	0	0	1.003966	0.000000	1	-360	360	 ; 
10933	3569	0.005423	0.216852	0	0	0	0	0.996526	0.000000	1	-360	360	 ; 
10933	3570	0.005423	0.216852	0	0	0	0	0.987742	0.000000	1	-360	360	 ; 
10933	3575	0.005423	0.216852	0	0	0	0	0.987742	0.000000	1	-360	360	 ; 
10933	8435	0.005423	0.216852	0	0	0	0	0.987742	0.000000	1	-360	360	 ; 
10933	8427	0.005423	0.216852	0	0	0	0	0.987742	0.000000	1	-360	360	 ; 
10933	8430	0.005423	0.216852	0	0	0	0	0.987742	0.000000	1	-360	360	 ; 
12094	8397	0.005208	0.208268	0	0	0	0	0.980186	0.000000	1	-360	360	 ; 
12094	8402	0.005208	0.208268	0	0	0	0	0.980186	0.000000	1	-360	360	 ; 
2953	7240	0.005208	0.208268	0	0	0	0	1.017742	0.000000	1	-360	360	 ; 
2953	9220	0.005208	0.208268	0	0	0	0	1.017742	0.000000	1	-360	360	 ; 
2953	9219	0.005208	0.208268	0	0	0	0	1.017742	0.000000	1	-360	360	 ; 
2953	10007	0.005208	0.208268	0	0	0	0	1.017742	0.000000	1	-360	360	 ; 
2953	7475	0.005208	0.208268	0	0	0	0	1.017742	0.000000	1	-360	360	 ; 
5913	9224	0.005208	0.208268	0	0	0	0	1.017610	0.000000	1	-360	360	 ; 
5913	10068	0.005208	0.208268	0	0	0	0	1.017610	0.000000	1	-360	360	 ; 
5913	9222	0.005208	0.208268	0	0	0	0	1.017610	0.000000	1	-360	360	 ; 
5913	1273	0.005208	0.208268	0	0	0	0	1.017610	0.000000	1	-360	360	 ; 
5913	9213	0.005208	0.208268	0	0	0	0	1.017610	0.000000	1	-360	360	 ; 
6061	3410	0.005208	0.208268	0	0	0	0	1.005176	0.000000	1	-360	360	 ; 
6061	12200	0.005208	0.208268	0	0	0	0	1.005176	0.000000	1	-360	360	 ; 
9916	13594	0.005208	0.208268	0	0	0	0	1.017597	0.000000	1	-360	360	 ; 
9916	13597	0.005208	0.208268	0	0	0	0	1.017597	0.000000	1	-360	360	 ; 
9916	7547	0.005208	0.208268	0	0	0	0	1.017597	0.000000	1	-360	360	 ; 
6839	13601	0.005208	0.208268	0	0	0	0	1.004984	0.000000	1	-360	360	 ; 
9289	2157	0.005208	0.208268	0	0	0	0	1.003139	0.000000	1	-360	360	 ; 
9289	13609	0.005208	0.208268	0	0	0	0	1.003139	0.000000	1	-360	360	 ; 
13408	2148	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
13408	2149	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
13408	9696	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
13408	9695	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
13408	9698	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
13408	9697	0.005208	0.208268	0	0	0	0	1.007086	0.000000	1	-360	360	 ; 
7811	9700	0.005208	0.208268	0	0	0	0	1.013653	0.000000	1	-360	360	 ; 
3376	9699	0.005208	0.208268	0	0	0	0	0.999657	0.000000	1	-360	360	 ; 
3376	9702	0.005208	0.208268	0	0	0	0	0.999657	0.000000	1	-360	360	 ; 
13583	7179	0.002201	0.088001	0	0	0	0	1.001304	0.000000	1	-360	360	 ; 
13583	7053	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	7054	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	515	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	3078	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	513	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	512	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
13583	511	0.002201	0.088001	0	0	0	0	0.994637	0.000000	1	-360	360	 ; 
4299	8274	0.003425	0.136943	0	0	0	0	1.017447	0.000000	1	-360	360	 ; 
4299	8275	0.003425	0.136943	0	0	0	0	1.017447	0.000000	1	-360	360	 ; 
4299	8276	0.003425	0.136943	0	0	0	0	1.017447	0.000000	1	-360	360	 ; 
4299	9182	0.003425	0.136943	0	0	0	0	1.015837	0.000000	1	-360	360	 ; 
4299	8278	0.003425	0.136943	0	0	0	0	1.010601	0.000000	1	-360	360	 ; 
4299	1231	0.003425	0.136943	0	0	0	0	1.010601	0.000000	1	-360	360	 ; 
4299	1230	0.003425	0.136943	0	0	0	0	1.010601	0.000000	1	-360	360	 ; 
4299	1232	0.003425	0.136943	0	0	0	0	1.010601	0.000000	1	-360	360	 ; 
1582	12127	0.005208	0.208268	0	0	0	0	1.009832	0.000000	1	-360	360	 ; 
1582	12126	0.005208	0.208268	0	0	0	0	1.009832	0.000000	1	-360	360	 ; 
994	4870	0.005208	0.208268	0	0	0	0	1.013612	0.000000	1	-360	360	 ; 
994	12124	0.005208	0.208268	0	0	0	0	1.013612	0.000000	1	-360	360	 ; 
4114	12123	0.046296	1.851273	0	0	0	0	1.008844	0.000000	1	-360	360	 ; 
4114	12122	0.046296	1.851273	0	0	0	0	1.003788	0.000000	1	-360	360	 ; 
9263	12121	0.005208	0.208268	0	0	0	0	1.014036	0.000000	1	-360	360	 ; 
9263	3351	0.005208	0.208268	0	0	0	0	1.014036	0.000000	1	-360	360	 ; 
9263	5076	0.005208	0.208268	0	0	0	0	1.014036	0.000000	1	-360	360	 ; 
9263	5077	0.005208	0.208268	0	0	0	0	1.014036	0.000000	1	-360	360	 ; 
9263	5078	0.005208	0.208268	0	0	0	0	1.014036	0.000000	1	-360	360	 ; 
1206	5071	0.005208	0.208268	0	0	0	0	0.998104	0.000000	1	-360	360	 ; 
1206	5072	0.005208	0.208268	0	0	0	0	0.998104	0.000000	1	-360	360	 ; 
1206	5073	0.005208	0.208268	0	0	0	0	0.998104	0.000000	1	-360	360	 ; 
1206	5074	0.005208	0.208268	0	0	0	0	0.998104	0.000000	1	-360	360	 ; 
1206	5069	0.005208	0.208268	0	0	0	0	0.998104	0.000000	1	-360	360	 ; 
5709	5070	0.012821	0.512660	0	0	0	0	1.007739	0.000000	1	-360	360	 ; 
5709	7088	0.012821	0.512660	0	0	0	0	1.002444	0.000000	1	-360	360	 ; 
7157	9706	0.005208	0.208268	0	0	0	0	1.009513	0.000000	1	-360	360	 ; 
7157	1815	0.005208	0.208268	0	0	0	0	1.009513	0.000000	1	-360	360	 ; 
7157	7087	0.005208	0.208268	0	0	0	0	1.009513	0.000000	1	-360	360	 ; 
7157	7084	0.005208	0.208268	0	0	0	0	1.009513	0.000000	1	-360	360	 ; 
4528	7085	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
4528	7082	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
4528	7083	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
4528	7080	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
4528	7081	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
4528	528	0.005208	0.208268	0	0	0	0	1.015825	0.000000	1	-360	360	 ; 
6212	2137	0.000212	0.008494	0	0	0	0	1.001886	0.000000	1	-360	360	 ; 
6212	2136	0.000212	0.008494	0	0	0	0	1.001886	0.000000	1	-360	360	 ; 
6212	2135	0.000212	0.008494	0	0	0	0	1.001886	0.000000	1	-360	360	 ; 
6212	2138	0.000212	0.008494	0	0	0	0	1.001886	0.000000	1	-360	360	 ; 
1127	2540	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	2577	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	2543	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	2571	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	2534	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	10172	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	10171	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	10174	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
1127	10173	0.002119	0.084719	0	0	0	0	1.028503	0.000000	1	-360	360	 ; 
9274	12656	0.005208	0.208268	0	0	0	0	1.023793	0.000000	1	-360	360	 ; 
9274	10210	0.005208	0.208268	0	0	0	0	1.023793	0.000000	1	-360	360	 ; 
9274	6631	0.005208	0.208268	0	0	0	0	1.023793	0.000000	1	-360	360	 ; 
6699	10232	0.005208	0.208268	0	0	0	0	1.007671	0.000000	1	-360	360	 ; 
6699	6621	0.005208	0.208268	0	0	0	0	1.007671	0.000000	1	-360	360	 ; 
4121	6622	0.003876	0.154990	0	0	0	0	1.007253	0.000000	1	-360	360	 ; 
4121	76	0.003876	0.154990	0	0	0	0	1.001535	0.000000	1	-360	360	 ; 
4121	75	0.003876	0.154990	0	0	0	0	1.001535	0.000000	1	-360	360	 ; 
4121	74	0.003876	0.154990	0	0	0	0	1.001535	0.000000	1	-360	360	 ; 
3662	438	0.005208	0.208268	0	0	0	0	1.007811	0.000000	1	-360	360	 ; 
3662	8039	0.005208	0.208268	0	0	0	0	1.007811	0.000000	1	-360	360	 ; 
3662	79	0.005208	0.208268	0	0	0	0	1.007811	0.000000	1	-360	360	 ; 
7321	78	0.003788	0.151468	0	0	0	0	1.004692	0.000000	1	-360	360	 ; 
7321	447	0.003788	0.151468	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
7321	72	0.003788	0.151468	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
7321	71	0.003788	0.151468	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
2432	9681	0.000212	0.008494	0	0	0	0	1.013560	0.000000	1	-360	360	 ; 
13529	9682	0.000212	0.008494	0	0	0	0	1.013518	0.000000	1	-360	360	 ; 
11837	7995	0.005208	0.208268	0	0	0	0	1.008199	0.000000	1	-360	360	 ; 
11837	8386	0.005208	0.208268	0	0	0	0	1.008199	0.000000	1	-360	360	 ; 
11837	8000	0.005208	0.208268	0	0	0	0	1.008199	0.000000	1	-360	360	 ; 
11837	8001	0.005208	0.208268	0	0	0	0	1.008199	0.000000	1	-360	360	 ; 
4220	7998	0.060976	2.438262	0	0	0	0	1.008285	0.000000	1	-360	360	 ; 
4220	8442	0.060976	2.438262	0	0	0	0	1.003185	0.000000	1	-360	360	 ; 
13028	7992	0.005208	0.208268	0	0	0	0	1.022422	0.000000	1	-360	360	 ; 
13028	7993	0.005208	0.208268	0	0	0	0	1.022422	0.000000	1	-360	360	 ; 
4907	1440	0.004621	0.184785	0	0	0	0	1.007556	0.000000	1	-360	360	 ; 
4907	1439	0.004621	0.184785	0	0	0	0	1.002847	0.000000	1	-360	360	 ; 
4907	1442	0.004621	0.184785	0	0	0	0	1.002847	0.000000	1	-360	360	 ; 
3473	1441	0.005208	0.208268	0	0	0	0	1.018212	0.000000	1	-360	360	 ; 
3473	1436	0.005208	0.208268	0	0	0	0	1.018212	0.000000	1	-360	360	 ; 
3473	1435	0.005208	0.208268	0	0	0	0	1.018212	0.000000	1	-360	360	 ; 
5395	1438	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
5395	1437	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
5395	1434	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
5395	1433	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
5395	7505	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
5395	4709	0.005208	0.208268	0	0	0	0	1.008298	0.000000	1	-360	360	 ; 
10204	7507	0.005208	0.208268	0	0	0	0	1.000664	0.000000	1	-360	360	 ; 
10204	11723	0.005208	0.208268	0	0	0	0	1.000664	0.000000	1	-360	360	 ; 
10204	7501	0.005208	0.208268	0	0	0	0	1.000664	0.000000	1	-360	360	 ; 
10301	7502	0.005208	0.208268	0	0	0	0	1.014920	0.000000	1	-360	360	 ; 
10301	9028	0.005208	0.208268	0	0	0	0	1.014920	0.000000	1	-360	360	 ; 
10301	7504	0.005208	0.208268	0	0	0	0	1.014920	0.000000	1	-360	360	 ; 
10294	4733	0.005208	0.208268	0	0	0	0	0.972052	0.000000	1	-360	360	 ; 
10294	4738	0.005208	0.208268	0	0	0	0	0.972052	0.000000	1	-360	360	 ; 
9955	987	0.005208	0.208268	0	0	0	0	1.010165	0.000000	1	-360	360	 ; 
9955	986	0.005208	0.208268	0	0	0	0	1.010165	0.000000	1	-360	360	 ; 
9955	985	0.005208	0.208268	0	0	0	0	1.010165	0.000000	1	-360	360	 ; 
9955	984	0.005208	0.208268	0	0	0	0	1.010165	0.000000	1	-360	360	 ; 
3527	983	0.005208	0.208268	0	0	0	0	1.001827	0.000000	1	-360	360	 ; 
3527	982	0.005208	0.208268	0	0	0	0	1.001827	0.000000	1	-360	360	 ; 
3527	981	0.005208	0.208268	0	0	0	0	1.001827	0.000000	1	-360	360	 ; 
1122	980	0.005208	0.208268	0	0	0	0	0.997809	0.000000	1	-360	360	 ; 
178	3558	0.000212	0.008494	0	0	0	0	1.020691	0.000000	1	-360	360	 ; 
7008	3557	0.000212	0.008494	0	0	0	0	1.014465	0.000000	1	-360	360	 ; 
4822	6879	0.000212	0.008494	0	0	0	0	1.014326	0.000000	1	-360	360	 ; 
6572	6880	0.000212	0.008494	0	0	0	0	1.014284	0.000000	1	-360	360	 ; 
7985	8956	0.005208	0.208268	0	0	0	0	0.997657	0.000000	1	-360	360	 ; 
7985	13363	0.005208	0.208268	0	0	0	0	0.997657	0.000000	1	-360	360	 ; 
1422	8954	0.005208	0.208268	0	0	0	0	1.010148	0.000000	1	-360	360	 ; 
1422	8955	0.005208	0.208268	0	0	0	0	1.010148	0.000000	1	-360	360	 ; 
1422	8952	0.005208	0.208268	0	0	0	0	1.010148	0.000000	1	-360	360	 ; 
1422	8953	0.005208	0.208268	0	0	0	0	1.010148	0.000000	1	-360	360	 ; 
1422	8962	0.005208	0.208268	0	0	0	0	1.010148	0.000000	1	-360	360	 ; 
9411	8963	0.005208	0.208268	0	0	0	0	1.007693	0.000000	1	-360	360	 ; 
9411	2329	0.005208	0.208268	0	0	0	0	1.007693	0.000000	1	-360	360	 ; 
9411	2328	0.005208	0.208268	0	0	0	0	1.007693	0.000000	1	-360	360	 ; 
9411	2331	0.005208	0.208268	0	0	0	0	1.007693	0.000000	1	-360	360	 ; 
9411	2330	0.005208	0.208268	0	0	0	0	1.007693	0.000000	1	-360	360	 ; 
4999	323	0.000212	0.008494	0	0	0	0	0.995203	0.000000	1	-360	360	 ; 
4999	1932	0.000212	0.008494	0	0	0	0	0.995203	0.000000	1	-360	360	 ; 
3737	2333	0.005208	0.208268	0	0	0	0	1.008578	0.000000	1	-360	360	 ; 
3737	1077	0.005208	0.208268	0	0	0	0	1.008578	0.000000	1	-360	360	 ; 
3737	2325	0.005208	0.208268	0	0	0	0	1.008578	0.000000	1	-360	360	 ; 
3737	2324	0.005208	0.208268	0	0	0	0	1.008578	0.000000	1	-360	360	 ; 
4880	11604	0.005208	0.208268	0	0	0	0	0.999885	0.000000	1	-360	360	 ; 
4880	11603	0.005208	0.208268	0	0	0	0	0.999885	0.000000	1	-360	360	 ; 
7698	11606	0.005208	0.208268	0	0	0	0	1.007227	0.000000	1	-360	360	 ; 
7698	11605	0.005208	0.208268	0	0	0	0	1.007227	0.000000	1	-360	360	 ; 
7698	11600	0.005208	0.208268	0	0	0	0	1.007227	0.000000	1	-360	360	 ; 
326	13393	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	13395	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	13394	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	13391	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	13390	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	10621	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	10625	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	6298	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	6299	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
326	8942	0.005208	0.208268	0	0	0	0	1.005811	0.000000	1	-360	360	 ; 
11931	448	0.008224	0.328845	0	0	0	0	1.012901	0.000000	1	-360	360	 ; 
11931	441	0.008224	0.328845	0	0	0	0	1.007766	0.000000	1	-360	360	 ; 
2104	442	0.005208	0.208268	0	0	0	0	1.013881	0.000000	1	-360	360	 ; 
2104	4539	0.005208	0.208268	0	0	0	0	1.013881	0.000000	1	-360	360	 ; 
4848	4540	0.005208	0.208268	0	0	0	0	0.994225	0.000000	1	-360	360	 ; 
4848	11095	0.005208	0.208268	0	0	0	0	0.994225	0.000000	1	-360	360	 ; 
13214	12912	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	2411	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12910	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	9184	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12908	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12907	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12906	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12917	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	12916	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	5831	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
13214	5832	0.005208	0.208268	0	0	0	0	1.009807	0.000000	1	-360	360	 ; 
2348	4011	0.005208	0.208268	0	0	0	0	1.004739	0.000000	1	-360	360	 ; 
2348	10898	0.005208	0.208268	0	0	0	0	1.004739	0.000000	1	-360	360	 ; 
7867	10643	0.002119	0.084719	0	0	0	0	1.020131	0.000000	1	-360	360	 ; 
9172	7599	0.002119	0.084719	0	0	0	0	1.020177	0.000000	1	-360	360	 ; 
10335	7598	0.002119	0.084719	0	0	0	0	1.028958	0.000000	1	-360	360	 ; 
5899	9781	0.005208	0.208268	0	0	0	0	1.029771	0.000000	1	-360	360	 ; 
5899	4607	0.005208	0.208268	0	0	0	0	1.029771	0.000000	1	-360	360	 ; 
12622	1966	0.002119	0.084719	0	0	0	0	1.031766	0.000000	1	-360	360	 ; 
12622	1967	0.002119	0.084719	0	0	0	0	1.031766	0.000000	1	-360	360	 ; 
12622	6139	0.000212	0.008494	0	0	0	0	1.059942	0.000000	1	-360	360	 ; 
12622	6140	0.000212	0.008494	0	0	0	0	1.059942	0.000000	1	-360	360	 ; 
12622	6138	0.000212	0.008494	0	0	0	0	1.059942	0.000000	1	-360	360	 ; 
7765	3141	0.005208	0.208268	0	0	0	0	1.008128	0.000000	1	-360	360	 ; 
7765	3142	0.005208	0.208268	0	0	0	0	1.008128	0.000000	1	-360	360	 ; 
9820	3143	0.005208	0.208268	0	0	0	0	1.008223	0.000000	1	-360	360	 ; 
622	6663	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	8439	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	1412	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	1413	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	1410	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	1411	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
622	1416	0.002119	0.084719	0	0	0	0	1.004203	0.000000	1	-360	360	 ; 
9506	1417	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	1414	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	1415	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	1407	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	1408	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	7333	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	7966	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
9506	7965	0.002119	0.084719	0	0	0	0	1.006993	0.000000	1	-360	360	 ; 
6362	1521	0.002119	0.084719	0	0	0	0	1.021091	0.000000	1	-360	360	 ; 
7733	1517	0.002119	0.084719	0	0	0	0	1.017918	0.000000	1	-360	360	 ; 
7733	1518	0.002119	0.084719	0	0	0	0	1.017918	0.000000	1	-360	360	 ; 
3193	1519	0.002119	0.084719	0	0	0	0	1.017911	0.000000	1	-360	360	 ; 
3193	1520	0.002119	0.084719	0	0	0	0	1.017911	0.000000	1	-360	360	 ; 
5496	3641	0.005208	0.208268	0	0	0	0	1.017920	0.000000	1	-360	360	 ; 
5496	3642	0.005208	0.208268	0	0	0	0	1.017920	0.000000	1	-360	360	 ; 
8653	10311	0.005208	0.208268	0	0	0	0	1.015224	0.000000	1	-360	360	 ; 
8653	10742	0.005208	0.208268	0	0	0	0	1.015224	0.000000	1	-360	360	 ; 
272	8550	0.002119	0.084719	0	0	0	0	1.025836	0.000000	1	-360	360	 ; 
272	8549	0.002119	0.084719	0	0	0	0	1.025836	0.000000	1	-360	360	 ; 
4883	8548	0.002119	0.084719	0	0	0	0	1.025538	0.000000	1	-360	360	 ; 
4883	8547	0.002119	0.084719	0	0	0	0	1.025538	0.000000	1	-360	360	 ; 
1467	8546	0.002119	0.084719	0	0	0	0	1.028159	0.000000	1	-360	360	 ; 
1467	8545	0.002119	0.084719	0	0	0	0	1.028159	0.000000	1	-360	360	 ; 
5005	8544	0.002119	0.084719	0	0	0	0	1.028094	0.000000	1	-360	360	 ; 
5005	9393	0.002119	0.084719	0	0	0	0	1.028094	0.000000	1	-360	360	 ; 
10000	12790	0.002119	0.084719	0	0	0	0	1.006418	0.000000	1	-360	360	 ; 
10000	12791	0.002119	0.084719	0	0	0	0	1.006418	0.000000	1	-360	360	 ; 
10000	12788	0.002119	0.084719	0	0	0	0	1.006418	0.000000	1	-360	360	 ; 
10000	12789	0.002119	0.084719	0	0	0	0	1.006418	0.000000	1	-360	360	 ; 
5569	11212	0.005208	0.208268	0	0	0	0	1.011493	0.000000	1	-360	360	 ; 
8176	11211	0.005208	0.208268	0	0	0	0	1.025506	0.000000	1	-360	360	 ; 
644	9890	0.002119	0.084719	0	0	0	0	1.025242	0.000000	1	-360	360	 ; 
2726	4144	0.002119	0.084719	0	0	0	0	1.025287	0.000000	1	-360	360	 ; 
2257	4143	0.002119	0.084719	0	0	0	0	1.024070	0.000000	1	-360	360	 ; 
2257	2734	0.002119	0.084719	0	0	0	0	1.024070	0.000000	1	-360	360	 ; 
2257	4141	0.002119	0.084719	0	0	0	0	1.024070	0.000000	1	-360	360	 ; 
2257	4140	0.002119	0.084719	0	0	0	0	1.024070	0.000000	1	-360	360	 ; 
4997	4139	0.002119	0.084719	0	0	0	0	1.023728	0.000000	1	-360	360	 ; 
4997	4138	0.002119	0.084719	0	0	0	0	1.023728	0.000000	1	-360	360	 ; 
4997	4137	0.002119	0.084719	0	0	0	0	1.023728	0.000000	1	-360	360	 ; 
10367	4136	0.002119	0.084719	0	0	0	0	1.013659	0.000000	1	-360	360	 ; 
10367	11803	0.002119	0.084719	0	0	0	0	1.013659	0.000000	1	-360	360	 ; 
9178	10753	0.002119	0.084719	0	0	0	0	1.013627	0.000000	1	-360	360	 ; 
9178	10754	0.002119	0.084719	0	0	0	0	1.013627	0.000000	1	-360	360	 ; 
9415	10755	0.002119	0.084719	0	0	0	0	1.036331	0.000000	1	-360	360	 ; 
9415	10756	0.002119	0.084719	0	0	0	0	1.036331	0.000000	1	-360	360	 ; 
9415	10337	0.002119	0.084719	0	0	0	0	1.036331	0.000000	1	-360	360	 ; 
9415	10750	0.002119	0.084719	0	0	0	0	1.036331	0.000000	1	-360	360	 ; 
5344	10343	0.002119	0.084719	0	0	0	0	1.034204	0.000000	1	-360	360	 ; 
5344	10752	0.002119	0.084719	0	0	0	0	1.034204	0.000000	1	-360	360	 ; 
11902	10328	0.002119	0.084719	0	0	0	0	1.031833	0.000000	1	-360	360	 ; 
11902	10747	0.002119	0.084719	0	0	0	0	1.031833	0.000000	1	-360	360	 ; 
11902	4665	0.002119	0.084719	0	0	0	0	1.031833	0.000000	1	-360	360	 ; 
11902	4664	0.002119	0.084719	0	0	0	0	1.031833	0.000000	1	-360	360	 ; 
722	1057	0.002119	0.084719	0	0	0	0	1.010944	0.000000	1	-360	360	 ; 
722	4666	0.002119	0.084719	0	0	0	0	1.010944	0.000000	1	-360	360	 ; 
8960	4946	0.005208	0.208268	0	0	0	0	1.012933	0.000000	1	-360	360	 ; 
8960	4945	0.005208	0.208268	0	0	0	0	1.012933	0.000000	1	-360	360	 ; 
478	4663	0.002119	0.084719	0	0	0	0	1.025231	0.000000	1	-360	360	 ; 
478	4662	0.002119	0.084719	0	0	0	0	1.025231	0.000000	1	-360	360	 ; 
945	4943	0.005208	0.208268	0	0	0	0	1.013183	0.000000	1	-360	360	 ; 
945	4942	0.005208	0.208268	0	0	0	0	1.013183	0.000000	1	-360	360	 ; 
6825	11219	0.002119	0.084719	0	0	0	0	1.008652	0.000000	1	-360	360	 ; 
12961	8806	0.002119	0.084719	0	0	0	0	1.010680	0.000000	1	-360	360	 ; 
12961	8807	0.002119	0.084719	0	0	0	0	1.010680	0.000000	1	-360	360	 ; 
12961	12519	0.002119	0.084719	0	0	0	0	1.010680	0.000000	1	-360	360	 ; 
12961	8809	0.002119	0.084719	0	0	0	0	1.010680	0.000000	1	-360	360	 ; 
12406	9279	0.002119	0.084719	0	0	0	0	1.030019	0.000000	1	-360	360	 ; 
8314	11220	0.002119	0.084719	0	0	0	0	1.029971	0.000000	1	-360	360	 ; 
9863	9280	0.005208	0.208268	0	0	0	0	1.004413	0.000000	1	-360	360	 ; 
9863	9075	0.005208	0.208268	0	0	0	0	1.004413	0.000000	1	-360	360	 ; 
3932	9088	0.005208	0.208268	0	0	0	0	1.016311	0.000000	1	-360	360	 ; 
3932	11225	0.005208	0.208268	0	0	0	0	1.016311	0.000000	1	-360	360	 ; 
1779	6405	0.005208	0.208268	0	0	0	0	1.011415	0.000000	1	-360	360	 ; 
1779	6408	0.005208	0.208268	0	0	0	0	1.011415	0.000000	1	-360	360	 ; 
8529	6407	0.005208	0.208268	0	0	0	0	1.023825	0.000000	1	-360	360	 ; 
8529	6402	0.005208	0.208268	0	0	0	0	1.023825	0.000000	1	-360	360	 ; 
5951	6401	0.005208	0.208268	0	0	0	0	1.023807	0.000000	1	-360	360	 ; 
5951	6404	0.005208	0.208268	0	0	0	0	1.023807	0.000000	1	-360	360	 ; 
7322	8839	0.002119	0.084719	0	0	0	0	1.022190	0.000000	1	-360	360	 ; 
7322	10748	0.002119	0.084719	0	0	0	0	1.022190	0.000000	1	-360	360	 ; 
7322	3647	0.002119	0.084719	0	0	0	0	1.022190	0.000000	1	-360	360	 ; 
7322	10253	0.002119	0.084719	0	0	0	0	1.022190	0.000000	1	-360	360	 ; 
7322	10254	0.002119	0.084719	0	0	0	0	1.022190	0.000000	1	-360	360	 ; 
6386	9785	0.002119	0.084719	0	0	0	0	1.013786	0.000000	1	-360	360	 ; 
6386	4652	0.002119	0.084719	0	0	0	0	1.013786	0.000000	1	-360	360	 ; 
4756	9751	0.005208	0.208268	0	0	0	0	1.016334	0.000000	1	-360	360	 ; 
1128	9753	0.005208	0.208268	0	0	0	0	1.016322	0.000000	1	-360	360	 ; 
6012	3655	0.002119	0.084719	0	0	0	0	1.012575	0.000000	1	-360	360	 ; 
6012	3186	0.002119	0.084719	0	0	0	0	1.012575	0.000000	1	-360	360	 ; 
6570	3137	0.002119	0.084719	0	0	0	0	1.021682	0.000000	1	-360	360	 ; 
6570	3136	0.002119	0.084719	0	0	0	0	1.021682	0.000000	1	-360	360	 ; 
6570	3135	0.002119	0.084719	0	0	0	0	1.021682	0.000000	1	-360	360	 ; 
6570	3134	0.002119	0.084719	0	0	0	0	1.021682	0.000000	1	-360	360	 ; 
6570	6048	0.002119	0.084719	0	0	0	0	1.021682	0.000000	1	-360	360	 ; 
2113	3656	0.002119	0.084719	0	0	0	0	1.013632	0.000000	1	-360	360	 ; 
2113	3651	0.002119	0.084719	0	0	0	0	1.013632	0.000000	1	-360	360	 ; 
2113	8885	0.002119	0.084719	0	0	0	0	1.013632	0.000000	1	-360	360	 ; 
12866	12500	0.005208	0.208268	0	0	0	0	1.029586	0.000000	1	-360	360	 ; 
12866	6976	0.005208	0.208268	0	0	0	0	1.029586	0.000000	1	-360	360	 ; 
9948	10269	0.002119	0.084719	0	0	0	0	1.029404	0.000000	1	-360	360	 ; 
9948	10270	0.002119	0.084719	0	0	0	0	1.029404	0.000000	1	-360	360	 ; 
10965	10267	0.002119	0.084719	0	0	0	0	1.033807	0.000000	1	-360	360	 ; 
10965	10268	0.002119	0.084719	0	0	0	0	1.033807	0.000000	1	-360	360	 ; 
1691	2179	0.002119	0.084719	0	0	0	0	1.015569	0.000000	1	-360	360	 ; 
1691	2178	0.002119	0.084719	0	0	0	0	1.015569	0.000000	1	-360	360	 ; 
1691	2177	0.002119	0.084719	0	0	0	0	1.015569	0.000000	1	-360	360	 ; 
1691	2176	0.002119	0.084719	0	0	0	0	1.015569	0.000000	1	-360	360	 ; 
12622	3094	0.000531	0.021225	0	0	0	0	1.037731	0.000000	1	-360	360	 ; 
12622	3096	0.000531	0.021225	0	0	0	0	1.037731	0.000000	1	-360	360	 ; 
866	3093	0.000531	0.021225	0	0	0	0	1.027871	0.000000	1	-360	360	 ; 
866	3101	0.000531	0.021225	0	0	0	0	1.027871	0.000000	1	-360	360	 ; 
3429	3100	0.000531	0.021225	0	0	0	0	1.027928	0.000000	1	-360	360	 ; 
3429	13526	0.000531	0.021225	0	0	0	0	1.027928	0.000000	1	-360	360	 ; 
4472	3582	0.005208	0.208268	0	0	0	0	1.015316	0.000000	1	-360	360	 ; 
4472	3580	0.005208	0.208268	0	0	0	0	1.015316	0.000000	1	-360	360	 ; 
8588	12093	0.002119	0.084719	0	0	0	0	1.013690	0.000000	1	-360	360	 ; 
8588	10355	0.002119	0.084719	0	0	0	0	1.013690	0.000000	1	-360	360	 ; 
2750	13397	0.002119	0.084719	0	0	0	0	1.013791	0.000000	1	-360	360	 ; 
2750	13398	0.002119	0.084719	0	0	0	0	1.013791	0.000000	1	-360	360	 ; 
2750	13399	0.002119	0.084719	0	0	0	0	1.013791	0.000000	1	-360	360	 ; 
2750	13388	0.002119	0.084719	0	0	0	0	1.013791	0.000000	1	-360	360	 ; 
2750	13389	0.002119	0.084719	0	0	0	0	1.013791	0.000000	1	-360	360	 ; 
1425	6764	0.002119	0.084719	0	0	0	0	0.996464	0.000000	1	-360	360	 ; 
12051	7526	0.002119	0.084719	0	0	0	0	1.006070	0.000000	1	-360	360	 ; 
12051	7055	0.002119	0.084719	0	0	0	0	1.006070	0.000000	1	-360	360	 ; 
12051	7528	0.002119	0.084719	0	0	0	0	1.006070	0.000000	1	-360	360	 ; 
12051	7523	0.002119	0.084719	0	0	0	0	1.006070	0.000000	1	-360	360	 ; 
12051	7524	0.002119	0.084719	0	0	0	0	1.006070	0.000000	1	-360	360	 ; 
462	6765	0.002119	0.084719	0	0	0	0	0.995797	0.000000	1	-360	360	 ; 
2201	6422	0.000531	0.021225	0	0	0	0	1.028549	0.000000	1	-360	360	 ; 
2201	6417	0.000531	0.021225	0	0	0	0	1.028549	0.000000	1	-360	360	 ; 
2201	6418	0.000531	0.021225	0	0	0	0	1.028549	0.000000	1	-360	360	 ; 
4372	224	0.002119	0.084719	0	0	0	0	1.010236	0.000000	1	-360	360	 ; 
4372	225	0.002119	0.084719	0	0	0	0	1.010236	0.000000	1	-360	360	 ; 
4372	222	0.002119	0.084719	0	0	0	0	1.010236	0.000000	1	-360	360	 ; 
8454	223	0.002119	0.084719	0	0	0	0	1.018164	0.000000	1	-360	360	 ; 
8454	220	0.002119	0.084719	0	0	0	0	1.018164	0.000000	1	-360	360	 ; 
8454	221	0.002119	0.084719	0	0	0	0	1.018164	0.000000	1	-360	360	 ; 
8592	3061	0.005208	0.208268	0	0	0	0	0.997196	0.000000	1	-360	360	 ; 
8592	3062	0.005208	0.208268	0	0	0	0	0.997196	0.000000	1	-360	360	 ; 
8936	3063	0.005208	0.208268	0	0	0	0	1.021523	0.000000	1	-360	360	 ; 
8936	5660	0.005208	0.208268	0	0	0	0	1.021523	0.000000	1	-360	360	 ; 
6522	10195	0.005208	0.208268	0	0	0	0	1.007390	0.000000	1	-360	360	 ; 
6522	10194	0.005208	0.208268	0	0	0	0	1.007390	0.000000	1	-360	360	 ; 
7527	2440	0.005208	0.208268	0	0	0	0	1.029311	0.000000	1	-360	360	 ; 
7527	10192	0.005208	0.208268	0	0	0	0	1.029311	0.000000	1	-360	360	 ; 
3081	10198	0.005208	0.208268	0	0	0	0	1.009630	0.000000	1	-360	360	 ; 
3081	10197	0.005208	0.208268	0	0	0	0	1.009630	0.000000	1	-360	360	 ; 
10271	7628	0.002119	0.084719	0	0	0	0	1.004824	0.000000	1	-360	360	 ; 
10271	8017	0.002119	0.084719	0	0	0	0	1.004824	0.000000	1	-360	360	 ; 
10271	8021	0.002119	0.084719	0	0	0	0	1.004824	0.000000	1	-360	360	 ; 
10271	8022	0.002119	0.084719	0	0	0	0	1.004824	0.000000	1	-360	360	 ; 
10271	104	0.002119	0.084719	0	0	0	0	1.004824	0.000000	1	-360	360	 ; 
2602	4572	0.005208	0.208268	0	0	0	0	1.004430	0.000000	1	-360	360	 ; 
2602	11633	0.005208	0.208268	0	0	0	0	1.004430	0.000000	1	-360	360	 ; 
11961	11632	0.005208	0.208268	0	0	0	0	1.010587	0.000000	1	-360	360	 ; 
11961	11635	0.005208	0.208268	0	0	0	0	1.010587	0.000000	1	-360	360	 ; 
3731	11634	0.005208	0.208268	0	0	0	0	1.010696	0.000000	1	-360	360	 ; 
3731	11631	0.005208	0.208268	0	0	0	0	1.010696	0.000000	1	-360	360	 ; 
10850	7672	0.002119	0.084719	0	0	0	0	1.002271	0.000000	1	-360	360	 ; 
10850	7671	0.002119	0.084719	0	0	0	0	1.002271	0.000000	1	-360	360	 ; 
10850	7670	0.002119	0.084719	0	0	0	0	1.002271	0.000000	1	-360	360	 ; 
3452	7676	0.002119	0.084719	0	0	0	0	0.996445	0.000000	1	-360	360	 ; 
3452	7675	0.002119	0.084719	0	0	0	0	0.996445	0.000000	1	-360	360	 ; 
23	11979	0.002119	0.084719	0	0	0	0	1.006948	0.000000	1	-360	360	 ; 
23	11978	0.002119	0.084719	0	0	0	0	1.006948	0.000000	1	-360	360	 ; 
23	3904	0.002119	0.084719	0	0	0	0	1.006948	0.000000	1	-360	360	 ; 
23	11980	0.002119	0.084719	0	0	0	0	1.006948	0.000000	1	-360	360	 ; 
23	3914	0.002119	0.084719	0	0	0	0	1.006948	0.000000	1	-360	360	 ; 
5257	4047	0.005208	0.208268	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
8044	11325	0.005208	0.208268	0	0	0	0	1.003040	0.000000	1	-360	360	 ; 
8044	4049	0.005208	0.208268	0	0	0	0	1.003040	0.000000	1	-360	360	 ; 
12457	4043	0.005208	0.208268	0	0	0	0	1.004713	0.000000	1	-360	360	 ; 
12457	4044	0.005208	0.208268	0	0	0	0	1.004713	0.000000	1	-360	360	 ; 
13600	8444	0.002119	0.084719	0	0	0	0	1.011145	0.000000	1	-360	360	 ; 
13600	8151	0.002119	0.084719	0	0	0	0	1.011145	0.000000	1	-360	360	 ; 
13600	8154	0.002119	0.084719	0	0	0	0	1.011145	0.000000	1	-360	360	 ; 
7069	8153	0.002119	0.084719	0	0	0	0	1.010552	0.000000	1	-360	360	 ; 
7069	8148	0.002119	0.084719	0	0	0	0	1.010552	0.000000	1	-360	360	 ; 
7069	8147	0.002119	0.084719	0	0	0	0	1.010552	0.000000	1	-360	360	 ; 
3744	1534	0.002119	0.084719	0	0	0	0	1.010912	0.000000	1	-360	360	 ; 
3744	8149	0.002119	0.084719	0	0	0	0	1.010912	0.000000	1	-360	360	 ; 
3744	8146	0.002119	0.084719	0	0	0	0	1.010912	0.000000	1	-360	360	 ; 
10354	8145	0.002119	0.084719	0	0	0	0	1.022406	0.000000	1	-360	360	 ; 
10354	1586	0.002119	0.084719	0	0	0	0	1.022406	0.000000	1	-360	360	 ; 
10354	1587	0.002119	0.084719	0	0	0	0	1.022406	0.000000	1	-360	360	 ; 
6971	10476	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
6971	10475	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
6971	10474	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
6971	8665	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
6971	10472	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
6971	8658	0.002119	0.084719	0	0	0	0	1.018442	0.000000	1	-360	360	 ; 
5773	10480	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
5773	10479	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
5773	3365	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
5773	3366	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
5773	3367	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
5773	3368	0.002119	0.084719	0	0	0	0	1.023459	0.000000	1	-360	360	 ; 
238	8604	0.002119	0.084719	0	0	0	0	1.010933	0.000000	1	-360	360	 ; 
238	8610	0.002119	0.084719	0	0	0	0	1.010933	0.000000	1	-360	360	 ; 
238	8609	0.002119	0.084719	0	0	0	0	1.010933	0.000000	1	-360	360	 ; 
9397	9232	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
9397	9233	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
9397	9230	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
9397	9231	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
9397	9228	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
9397	9229	0.002119	0.084719	0	0	0	0	1.033253	0.000000	1	-360	360	 ; 
8077	11924	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
8077	12758	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
8077	9237	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
8077	1335	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
8077	2651	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
8077	2650	0.002119	0.084719	0	0	0	0	1.023147	0.000000	1	-360	360	 ; 
9397	2653	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
9397	2652	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
9397	2655	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
9397	2654	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
9397	2657	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
9397	2656	0.002119	0.084719	0	0	0	0	1.033007	0.000000	1	-360	360	 ; 
2453	3611	0.000531	0.021225	0	0	0	0	1.026628	0.000000	1	-360	360	 ; 
2453	3610	0.000531	0.021225	0	0	0	0	1.026628	0.000000	1	-360	360	 ; 
2453	10764	0.000531	0.021225	0	0	0	0	1.026628	0.000000	1	-360	360	 ; 
3732	10765	0.000531	0.021225	0	0	0	0	1.021183	0.000000	1	-360	360	 ; 
3732	10762	0.000531	0.021225	0	0	0	0	1.021183	0.000000	1	-360	360	 ; 
3732	10763	0.000531	0.021225	0	0	0	0	1.021183	0.000000	1	-360	360	 ; 
2728	8731	0.002119	0.084719	0	0	0	0	1.016872	0.000000	1	-360	360	 ; 
2728	8732	0.002119	0.084719	0	0	0	0	1.016872	0.000000	1	-360	360	 ; 
2728	8733	0.002119	0.084719	0	0	0	0	1.016872	0.000000	1	-360	360	 ; 
2728	8734	0.002119	0.084719	0	0	0	0	1.016872	0.000000	1	-360	360	 ; 
2728	8735	0.002119	0.084719	0	0	0	0	1.016872	0.000000	1	-360	360	 ; 
10026	7228	0.005208	0.208268	0	0	0	0	1.009461	0.000000	1	-360	360	 ; 
10026	243	0.005208	0.208268	0	0	0	0	1.009461	0.000000	1	-360	360	 ; 
10149	8904	0.002119	0.084719	0	0	0	0	1.006052	0.000000	1	-360	360	 ; 
10149	8905	0.002119	0.084719	0	0	0	0	1.006052	0.000000	1	-360	360	 ; 
10149	3631	0.002119	0.084719	0	0	0	0	1.006052	0.000000	1	-360	360	 ; 
10149	8907	0.002119	0.084719	0	0	0	0	1.006052	0.000000	1	-360	360	 ; 
31	8908	0.002119	0.084719	0	0	0	0	1.009987	0.000000	1	-360	360	 ; 
31	8909	0.002119	0.084719	0	0	0	0	1.009987	0.000000	1	-360	360	 ; 
31	8910	0.002119	0.084719	0	0	0	0	1.009987	0.000000	1	-360	360	 ; 
31	8897	0.002119	0.084719	0	0	0	0	1.009987	0.000000	1	-360	360	 ; 
9736	8898	0.002119	0.084719	0	0	0	0	0.996492	0.000000	1	-360	360	 ; 
7609	3729	0.002119	0.084719	0	0	0	0	1.008807	0.000000	1	-360	360	 ; 
7609	3728	0.002119	0.084719	0	0	0	0	1.008807	0.000000	1	-360	360	 ; 
7869	12461	0.002119	0.084719	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
7869	12462	0.002119	0.084719	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
7869	12466	0.002119	0.084719	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
7869	12467	0.002119	0.084719	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
7869	12464	0.002119	0.084719	0	0	0	0	1.009947	0.000000	1	-360	360	 ; 
638	12465	0.002119	0.084719	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
638	12469	0.002119	0.084719	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
638	12470	0.002119	0.084719	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
638	5901	0.002119	0.084719	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
638	5900	0.002119	0.084719	0	0	0	0	1.008334	0.000000	1	-360	360	 ; 
11573	8173	0.002119	0.084719	0	0	0	0	1.008340	0.000000	1	-360	360	 ; 
11573	5902	0.002119	0.084719	0	0	0	0	1.008340	0.000000	1	-360	360	 ; 
11573	5898	0.002119	0.084719	0	0	0	0	1.008340	0.000000	1	-360	360	 ; 
11573	5897	0.002119	0.084719	0	0	0	0	1.008340	0.000000	1	-360	360	 ; 
11573	8162	0.002119	0.084719	0	0	0	0	1.008340	0.000000	1	-360	360	 ; 
7161	10329	0.002119	0.084719	0	0	0	0	1.021478	0.000000	1	-360	360	 ; 
7161	10324	0.002119	0.084719	0	0	0	0	1.021478	0.000000	1	-360	360	 ; 
7161	1801	0.002119	0.084719	0	0	0	0	1.021478	0.000000	1	-360	360	 ; 
7161	9761	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
7161	9762	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
7161	9763	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
7161	9764	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
7161	9757	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
7161	9758	0.002119	0.084719	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
5515	9759	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5515	4145	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5515	9754	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5515	4470	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5515	3122	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5515	3121	0.002119	0.084719	0	0	0	0	1.020404	0.000000	1	-360	360	 ; 
5479	9856	0.002119	0.084719	0	0	0	0	1.010153	0.000000	1	-360	360	 ; 
582	4376	0.000531	0.021225	0	0	0	0	1.037212	0.000000	1	-360	360	 ; 
582	4379	0.000531	0.021225	0	0	0	0	1.037212	0.000000	1	-360	360	 ; 
582	4380	0.000531	0.021225	0	0	0	0	1.037212	0.000000	1	-360	360	 ; 
582	4378	0.000531	0.021225	0	0	0	0	1.037212	0.000000	1	-360	360	 ; 
582	3095	0.000531	0.021225	0	0	0	0	1.038292	0.000000	1	-360	360	 ; 
582	3098	0.000531	0.021225	0	0	0	0	1.038292	0.000000	1	-360	360	 ; 
582	3097	0.000531	0.021225	0	0	0	0	1.038292	0.000000	1	-360	360	 ; 
6850	9550	0.002119	0.084719	0	0	0	0	1.037103	0.000000	1	-360	360	 ; 
6850	9551	0.002119	0.084719	0	0	0	0	1.037103	0.000000	1	-360	360	 ; 
6850	3145	0.002119	0.084719	0	0	0	0	1.037103	0.000000	1	-360	360	 ; 
6850	9549	0.002119	0.084719	0	0	0	0	1.037103	0.000000	1	-360	360	 ; 
6850	9547	0.002119	0.084719	0	0	0	0	1.037103	0.000000	1	-360	360	 ; 
2716	4751	0.002119	0.084719	0	0	0	0	1.037889	0.000000	1	-360	360	 ; 
2716	1458	0.002119	0.084719	0	0	0	0	1.037889	0.000000	1	-360	360	 ; 
2716	4753	0.002119	0.084719	0	0	0	0	1.037889	0.000000	1	-360	360	 ; 
2716	1427	0.002119	0.084719	0	0	0	0	1.037889	0.000000	1	-360	360	 ; 
2716	4745	0.002119	0.084719	0	0	0	0	1.035865	0.000000	1	-360	360	 ; 
2716	11307	0.002119	0.084719	0	0	0	0	1.035865	0.000000	1	-360	360	 ; 
13230	11308	0.002119	0.084719	0	0	0	0	1.037898	0.000000	1	-360	360	 ; 
3921	11305	0.002119	0.084719	0	0	0	0	1.018989	0.000000	1	-360	360	 ; 
3921	849	0.002119	0.084719	0	0	0	0	1.018989	0.000000	1	-360	360	 ; 
3921	107	0.002119	0.084719	0	0	0	0	1.018989	0.000000	1	-360	360	 ; 
9450	110	0.002119	0.084719	0	0	0	0	1.032859	0.000000	1	-360	360	 ; 
6840	11032	0.000212	0.008494	0	0	0	0	1.041634	0.000000	1	-360	360	 ; 
6840	12173	0.000212	0.008494	0	0	0	0	1.041634	0.000000	1	-360	360	 ; 
748	11312	0.002119	0.084719	0	0	0	0	1.035018	0.000000	1	-360	360	 ; 
748	136	0.002119	0.084719	0	0	0	0	1.035018	0.000000	1	-360	360	 ; 
4092	10775	0.002119	0.084719	0	0	0	0	1.033659	0.000000	1	-360	360	 ; 
4092	3800	0.002119	0.084719	0	0	0	0	1.033659	0.000000	1	-360	360	 ; 
11254	1183	0.005208	0.208268	0	0	0	0	1.030671	0.000000	1	-360	360	 ; 
11254	1182	0.005208	0.208268	0	0	0	0	1.030671	0.000000	1	-360	360	 ; 
7543	11367	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	11368	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	11369	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	11370	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	11364	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	5868	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
7543	4814	0.002119	0.084719	0	0	0	0	1.036532	0.000000	1	-360	360	 ; 
10219	8994	0.002119	0.084719	0	0	0	0	1.028791	0.000000	1	-360	360	 ; 
10219	10913	0.002119	0.084719	0	0	0	0	1.028791	0.000000	1	-360	360	 ; 
645	3671	0.002119	0.084719	0	0	0	0	1.041775	0.000000	1	-360	360	 ; 
645	3672	0.002119	0.084719	0	0	0	0	1.041775	0.000000	1	-360	360	 ; 
4520	4811	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
4520	4810	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
4520	4809	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
4520	1772	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
4520	1770	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
4520	11849	0.002119	0.084719	0	0	0	0	1.037384	0.000000	1	-360	360	 ; 
645	11233	0.002119	0.084719	0	0	0	0	1.039417	0.000000	1	-360	360	 ; 
645	11236	0.002119	0.084719	0	0	0	0	1.039417	0.000000	1	-360	360	 ; 
6772	11235	0.002119	0.084719	0	0	0	0	1.044613	0.000000	1	-360	360	 ; 
6772	11238	0.002119	0.084719	0	0	0	0	1.044613	0.000000	1	-360	360	 ; 
2021	13383	0.002119	0.084719	0	0	0	0	1.026432	0.000000	1	-360	360	 ; 
2021	11240	0.002119	0.084719	0	0	0	0	1.026432	0.000000	1	-360	360	 ; 
2021	3217	0.002119	0.084719	0	0	0	0	1.026432	0.000000	1	-360	360	 ; 
2021	11242	0.002119	0.084719	0	0	0	0	1.026432	0.000000	1	-360	360	 ; 
2021	11241	0.002119	0.084719	0	0	0	0	1.026432	0.000000	1	-360	360	 ; 
5521	4163	0.002119	0.084719	0	0	0	0	1.018240	0.000000	1	-360	360	 ; 
5521	4164	0.002119	0.084719	0	0	0	0	1.018240	0.000000	1	-360	360	 ; 
11659	4161	0.002119	0.084719	0	0	0	0	1.029319	0.000000	1	-360	360	 ; 
11659	10442	0.002119	0.084719	0	0	0	0	1.029319	0.000000	1	-360	360	 ; 
11659	4159	0.002119	0.084719	0	0	0	0	1.029319	0.000000	1	-360	360	 ; 
9680	4160	0.002119	0.084719	0	0	0	0	1.021461	0.000000	1	-360	360	 ; 
9680	4157	0.002119	0.084719	0	0	0	0	1.021461	0.000000	1	-360	360	 ; 
9680	4158	0.002119	0.084719	0	0	0	0	1.021461	0.000000	1	-360	360	 ; 
712	4155	0.002119	0.084719	0	0	0	0	1.025918	0.000000	1	-360	360	 ; 
712	4156	0.002119	0.084719	0	0	0	0	1.025918	0.000000	1	-360	360	 ; 
712	2482	0.002119	0.084719	0	0	0	0	1.025918	0.000000	1	-360	360	 ; 
6457	2435	0.002119	0.084719	0	0	0	0	1.040032	0.000000	1	-360	360	 ; 
6457	2436	0.002119	0.084719	0	0	0	0	1.040032	0.000000	1	-360	360	 ; 
6457	2437	0.002119	0.084719	0	0	0	0	1.040032	0.000000	1	-360	360	 ; 
6457	2438	0.002119	0.084719	0	0	0	0	1.040032	0.000000	1	-360	360	 ; 
6457	2439	0.002119	0.084719	0	0	0	0	1.040032	0.000000	1	-360	360	 ; 
1393	9585	0.000212	0.008494	0	0	0	0	1.030552	0.000000	1	-360	360	 ; 
1393	9584	0.000212	0.008494	0	0	0	0	1.030552	0.000000	1	-360	360	 ; 
6128	9579	0.000212	0.008494	0	0	0	0	1.036319	0.000000	1	-360	360	 ; 
6128	154	0.000212	0.008494	0	0	0	0	1.036319	0.000000	1	-360	360	 ; 
8715	2480	0.000212	0.008494	0	0	0	0	1.055969	0.000000	1	-360	360	 ; 
8715	2481	0.000212	0.008494	0	0	0	0	1.055969	0.000000	1	-360	360	 ; 
10099	4679	0.002119	0.084719	0	0	0	0	1.039927	0.000000	1	-360	360	 ; 
10099	4680	0.002119	0.084719	0	0	0	0	1.039927	0.000000	1	-360	360	 ; 
13256	4676	0.002119	0.084719	0	0	0	0	1.037329	0.000000	1	-360	360	 ; 
13256	4677	0.002119	0.084719	0	0	0	0	1.037329	0.000000	1	-360	360	 ; 
13256	4678	0.002119	0.084719	0	0	0	0	1.037329	0.000000	1	-360	360	 ; 
10502	8668	0.005208	0.208268	0	0	0	0	1.037300	0.000000	1	-360	360	 ; 
10502	8671	0.005208	0.208268	0	0	0	0	1.037300	0.000000	1	-360	360	 ; 
9319	4683	0.002119	0.084719	0	0	0	0	1.037310	0.000000	1	-360	360	 ; 
9319	12279	0.002119	0.084719	0	0	0	0	1.037310	0.000000	1	-360	360	 ; 
9319	12278	0.002119	0.084719	0	0	0	0	1.037310	0.000000	1	-360	360	 ; 
9319	12281	0.002119	0.084719	0	0	0	0	1.037310	0.000000	1	-360	360	 ; 
2684	12280	0.002119	0.084719	0	0	0	0	1.037203	0.000000	1	-360	360	 ; 
2684	12276	0.002119	0.084719	0	0	0	0	1.037203	0.000000	1	-360	360	 ; 
2684	12275	0.002119	0.084719	0	0	0	0	1.037203	0.000000	1	-360	360	 ; 
6458	2372	0.002119	0.084719	0	0	0	0	1.037602	0.000000	1	-360	360	 ; 
6458	2373	0.002119	0.084719	0	0	0	0	1.037602	0.000000	1	-360	360	 ; 
6458	9467	0.002119	0.084719	0	0	0	0	1.037602	0.000000	1	-360	360	 ; 
6458	2377	0.002119	0.084719	0	0	0	0	1.037602	0.000000	1	-360	360	 ; 
6458	9486	0.002119	0.084719	0	0	0	0	1.037602	0.000000	1	-360	360	 ; 
853	4284	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
853	4286	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
853	4285	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
853	4288	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
853	4287	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
853	4290	0.002119	0.084719	0	0	0	0	1.038861	0.000000	1	-360	360	 ; 
6056	5246	0.002119	0.084719	0	0	0	0	0.993780	0.000000	1	-360	360	 ; 
6056	5242	0.002119	0.084719	0	0	0	0	0.993780	0.000000	1	-360	360	 ; 
6056	4242	0.002119	0.084719	0	0	0	0	0.993780	0.000000	1	-360	360	 ; 
1759	8552	0.002119	0.084719	0	0	0	0	1.033959	0.000000	1	-360	360	 ; 
6595	7498	0.002119	0.084719	0	0	0	0	1.036996	0.000000	1	-360	360	 ; 
6595	12803	0.002119	0.084719	0	0	0	0	1.036996	0.000000	1	-360	360	 ; 
4615	12802	0.002119	0.084719	0	0	0	0	1.016167	0.000000	1	-360	360	 ; 
284	12808	0.002119	0.084719	0	0	0	0	1.039078	0.000000	1	-360	360	 ; 
284	12807	0.002119	0.084719	0	0	0	0	1.039078	0.000000	1	-360	360	 ; 
284	12806	0.002119	0.084719	0	0	0	0	1.039078	0.000000	1	-360	360	 ; 
13593	5498	0.005208	0.208268	0	0	0	0	1.015062	0.000000	1	-360	360	 ; 
13593	12930	0.005208	0.208268	0	0	0	0	1.015062	0.000000	1	-360	360	 ; 
2445	12929	0.005208	0.208268	0	0	0	0	1.003218	0.000000	1	-360	360	 ; 
2445	5847	0.005208	0.208268	0	0	0	0	1.003218	0.000000	1	-360	360	 ; 
11518	5728	0.002119	0.084719	0	0	0	0	1.036278	0.000000	1	-360	360	 ; 
11518	5729	0.002119	0.084719	0	0	0	0	1.036278	0.000000	1	-360	360	 ; 
11518	5730	0.002119	0.084719	0	0	0	0	1.036278	0.000000	1	-360	360	 ; 
11518	5731	0.002119	0.084719	0	0	0	0	1.036278	0.000000	1	-360	360	 ; 
12899	5732	0.002119	0.084719	0	0	0	0	1.030166	0.000000	1	-360	360	 ; 
7516	13379	0.000494	0.019737	0	0	0	0	1.031642	0.000000	1	-360	360	 ; 
7516	13377	0.000494	0.019737	0	0	0	0	1.021069	0.000000	1	-360	360	 ; 
7516	11246	0.000494	0.019737	0	0	0	0	1.021069	0.000000	1	-360	360	 ; 
1032	6918	0.000531	0.021225	0	0	0	0	1.005480	0.000000	1	-360	360	 ; 
1032	12833	0.000531	0.021225	0	0	0	0	1.005480	0.000000	1	-360	360	 ; 
8878	8116	0.005208	0.208268	0	0	0	0	1.018667	0.000000	1	-360	360	 ; 
8878	8113	0.005208	0.208268	0	0	0	0	1.018667	0.000000	1	-360	360	 ; 
13384	8114	0.005208	0.208268	0	0	0	0	1.008951	0.000000	1	-360	360	 ; 
13384	8111	0.005208	0.208268	0	0	0	0	1.008951	0.000000	1	-360	360	 ; 
1854	8112	0.005208	0.208268	0	0	0	0	1.008541	0.000000	1	-360	360	 ; 
1854	8110	0.005208	0.208268	0	0	0	0	1.008541	0.000000	1	-360	360	 ; 
8187	8317	0.003521	0.140801	0	0	0	0	1.015278	0.000000	1	-360	360	 ; 
8187	8319	0.003521	0.140801	0	0	0	0	1.015278	0.000000	1	-360	360	 ; 
8187	8320	0.003521	0.140801	0	0	0	0	1.015278	0.000000	1	-360	360	 ; 
5588	2119	0.000212	0.008494	0	0	0	0	1.037334	0.000000	1	-360	360	 ; 
12621	6227	0.000531	0.021225	0	0	0	0	0.988424	0.000000	1	-360	360	 ; 
10332	7814	0.000708	0.028320	0	0	0	0	1.012948	0.000000	1	-360	360	 ; 
10398	1556	0.005208	0.208268	0	0	0	0	1.025893	0.000000	1	-360	360	 ; 
10398	1558	0.005208	0.208268	0	0	0	0	1.025893	0.000000	1	-360	360	 ; 
10398	1557	0.005208	0.208268	0	0	0	0	1.025893	0.000000	1	-360	360	 ; 
5767	6226	0.000531	0.021225	0	0	0	0	1.015251	0.000000	1	-360	360	 ; 
2967	5510	0.002119	0.084719	0	0	0	0	1.012008	0.000000	1	-360	360	 ; 
2967	5514	0.002119	0.084719	0	0	0	0	1.012008	0.000000	1	-360	360	 ; 
1197	1560	0.005208	0.208268	0	0	0	0	1.010751	0.000000	1	-360	360	 ; 
1197	7636	0.005208	0.208268	0	0	0	0	1.010751	0.000000	1	-360	360	 ; 
1197	7637	0.005208	0.208268	0	0	0	0	1.010751	0.000000	1	-360	360	 ; 
5945	12255	0.000531	0.021225	0	0	0	0	1.014320	0.000000	1	-360	360	 ; 
8520	5640	0.000531	0.021225	0	0	0	0	1.009467	0.000000	1	-360	360	 ; 
8520	5084	0.000531	0.021225	0	0	0	0	1.009467	0.000000	1	-360	360	 ; 
7273	4245	0.000531	0.021225	0	0	0	0	1.009457	0.000000	1	-360	360	 ; 
7273	12252	0.000531	0.021225	0	0	0	0	1.009457	0.000000	1	-360	360	 ; 
2221	4274	0.000531	0.021225	0	0	0	0	1.009453	0.000000	1	-360	360	 ; 
2221	5654	0.000531	0.021225	0	0	0	0	1.009453	0.000000	1	-360	360	 ; 
1035	12259	0.000531	0.021225	0	0	0	0	1.009453	0.000000	1	-360	360	 ; 
1035	5708	0.000531	0.021225	0	0	0	0	1.009453	0.000000	1	-360	360	 ; 
13619	5707	0.000531	0.021225	0	0	0	0	1.024548	0.000000	1	-360	360	 ; 
13619	5706	0.000531	0.021225	0	0	0	0	1.024548	0.000000	1	-360	360	 ; 
4951	1089	0.005208	0.208268	0	0	0	0	0.995167	0.000000	1	-360	360	 ; 
4951	1093	0.005208	0.208268	0	0	0	0	0.995167	0.000000	1	-360	360	 ; 
4951	1092	0.005208	0.208268	0	0	0	0	0.995167	0.000000	1	-360	360	 ; 
10569	5705	0.000531	0.021225	0	0	0	0	1.030285	0.000000	1	-360	360	 ; 
7880	5704	0.000531	0.021225	0	0	0	0	1.030279	0.000000	1	-360	360	 ; 
11998	6039	0.002119	0.084719	0	0	0	0	1.026775	0.000000	1	-360	360	 ; 
11998	6040	0.002119	0.084719	0	0	0	0	1.026775	0.000000	1	-360	360	 ; 
1729	2186	0.000708	0.028320	0	0	0	0	1.030363	0.000000	1	-360	360	 ; 
5749	7736	0.000531	0.021225	0	0	0	0	1.037534	0.000000	1	-360	360	 ; 
5997	1914	0.002119	0.084719	0	0	0	0	1.000306	0.000000	1	-360	360	 ; 
5997	1913	0.002119	0.084719	0	0	0	0	1.000306	0.000000	1	-360	360	 ; 
4280	9655	0.000212	0.008494	0	0	0	0	1.059014	0.000000	1	-360	360	 ; 
1634	9656	0.000212	0.008494	0	0	0	0	1.059006	0.000000	1	-360	360	 ; 
2938	9106	0.005208	0.208268	0	0	0	0	0.998143	0.000000	1	-360	360	 ; 
2938	9107	0.005208	0.208268	0	0	0	0	0.998143	0.000000	1	-360	360	 ; 
2938	9102	0.005208	0.208268	0	0	0	0	0.998143	0.000000	1	-360	360	 ; 
6463	6409	0.000531	0.021225	0	0	0	0	1.033803	0.000000	1	-360	360	 ; 
2293	5223	0.000531	0.021225	0	0	0	0	1.033762	0.000000	1	-360	360	 ; 
4802	846	0.003521	0.140801	0	0	0	0	1.026335	0.000000	1	-360	360	 ; 
4802	845	0.003521	0.140801	0	0	0	0	1.026335	0.000000	1	-360	360	 ; 
4802	844	0.003521	0.140801	0	0	0	0	1.026335	0.000000	1	-360	360	 ; 
3374	2489	0.005208	0.208268	0	0	0	0	1.006944	0.000000	1	-360	360	 ; 
3374	2488	0.005208	0.208268	0	0	0	0	1.006944	0.000000	1	-360	360	 ; 
7738	8773	0.000708	0.028320	0	0	0	0	0.991514	0.000000	1	-360	360	 ; 
9318	2490	0.005208	0.208268	0	0	0	0	0.995022	0.000000	1	-360	360	 ; 
9318	2487	0.005208	0.208268	0	0	0	0	0.995022	0.000000	1	-360	360	 ; 
9318	2486	0.005208	0.208268	0	0	0	0	0.995022	0.000000	1	-360	360	 ; 
9318	8576	0.005208	0.208268	0	0	0	0	0.995022	0.000000	1	-360	360	 ; 
5288	8577	0.005208	0.208268	0	0	0	0	0.994181	0.000000	1	-360	360	 ; 
5288	8578	0.005208	0.208268	0	0	0	0	0.994181	0.000000	1	-360	360	 ; 
759	12814	0.002119	0.084719	0	0	0	0	1.005303	0.000000	1	-360	360	 ; 
759	12072	0.002119	0.084719	0	0	0	0	1.005303	0.000000	1	-360	360	 ; 
11688	1735	0.000708	0.028320	0	0	0	0	1.007359	0.000000	1	-360	360	 ; 
11688	1734	0.000708	0.028320	0	0	0	0	1.007359	0.000000	1	-360	360	 ; 
10391	13592	0.000531	0.021225	0	0	0	0	0.993134	0.000000	1	-360	360	 ; 
4306	8581	0.005208	0.208268	0	0	0	0	1.002991	0.000000	1	-360	360	 ; 
4306	8582	0.005208	0.208268	0	0	0	0	1.002991	0.000000	1	-360	360	 ; 
4306	2006	0.005208	0.208268	0	0	0	0	1.002991	0.000000	1	-360	360	 ; 
4872	2005	0.005208	0.208268	0	0	0	0	0.985964	0.000000	1	-360	360	 ; 
4872	2004	0.005208	0.208268	0	0	0	0	0.985964	0.000000	1	-360	360	 ; 
4872	2003	0.005208	0.208268	0	0	0	0	0.985964	0.000000	1	-360	360	 ; 
6154	12855	0.000212	0.008494	0	0	0	0	1.049418	0.000000	1	-360	360	 ; 
3721	2001	0.005208	0.208268	0	0	0	0	0.991543	0.000000	1	-360	360	 ; 
8574	2000	0.005208	0.208268	0	0	0	0	1.026313	0.000000	1	-360	360	 ; 
8574	1999	0.005208	0.208268	0	0	0	0	1.026313	0.000000	1	-360	360	 ; 
8574	2011	0.005208	0.208268	0	0	0	0	1.026313	0.000000	1	-360	360	 ; 
5211	4710	0.000531	0.021225	0	0	0	0	1.000644	0.000000	1	-360	360	 ; 
553	5858	0.000708	0.028320	0	0	0	0	1.027095	0.000000	1	-360	360	 ; 
553	5856	0.000708	0.028320	0	0	0	0	1.027095	0.000000	1	-360	360	 ; 
4921	1050	0.000531	0.021225	0	0	0	0	0.996774	0.000000	1	-360	360	 ; 
8266	9818	0.003521	0.140801	0	0	0	0	1.013246	0.000000	1	-360	360	 ; 
4842	3913	0.002119	0.084719	0	0	0	0	1.012283	0.000000	1	-360	360	 ; 
1201	4240	0.003098	0.123877	0	0	0	0	1.010818	0.000000	1	-360	360	 ; 
1201	4239	0.003098	0.123877	0	0	0	0	1.005111	0.000000	1	-360	360	 ; 
1212	10453	0.003521	0.140801	0	0	0	0	1.003133	0.000000	1	-360	360	 ; 
3364	3903	0.002119	0.084719	0	0	0	0	1.009261	0.000000	1	-360	360	 ; 
6517	4234	0.002119	0.084719	0	0	0	0	1.008214	0.000000	1	-360	360	 ; 
6517	11806	0.002119	0.084719	0	0	0	0	1.008214	0.000000	1	-360	360	 ; 
7530	11886	0.003521	0.140801	0	0	0	0	1.007633	0.000000	1	-360	360	 ; 
6209	6420	0.002119	0.084719	0	0	0	0	1.010568	0.000000	1	-360	360	 ; 
8699	7338	0.000531	0.021225	0	0	0	0	1.024425	0.000000	1	-360	360	 ; 
4567	1218	0.000708	0.028320	0	0	0	0	1.010450	0.000000	1	-360	360	 ; 
4333	6421	0.002119	0.084719	0	0	0	0	1.010834	0.000000	1	-360	360	 ; 
5655	4162	0.003521	0.140801	0	0	0	0	1.004714	0.000000	1	-360	360	 ; 
9664	9074	0.002119	0.084719	0	0	0	0	1.012149	0.000000	1	-360	360	 ; 
11245	4152	0.003521	0.140801	0	0	0	0	1.001089	0.000000	1	-360	360	 ; 
4075	4151	0.003521	0.140801	0	0	0	0	1.014373	0.000000	1	-360	360	 ; 
12719	10362	0.002119	0.084719	0	0	0	0	1.007634	0.000000	1	-360	360	 ; 
8690	5406	0.003521	0.140801	0	0	0	0	1.010450	0.000000	1	-360	360	 ; 
13381	5245	0.002119	0.084719	0	0	0	0	1.009766	0.000000	1	-360	360	 ; 
3156	8740	0.000708	0.028320	0	0	0	0	1.019589	0.000000	1	-360	360	 ; 
6425	8741	0.000708	0.028320	0	0	0	0	1.014377	0.000000	1	-360	360	 ; 
10931	873	0.003521	0.140801	0	0	0	0	1.010080	0.000000	1	-360	360	 ; 
9500	1995	0.000531	0.021225	0	0	0	0	1.014292	0.000000	1	-360	360	 ; 
3813	5411	0.003521	0.140801	0	0	0	0	1.009591	0.000000	1	-360	360	 ; 
327	10287	0.007184	0.287267	0	0	0	0	1.014694	0.000000	1	-360	360	 ; 
8557	5243	0.002119	0.084719	0	0	0	0	1.017021	0.000000	1	-360	360	 ; 
3690	2307	0.005208	0.208268	0	0	0	0	1.007694	0.000000	1	-360	360	 ; 
5502	7377	0.003521	0.140801	0	0	0	0	1.009279	0.000000	1	-360	360	 ; 
10128	3853	0.003521	0.140801	0	0	0	0	1.011716	0.000000	1	-360	360	 ; 
11904	12	0.000531	0.021225	0	0	0	0	1.023676	0.000000	1	-360	360	 ; 
7692	8451	0.002119	0.084719	0	0	0	0	1.009740	0.000000	1	-360	360	 ; 
1962	13655	0.005208	0.208268	0	0	0	0	1.006172	0.000000	1	-360	360	 ; 
8737	11889	0.000708	0.028320	0	0	0	0	1.044306	0.000000	1	-360	360	 ; 
8737	1940	0.000708	0.028320	0	0	0	0	1.044306	0.000000	1	-360	360	 ; 
8737	11897	0.000708	0.028320	0	0	0	0	1.044306	0.000000	1	-360	360	 ; 
6151	11898	0.000708	0.028320	0	0	0	0	1.041635	0.000000	1	-360	360	 ; 
6151	4858	0.000708	0.028320	0	0	0	0	1.041635	0.000000	1	-360	360	 ; 
6151	4857	0.000708	0.028320	0	0	0	0	1.041635	0.000000	1	-360	360	 ; 
2887	4856	0.000708	0.028320	0	0	0	0	1.043948	0.000000	1	-360	360	 ; 
2887	4855	0.000708	0.028320	0	0	0	0	1.043948	0.000000	1	-360	360	 ; 
2493	4862	0.000708	0.028320	0	0	0	0	1.027024	0.000000	1	-360	360	 ; 
2493	4861	0.000708	0.028320	0	0	0	0	1.027024	0.000000	1	-360	360	 ; 
2493	2047	0.000708	0.028320	0	0	0	0	1.027024	0.000000	1	-360	360	 ; 
13140	4859	0.000708	0.028320	0	0	0	0	1.029372	0.000000	1	-360	360	 ; 
13140	4864	0.000708	0.028320	0	0	0	0	1.029372	0.000000	1	-360	360	 ; 
6366	10250	0.000531	0.021225	0	0	0	0	1.014233	0.000000	1	-360	360	 ; 
6366	6017	0.000531	0.021225	0	0	0	0	1.014233	0.000000	1	-360	360	 ; 
6366	3127	0.000531	0.021225	0	0	0	0	1.014233	0.000000	1	-360	360	 ; 
11839	11408	0.000708	0.028320	0	0	0	0	1.015667	0.000000	1	-360	360	 ; 
11839	11409	0.000708	0.028320	0	0	0	0	1.015667	0.000000	1	-360	360	 ; 
12513	11410	0.002495	0.099769	0	0	0	0	1.020860	0.000000	1	-360	360	 ; 
5478	3130	0.000531	0.021225	0	0	0	0	1.025981	0.000000	1	-360	360	 ; 
5478	3128	0.000531	0.021225	0	0	0	0	1.025981	0.000000	1	-360	360	 ; 
5478	6023	0.000531	0.021225	0	0	0	0	1.025981	0.000000	1	-360	360	 ; 
2699	3123	0.000531	0.021225	0	0	0	0	1.018288	0.000000	1	-360	360	 ; 
2699	3124	0.000531	0.021225	0	0	0	0	1.018288	0.000000	1	-360	360	 ; 
2699	11406	0.000531	0.021225	0	0	0	0	1.018288	0.000000	1	-360	360	 ; 
2699	8803	0.000531	0.021225	0	0	0	0	1.018288	0.000000	1	-360	360	 ; 
3693	6358	0.000708	0.028320	0	0	0	0	1.034253	0.000000	1	-360	360	 ; 
3693	6357	0.000708	0.028320	0	0	0	0	1.034253	0.000000	1	-360	360	 ; 
9988	6352	0.000708	0.028320	0	0	0	0	1.019154	0.000000	1	-360	360	 ; 
9988	6351	0.000708	0.028320	0	0	0	0	1.019154	0.000000	1	-360	360	 ; 
8968	6354	0.000708	0.028320	0	0	0	0	1.043867	0.000000	1	-360	360	 ; 
8968	6353	0.000708	0.028320	0	0	0	0	1.043867	0.000000	1	-360	360	 ; 
8968	6361	0.000708	0.028320	0	0	0	0	1.043867	0.000000	1	-360	360	 ; 
2553	6360	0.000708	0.028320	0	0	0	0	1.009320	0.000000	1	-360	360	 ; 
2553	12965	0.000708	0.028320	0	0	0	0	1.009320	0.000000	1	-360	360	 ; 
7099	9522	0.000708	0.028320	0	0	0	0	1.028812	0.000000	1	-360	360	 ; 
7099	9513	0.000708	0.028320	0	0	0	0	1.028812	0.000000	1	-360	360	 ; 
11165	9515	0.000708	0.028320	0	0	0	0	1.043848	0.000000	1	-360	360	 ; 
3044	12969	0.000708	0.028320	0	0	0	0	1.031212	0.000000	1	-360	360	 ; 
3044	12970	0.000708	0.028320	0	0	0	0	1.031212	0.000000	1	-360	360	 ; 
13244	9523	0.000708	0.028320	0	0	0	0	1.031102	0.000000	1	-360	360	 ; 
13244	9525	0.000708	0.028320	0	0	0	0	1.031102	0.000000	1	-360	360	 ; 
7412	1750	0.000531	0.021225	0	0	0	0	1.036050	0.000000	1	-360	360	 ; 
7412	1751	0.000531	0.021225	0	0	0	0	1.036050	0.000000	1	-360	360	 ; 
7412	9294	0.000531	0.021225	0	0	0	0	1.036050	0.000000	1	-360	360	 ; 
10651	5889	0.000708	0.028320	0	0	0	0	1.032862	0.000000	1	-360	360	 ; 
10651	9540	0.000708	0.028320	0	0	0	0	1.032862	0.000000	1	-360	360	 ; 
10651	5887	0.000708	0.028320	0	0	0	0	1.032862	0.000000	1	-360	360	 ; 
8758	8090	0.000708	0.028320	0	0	0	0	1.027152	0.000000	1	-360	360	 ; 
8758	8088	0.000708	0.028320	0	0	0	0	1.027152	0.000000	1	-360	360	 ; 
7000	5884	0.000708	0.028320	0	0	0	0	1.032522	0.000000	1	-360	360	 ; 
7000	5883	0.000708	0.028320	0	0	0	0	1.032522	0.000000	1	-360	360	 ; 
7000	5882	0.000708	0.028320	0	0	0	0	1.032522	0.000000	1	-360	360	 ; 
279	5881	0.000708	0.028320	0	0	0	0	1.020750	0.000000	1	-360	360	 ; 
7103	12452	0.000708	0.028320	0	0	0	0	1.020873	0.000000	1	-360	360	 ; 
5437	12453	0.000708	0.028320	0	0	0	0	1.020808	0.000000	1	-360	360	 ; 
7891	12454	0.000708	0.028320	0	0	0	0	1.015181	0.000000	1	-360	360	 ; 
10637	6726	0.006494	0.259659	0	0	0	0	1.014067	0.000000	1	-360	360	 ; 
7729	1546	0.001384	0.055323	0	0	0	0	1.034666	0.000000	1	-360	360	 ; 
7729	1545	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	1544	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	13056	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	1537	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	9979	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	13124	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	11463	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	13099	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	11461	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
7729	11464	0.001384	0.055323	0	0	0	0	1.027558	0.000000	1	-360	360	 ; 
1531	3344	0.000708	0.028320	0	0	0	0	1.040265	0.000000	1	-360	360	 ; 
1531	7137	0.000708	0.028320	0	0	0	0	1.040265	0.000000	1	-360	360	 ; 
2043	9602	0.002747	0.109856	0	0	0	0	1.029337	0.000000	1	-360	360	 ; 
2043	9606	0.002747	0.109856	0	0	0	0	1.021000	0.000000	1	-360	360	 ; 
2043	9605	0.002747	0.109856	0	0	0	0	1.021000	0.000000	1	-360	360	 ; 
2043	2500	0.002747	0.109856	0	0	0	0	1.021000	0.000000	1	-360	360	 ; 
2043	2501	0.002747	0.109856	0	0	0	0	1.021000	0.000000	1	-360	360	 ; 
2043	2502	0.002747	0.109856	0	0	0	0	1.021000	0.000000	1	-360	360	 ; 
4109	5366	0.005353	0.214066	0	0	0	0	1.009344	0.000000	1	-360	360	 ; 
4109	4939	0.005353	0.214066	0	0	0	0	1.009344	0.000000	1	-360	360	 ; 
4109	5365	0.005353	0.214066	0	0	0	0	1.009344	0.000000	1	-360	360	 ; 
4109	5362	0.005353	0.214066	0	0	0	0	1.004456	0.000000	1	-360	360	 ; 
4109	13207	0.005353	0.214066	0	0	0	0	1.004456	0.000000	1	-360	360	 ; 
4109	5360	0.005353	0.214066	0	0	0	0	1.004456	0.000000	1	-360	360	 ; 
4109	5361	0.005353	0.214066	0	0	0	0	1.004456	0.000000	1	-360	360	 ; 
4109	11084	0.005353	0.214066	0	0	0	0	1.004456	0.000000	1	-360	360	 ; 
756	11085	0.005208	0.208268	0	0	0	0	1.006703	0.000000	1	-360	360	 ; 
756	11086	0.005208	0.208268	0	0	0	0	1.006703	0.000000	1	-360	360	 ; 
756	11087	0.005208	0.208268	0	0	0	0	1.006703	0.000000	1	-360	360	 ; 
756	11088	0.005208	0.208268	0	0	0	0	1.006703	0.000000	1	-360	360	 ; 
7425	12646	0.005208	0.208268	0	0	0	0	1.026505	0.000000	1	-360	360	 ; 
7425	11090	0.005208	0.208268	0	0	0	0	1.026505	0.000000	1	-360	360	 ; 
12423	652	0.000531	0.021225	0	0	0	0	1.023120	0.000000	1	-360	360	 ; 
12423	651	0.000531	0.021225	0	0	0	0	1.023120	0.000000	1	-360	360	 ; 
1646	5455	0.001873	0.074883	0	0	0	0	1.027046	0.000000	1	-360	360	 ; 
1646	12010	0.001873	0.074883	0	0	0	0	1.020907	0.000000	1	-360	360	 ; 
1646	12011	0.001873	0.074883	0	0	0	0	1.020907	0.000000	1	-360	360	 ; 
1646	12009	0.001873	0.074883	0	0	0	0	1.020907	0.000000	1	-360	360	 ; 
6181	433	0.005208	0.208268	0	0	0	0	1.025949	0.000000	1	-360	360	 ; 
6181	4537	0.005208	0.208268	0	0	0	0	1.025949	0.000000	1	-360	360	 ; 
6181	12709	0.005208	0.208268	0	0	0	0	1.025949	0.000000	1	-360	360	 ; 
6181	4535	0.005208	0.208268	0	0	0	0	1.025949	0.000000	1	-360	360	 ; 
6181	4534	0.005208	0.208268	0	0	0	0	1.025949	0.000000	1	-360	360	 ; 
6181	2286	0.000708	0.028320	0	0	0	0	1.026694	0.000000	1	-360	360	 ; 
6181	2287	0.000708	0.028320	0	0	0	0	1.026694	0.000000	1	-360	360	 ; 
8152	1813	0.005208	0.208268	0	0	0	0	1.005842	0.000000	1	-360	360	 ; 
177	1816	0.005208	0.208268	0	0	0	0	1.025876	0.000000	1	-360	360	 ; 
5140	5332	0.005208	0.208268	0	0	0	0	1.025539	0.000000	1	-360	360	 ; 
5140	5594	0.005208	0.208268	0	0	0	0	1.025539	0.000000	1	-360	360	 ; 
5140	5196	0.005208	0.208268	0	0	0	0	1.025539	0.000000	1	-360	360	 ; 
4559	11602	0.005208	0.208268	0	0	0	0	1.027560	0.000000	1	-360	360	 ; 
4559	11599	0.005208	0.208268	0	0	0	0	1.027560	0.000000	1	-360	360	 ; 
4559	5540	0.005208	0.208268	0	0	0	0	1.027560	0.000000	1	-360	360	 ; 
2461	1831	0.005208	0.208268	0	0	0	0	1.024287	0.000000	1	-360	360	 ; 
2461	11611	0.005208	0.208268	0	0	0	0	1.024287	0.000000	1	-360	360	 ; 
2461	5038	0.005208	0.208268	0	0	0	0	1.024287	0.000000	1	-360	360	 ; 
249	5746	0.006494	0.259659	0	0	0	0	1.031360	0.000000	1	-360	360	 ; 
249	5748	0.006494	0.259659	0	0	0	0	1.025041	0.000000	1	-360	360	 ; 
249	5747	0.006494	0.259659	0	0	0	0	1.025041	0.000000	1	-360	360	 ; 
13278	12711	0.006527	0.261015	0	0	0	0	1.002931	0.000000	1	-360	360	 ; 
13278	12712	0.006527	0.261015	0	0	0	0	0.996669	0.000000	1	-360	360	 ; 
10745	12713	0.005208	0.208268	0	0	0	0	1.019055	0.000000	1	-360	360	 ; 
1146	12714	0.005208	0.208268	0	0	0	0	1.007266	0.000000	1	-360	360	 ; 
1146	12708	0.005208	0.208268	0	0	0	0	1.007266	0.000000	1	-360	360	 ; 
1861	7540	0.005208	0.208268	0	0	0	0	1.009862	0.000000	1	-360	360	 ; 
664	5629	0.005208	0.208268	0	0	0	0	1.002399	0.000000	1	-360	360	 ; 
664	5628	0.005208	0.208268	0	0	0	0	1.002399	0.000000	1	-360	360	 ; 
10824	7262	0.002096	0.083796	0	0	0	0	1.003762	0.000000	1	-360	360	 ; 
11841	5630	0.018939	0.757339	0	0	0	0	1.006491	0.000000	1	-360	360	 ; 
8625	5632	0.005208	0.208268	0	0	0	0	1.014052	0.000000	1	-360	360	 ; 
4915	5631	0.005208	0.208268	0	0	0	0	1.010825	0.000000	1	-360	360	 ; 
4915	5634	0.005208	0.208268	0	0	0	0	1.010825	0.000000	1	-360	360	 ; 
13255	11757	0.003521	0.140801	0	0	0	0	1.020236	0.000000	1	-360	360	 ; 
13255	11756	0.003521	0.140801	0	0	0	0	1.020236	0.000000	1	-360	360	 ; 
13255	11755	0.003521	0.140801	0	0	0	0	1.020236	0.000000	1	-360	360	 ; 
9712	12193	0.005208	0.208268	0	0	0	0	1.003827	0.000000	1	-360	360	 ; 
9712	12194	0.005208	0.208268	0	0	0	0	1.003827	0.000000	1	-360	360	 ; 
8009	12191	0.005208	0.208268	0	0	0	0	1.014614	0.000000	1	-360	360	 ; 
8009	12192	0.005208	0.208268	0	0	0	0	1.014614	0.000000	1	-360	360	 ; 
11209	382	0.002034	0.081342	0	0	0	0	1.006628	0.000000	1	-360	360	 ; 
11209	381	0.002034	0.081342	0	0	0	0	1.000622	0.000000	1	-360	360	 ; 
11209	384	0.002034	0.081342	0	0	0	0	1.000622	0.000000	1	-360	360	 ; 
1067	383	0.002041	0.081607	0	0	0	0	1.007282	0.000000	1	-360	360	 ; 
1067	378	0.002041	0.081607	0	0	0	0	1.003092	0.000000	1	-360	360	 ; 
1067	377	0.002041	0.081607	0	0	0	0	1.003092	0.000000	1	-360	360	 ; 
604	5144	0.005208	0.208268	0	0	0	0	1.010345	0.000000	1	-360	360	 ; 
3795	12601	0.002119	0.084719	0	0	0	0	1.033336	0.000000	1	-360	360	 ; 
3795	12599	0.002119	0.084719	0	0	0	0	1.033336	0.000000	1	-360	360	 ; 
3795	12600	0.002119	0.084719	0	0	0	0	1.033336	0.000000	1	-360	360	 ; 
4283	5148	0.005208	0.208268	0	0	0	0	1.014950	0.000000	1	-360	360	 ; 
9037	5147	0.005208	0.208268	0	0	0	0	1.017800	0.000000	1	-360	360	 ; 
9037	5146	0.005208	0.208268	0	0	0	0	1.017800	0.000000	1	-360	360	 ; 
9037	5145	0.005208	0.208268	0	0	0	0	1.017800	0.000000	1	-360	360	 ; 
1219	5151	0.005208	0.208268	0	0	0	0	1.009281	0.000000	1	-360	360	 ; 
1219	1764	0.005208	0.208268	0	0	0	0	1.009281	0.000000	1	-360	360	 ; 
1219	11686	0.005208	0.208268	0	0	0	0	1.009281	0.000000	1	-360	360	 ; 
13202	11687	0.005208	0.208268	0	0	0	0	1.002838	0.000000	1	-360	360	 ; 
2132	2246	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
2132	11689	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
2132	11690	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
2132	11691	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
2132	11692	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
2132	11693	0.005208	0.208268	0	0	0	0	1.002513	0.000000	1	-360	360	 ; 
10240	11694	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11695	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4634	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4633	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	930	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4635	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4630	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	912	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	920	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4631	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4627	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	4626	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11193	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11194	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11191	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	13160	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11197	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11198	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11195	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10240	11196	0.005208	0.208268	0	0	0	0	1.017093	0.000000	1	-360	360	 ; 
10118	2303	0.001598	0.063919	0	0	0	0	1.006298	0.000000	1	-360	360	 ; 
8355	13091	0.002119	0.084719	0	0	0	0	1.007157	0.000000	1	-360	360	 ; 
8355	9574	0.002119	0.084719	0	0	0	0	1.007157	0.000000	1	-360	360	 ; 
8355	9573	0.002119	0.084719	0	0	0	0	1.007157	0.000000	1	-360	360	 ; 
7506	8966	0.002119	0.084719	0	0	0	0	1.012046	0.000000	1	-360	360	 ; 
7506	8967	0.002119	0.084719	0	0	0	0	1.012046	0.000000	1	-360	360	 ; 
7506	8964	0.002119	0.084719	0	0	0	0	1.012046	0.000000	1	-360	360	 ; 
7506	8965	0.002119	0.084719	0	0	0	0	1.012046	0.000000	1	-360	360	 ; 
2597	13577	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
2597	156	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
2597	162	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
2597	161	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
2597	6690	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
7288	6691	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
7288	13080	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
7288	6689	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
7288	3912	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
7288	13101	0.003521	0.140801	0	0	0	0	1.004111	0.000000	1	-360	360	 ; 
9966	7600	0.003521	0.140801	0	0	0	0	1.004140	0.000000	1	-360	360	 ; 
9966	6693	0.003521	0.140801	0	0	0	0	1.004140	0.000000	1	-360	360	 ; 
9966	13108	0.003521	0.140801	0	0	0	0	1.004140	0.000000	1	-360	360	 ; 
9966	6697	0.003521	0.140801	0	0	0	0	1.004140	0.000000	1	-360	360	 ; 
9966	13316	0.003521	0.140801	0	0	0	0	1.004140	0.000000	1	-360	360	 ; 
12355	8470	0.002119	0.084719	0	0	0	0	0.982596	0.000000	1	-360	360	 ; 
12355	8471	0.002119	0.084719	0	0	0	0	0.982596	0.000000	1	-360	360	 ; 
12355	10423	0.002119	0.084719	0	0	0	0	0.982596	0.000000	1	-360	360	 ; 
12355	8473	0.002119	0.084719	0	0	0	0	0.982596	0.000000	1	-360	360	 ; 
12355	8474	0.002119	0.084719	0	0	0	0	0.982596	0.000000	1	-360	360	 ; 
8579	13313	0.003521	0.140801	0	0	0	0	1.010156	0.000000	1	-360	360	 ; 
8579	11580	0.003521	0.140801	0	0	0	0	1.010156	0.000000	1	-360	360	 ; 
8298	13311	0.003521	0.140801	0	0	0	0	1.036420	0.000000	1	-360	360	 ; 
9266	13310	0.003521	0.140801	0	0	0	0	0.999915	0.000000	1	-360	360	 ; 
9266	6219	0.003521	0.140801	0	0	0	0	0.999915	0.000000	1	-360	360	 ; 
8919	6220	0.003125	0.124961	0	0	0	0	1.005680	0.000000	1	-360	360	 ; 
8919	6221	0.003125	0.124961	0	0	0	0	0.999654	0.000000	1	-360	360	 ; 
8919	10155	0.003125	0.124961	0	0	0	0	0.999654	0.000000	1	-360	360	 ; 
6145	6215	0.003079	0.123114	0	0	0	0	1.006057	0.000000	1	-360	360	 ; 
6145	8185	0.003079	0.123114	0	0	0	0	1.000040	0.000000	1	-360	360	 ; 
6145	8199	0.003079	0.123114	0	0	0	0	1.000040	0.000000	1	-360	360	 ; 
6984	6218	0.003521	0.140801	0	0	0	0	1.010160	0.000000	1	-360	360	 ; 
6984	6213	0.003521	0.140801	0	0	0	0	1.010160	0.000000	1	-360	360	 ; 
4689	3352	0.002119	0.084719	0	0	0	0	0.995148	0.000000	1	-360	360	 ; 
4689	9911	0.002119	0.084719	0	0	0	0	0.995148	0.000000	1	-360	360	 ; 
4689	9912	0.002119	0.084719	0	0	0	0	0.995148	0.000000	1	-360	360	 ; 
4689	9909	0.002119	0.084719	0	0	0	0	0.995148	0.000000	1	-360	360	 ; 
12229	11472	0.000708	0.028320	0	0	0	0	0.998196	0.000000	1	-360	360	 ; 
12229	11477	0.000708	0.028320	0	0	0	0	0.998196	0.000000	1	-360	360	 ; 
9069	11478	0.000708	0.028320	0	0	0	0	0.998227	0.000000	1	-360	360	 ; 
9069	11475	0.000708	0.028320	0	0	0	0	0.998227	0.000000	1	-360	360	 ; 
11671	1083	0.000708	0.028320	0	0	0	0	0.998207	0.000000	1	-360	360	 ; 
11671	11479	0.000708	0.028320	0	0	0	0	0.998207	0.000000	1	-360	360	 ; 
2742	11480	0.000708	0.028320	0	0	0	0	0.998251	0.000000	1	-360	360	 ; 
2742	2434	0.000708	0.028320	0	0	0	0	0.998251	0.000000	1	-360	360	 ; 
13479	8873	0.003521	0.140801	0	0	0	0	1.002500	0.000000	1	-360	360	 ; 
13479	5750	0.003521	0.140801	0	0	0	0	1.002500	0.000000	1	-360	360	 ; 
6643	5751	0.003521	0.140801	0	0	0	0	1.011301	0.000000	1	-360	360	 ; 
2591	3282	0.002119	0.084719	0	0	0	0	1.002083	0.000000	1	-360	360	 ; 
2591	6862	0.002119	0.084719	0	0	0	0	1.002083	0.000000	1	-360	360	 ; 
2591	3284	0.002119	0.084719	0	0	0	0	1.002083	0.000000	1	-360	360	 ; 
2591	3283	0.002119	0.084719	0	0	0	0	1.002083	0.000000	1	-360	360	 ; 
4795	2902	0.000531	0.021225	0	0	0	0	1.009643	0.000000	1	-360	360	 ; 
4795	2901	0.000531	0.021225	0	0	0	0	1.009643	0.000000	1	-360	360	 ; 
4450	9440	0.002119	0.084719	0	0	0	0	1.002649	0.000000	1	-360	360	 ; 
4450	9441	0.002119	0.084719	0	0	0	0	1.002649	0.000000	1	-360	360	 ; 
4450	9442	0.002119	0.084719	0	0	0	0	1.002649	0.000000	1	-360	360	 ; 
4450	9443	0.002119	0.084719	0	0	0	0	1.002649	0.000000	1	-360	360	 ; 
4450	9438	0.002119	0.084719	0	0	0	0	1.002649	0.000000	1	-360	360	 ; 
5538	12304	0.003521	0.140801	0	0	0	0	1.008639	0.000000	1	-360	360	 ; 
5538	12303	0.003521	0.140801	0	0	0	0	1.008639	0.000000	1	-360	360	 ; 
5538	12302	0.003521	0.140801	0	0	0	0	1.008639	0.000000	1	-360	360	 ; 
5538	12307	0.003521	0.140801	0	0	0	0	1.008639	0.000000	1	-360	360	 ; 
1106	12306	0.003521	0.140801	0	0	0	0	1.013853	0.000000	1	-360	360	 ; 
12345	5270	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	5271	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	4403	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	9343	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
60	5274	0.003521	0.140801	0	0	0	0	1.001752	0.000000	1	-360	360	 ; 
60	5275	0.003521	0.140801	0	0	0	0	1.001752	0.000000	1	-360	360	 ; 
60	5276	0.003521	0.140801	0	0	0	0	1.001752	0.000000	1	-360	360	 ; 
60	5277	0.003521	0.140801	0	0	0	0	1.001752	0.000000	1	-360	360	 ; 
12345	5278	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	5279	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	11818	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
12345	11817	0.003521	0.140801	0	0	0	0	1.002404	0.000000	1	-360	360	 ; 
60	11820	0.003521	0.140801	0	0	0	0	1.001653	0.000000	1	-360	360	 ; 
60	11819	0.003521	0.140801	0	0	0	0	1.001653	0.000000	1	-360	360	 ; 
60	11814	0.003521	0.140801	0	0	0	0	1.001653	0.000000	1	-360	360	 ; 
60	11813	0.003521	0.140801	0	0	0	0	1.001653	0.000000	1	-360	360	 ; 
1108	11816	0.003521	0.140801	0	0	0	0	0.996098	0.000000	1	-360	360	 ; 
1108	11815	0.003521	0.140801	0	0	0	0	0.996098	0.000000	1	-360	360	 ; 
1108	11811	0.003521	0.140801	0	0	0	0	0.996098	0.000000	1	-360	360	 ; 
5240	11810	0.003521	0.140801	0	0	0	0	0.995875	0.000000	1	-360	360	 ; 
5240	4772	0.003521	0.140801	0	0	0	0	0.995875	0.000000	1	-360	360	 ; 
5240	4773	0.003521	0.140801	0	0	0	0	0.995875	0.000000	1	-360	360	 ; 
5240	4770	0.003521	0.140801	0	0	0	0	0.995875	0.000000	1	-360	360	 ; 
11181	4771	0.003521	0.140801	0	0	0	0	0.999500	0.000000	1	-360	360	 ; 
9338	4774	0.003521	0.140801	0	0	0	0	1.001046	0.000000	1	-360	360	 ; 
9338	1577	0.003521	0.140801	0	0	0	0	1.001046	0.000000	1	-360	360	 ; 
8959	481	0.002119	0.084719	0	0	0	0	0.994019	0.000000	1	-360	360	 ; 
8959	480	0.002119	0.084719	0	0	0	0	0.994019	0.000000	1	-360	360	 ; 
8959	483	0.002119	0.084719	0	0	0	0	0.994019	0.000000	1	-360	360	 ; 
8959	482	0.002119	0.084719	0	0	0	0	0.994019	0.000000	1	-360	360	 ; 
13350	12140	0.002119	0.084719	0	0	0	0	0.992995	0.000000	1	-360	360	 ; 
13350	12139	0.002119	0.084719	0	0	0	0	0.992995	0.000000	1	-360	360	 ; 
13350	12138	0.002119	0.084719	0	0	0	0	0.992995	0.000000	1	-360	360	 ; 
13350	12137	0.002119	0.084719	0	0	0	0	0.992995	0.000000	1	-360	360	 ; 
10040	12136	0.002119	0.084719	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
10040	12135	0.002119	0.084719	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
10040	12134	0.002119	0.084719	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
10040	12133	0.002119	0.084719	0	0	0	0	0.997453	0.000000	1	-360	360	 ; 
7864	12132	0.002119	0.084719	0	0	0	0	1.013451	0.000000	1	-360	360	 ; 
7864	12131	0.002119	0.084719	0	0	0	0	1.013451	0.000000	1	-360	360	 ; 
7864	5089	0.002119	0.084719	0	0	0	0	1.013451	0.000000	1	-360	360	 ; 
7864	5090	0.002119	0.084719	0	0	0	0	1.013451	0.000000	1	-360	360	 ; 
21	5091	0.002119	0.084719	0	0	0	0	1.011752	0.000000	1	-360	360	 ; 
21	5092	0.002119	0.084719	0	0	0	0	1.011752	0.000000	1	-360	360	 ; 
21	5085	0.002119	0.084719	0	0	0	0	1.011752	0.000000	1	-360	360	 ; 
21	5086	0.002119	0.084719	0	0	0	0	1.011752	0.000000	1	-360	360	 ; 
6523	4695	0.000825	0.032971	0	0	0	0	1.003138	0.000000	1	-360	360	 ; 
6523	4696	0.000825	0.032971	0	0	0	0	0.995103	0.000000	1	-360	360	 ; 
6523	4693	0.000825	0.032971	0	0	0	0	0.995103	0.000000	1	-360	360	 ; 
13304	5082	0.002119	0.084719	0	0	0	0	1.013258	0.000000	1	-360	360	 ; 
13304	12652	0.002119	0.084719	0	0	0	0	1.013258	0.000000	1	-360	360	 ; 
13304	12651	0.002119	0.084719	0	0	0	0	1.013258	0.000000	1	-360	360	 ; 
13304	12654	0.002119	0.084719	0	0	0	0	1.013258	0.000000	1	-360	360	 ; 
2211	12653	0.002119	0.084719	0	0	0	0	1.013227	0.000000	1	-360	360	 ; 
2211	12648	0.002119	0.084719	0	0	0	0	1.013227	0.000000	1	-360	360	 ; 
2211	12647	0.002119	0.084719	0	0	0	0	1.013227	0.000000	1	-360	360	 ; 
2211	12650	0.002119	0.084719	0	0	0	0	1.013227	0.000000	1	-360	360	 ; 
8283	11259	0.000531	0.021225	0	0	0	0	1.012310	0.000000	1	-360	360	 ; 
8283	11256	0.000531	0.021225	0	0	0	0	1.012310	0.000000	1	-360	360	 ; 
10793	11028	0.003521	0.140801	0	0	0	0	1.014528	0.000000	1	-360	360	 ; 
10793	4455	0.003521	0.140801	0	0	0	0	1.014528	0.000000	1	-360	360	 ; 
2588	4454	0.003521	0.140801	0	0	0	0	1.014699	0.000000	1	-360	360	 ; 
2588	4457	0.003521	0.140801	0	0	0	0	1.014699	0.000000	1	-360	360	 ; 
2588	4456	0.003521	0.140801	0	0	0	0	1.014699	0.000000	1	-360	360	 ; 
6461	4451	0.003521	0.140801	0	0	0	0	1.014941	0.000000	1	-360	360	 ; 
6461	7183	0.003521	0.140801	0	0	0	0	1.014941	0.000000	1	-360	360	 ; 
6461	4453	0.003521	0.140801	0	0	0	0	1.014941	0.000000	1	-360	360	 ; 
6461	7200	0.003521	0.140801	0	0	0	0	1.014941	0.000000	1	-360	360	 ; 
6461	4461	0.003521	0.140801	0	0	0	0	1.014941	0.000000	1	-360	360	 ; 
3844	4460	0.003521	0.140801	0	0	0	0	1.004844	0.000000	1	-360	360	 ; 
3844	9586	0.003521	0.140801	0	0	0	0	1.004844	0.000000	1	-360	360	 ; 
3844	9587	0.003521	0.140801	0	0	0	0	1.004844	0.000000	1	-360	360	 ; 
9760	9588	0.003521	0.140801	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
9760	9589	0.003521	0.140801	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
9760	9590	0.003521	0.140801	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
9760	9591	0.003521	0.140801	0	0	0	0	1.021581	0.000000	1	-360	360	 ; 
4687	11133	0.002119	0.084719	0	0	0	0	1.013516	0.000000	1	-360	360	 ; 
4687	11132	0.002119	0.084719	0	0	0	0	1.013516	0.000000	1	-360	360	 ; 
4687	11137	0.002119	0.084719	0	0	0	0	1.013516	0.000000	1	-360	360	 ; 
4687	12869	0.002119	0.084719	0	0	0	0	1.013516	0.000000	1	-360	360	 ; 
7308	4053	0.002119	0.084719	0	0	0	0	1.016404	0.000000	1	-360	360	 ; 
7308	4054	0.002119	0.084719	0	0	0	0	1.016404	0.000000	1	-360	360	 ; 
7308	11345	0.002119	0.084719	0	0	0	0	1.016404	0.000000	1	-360	360	 ; 
7308	4056	0.002119	0.084719	0	0	0	0	1.016404	0.000000	1	-360	360	 ; 
12703	4057	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
12703	4058	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
12703	4059	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
12703	4060	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
12703	4061	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
12703	4062	0.002119	0.084719	0	0	0	0	1.005292	0.000000	1	-360	360	 ; 
1867	6454	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1867	10080	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1867	10077	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1867	10078	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1867	10075	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1867	10076	0.003521	0.140801	0	0	0	0	1.002241	0.000000	1	-360	360	 ; 
1188	10073	0.003521	0.140801	0	0	0	0	1.001755	0.000000	1	-360	360	 ; 
2837	10074	0.003521	0.140801	0	0	0	0	1.001755	0.000000	1	-360	360	 ; 
6600	6471	0.003521	0.140801	0	0	0	0	1.008075	0.000000	1	-360	360	 ; 
6600	10084	0.003521	0.140801	0	0	0	0	1.008075	0.000000	1	-360	360	 ; 
5509	3456	0.003521	0.140801	0	0	0	0	1.018347	0.000000	1	-360	360	 ; 
9332	4580	0.002119	0.084719	0	0	0	0	1.027388	0.000000	1	-360	360	 ; 
9332	4577	0.002119	0.084719	0	0	0	0	1.027388	0.000000	1	-360	360	 ; 
9332	4578	0.002119	0.084719	0	0	0	0	1.027388	0.000000	1	-360	360	 ; 
9332	6391	0.002119	0.084719	0	0	0	0	1.027388	0.000000	1	-360	360	 ; 
9332	4576	0.002119	0.084719	0	0	0	0	1.027388	0.000000	1	-360	360	 ; 
5443	5207	0.000531	0.021225	0	0	0	0	1.007133	0.000000	1	-360	360	 ; 
5443	5208	0.000531	0.021225	0	0	0	0	1.007133	0.000000	1	-360	360	 ; 
12823	4585	0.002119	0.084719	0	0	0	0	1.004586	0.000000	1	-360	360	 ; 
12823	654	0.002119	0.084719	0	0	0	0	1.004586	0.000000	1	-360	360	 ; 
12823	10143	0.002119	0.084719	0	0	0	0	1.004586	0.000000	1	-360	360	 ; 
12823	10142	0.002119	0.084719	0	0	0	0	1.004586	0.000000	1	-360	360	 ; 
12823	10141	0.002119	0.084719	0	0	0	0	1.004586	0.000000	1	-360	360	 ; 
9524	86	0.001377	0.055049	0	0	0	0	1.006083	0.000000	1	-360	360	 ; 
9524	88	0.001377	0.055049	0	0	0	0	0.998959	0.000000	1	-360	360	 ; 
9524	87	0.001377	0.055049	0	0	0	0	0.998959	0.000000	1	-360	360	 ; 
1934	11714	0.000708	0.028320	0	0	0	0	1.012080	0.000000	1	-360	360	 ; 
1934	11713	0.000708	0.028320	0	0	0	0	1.012080	0.000000	1	-360	360	 ; 
1934	6996	0.000708	0.028320	0	0	0	0	1.012080	0.000000	1	-360	360	 ; 
1623	11717	0.000708	0.028320	0	0	0	0	0.999681	0.000000	1	-360	360	 ; 
1623	4655	0.000708	0.028320	0	0	0	0	0.999681	0.000000	1	-360	360	 ; 
1623	4656	0.000708	0.028320	0	0	0	0	0.999681	0.000000	1	-360	360	 ; 
3102	4657	0.000708	0.028320	0	0	0	0	1.003271	0.000000	1	-360	360	 ; 
3102	4658	0.000708	0.028320	0	0	0	0	1.003271	0.000000	1	-360	360	 ; 
3102	1002	0.000708	0.028320	0	0	0	0	1.003271	0.000000	1	-360	360	 ; 
13472	12610	0.003521	0.140801	0	0	0	0	0.994842	0.000000	1	-360	360	 ; 
13472	12607	0.003521	0.140801	0	0	0	0	0.994842	0.000000	1	-360	360	 ; 
3722	3017	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
3722	3021	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
3722	3022	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
3722	2533	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
3722	2572	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
3722	2573	0.002119	0.084719	0	0	0	0	1.004816	0.000000	1	-360	360	 ; 
6695	12334	0.003521	0.140801	0	0	0	0	0.994421	0.000000	1	-360	360	 ; 
6695	12333	0.003521	0.140801	0	0	0	0	0.994421	0.000000	1	-360	360	 ; 
6695	12332	0.003521	0.140801	0	0	0	0	0.994421	0.000000	1	-360	360	 ; 
6695	6055	0.003521	0.140801	0	0	0	0	0.994421	0.000000	1	-360	360	 ; 
6695	12330	0.003521	0.140801	0	0	0	0	0.994421	0.000000	1	-360	360	 ; 
2484	12338	0.003521	0.140801	0	0	0	0	0.998191	0.000000	1	-360	360	 ; 
2484	12337	0.003521	0.140801	0	0	0	0	0.998191	0.000000	1	-360	360	 ; 
8104	5305	0.003521	0.140801	0	0	0	0	0.998244	0.000000	1	-360	360	 ; 
8104	5306	0.003521	0.140801	0	0	0	0	0.998244	0.000000	1	-360	360	 ; 
5995	5307	0.003521	0.140801	0	0	0	0	0.998295	0.000000	1	-360	360	 ; 
5995	5308	0.003521	0.140801	0	0	0	0	0.998295	0.000000	1	-360	360	 ; 
5807	5301	0.003521	0.140801	0	0	0	0	1.011449	0.000000	1	-360	360	 ; 
434	5302	0.003521	0.140801	0	0	0	0	1.018797	0.000000	1	-360	360	 ; 
4038	5303	0.003521	0.140801	0	0	0	0	1.009509	0.000000	1	-360	360	 ; 
4038	5304	0.003521	0.140801	0	0	0	0	1.009509	0.000000	1	-360	360	 ; 
11153	5309	0.003521	0.140801	0	0	0	0	1.008338	0.000000	1	-360	360	 ; 
11153	5310	0.003521	0.140801	0	0	0	0	1.008338	0.000000	1	-360	360	 ; 
2494	1812	0.002119	0.084719	0	0	0	0	1.008688	0.000000	1	-360	360	 ; 
2494	2446	0.002119	0.084719	0	0	0	0	1.008688	0.000000	1	-360	360	 ; 
2494	2447	0.002119	0.084719	0	0	0	0	1.008688	0.000000	1	-360	360	 ; 
2494	2448	0.002119	0.084719	0	0	0	0	1.008688	0.000000	1	-360	360	 ; 
12643	2991	0.002119	0.084719	0	0	0	0	1.008601	0.000000	1	-360	360	 ; 
12643	8537	0.002119	0.084719	0	0	0	0	1.008601	0.000000	1	-360	360	 ; 
12643	5013	0.002119	0.084719	0	0	0	0	1.008601	0.000000	1	-360	360	 ; 
12643	5012	0.002119	0.084719	0	0	0	0	1.008601	0.000000	1	-360	360	 ; 
9899	5018	0.002119	0.084719	0	0	0	0	1.008554	0.000000	1	-360	360	 ; 
9899	5017	0.002119	0.084719	0	0	0	0	1.008554	0.000000	1	-360	360	 ; 
9899	11568	0.002119	0.084719	0	0	0	0	1.008554	0.000000	1	-360	360	 ; 
9899	11569	0.002119	0.084719	0	0	0	0	1.008554	0.000000	1	-360	360	 ; 
1299	13425	0.003521	0.140801	0	0	0	0	1.014838	0.000000	1	-360	360	 ; 
201	5769	0.003521	0.140801	0	0	0	0	1.014043	0.000000	1	-360	360	 ; 
201	5772	0.003521	0.140801	0	0	0	0	1.014043	0.000000	1	-360	360	 ; 
201	13525	0.003521	0.140801	0	0	0	0	1.014043	0.000000	1	-360	360	 ; 
8254	5770	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
8254	5771	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
8254	13345	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
8254	7391	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
8254	11352	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
8254	11351	0.003521	0.140801	0	0	0	0	1.007223	0.000000	1	-360	360	 ; 
13132	351	0.000531	0.021225	0	0	0	0	1.011871	0.000000	1	-360	360	 ; 
13132	2097	0.000531	0.021225	0	0	0	0	1.011871	0.000000	1	-360	360	 ; 
10632	3167	0.000708	0.028320	0	0	0	0	1.002423	0.000000	1	-360	360	 ; 
10632	3168	0.000708	0.028320	0	0	0	0	1.002423	0.000000	1	-360	360	 ; 
10632	3169	0.000708	0.028320	0	0	0	0	1.002423	0.000000	1	-360	360	 ; 
5819	11353	0.003521	0.140801	0	0	0	0	1.004868	0.000000	1	-360	360	 ; 
5819	11348	0.003521	0.140801	0	0	0	0	1.004868	0.000000	1	-360	360	 ; 
3080	11347	0.003521	0.140801	0	0	0	0	0.994284	0.000000	1	-360	360	 ; 
12002	7020	0.002119	0.084719	0	0	0	0	1.013556	0.000000	1	-360	360	 ; 
12002	8702	0.002119	0.084719	0	0	0	0	1.013556	0.000000	1	-360	360	 ; 
12002	8701	0.002119	0.084719	0	0	0	0	1.013556	0.000000	1	-360	360	 ; 
12002	11946	0.002119	0.084719	0	0	0	0	1.013556	0.000000	1	-360	360	 ; 
1931	8707	0.002119	0.084719	0	0	0	0	1.013589	0.000000	1	-360	360	 ; 
1931	8706	0.002119	0.084719	0	0	0	0	1.013589	0.000000	1	-360	360	 ; 
1931	11962	0.002119	0.084719	0	0	0	0	1.013589	0.000000	1	-360	360	 ; 
1931	11959	0.002119	0.084719	0	0	0	0	1.013589	0.000000	1	-360	360	 ; 
11316	10985	0.002119	0.084719	0	0	0	0	0.992901	0.000000	1	-360	360	 ; 
11316	11894	0.002119	0.084719	0	0	0	0	0.992901	0.000000	1	-360	360	 ; 
11316	3418	0.002119	0.084719	0	0	0	0	0.992901	0.000000	1	-360	360	 ; 
11316	3419	0.002119	0.084719	0	0	0	0	0.992901	0.000000	1	-360	360	 ; 
13596	3058	0.004448	0.177880	0	0	0	0	1.008199	0.000000	1	-360	360	 ; 
13596	11838	0.004448	0.177880	0	0	0	0	1.002232	0.000000	1	-360	360	 ; 
8	3414	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	3415	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	3416	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	7544	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	3412	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	8598	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	10522	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	10521	0.002119	0.084719	0	0	0	0	1.010520	0.000000	1	-360	360	 ; 
8	9189	0.002119	0.084719	0	0	0	0	1.010533	0.000000	1	-360	360	 ; 
8	9188	0.002119	0.084719	0	0	0	0	1.010533	0.000000	1	-360	360	 ; 
8	9191	0.002119	0.084719	0	0	0	0	1.010533	0.000000	1	-360	360	 ; 
8	9190	0.002119	0.084719	0	0	0	0	1.010533	0.000000	1	-360	360	 ; 
2601	6910	0.000531	0.021225	0	0	0	0	1.013761	0.000000	1	-360	360	 ; 
2601	6909	0.000531	0.021225	0	0	0	0	1.013761	0.000000	1	-360	360	 ; 
2769	4791	0.003521	0.140801	0	0	0	0	1.026719	0.000000	1	-360	360	 ; 
2769	4792	0.003521	0.140801	0	0	0	0	1.026719	0.000000	1	-360	360	 ; 
2769	619	0.003521	0.140801	0	0	0	0	1.026719	0.000000	1	-360	360	 ; 
6024	4602	0.002119	0.084719	0	0	0	0	0.990176	0.000000	1	-360	360	 ; 
6024	4603	0.002119	0.084719	0	0	0	0	0.990176	0.000000	1	-360	360	 ; 
6024	4604	0.002119	0.084719	0	0	0	0	0.990176	0.000000	1	-360	360	 ; 
6024	4598	0.002119	0.084719	0	0	0	0	0.990176	0.000000	1	-360	360	 ; 
6024	765	0.002119	0.084719	0	0	0	0	0.990176	0.000000	1	-360	360	 ; 
1181	6193	0.000708	0.028320	0	0	0	0	1.001706	0.000000	1	-360	360	 ; 
1181	6194	0.000708	0.028320	0	0	0	0	1.001706	0.000000	1	-360	360	 ; 
4706	615	0.003521	0.140801	0	0	0	0	1.007969	0.000000	1	-360	360	 ; 
4706	614	0.003521	0.140801	0	0	0	0	1.007969	0.000000	1	-360	360	 ; 
280	7163	0.003521	0.140801	0	0	0	0	1.012443	0.000000	1	-360	360	 ; 
12715	11670	0.002119	0.084719	0	0	0	0	1.004291	0.000000	1	-360	360	 ; 
12715	11669	0.002119	0.084719	0	0	0	0	1.004291	0.000000	1	-360	360	 ; 
12715	11668	0.002119	0.084719	0	0	0	0	1.004291	0.000000	1	-360	360	 ; 
12715	11667	0.002119	0.084719	0	0	0	0	1.004291	0.000000	1	-360	360	 ; 
12715	11666	0.002119	0.084719	0	0	0	0	1.004291	0.000000	1	-360	360	 ; 
8448	8308	0.002119	0.084719	0	0	0	0	0.983598	0.000000	1	-360	360	 ; 
8448	8125	0.002119	0.084719	0	0	0	0	0.983598	0.000000	1	-360	360	 ; 
8448	8128	0.002119	0.084719	0	0	0	0	0.983598	0.000000	1	-360	360	 ; 
8448	8127	0.002119	0.084719	0	0	0	0	0.983598	0.000000	1	-360	360	 ; 
3796	9141	0.003521	0.140801	0	0	0	0	1.006074	0.000000	1	-360	360	 ; 
3796	9142	0.003521	0.140801	0	0	0	0	1.006074	0.000000	1	-360	360	 ; 
12029	1389	0.000531	0.021225	0	0	0	0	1.009288	0.000000	1	-360	360	 ; 
12029	1390	0.000531	0.021225	0	0	0	0	1.009288	0.000000	1	-360	360	 ; 
12029	1391	0.000531	0.021225	0	0	0	0	1.009288	0.000000	1	-360	360	 ; 
12148	196	0.002119	0.084719	0	0	0	0	1.007210	0.000000	1	-360	360	 ; 
12148	5886	0.002119	0.084719	0	0	0	0	1.007210	0.000000	1	-360	360	 ; 
12148	5885	0.002119	0.084719	0	0	0	0	1.007210	0.000000	1	-360	360	 ; 
12148	5880	0.002119	0.084719	0	0	0	0	1.007210	0.000000	1	-360	360	 ; 
7406	9137	0.003521	0.140801	0	0	0	0	1.004828	0.000000	1	-360	360	 ; 
7406	2513	0.003521	0.140801	0	0	0	0	1.004828	0.000000	1	-360	360	 ; 
7406	2190	0.003521	0.140801	0	0	0	0	1.004828	0.000000	1	-360	360	 ; 
4794	2515	0.003521	0.140801	0	0	0	0	1.004847	0.000000	1	-360	360	 ; 
4794	2514	0.003521	0.140801	0	0	0	0	1.004847	0.000000	1	-360	360	 ; 
4794	2516	0.003521	0.140801	0	0	0	0	1.004847	0.000000	1	-360	360	 ; 
1008	12455	0.002119	0.084719	0	0	0	0	1.028380	0.000000	1	-360	360	 ; 
1008	6719	0.002119	0.084719	0	0	0	0	1.028380	0.000000	1	-360	360	 ; 
1008	6721	0.002119	0.084719	0	0	0	0	1.028380	0.000000	1	-360	360	 ; 
1008	12447	0.002119	0.084719	0	0	0	0	1.028380	0.000000	1	-360	360	 ; 
5296	2518	0.003521	0.140801	0	0	0	0	1.012026	0.000000	1	-360	360	 ; 
5296	8639	0.003521	0.140801	0	0	0	0	1.012026	0.000000	1	-360	360	 ; 
5296	11570	0.003521	0.140801	0	0	0	0	1.012026	0.000000	1	-360	360	 ; 
5827	5371	0.002119	0.084719	0	0	0	0	1.002940	0.000000	1	-360	360	 ; 
5827	5370	0.002119	0.084719	0	0	0	0	1.002940	0.000000	1	-360	360	 ; 
5827	5369	0.002119	0.084719	0	0	0	0	1.002940	0.000000	1	-360	360	 ; 
5827	5368	0.002119	0.084719	0	0	0	0	1.002940	0.000000	1	-360	360	 ; 
3380	4888	0.000531	0.021225	0	0	0	0	1.008763	0.000000	1	-360	360	 ; 
3380	4887	0.000531	0.021225	0	0	0	0	1.008763	0.000000	1	-360	360	 ; 
4204	1840	0.000531	0.021225	0	0	0	0	1.013933	0.000000	1	-360	360	 ; 
4204	11564	0.000531	0.021225	0	0	0	0	1.013933	0.000000	1	-360	360	 ; 
4204	8911	0.000531	0.021225	0	0	0	0	1.013933	0.000000	1	-360	360	 ; 
12047	13095	0.003587	0.143427	0	0	0	0	1.001823	0.000000	1	-360	360	 ; 
12047	2082	0.003587	0.143427	0	0	0	0	1.001823	0.000000	1	-360	360	 ; 
12047	9570	0.003587	0.143427	0	0	0	0	0.995326	0.000000	1	-360	360	 ; 
12047	2088	0.003587	0.143427	0	0	0	0	0.995326	0.000000	1	-360	360	 ; 
12047	2087	0.003587	0.143427	0	0	0	0	0.995326	0.000000	1	-360	360	 ; 
10091	2086	0.003571	0.142812	0	0	0	0	1.001790	0.000000	1	-360	360	 ; 
10091	2085	0.003571	0.142812	0	0	0	0	1.001790	0.000000	1	-360	360	 ; 
10091	2078	0.003571	0.142812	0	0	0	0	0.995275	0.000000	1	-360	360	 ; 
10091	2077	0.003571	0.142812	0	0	0	0	0.995275	0.000000	1	-360	360	 ; 
10091	10107	0.003571	0.142812	0	0	0	0	0.995275	0.000000	1	-360	360	 ; 
13003	6498	0.002119	0.084719	0	0	0	0	1.007585	0.000000	1	-360	360	 ; 
13003	3219	0.002119	0.084719	0	0	0	0	1.007585	0.000000	1	-360	360	 ; 
13003	3220	0.002119	0.084719	0	0	0	0	1.007585	0.000000	1	-360	360	 ; 
13003	3213	0.002119	0.084719	0	0	0	0	1.007585	0.000000	1	-360	360	 ; 
5096	3214	0.002119	0.084719	0	0	0	0	1.007584	0.000000	1	-360	360	 ; 
5096	3215	0.002119	0.084719	0	0	0	0	1.007584	0.000000	1	-360	360	 ; 
5096	3216	0.002119	0.084719	0	0	0	0	1.007584	0.000000	1	-360	360	 ; 
5096	3210	0.002119	0.084719	0	0	0	0	1.007584	0.000000	1	-360	360	 ; 
7583	6557	0.003521	0.140801	0	0	0	0	1.008680	0.000000	1	-360	360	 ; 
7583	13093	0.003521	0.140801	0	0	0	0	1.008680	0.000000	1	-360	360	 ; 
7583	3487	0.003521	0.140801	0	0	0	0	1.008680	0.000000	1	-360	360	 ; 
5643	3490	0.003521	0.140801	0	0	0	0	1.008681	0.000000	1	-360	360	 ; 
5643	3489	0.003521	0.140801	0	0	0	0	1.008681	0.000000	1	-360	360	 ; 
5643	3485	0.003521	0.140801	0	0	0	0	1.008681	0.000000	1	-360	360	 ; 
1233	11416	0.002119	0.084719	0	0	0	0	1.006861	0.000000	1	-360	360	 ; 
1233	684	0.002119	0.084719	0	0	0	0	1.006861	0.000000	1	-360	360	 ; 
1233	11414	0.002119	0.084719	0	0	0	0	1.006861	0.000000	1	-360	360	 ; 
1233	11411	0.002119	0.084719	0	0	0	0	1.006861	0.000000	1	-360	360	 ; 
1233	11412	0.002119	0.084719	0	0	0	0	1.006861	0.000000	1	-360	360	 ; 
6626	7110	0.002119	0.084719	0	0	0	0	1.007481	0.000000	1	-360	360	 ; 
6626	3720	0.002119	0.084719	0	0	0	0	1.007481	0.000000	1	-360	360	 ; 
6626	3717	0.002119	0.084719	0	0	0	0	1.007481	0.000000	1	-360	360	 ; 
6626	3718	0.002119	0.084719	0	0	0	0	1.007481	0.000000	1	-360	360	 ; 
13645	9616	0.003521	0.140801	0	0	0	0	1.000671	0.000000	1	-360	360	 ; 
8229	9617	0.003521	0.140801	0	0	0	0	0.992860	0.000000	1	-360	360	 ; 
8229	9618	0.003521	0.140801	0	0	0	0	0.992860	0.000000	1	-360	360	 ; 
5139	9619	0.003521	0.140801	0	0	0	0	0.992942	0.000000	1	-360	360	 ; 
5139	9622	0.003521	0.140801	0	0	0	0	0.992942	0.000000	1	-360	360	 ; 
11505	9623	0.003521	0.140801	0	0	0	0	1.011600	0.000000	1	-360	360	 ; 
11505	2982	0.003521	0.140801	0	0	0	0	1.011600	0.000000	1	-360	360	 ; 
11505	2981	0.003521	0.140801	0	0	0	0	1.011600	0.000000	1	-360	360	 ; 
9307	2980	0.003521	0.140801	0	0	0	0	1.005249	0.000000	1	-360	360	 ; 
9307	2979	0.003521	0.140801	0	0	0	0	1.005249	0.000000	1	-360	360	 ; 
9307	2978	0.003521	0.140801	0	0	0	0	1.005249	0.000000	1	-360	360	 ; 
9841	12525	0.000708	0.028320	0	0	0	0	1.003642	0.000000	1	-360	360	 ; 
9841	12526	0.000708	0.028320	0	0	0	0	1.003642	0.000000	1	-360	360	 ; 
9841	7113	0.000708	0.028320	0	0	0	0	1.003642	0.000000	1	-360	360	 ; 
13325	2984	0.003521	0.140801	0	0	0	0	1.011161	0.000000	1	-360	360	 ; 
11938	12518	0.000708	0.028320	0	0	0	0	1.011192	0.000000	1	-360	360	 ; 
11938	9283	0.000708	0.028320	0	0	0	0	1.011192	0.000000	1	-360	360	 ; 
11938	7719	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
11938	7722	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
11938	7721	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
11938	7717	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
11938	7716	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
11938	5978	0.002119	0.084719	0	0	0	0	1.009361	0.000000	1	-360	360	 ; 
1555	4207	0.002119	0.084719	0	0	0	0	1.000657	0.000000	1	-360	360	 ; 
1555	4214	0.002119	0.084719	0	0	0	0	1.000657	0.000000	1	-360	360	 ; 
1555	12152	0.002119	0.084719	0	0	0	0	1.000657	0.000000	1	-360	360	 ; 
1555	10809	0.002119	0.084719	0	0	0	0	1.000657	0.000000	1	-360	360	 ; 
12889	4481	0.003521	0.140801	0	0	0	0	1.012234	0.000000	1	-360	360	 ; 
11830	4484	0.003521	0.140801	0	0	0	0	1.010846	0.000000	1	-360	360	 ; 
13503	9033	0.000531	0.021225	0	0	0	0	1.008933	0.000000	1	-360	360	 ; 
13503	9034	0.000531	0.021225	0	0	0	0	1.008933	0.000000	1	-360	360	 ; 
6845	732	0.002119	0.084719	0	0	0	0	0.991864	0.000000	1	-360	360	 ; 
6845	730	0.002119	0.084719	0	0	0	0	0.991864	0.000000	1	-360	360	 ; 
6845	731	0.002119	0.084719	0	0	0	0	0.991864	0.000000	1	-360	360	 ; 
6845	734	0.002119	0.084719	0	0	0	0	0.991864	0.000000	1	-360	360	 ; 
6845	4982	0.002119	0.084719	0	0	0	0	0.991864	0.000000	1	-360	360	 ; 
11349	4963	0.003521	0.140801	0	0	0	0	0.991519	0.000000	1	-360	360	 ; 
11349	5342	0.003521	0.140801	0	0	0	0	0.991519	0.000000	1	-360	360	 ; 
11349	5382	0.003521	0.140801	0	0	0	0	0.991519	0.000000	1	-360	360	 ; 
11349	4964	0.003521	0.140801	0	0	0	0	0.991519	0.000000	1	-360	360	 ; 
11901	3585	0.000531	0.021225	0	0	0	0	1.011258	0.000000	1	-360	360	 ; 
11901	3586	0.000531	0.021225	0	0	0	0	1.011258	0.000000	1	-360	360	 ; 
4368	3587	0.000531	0.021225	0	0	0	0	1.011551	0.000000	1	-360	360	 ; 
4368	3588	0.000531	0.021225	0	0	0	0	1.011551	0.000000	1	-360	360	 ; 
4368	2934	0.000531	0.021225	0	0	0	0	1.011551	0.000000	1	-360	360	 ; 
8500	4958	0.003521	0.140801	0	0	0	0	1.004896	0.000000	1	-360	360	 ; 
8500	5676	0.003521	0.140801	0	0	0	0	1.004896	0.000000	1	-360	360	 ; 
3876	11530	0.003521	0.140801	0	0	0	0	1.004751	0.000000	1	-360	360	 ; 
3876	11527	0.003521	0.140801	0	0	0	0	1.004751	0.000000	1	-360	360	 ; 
3876	11528	0.003521	0.140801	0	0	0	0	1.004751	0.000000	1	-360	360	 ; 
3876	11525	0.003521	0.140801	0	0	0	0	1.004746	0.000000	1	-360	360	 ; 
3876	11526	0.003521	0.140801	0	0	0	0	1.004746	0.000000	1	-360	360	 ; 
3876	11523	0.003521	0.140801	0	0	0	0	1.004746	0.000000	1	-360	360	 ; 
3876	11524	0.003521	0.140801	0	0	0	0	1.004746	0.000000	1	-360	360	 ; 
3876	1367	0.003521	0.140801	0	0	0	0	1.004746	0.000000	1	-360	360	 ; 
3876	5830	0.002119	0.084719	0	0	0	0	1.004928	0.000000	1	-360	360	 ; 
3876	13386	0.002119	0.084719	0	0	0	0	1.004928	0.000000	1	-360	360	 ; 
3876	13385	0.002119	0.084719	0	0	0	0	1.004928	0.000000	1	-360	360	 ; 
3876	13387	0.002119	0.084719	0	0	0	0	1.004928	0.000000	1	-360	360	 ; 
3876	13633	0.003521	0.140801	0	0	0	0	1.004749	0.000000	1	-360	360	 ; 
3876	13487	0.003521	0.140801	0	0	0	0	1.004749	0.000000	1	-360	360	 ; 
3876	13648	0.003521	0.140801	0	0	0	0	1.004749	0.000000	1	-360	360	 ; 
3876	6014	0.003521	0.140801	0	0	0	0	1.004749	0.000000	1	-360	360	 ; 
3876	5999	0.003521	0.140801	0	0	0	0	1.004749	0.000000	1	-360	360	 ; 
3876	1	0.003521	0.140801	0	0	0	0	1.004729	0.000000	1	-360	360	 ; 
3876	4458	0.003521	0.140801	0	0	0	0	1.004729	0.000000	1	-360	360	 ; 
3876	11023	0.003521	0.140801	0	0	0	0	1.004729	0.000000	1	-360	360	 ; 
3876	12116	0.003521	0.140801	0	0	0	0	1.004729	0.000000	1	-360	360	 ; 
3876	11025	0.003521	0.140801	0	0	0	0	1.004729	0.000000	1	-360	360	 ; 
1015	11204	0.000531	0.021225	0	0	0	0	1.014683	0.000000	1	-360	360	 ; 
1015	11201	0.000531	0.021225	0	0	0	0	1.014683	0.000000	1	-360	360	 ; 
12395	6877	0.002119	0.084719	0	0	0	0	1.013169	0.000000	1	-360	360	 ; 
12395	6876	0.002119	0.084719	0	0	0	0	1.013169	0.000000	1	-360	360	 ; 
12395	6875	0.002119	0.084719	0	0	0	0	1.013169	0.000000	1	-360	360	 ; 
12395	12095	0.002119	0.084719	0	0	0	0	1.013169	0.000000	1	-360	360	 ; 
1395	2811	0.000531	0.021225	0	0	0	0	1.013854	0.000000	1	-360	360	 ; 
1395	6280	0.000531	0.021225	0	0	0	0	1.013854	0.000000	1	-360	360	 ; 
1395	8424	0.000531	0.021225	0	0	0	0	1.013854	0.000000	1	-360	360	 ; 
1395	8423	0.000531	0.021225	0	0	0	0	1.013854	0.000000	1	-360	360	 ; 
6133	858	0.000708	0.028320	0	0	0	0	1.014584	0.000000	1	-360	360	 ; 
6133	10908	0.000708	0.028320	0	0	0	0	1.014584	0.000000	1	-360	360	 ; 
2403	2606	0.000531	0.021225	0	0	0	0	1.008020	0.000000	1	-360	360	 ; 
2403	2607	0.000531	0.021225	0	0	0	0	1.008020	0.000000	1	-360	360	 ; 
2403	12727	0.002119	0.084719	0	0	0	0	1.006600	0.000000	1	-360	360	 ; 
2403	396	0.002119	0.084719	0	0	0	0	1.006600	0.000000	1	-360	360	 ; 
2403	8143	0.002119	0.084719	0	0	0	0	1.006600	0.000000	1	-360	360	 ; 
2403	6121	0.002119	0.084719	0	0	0	0	1.006600	0.000000	1	-360	360	 ; 
8264	7079	0.003521	0.140801	0	0	0	0	1.010644	0.000000	1	-360	360	 ; 
8264	12517	0.003521	0.140801	0	0	0	0	1.010644	0.000000	1	-360	360	 ; 
3187	4843	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	4844	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	4845	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	4846	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	4847	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	4837	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	1955	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	9984	0.002119	0.084719	0	0	0	0	1.016068	0.000000	1	-360	360	 ; 
3187	3074	0.000531	0.021225	0	0	0	0	1.018397	0.000000	1	-360	360	 ; 
3187	3072	0.000531	0.021225	0	0	0	0	1.018397	0.000000	1	-360	360	 ; 
10536	6985	0.002119	0.084719	0	0	0	0	1.012036	0.000000	1	-360	360	 ; 
10536	6987	0.002119	0.084719	0	0	0	0	1.012036	0.000000	1	-360	360	 ; 
10536	12505	0.002119	0.084719	0	0	0	0	1.012036	0.000000	1	-360	360	 ; 
10536	12506	0.002119	0.084719	0	0	0	0	1.012036	0.000000	1	-360	360	 ; 
12737	5468	0.003521	0.140801	0	0	0	0	1.007774	0.000000	1	-360	360	 ; 
12737	5467	0.003521	0.140801	0	0	0	0	1.007774	0.000000	1	-360	360	 ; 
12737	5466	0.003521	0.140801	0	0	0	0	1.007774	0.000000	1	-360	360	 ; 
12737	4181	0.003521	0.140801	0	0	0	0	1.007774	0.000000	1	-360	360	 ; 
1404	12025	0.003521	0.140801	0	0	0	0	1.005553	0.000000	1	-360	360	 ; 
6538	781	0.000000	0.043320	0	0	0	0	1.013449	0.000000	1	-360	360	 ; 
6538	781	0.000000	0.043320	0	0	0	0	1.013449	0.000000	1	-360	360	 ; 
1161	13143	0.000000	0.054350	0	0	0	0	1.020422	0.000000	1	-360	360	 ; 
1161	12001	0.000000	0.054350	0	0	0	0	1.020422	0.000000	1	-360	360	 ; 
1161	6747	0.000000	0.054350	0	0	0	0	1.020362	0.000000	1	-360	360	 ; 
7260	6831	0.000000	0.050500	0	0	0	0	0.997208	0.000000	1	-360	360	 ; 
7260	10963	0.000000	0.104000	0	0	0	0	1.010950	0.000000	1	-360	360	 ; 
7260	12393	0.000000	0.104000	0	0	0	0	1.011333	0.000000	1	-360	360	 ; 
7260	6305	0.000000	0.104000	0	0	0	0	1.011333	0.000000	1	-360	360	 ; 
7260	11539	0.000000	0.104000	0	0	0	0	1.010950	0.000000	1	-360	360	 ; 
7260	12678	0.000000	0.104000	0	0	0	0	1.011333	0.000000	1	-360	360	 ; 
7260	13010	0.000000	0.104000	0	0	0	0	1.011333	0.000000	1	-360	360	 ; 
7260	9204	0.000000	0.104000	0	0	0	0	1.010950	0.000000	1	-360	360	 ; 
11	12266	0.000000	0.056670	0	0	0	0	1.007055	0.000000	1	-360	360	 ; 
11	3201	0.000000	0.056670	0	0	0	0	1.007055	0.000000	1	-360	360	 ; 
11	8816	0.000000	0.045450	0	0	0	0	1.006593	0.000000	1	-360	360	 ; 
6831	9937	0.000000	0.104000	0	0	0	0	1.038514	0.000000	1	-360	360	 ; 
6831	8290	0.000000	0.104000	0	0	0	0	1.038514	0.000000	1	-360	360	 ; 
12420	12815	0.000000	0.285710	0	0	0	0	1.010900	0.000000	1	-360	360	 ; 
6019	7473	0.000000	0.600000	0	0	0	0	1.044077	0.000000	1	-360	360	 ; 
6019	1903	0.000000	2.857140	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
6019	5982	0.000000	2.857140	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
6019	13165	0.000000	2.857140	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
6019	10186	0.000000	2.857140	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
6019	5162	0.000000	1.200000	0	0	0	0	1.043041	0.000000	1	-360	360	 ; 
6019	10466	0.000000	1.200000	0	0	0	0	1.043041	0.000000	1	-360	360	 ; 
6019	8493	0.000000	2.571430	0	0	0	0	1.044066	0.000000	1	-360	360	 ; 
6019	324	0.000000	2.571430	0	0	0	0	1.043911	0.000000	1	-360	360	 ; 
6019	13131	0.000000	0.600000	0	0	0	0	1.044077	0.000000	1	-360	360	 ; 
11918	4614	0.000000	0.360000	0	0	0	0	1.004596	0.000000	1	-360	360	 ; 
10797	12441	0.000000	0.775000	0	0	0	0	1.035164	0.000000	1	-360	360	 ; 
10797	7639	0.000000	0.797000	0	0	0	0	1.035183	0.000000	1	-360	360	 ; 
10797	11768	0.000000	0.205670	0	0	0	0	1.001194	0.000000	1	-360	360	 ; 
10797	2906	0.000000	0.808670	0	0	0	0	1.000505	0.000000	1	-360	360	 ; 
12089	9292	0.000000	0.300000	0	0	0	0	1.002898	0.000000	1	-360	360	 ; 
12089	10428	0.000000	0.300000	0	0	0	0	1.002898	0.000000	1	-360	360	 ; 
12089	2048	0.000000	0.400000	0	0	0	0	1.002952	0.000000	1	-360	360	 ; 
9313	9146	0.000000	0.044000	0	0	0	0	0.954853	0.000000	1	-360	360	 ; 
9313	9146	0.000000	0.044000	0	0	0	0	0.954853	0.000000	1	-360	360	 ; 
9313	6491	0.000000	0.066670	0	0	0	0	0.959366	0.000000	1	-360	360	 ; 
9313	7535	0.000000	0.066670	0	0	0	0	0.959366	0.000000	1	-360	360	 ; 
9313	12865	0.000000	0.060000	0	0	0	0	0.958638	0.000000	1	-360	360	 ; 
9640	3760	0.000000	0.047975	0	0	0	0	0.950169	0.000000	1	-360	360	 ; 
9640	3760	0.000000	0.047975	0	0	0	0	0.950169	0.000000	1	-360	360	 ; 
9640	8501	0.000000	0.037831	0	0	0	0	0.953808	0.000000	1	-360	360	 ; 
9640	8501	0.000000	0.037831	0	0	0	0	0.953808	0.000000	1	-360	360	 ; 
8364	7550	0.000000	0.045294	0	0	0	0	0.982613	0.000000	1	-360	360	 ; 
8364	7550	0.000000	0.045294	0	0	0	0	0.982613	0.000000	1	-360	360	 ; 
8364	4263	0.000000	0.045630	0	0	0	0	0.965755	0.000000	1	-360	360	 ; 
8364	4263	0.000000	0.045630	0	0	0	0	0.965755	0.000000	1	-360	360	 ; 
5348	4970	0.000000	0.047975	0	0	0	0	0.954185	0.000000	1	-360	360	 ; 
5348	4970	0.000000	0.047975	0	0	0	0	0.954185	0.000000	1	-360	360	 ; 
5348	9576	0.000000	0.049246	0	0	0	0	0.947234	0.000000	1	-360	360	 ; 
5348	9576	0.000000	0.049246	0	0	0	0	0.947234	0.000000	1	-360	360	 ; 
5348	13191	0.000000	0.044440	0	0	0	0	0.988749	0.000000	1	-360	360	 ; 
5348	7327	0.000000	0.044440	0	0	0	0	0.988749	0.000000	1	-360	360	 ; 
5348	2069	0.000000	0.041380	0	0	0	0	0.988661	0.000000	1	-360	360	 ; 
12365	11707	0.000000	0.049246	0	0	0	0	0.940146	0.000000	1	-360	360	 ; 
12365	11707	0.000000	0.049246	0	0	0	0	0.940146	0.000000	1	-360	360	 ; 
13005	9058	0.000000	0.046721	0	0	0	0	0.955135	0.000000	1	-360	360	 ; 
13005	7788	0.000000	0.047975	0	0	0	0	0.959446	0.000000	1	-360	360	 ; 
9147	6616	0.000000	0.066670	0	0	0	0	1.008237	0.000000	1	-360	360	 ; 
9147	7643	0.000000	0.066670	0	0	0	0	1.049880	0.000000	1	-360	360	 ; 
9147	13002	0.000000	0.060000	0	0	0	0	1.049514	0.000000	1	-360	360	 ; 
1187	10353	0.000000	0.047974	0	0	0	0	0.954972	0.000000	1	-360	360	 ; 
1187	10353	0.000000	0.047974	0	0	0	0	0.954972	0.000000	1	-360	360	 ; 
3237	8887	0.000000	0.267180	0	0	0	0	1.005967	0.000000	1	-360	360	 ; 
3237	10784	0.000000	0.265420	0	0	0	0	1.005975	0.000000	1	-360	360	 ; 
3237	5542	0.000000	0.265420	0	0	0	0	1.005975	0.000000	1	-360	360	 ; 
3237	11509	0.000000	0.176740	0	0	0	0	1.008280	0.000000	1	-360	360	 ; 
4389	9395	0.000000	0.160000	0	0	0	0	1.007486	0.000000	1	-360	360	 ; 
3730	11944	0.000000	0.049246	0	0	0	0	0.946864	0.000000	1	-360	360	 ; 
3730	11944	0.000000	0.049246	0	0	0	0	0.946864	0.000000	1	-360	360	 ; 
3730	8037	0.000000	0.047975	0	0	0	0	0.950137	0.000000	1	-360	360	 ; 
3730	8037	0.000000	0.047975	0	0	0	0	0.950137	0.000000	1	-360	360	 ; 
10667	6585	0.000000	0.094870	0	0	0	0	1.045129	0.000000	1	-360	360	 ; 
10667	1868	0.000000	0.094870	0	0	0	0	1.045129	0.000000	1	-360	360	 ; 
10667	10239	0.000000	0.106250	0	0	0	0	1.045245	0.000000	1	-360	360	 ; 
10667	10932	0.000000	0.064860	0	0	0	0	1.045356	0.000000	1	-360	360	 ; 
10667	12983	0.000000	0.064860	0	0	0	0	1.045356	0.000000	1	-360	360	 ; 
11896	13511	0.000000	0.047975	0	0	0	0	0.944130	0.000000	1	-360	360	 ; 
11896	13511	0.000000	0.047975	0	0	0	0	0.944130	0.000000	1	-360	360	 ; 
1187	9113	0.000000	0.045482	0	0	0	0	0.959865	0.000000	1	-360	360	 ; 
1187	9113	0.000000	0.045482	0	0	0	0	0.959865	0.000000	1	-360	360	 ; 
2273	1828	0.000000	0.048000	0	0	0	0	0.987462	0.000000	1	-360	360	 ; 
2273	1828	0.000000	0.048000	0	0	0	0	0.987462	0.000000	1	-360	360	 ; 
2273	5556	0.000000	0.047975	0	0	0	0	0.945067	0.000000	1	-360	360	 ; 
2273	5556	0.000000	0.047975	0	0	0	0	0.945067	0.000000	1	-360	360	 ; 
5861	2565	0.000000	0.049041	0	0	0	0	0.942257	0.000000	1	-360	360	 ; 
5861	2565	0.000000	0.049041	0	0	0	0	0.942257	0.000000	1	-360	360	 ; 
5861	6308	0.000000	0.047975	0	0	0	0	0.947317	0.000000	1	-360	360	 ; 
5861	6308	0.000000	0.047975	0	0	0	0	0.947317	0.000000	1	-360	360	 ; 
5861	5343	0.000000	0.044440	0	0	0	0	1.000571	0.000000	1	-360	360	 ; 
5861	3369	0.000000	0.044440	0	0	0	0	1.000571	0.000000	1	-360	360	 ; 
5861	7593	0.000000	0.041380	0	0	0	0	1.000464	0.000000	1	-360	360	 ; 
12845	12328	0.000000	0.049246	0	0	0	0	0.940793	0.000000	1	-360	360	 ; 
12845	12328	0.000000	0.049246	0	0	0	0	0.940793	0.000000	1	-360	360	 ; 
2609	6292	0.000000	0.047975	0	0	0	0	0.945337	0.000000	1	-360	360	 ; 
2609	6292	0.000000	0.047975	0	0	0	0	0.945337	0.000000	1	-360	360	 ; 
2609	7466	0.000000	0.049246	0	0	0	0	0.952901	0.000000	1	-360	360	 ; 
2609	7466	0.000000	0.049246	0	0	0	0	0.952901	0.000000	1	-360	360	 ; 
940	473	0.000000	0.055330	0	0	0	0	0.953216	0.000000	1	-360	360	 ; 
940	473	0.000000	0.055330	0	0	0	0	0.953216	0.000000	1	-360	360	 ; 
940	473	0.000000	0.055330	0	0	0	0	0.953216	0.000000	1	-360	360	 ; 
940	473	0.000000	0.055330	0	0	0	0	0.953216	0.000000	1	-360	360	 ; 
2889	5314	0.000000	0.073500	0	0	0	0	1.049171	0.000000	1	-360	360	 ; 
2889	365	0.000000	0.075810	0	0	0	0	1.051303	0.000000	1	-360	360	 ; 
7166	11587	0.000000	0.047975	0	0	0	0	0.944506	0.000000	1	-360	360	 ; 
7166	11587	0.000000	0.047975	0	0	0	0	0.944506	0.000000	1	-360	360	 ; 
10066	12178	0.000000	0.200000	0	0	0	0	1.010856	0.000000	1	-360	360	 ; 
10066	12401	0.000000	0.096000	0	0	0	0	1.003951	0.000000	1	-360	360	 ; 
10066	11257	0.000000	0.193550	0	0	0	0	1.005420	0.000000	1	-360	360	 ; 
13458	9855	0.000000	1.500000	0	0	0	0	1.005240	0.000000	1	-360	360	 ; 
13458	11177	0.000000	1.200000	0	0	0	0	1.003544	0.000000	1	-360	360	 ; 
13458	10012	0.000000	1.200000	0	0	0	0	1.003544	0.000000	1	-360	360	 ; 
13458	12358	0.000000	0.720000	0	0	0	0	1.003756	0.000000	1	-360	360	 ; 
13458	8933	0.000000	0.720000	0	0	0	0	1.001332	0.000000	1	-360	360	 ; 
13453	786	0.000000	0.333330	0	0	0	0	1.004360	0.000000	1	-360	360	 ; 
13453	2852	0.000000	0.333330	0	0	0	0	1.004412	0.000000	1	-360	360	 ; 
13453	7949	0.000000	0.333330	0	0	0	0	1.002165	0.000000	1	-360	360	 ; 
6535	7449	0.000000	0.044070	0	0	0	0	1.016847	0.000000	1	-360	360	 ; 
6535	6836	0.000000	0.044070	0	0	0	0	1.016847	0.000000	1	-360	360	 ; 
6535	1085	0.000000	0.041270	0	0	0	0	1.016745	0.000000	1	-360	360	 ; 
11937	2260	0.000000	0.078690	0	0	0	0	1.049981	0.000000	1	-360	360	 ; 
11937	5965	0.000000	0.077370	0	0	0	0	1.049567	0.000000	1	-360	360	 ; 
7206	1124	0.000000	0.050500	0	0	0	0	0.926937	0.000000	1	-360	360	 ; 
7206	1124	0.000000	0.050500	0	0	0	0	0.926937	0.000000	1	-360	360	 ; 
7206	1124	0.000000	0.050500	0	0	0	0	0.926937	0.000000	1	-360	360	 ; 
1760	8352	0.000000	0.317500	0	0	0	0	1.004459	0.000000	1	-360	360	 ; 
1760	7257	0.000000	0.317500	0	0	0	0	1.004459	0.000000	1	-360	360	 ; 
1760	1959	0.000000	0.317500	0	0	0	0	1.004543	0.000000	1	-360	360	 ; 
10858	10094	0.000000	0.044070	0	0	0	0	1.016852	0.000000	1	-360	360	 ; 
10858	2759	0.000000	0.044070	0	0	0	0	1.016852	0.000000	1	-360	360	 ; 
10858	8388	0.000000	0.041270	0	0	0	0	1.016749	0.000000	1	-360	360	 ; 
10858	12291	0.000000	0.044070	0	0	0	0	1.016852	0.000000	1	-360	360	 ; 
10858	7662	0.000000	0.044070	0	0	0	0	1.016852	0.000000	1	-360	360	 ; 
10858	12248	0.000000	0.041270	0	0	0	0	1.016749	0.000000	1	-360	360	 ; 
12809	6783	0.000000	0.048000	0	0	0	0	0.934758	0.000000	1	-360	360	 ; 
12809	6783	0.000000	0.045630	0	0	0	0	0.944487	0.000000	1	-360	360	 ; 
12809	2042	0.000000	0.049141	0	0	0	0	0.926102	0.000000	1	-360	360	 ; 
12809	2042	0.000000	0.049141	0	0	0	0	0.926102	0.000000	1	-360	360	 ; 
11052	1007	0.000000	0.600000	0	0	0	0	0.999671	0.000000	1	-360	360	 ; 
6706	10973	0.000000	0.075000	0	0	0	0	1.004981	0.000000	1	-360	360	 ; 
12292	5742	0.000000	0.044000	0	0	0	0	1.069583	0.000000	1	-360	360	 ; 
9036	3682	0.000000	0.720000	0	0	0	0	0.999922	0.000000	1	-360	360	 ; 
9036	11967	0.000000	2.571430	0	0	0	0	0.999699	0.000000	1	-360	360	 ; 
9036	10052	0.000000	2.571430	0	0	0	0	0.999699	0.000000	1	-360	360	 ; 
9036	4337	0.000000	0.571430	0	0	0	0	0.999727	0.000000	1	-360	360	 ; 
9036	8881	0.000000	1.285710	0	0	0	0	0.999625	0.000000	1	-360	360	 ; 
9036	10757	0.000000	1.285710	0	0	0	0	0.999625	0.000000	1	-360	360	 ; 
9036	9168	0.000000	2.857140	0	0	0	0	0.998870	0.000000	1	-360	360	 ; 
9036	1004	0.000000	2.857140	0	0	0	0	0.998989	0.000000	1	-360	360	 ; 
9036	2784	0.000000	2.400000	0	0	0	0	0.999025	0.000000	1	-360	360	 ; 
12897	6527	0.000000	0.039080	0	0	0	0	0.959402	0.000000	1	-360	360	 ; 
12897	1822	0.000000	0.039080	0	0	0	0	0.959402	0.000000	1	-360	360	 ; 
12897	9871	0.000000	0.039080	0	0	0	0	0.959226	0.000000	1	-360	360	 ; 
9026	151	0.000000	0.029080	0	0	0	0	1.006767	0.000000	1	-360	360	 ; 
9026	11856	0.000000	0.029080	0	0	0	0	1.006641	0.000000	1	-360	360	 ; 
11710	4353	0.000000	0.136180	0	0	0	0	1.000365	0.000000	1	-360	360	 ; 
11710	9628	0.000000	0.130470	0	0	0	0	1.000356	0.000000	1	-360	360	 ; 
11710	3593	0.000000	0.131630	0	0	0	0	1.000327	0.000000	1	-360	360	 ; 
10277	9024	0.000000	0.029080	0	0	0	0	1.002347	0.000000	1	-360	360	 ; 
2152	8433	0.000000	0.257140	0	0	0	0	0.998938	0.000000	1	-360	360	 ; 
2152	9552	0.000000	0.450000	0	0	0	0	0.999062	0.000000	1	-360	360	 ; 
2152	13075	0.000000	6.000000	0	0	0	0	0.998562	0.000000	1	-360	360	 ; 
2152	315	0.000000	6.000000	0	0	0	0	0.998562	0.000000	1	-360	360	 ; 
2683	5044	0.000000	0.067933	0	0	0	0	0.956303	0.000000	1	-360	360	 ; 
2683	5044	0.000000	0.067933	0	0	0	0	0.956303	0.000000	1	-360	360	 ; 
2683	5044	0.000000	0.047975	0	0	0	0	0.932939	0.000000	1	-360	360	 ; 
2226	7487	0.000000	0.197800	0	0	0	0	1.006462	0.000000	1	-360	360	 ; 
4867	8193	0.000000	0.232000	0	0	0	0	1.003527	0.000000	1	-360	360	 ; 
6791	8385	0.000000	0.514290	0	0	0	0	1.000793	0.000000	1	-360	360	 ; 
6791	11281	0.000000	0.900000	0	0	0	0	1.000918	0.000000	1	-360	360	 ; 
5266	6132	0.000000	0.580650	0	0	0	0	1.003186	0.000000	1	-360	360	 ; 
7868	9722	0.000000	0.070950	0	0	0	0	1.041895	0.000000	1	-360	360	 ; 
7868	10825	0.000000	0.070950	0	0	0	0	1.041895	0.000000	1	-360	360	 ; 
10758	2912	0.000000	0.184620	0	0	0	0	1.004094	0.000000	1	-360	360	 ; 
10758	11502	0.000000	0.366670	0	0	0	0	1.004250	0.000000	1	-360	360	 ; 
8508	10368	0.000000	0.080000	0	0	0	0	0.995908	0.000000	1	-360	360	 ; 
7720	7255	0.000000	0.046721	0	0	0	0	0.940126	0.000000	1	-360	360	 ; 
7720	8846	0.000000	0.067220	0	0	0	0	0.959440	0.000000	1	-360	360	 ; 
7720	9972	0.000000	0.067220	0	0	0	0	0.959440	0.000000	1	-360	360	 ; 
10885	13630	0.000000	0.070733	0	0	0	0	0.929076	0.000000	1	-360	360	 ; 
10885	13630	0.000000	0.071870	0	0	0	0	0.949888	0.000000	1	-360	360	 ; 
10885	2990	0.000000	0.066670	0	0	0	0	0.958813	0.000000	1	-360	360	 ; 
11555	6383	0.000000	0.342860	0	0	0	0	1.003452	0.000000	1	-360	360	 ; 
11555	7250	0.000000	0.720000	0	0	0	0	1.003928	0.000000	1	-360	360	 ; 
11555	10409	0.000000	1.904818	0	0	0	0	1.000924	0.000000	1	-360	360	 ; 
11555	6009	0.000000	3.000000	0	0	0	0	1.000311	0.000000	1	-360	360	 ; 
11555	432	0.000000	3.000000	0	0	0	0	1.000311	0.000000	1	-360	360	 ; 
7255	4208	0.000000	0.072170	0	0	0	0	1.002680	0.000000	1	-360	360	 ; 
10397	7340	0.000000	0.061110	0	0	0	0	1.103098	0.000000	1	-360	360	 ; 
6771	6171	0.000000	0.444440	0	0	0	0	1.005159	0.000000	1	-360	360	 ; 
6771	4235	0.000000	0.444440	0	0	0	0	1.005159	0.000000	1	-360	360	 ; 
6771	13447	0.000000	0.444440	0	0	0	0	1.005159	0.000000	1	-360	360	 ; 
13258	1551	0.000000	0.049246	0	0	0	0	0.933179	0.000000	1	-360	360	 ; 
13258	1551	0.000000	0.049246	0	0	0	0	0.933179	0.000000	1	-360	360	 ; 
13258	1551	0.000000	0.049246	0	0	0	0	0.933179	0.000000	1	-360	360	 ; 
10601	5397	0.000000	0.213150	0	0	0	0	1.000795	0.000000	1	-360	360	 ; 
10601	3432	0.000000	0.213150	0	0	0	0	1.000795	0.000000	1	-360	360	 ; 
10601	12687	0.000000	0.213150	0	0	0	0	1.000629	0.000000	1	-360	360	 ; 
8778	9735	0.000000	0.050500	0	0	0	0	0.937597	0.000000	1	-360	360	 ; 
8778	9735	0.000000	0.050500	0	0	0	0	0.937597	0.000000	1	-360	360	 ; 
8778	6152	0.000000	0.046807	0	0	0	0	0.954913	0.000000	1	-360	360	 ; 
8778	6152	0.000000	0.046807	0	0	0	0	0.954913	0.000000	1	-360	360	 ; 
8778	4408	0.000000	0.049246	0	0	0	0	0.944387	0.000000	1	-360	360	 ; 
8778	4408	0.000000	0.049246	0	0	0	0	0.944387	0.000000	1	-360	360	 ; 
6700	3920	0.000000	0.047975	0	0	0	0	0.943562	0.000000	1	-360	360	 ; 
6700	3920	0.000000	0.047975	0	0	0	0	0.943562	0.000000	1	-360	360	 ; 
6700	13624	0.000000	0.050500	0	0	0	0	0.940759	0.000000	1	-360	360	 ; 
6700	13624	0.000000	0.050500	0	0	0	0	0.940759	0.000000	1	-360	360	 ; 
3808	4320	0.000000	0.047975	0	0	0	0	0.946595	0.000000	1	-360	360	 ; 
3808	4320	0.000000	0.047975	0	0	0	0	0.946595	0.000000	1	-360	360	 ; 
3808	4320	0.000000	0.047975	0	0	0	0	0.946595	0.000000	1	-360	360	 ; 
3808	4320	0.000000	0.047975	0	0	0	0	0.946595	0.000000	1	-360	360	 ; 
9735	7857	0.000000	0.500000	0	0	0	0	1.003651	0.000000	1	-360	360	 ; 
9735	6784	0.000000	0.500000	0	0	0	0	1.003651	0.000000	1	-360	360	 ; 
9735	1469	0.000000	0.848000	0	0	0	0	1.003056	0.000000	1	-360	360	 ; 
9735	2397	0.000000	0.848000	0	0	0	0	1.003056	0.000000	1	-360	360	 ; 
3370	2645	0.000000	0.300000	0	0	0	0	1.000521	0.000000	1	-360	360	 ; 
3370	9466	0.000000	0.580650	0	0	0	0	1.000950	0.000000	1	-360	360	 ; 
3370	9223	0.000000	3.600000	0	0	0	0	1.000776	0.000000	1	-360	360	 ; 
4565	12657	0.000000	2.571430	0	0	0	0	1.000314	0.000000	1	-360	360	 ; 
4565	4643	0.000000	1.384620	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
4565	10010	0.000000	1.384620	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
4565	11945	0.000000	1.384620	0	0	0	0	1.000888	0.000000	1	-360	360	 ; 
4565	7768	0.000000	1.200000	0	0	0	0	1.005163	0.000000	1	-360	360	 ; 
4565	2278	0.000000	2.857140	0	0	0	0	1.000282	0.000000	1	-360	360	 ; 
4565	10693	0.000000	2.571430	0	0	0	0	1.000314	0.000000	1	-360	360	 ; 
4565	6942	0.000000	2.571430	0	0	0	0	1.001212	0.000000	1	-360	360	 ; 
12068	1594	0.000000	0.200000	0	0	0	0	1.005297	0.000000	1	-360	360	 ; 
12068	2603	0.000000	0.200000	0	0	0	0	1.005297	0.000000	1	-360	360	 ; 
12068	7921	0.000000	0.640000	0	0	0	0	1.009116	0.000000	1	-360	360	 ; 
12068	7009	0.000000	0.640000	0	0	0	0	1.008576	0.000000	1	-360	360	 ; 
12251	13090	0.000000	0.044070	0	0	0	0	1.014872	0.000000	1	-360	360	 ; 
12251	11492	0.000000	0.044070	0	0	0	0	1.014872	0.000000	1	-360	360	 ; 
12251	3179	0.000000	0.041270	0	0	0	0	1.014840	0.000000	1	-360	360	 ; 
12251	1150	0.000000	0.044070	0	0	0	0	1.014872	0.000000	1	-360	360	 ; 
12251	9364	0.000000	0.044070	0	0	0	0	1.014872	0.000000	1	-360	360	 ; 
12251	7489	0.000000	0.041270	0	0	0	0	1.014840	0.000000	1	-360	360	 ; 
11740	12873	0.000000	0.437500	0	0	0	0	1.001373	0.000000	1	-360	360	 ; 
11740	7213	0.000000	0.437500	0	0	0	0	1.001373	0.000000	1	-360	360	 ; 
11740	11138	0.000000	0.206350	0	0	0	0	1.000822	0.000000	1	-360	360	 ; 
11740	10006	0.000000	0.206350	0	0	0	0	1.000822	0.000000	1	-360	360	 ; 
11740	958	0.000000	0.206350	0	0	0	0	1.000822	0.000000	1	-360	360	 ; 
11740	13550	0.000000	0.206350	0	0	0	0	1.000822	0.000000	1	-360	360	 ; 
11740	8141	0.000000	0.412700	0	0	0	0	1.001174	0.000000	1	-360	360	 ; 
11740	7068	0.000000	0.412700	0	0	0	0	1.001174	0.000000	1	-360	360	 ; 
11740	12375	0.000000	0.057780	0	0	0	0	1.000444	0.000000	1	-360	360	 ; 
3973	10061	0.000000	0.056430	0	0	0	0	0.975940	0.000000	1	-360	360	 ; 
3973	10061	0.000000	0.040627	0	0	0	0	0.996982	0.000000	1	-360	360	 ; 
3973	3178	0.000000	0.056500	0	0	0	0	1.047506	0.000000	1	-360	360	 ; 
3973	8499	0.000000	0.056500	0	0	0	0	1.047506	0.000000	1	-360	360	 ; 
3973	10473	0.000000	0.056500	0	0	0	0	1.047506	0.000000	1	-360	360	 ; 
3973	2106	0.000000	0.056500	0	0	0	0	1.047506	0.000000	1	-360	360	 ; 
12660	12989	0.000000	0.257140	0	0	0	0	1.004944	0.000000	1	-360	360	 ; 
12660	717	0.000000	0.360000	0	0	0	0	1.004784	0.000000	1	-360	360	 ; 
12660	2268	0.000000	0.580650	0	0	0	0	1.004857	0.000000	1	-360	360	 ; 
1280	6199	0.000000	0.315790	0	0	0	0	1.003857	0.000000	1	-360	360	 ; 
6755	2223	0.000000	0.320240	0	0	0	0	1.013741	0.000000	1	-360	360	 ; 
6755	8157	0.000000	0.320240	0	0	0	0	1.013741	0.000000	1	-360	360	 ; 
6755	13549	0.000000	0.320240	0	0	0	0	1.013741	0.000000	1	-360	360	 ; 
3841	602	0.000000	0.049246	0	0	0	0	0.949121	0.000000	1	-360	360	 ; 
3841	602	0.000000	0.049246	0	0	0	0	0.949121	0.000000	1	-360	360	 ; 
602	12189	0.000000	0.600000	0	0	0	0	1.007356	0.000000	1	-360	360	 ; 
602	3880	0.000000	0.600000	0	0	0	0	1.007356	0.000000	1	-360	360	 ; 
602	1907	0.000000	0.600000	0	0	0	0	1.007356	0.000000	1	-360	360	 ; 
602	4196	0.000000	2.400000	0	0	0	0	1.001354	0.000000	1	-360	360	 ; 
602	6130	0.000000	2.400000	0	0	0	0	1.001354	0.000000	1	-360	360	 ; 
6504	1526	0.000000	0.476000	0	0	0	0	1.044767	0.000000	1	-360	360	 ; 
6504	4823	0.000000	0.476000	0	0	0	0	1.044767	0.000000	1	-360	360	 ; 
10586	6038	0.000000	0.060000	0	0	0	0	0.999935	0.000000	1	-360	360	 ; 
10586	3926	0.000000	0.060000	0	0	0	0	1.000540	0.000000	1	-360	360	 ; 
10586	12367	0.000000	0.060000	0	0	0	0	0.999935	0.000000	1	-360	360	 ; 
1297	5818	0.000000	0.092641	0	0	0	0	0.954139	0.000000	1	-360	360	 ; 
1297	5818	0.000000	0.092641	0	0	0	0	0.954139	0.000000	1	-360	360	 ; 
1297	5818	0.000000	0.054150	0	0	0	0	0.957465	0.000000	1	-360	360	 ; 
1297	12199	0.000000	0.054780	0	0	0	0	1.000751	0.000000	1	-360	360	 ; 
1297	6822	0.000000	0.054780	0	0	0	0	1.000751	0.000000	1	-360	360	 ; 
12110	2567	0.000000	0.044468	0	0	0	0	0.960487	0.000000	1	-360	360	 ; 
12110	2567	0.000000	0.044468	0	0	0	0	0.960487	0.000000	1	-360	360	 ; 
12110	9195	0.000000	0.054390	0	0	0	0	0.999891	0.000000	1	-360	360	 ; 
12110	3939	0.000000	0.054390	0	0	0	0	0.999891	0.000000	1	-360	360	 ; 
6037	5202	0.000000	0.288060	0	0	0	0	1.004211	0.000000	1	-360	360	 ; 
6037	552	0.000000	0.288060	0	0	0	0	1.004211	0.000000	1	-360	360	 ; 
10259	4423	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	8010	0.000000	0.720000	0	0	0	0	1.000103	0.000000	1	-360	360	 ; 
10259	6200	0.000000	1.440000	0	0	0	0	0.999879	0.000000	1	-360	360	 ; 
10259	6864	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	8654	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	7261	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	9413	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	2341	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	13551	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	11440	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	8916	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	6314	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	8122	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	12748	0.000000	4.500000	0	0	0	0	0.999295	0.000000	1	-360	360	 ; 
10259	11311	0.000000	3.600000	0	0	0	0	0.997684	0.000000	1	-360	360	 ; 
10259	4488	0.000000	3.600000	0	0	0	0	0.997684	0.000000	1	-360	360	 ; 
10259	9748	0.000000	3.600000	0	0	0	0	0.997684	0.000000	1	-360	360	 ; 
2096	1642	0.000000	0.720000	0	0	0	0	1.001132	0.000000	1	-360	360	 ; 
12975	10988	0.000000	0.047975	0	0	0	0	0.939465	0.000000	1	-360	360	 ; 
12975	10988	0.000000	0.047975	0	0	0	0	0.939465	0.000000	1	-360	360	 ; 
12975	10988	0.000000	0.047975	0	0	0	0	0.939465	0.000000	1	-360	360	 ; 
10988	94	0.000000	0.375000	0	0	0	0	1.007640	0.000000	1	-360	360	 ; 
1579	9166	0.000000	0.496900	0	0	0	0	1.001278	0.000000	1	-360	360	 ; 
6966	7416	0.000000	0.378260	0	0	0	0	1.001164	0.000000	1	-360	360	 ; 
6966	12816	0.000000	0.378260	0	0	0	0	1.001164	0.000000	1	-360	360	 ; 
6966	270	0.000000	0.378260	0	0	0	0	1.001164	0.000000	1	-360	360	 ; 
484	12499	0.000000	0.720000	0	0	0	0	1.007465	0.000000	1	-360	360	 ; 
2188	2721	0.000000	0.692310	0	0	0	0	1.006393	0.000000	1	-360	360	 ; 
10975	7879	0.000000	0.047975	0	0	0	0	0.953084	0.000000	1	-360	360	 ; 
10975	7879	0.000000	0.047975	0	0	0	0	0.953084	0.000000	1	-360	360	 ; 
10975	7879	0.000000	0.047975	0	0	0	0	0.953084	0.000000	1	-360	360	 ; 
10975	4085	0.000000	2.571430	0	0	0	0	0.999195	0.000000	1	-360	360	 ; 
10975	11859	0.000000	2.571430	0	0	0	0	0.999195	0.000000	1	-360	360	 ; 
10975	1329	0.000000	2.571430	0	0	0	0	0.999195	0.000000	1	-360	360	 ; 
10975	9804	0.000000	0.720000	0	0	0	0	0.999000	0.000000	1	-360	360	 ; 
10975	9638	0.000000	0.720000	0	0	0	0	0.999000	0.000000	1	-360	360	 ; 
2037	8559	0.000000	0.160000	0	0	0	0	0.999995	0.000000	1	-360	360	 ; 
2037	13200	0.000000	0.160000	0	0	0	0	0.999995	0.000000	1	-360	360	 ; 
2824	11990	0.000000	0.480000	0	0	0	0	1.003518	0.000000	1	-360	360	 ; 
2824	3371	0.000000	0.480000	0	0	0	0	1.003518	0.000000	1	-360	360	 ; 
10109	779	0.000000	0.480000	0	0	0	0	0.997126	0.000000	1	-360	360	 ; 
10109	8980	0.000000	0.480000	0	0	0	0	0.997126	0.000000	1	-360	360	 ; 
215	8514	0.000000	0.065560	0	0	0	0	0.953866	0.000000	1	-360	360	 ; 
215	8514	0.000000	0.047200	0	0	0	0	0.955722	0.000000	1	-360	360	 ; 
215	13218	0.000000	0.078730	0	0	0	0	0.960191	0.000000	1	-360	360	 ; 
215	7751	0.000000	0.078730	0	0	0	0	0.960191	0.000000	1	-360	360	 ; 
215	5964	0.000000	0.078730	0	0	0	0	0.960191	0.000000	1	-360	360	 ; 
215	12050	0.000000	0.078730	0	0	0	0	0.960191	0.000000	1	-360	360	 ; 
7953	9965	0.000000	0.075233	0	0	0	0	0.934284	0.000000	1	-360	360	 ; 
7953	9965	0.000000	0.043977	0	0	0	0	0.941255	0.000000	1	-360	360	 ; 
7953	9965	0.000000	0.043977	0	0	0	0	0.941255	0.000000	1	-360	360	 ; 
7953	9965	0.000000	0.043977	0	0	0	0	0.941255	0.000000	1	-360	360	 ; 
10274	746	0.000000	0.600000	0	0	0	0	1.005532	0.000000	1	-360	360	 ; 
10274	13112	0.000000	0.600000	0	0	0	0	1.005865	0.000000	1	-360	360	 ; 
10490	10955	0.000000	0.047783	0	0	0	0	0.944157	0.000000	1	-360	360	 ; 
10490	10955	0.000000	0.046807	0	0	0	0	0.944034	0.000000	1	-360	360	 ; 
11742	6042	0.000000	0.071122	0	0	0	0	0.940129	0.000000	1	-360	360	 ; 
11742	6042	0.000000	0.071122	0	0	0	0	0.940129	0.000000	1	-360	360	 ; 
11742	6042	0.000000	0.077960	0	0	0	0	0.938946	0.000000	1	-360	360	 ; 
11742	6042	0.000000	0.077960	0	0	0	0	0.938946	0.000000	1	-360	360	 ; 
1569	8488	0.000000	0.782610	0	0	0	0	1.005671	0.000000	1	-360	360	 ; 
1569	6192	0.000000	0.500000	0	0	0	0	1.005810	0.000000	1	-360	360	 ; 
1569	4796	0.000000	0.580650	0	0	0	0	1.005662	0.000000	1	-360	360	 ; 
1119	9504	0.000000	0.178570	0	0	0	0	1.041054	0.000000	1	-360	360	 ; 
1119	11630	0.000000	0.178570	0	0	0	0	1.041054	0.000000	1	-360	360	 ; 
1119	2237	0.000000	0.178570	0	0	0	0	1.041054	0.000000	1	-360	360	 ; 
2589	10783	0.000000	0.131390	0	0	0	0	1.008548	0.000000	1	-360	360	 ; 
2765	10814	0.000000	0.064000	0	0	0	0	1.057613	0.000000	1	-360	360	 ; 
2765	5576	0.000000	0.064000	0	0	0	0	1.057613	0.000000	1	-360	360	 ; 
2765	7381	0.000000	0.064000	0	0	0	0	1.057613	0.000000	1	-360	360	 ; 
10781	2428	0.000000	0.184620	0	0	0	0	1.022911	0.000000	1	-360	360	 ; 
10781	6680	0.000000	0.184620	0	0	0	0	1.022911	0.000000	1	-360	360	 ; 
10781	11935	0.000000	0.184620	0	0	0	0	1.022911	0.000000	1	-360	360	 ; 
8624	4124	0.000000	0.046721	0	0	0	0	0.953764	0.000000	1	-360	360	 ; 
4124	2131	0.000000	0.267140	0	0	0	0	1.032058	0.000000	1	-360	360	 ; 
4124	3968	0.000000	0.267140	0	0	0	0	1.032058	0.000000	1	-360	360	 ; 
4124	12398	0.000000	0.267140	0	0	0	0	1.032058	0.000000	1	-360	360	 ; 
4124	296	0.000000	0.164220	0	0	0	0	1.024502	0.000000	1	-360	360	 ; 
4124	4917	0.000000	0.146870	0	0	0	0	1.024545	0.000000	1	-360	360	 ; 
4124	2933	0.000000	0.293750	0	0	0	0	1.024756	0.000000	1	-360	360	 ; 
7292	12829	0.000000	0.158560	0	0	0	0	1.091237	0.000000	1	-360	360	 ; 
7292	10298	0.000000	0.158560	0	0	0	0	1.091237	0.000000	1	-360	360	 ; 
9639	10376	0.000000	0.146970	0	0	0	0	1.106586	0.000000	1	-360	360	 ; 
4017	7556	0.000000	0.117330	0	0	0	0	1.049659	0.000000	1	-360	360	 ; 
4017	8644	0.000000	0.117330	0	0	0	0	1.049659	0.000000	1	-360	360	 ; 
4017	400	0.000000	0.117330	0	0	0	0	1.049659	0.000000	1	-360	360	 ; 
10018	8485	0.000000	0.047975	0	0	0	0	0.934634	0.000000	1	-360	360	 ; 
10018	278	0.000000	0.025190	0	0	0	0	0.993885	0.000000	1	-360	360	 ; 
10018	12579	0.000000	0.025190	0	0	0	0	0.993885	0.000000	1	-360	360	 ; 
191	3200	0.000000	0.046721	0	0	0	0	0.955214	0.000000	1	-360	360	 ; 
3200	3738	0.000000	0.352940	0	0	0	0	1.005834	0.000000	1	-360	360	 ; 
2762	7705	0.000000	0.181380	0	0	0	0	1.000270	0.000000	1	-360	360	 ; 
2762	5826	0.000000	0.371670	0	0	0	0	1.000451	0.000000	1	-360	360	 ; 
11766	2215	0.000000	0.183690	0	0	0	0	1.002293	0.000000	1	-360	360	 ; 
11766	10295	0.000000	0.183690	0	0	0	0	1.002293	0.000000	1	-360	360	 ; 
11766	12949	0.000000	0.184620	0	0	0	0	1.002308	0.000000	1	-360	360	 ; 
7883	2270	0.000000	0.480000	0	0	0	0	1.002552	0.000000	1	-360	360	 ; 
13168	8413	0.000000	0.240000	0	0	0	0	1.005389	0.000000	1	-360	360	 ; 
2477	13	0.000000	0.046721	0	0	0	0	0.915966	0.000000	1	-360	360	 ; 
2477	7743	0.000000	0.066670	0	0	0	0	0.998525	0.000000	1	-360	360	 ; 
2477	12287	0.000000	0.066670	0	0	0	0	0.998525	0.000000	1	-360	360	 ; 
2477	539	0.000000	0.066670	0	0	0	0	0.998558	0.000000	1	-360	360	 ; 
2477	8830	0.000000	0.066670	0	0	0	0	0.998558	0.000000	1	-360	360	 ; 
9769	2071	0.000000	0.134910	0	0	0	0	0.972785	0.000000	1	-360	360	 ; 
9769	294	0.000000	0.134910	0	0	0	0	0.972785	0.000000	1	-360	360	 ; 
3045	3562	0.000000	0.084070	0	0	0	0	0.942940	0.000000	1	-360	360	 ; 
3045	3562	0.000000	0.084070	0	0	0	0	0.942940	0.000000	1	-360	360	 ; 
3045	3562	0.000000	0.084070	0	0	0	0	0.942940	0.000000	1	-360	360	 ; 
7209	8808	0.000000	0.050122	0	0	0	0	0.921038	0.000000	1	-360	360	 ; 
7209	8808	0.000000	0.050122	0	0	0	0	0.921038	0.000000	1	-360	360	 ; 
7209	5233	0.000000	0.047176	0	0	0	0	0.936980	0.000000	1	-360	360	 ; 
7209	5233	0.000000	0.047176	0	0	0	0	0.936980	0.000000	1	-360	360	 ; 
7769	8166	0.000000	0.046721	0	0	0	0	0.935115	0.000000	1	-360	360	 ; 
7769	6958	0.000000	0.046721	0	0	0	0	0.949484	0.000000	1	-360	360	 ; 
11188	10433	0.000000	1.285710	0	0	0	0	1.001720	0.000000	1	-360	360	 ; 
11188	10237	0.000000	3.600000	0	0	0	0	1.000963	0.000000	1	-360	360	 ; 
11188	5000	0.000000	3.600000	0	0	0	0	1.000963	0.000000	1	-360	360	 ; 
3317	3315	0.000000	0.053184	0	0	0	0	0.921665	0.000000	1	-360	360	 ; 
3317	3315	0.000000	0.053184	0	0	0	0	0.921665	0.000000	1	-360	360	 ; 
3317	3315	0.000000	0.053184	0	0	0	0	0.921665	0.000000	1	-360	360	 ; 
2704	11970	0.000000	0.460000	0	0	0	0	1.000449	0.000000	1	-360	360	 ; 
2704	11329	0.000000	0.460000	0	0	0	0	1.000449	0.000000	1	-360	360	 ; 
9369	7577	0.000000	0.477270	0	0	0	0	1.011462	0.000000	1	-360	360	 ; 
9369	12966	0.000000	0.477270	0	0	0	0	1.011462	0.000000	1	-360	360	 ; 
9369	1245	0.000000	0.477270	0	0	0	0	1.011462	0.000000	1	-360	360	 ; 
6730	12658	0.000000	0.203316	0	0	0	0	1.088237	0.000000	1	-360	360	 ; 
6730	5484	0.000000	0.203316	0	0	0	0	1.088237	0.000000	1	-360	360	 ; 
6730	9975	0.000000	0.230069	0	0	0	0	1.088163	0.000000	1	-360	360	 ; 
6730	12736	0.000000	0.230069	0	0	0	0	1.088163	0.000000	1	-360	360	 ; 
8166	3294	0.000000	0.050720	0	0	0	0	1.044425	0.000000	1	-360	360	 ; 
6958	10211	0.000000	0.050720	0	0	0	0	1.039783	0.000000	1	-360	360	 ; 
6958	12204	0.000000	0.036270	0	0	0	0	1.038345	0.000000	1	-360	360	 ; 
5533	10951	0.000000	0.197500	0	0	0	0	1.035836	0.000000	1	-360	360	 ; 
5533	9836	0.000000	0.612220	0	0	0	0	1.035480	0.000000	1	-360	360	 ; 
1652	12608	0.000000	0.050500	0	0	0	0	0.935308	0.000000	1	-360	360	 ; 
1652	12608	0.000000	0.050500	0	0	0	0	0.935308	0.000000	1	-360	360	 ; 
11647	12154	0.000000	0.119999	0	0	0	0	0.929754	0.000000	1	-360	360	 ; 
11647	12154	0.000000	0.119999	0	0	0	0	0.929754	0.000000	1	-360	360	 ; 
10880	10276	0.000000	0.877958	0	0	0	0	1.044843	0.000000	1	-360	360	 ; 
10880	9151	0.000000	0.877958	0	0	0	0	1.044843	0.000000	1	-360	360	 ; 
10880	3848	0.000000	0.877958	0	0	0	0	1.044843	0.000000	1	-360	360	 ; 
10777	4704	0.000000	0.114122	0	0	0	0	1.059080	0.000000	1	-360	360	 ; 
10777	8060	0.000000	0.114122	0	0	0	0	1.059080	0.000000	1	-360	360	 ; 
639	11020	0.000000	1.366834	0	0	0	0	1.002255	0.000000	1	-360	360	 ; 
639	10114	0.000000	1.366834	0	0	0	0	1.002255	0.000000	1	-360	360	 ; 
639	13617	0.000000	1.366834	0	0	0	0	1.002255	0.000000	1	-360	360	 ; 
5985	4331	0.000000	0.190480	0	0	0	0	1.004320	0.000000	1	-360	360	 ; 
5985	3567	0.000000	0.190480	0	0	0	0	1.004320	0.000000	1	-360	360	 ; 
6395	6396	0.000000	0.074556	0	0	0	0	0.942552	0.000000	1	-360	360	 ; 
6395	6396	0.000000	0.074556	0	0	0	0	0.942552	0.000000	1	-360	360	 ; 
6395	6396	0.000000	0.074556	0	0	0	0	0.942552	0.000000	1	-360	360	 ; 
6395	6396	0.000000	0.078311	0	0	0	0	0.941811	0.000000	1	-360	360	 ; 
13337	7710	0.000000	0.046020	0	0	0	0	0.948826	0.000000	1	-360	360	 ; 
13337	7710	0.000000	0.084410	0	0	0	0	0.953818	0.000000	1	-360	360	 ; 
5684	7641	0.000000	0.268500	0	0	0	0	0.999855	0.000000	1	-360	360	 ; 
5684	1059	0.000000	0.268500	0	0	0	0	0.999855	0.000000	1	-360	360	 ; 
5684	4267	0.000000	0.268500	0	0	0	0	0.999855	0.000000	1	-360	360	 ; 
5684	13195	0.000000	0.268500	0	0	0	0	0.999855	0.000000	1	-360	360	 ; 
12215	8023	0.000000	0.248950	0	0	0	0	1.043206	0.000000	1	-360	360	 ; 
12215	13096	0.000000	0.248950	0	0	0	0	1.043206	0.000000	1	-360	360	 ; 
598	13159	0.000000	1.500000	0	0	0	0	1.000288	0.000000	1	-360	360	 ; 
11683	3184	0.000000	0.375000	0	0	0	0	1.001588	0.000000	1	-360	360	 ; 
11683	2122	0.000000	0.375000	0	0	0	0	1.001588	0.000000	1	-360	360	 ; 
11683	10501	0.000000	0.375000	0	0	0	0	1.001588	0.000000	1	-360	360	 ; 
1942	11059	0.000000	0.200000	0	0	0	0	1.001002	0.000000	1	-360	360	 ; 
1942	9995	0.000000	0.200000	0	0	0	0	1.001002	0.000000	1	-360	360	 ; 
1942	4775	0.000000	0.200000	0	0	0	0	1.001002	0.000000	1	-360	360	 ; 
1942	7329	0.000000	0.240000	0	0	0	0	1.001052	0.000000	1	-360	360	 ; 
2748	12569	0.000000	0.065610	0	0	0	0	0.952731	0.000000	1	-360	360	 ; 
2748	12569	0.000000	0.073330	0	0	0	0	0.952342	0.000000	1	-360	360	 ; 
2748	5418	0.000000	0.800000	0	0	0	0	0.999778	0.000000	1	-360	360	 ; 
6270	10057	0.000000	0.166670	0	0	0	0	0.999878	0.000000	1	-360	360	 ; 
6270	5645	0.000000	0.166670	0	0	0	0	0.999878	0.000000	1	-360	360	 ; 
6270	3686	0.000000	0.166670	0	0	0	0	0.999878	0.000000	1	-360	360	 ; 
2162	8728	0.000000	0.049246	0	0	0	0	0.946587	0.000000	1	-360	360	 ; 
2162	8728	0.000000	0.049246	0	0	0	0	0.946587	0.000000	1	-360	360	 ; 
13050	2566	0.000000	0.200000	0	0	0	0	1.000358	0.000000	1	-360	360	 ; 
8641	8930	0.000000	0.047975	0	0	0	0	0.948254	0.000000	1	-360	360	 ; 
8641	8930	0.000000	0.082076	0	0	0	0	0.938336	0.000000	1	-360	360	 ; 
8641	8930	0.000000	0.047975	0	0	0	0	0.948254	0.000000	1	-360	360	 ; 
4474	13087	0.000000	0.568330	0	0	0	0	1.000658	0.000000	1	-360	360	 ; 
4474	3488	0.000000	0.568330	0	0	0	0	1.000658	0.000000	1	-360	360	 ; 
7119	7430	0.000000	0.312500	0	0	0	0	1.000861	0.000000	1	-360	360	 ; 
7119	5494	0.000000	0.312500	0	0	0	0	1.000861	0.000000	1	-360	360	 ; 
8539	8896	0.000000	0.344830	0	0	0	0	1.001408	0.000000	1	-360	360	 ; 
8539	7052	0.000000	0.342760	0	0	0	0	1.001407	0.000000	1	-360	360	 ; 
8026	9927	0.000000	0.076827	0	0	0	0	0.958258	0.000000	1	-360	360	 ; 
8026	9927	0.000000	0.049734	0	0	0	0	0.934397	0.000000	1	-360	360	 ; 
8026	51	0.000000	0.064770	0	0	0	0	0.952478	0.000000	1	-360	360	 ; 
8026	1821	0.000000	0.064770	0	0	0	0	0.952478	0.000000	1	-360	360	 ; 
8026	10177	0.000000	0.064770	0	0	0	0	0.952478	0.000000	1	-360	360	 ; 
2129	8449	0.000000	0.080800	0	0	0	0	0.974141	0.000000	1	-360	360	 ; 
2129	8449	0.000000	0.073292	0	0	0	0	0.933547	0.000000	1	-360	360	 ; 
2129	8449	0.000000	0.084510	0	0	0	0	0.948635	0.000000	1	-360	360	 ; 
2129	8449	0.000000	0.073292	0	0	0	0	0.933547	0.000000	1	-360	360	 ; 
2129	4261	0.000000	0.044440	0	0	0	0	0.987595	0.000000	1	-360	360	 ; 
2129	299	0.000000	0.044440	0	0	0	0	0.987595	0.000000	1	-360	360	 ; 
2129	8561	0.000000	0.041380	0	0	0	0	0.987505	0.000000	1	-360	360	 ; 
10819	2860	0.000000	0.047975	0	0	0	0	0.936384	0.000000	1	-360	360	 ; 
10819	2860	0.000000	0.047975	0	0	0	0	0.936384	0.000000	1	-360	360	 ; 
4820	8179	0.000000	0.115600	0	0	0	0	0.957383	0.000000	1	-360	360	 ; 
4820	2717	0.000000	0.115600	0	0	0	0	0.957327	0.000000	1	-360	360	 ; 
4820	5905	0.000000	0.115600	0	0	0	0	0.957177	0.000000	1	-360	360	 ; 
11964	4983	0.000000	0.960000	0	0	0	0	1.000142	0.000000	1	-360	360	 ; 
5820	671	0.000000	0.446430	0	0	0	0	1.006575	0.000000	1	-360	360	 ; 
5820	1180	0.000000	0.446430	0	0	0	0	1.006575	0.000000	1	-360	360	 ; 
5820	12558	0.000000	1.246270	0	0	0	0	1.008042	0.000000	1	-360	360	 ; 
4	8857	0.000000	0.480000	0	0	0	0	1.004449	0.000000	1	-360	360	 ; 
4	572	0.000000	0.480000	0	0	0	0	1.004449	0.000000	1	-360	360	 ; 
4	2460	0.000000	0.240000	0	0	0	0	1.004638	0.000000	1	-360	360	 ; 
4	7777	0.000000	0.240000	0	0	0	0	1.007068	0.000000	1	-360	360	 ; 
12356	3385	0.000000	0.603640	0	0	0	0	1.002099	0.000000	1	-360	360	 ; 
12356	8837	0.000000	0.600610	0	0	0	0	1.002095	0.000000	1	-360	360	 ; 
12356	10945	0.000000	0.776000	0	0	0	0	1.002350	0.000000	1	-360	360	 ; 
767	9227	0.000000	0.247730	0	0	0	0	1.001528	0.000000	1	-360	360	 ; 
767	8121	0.000000	0.247730	0	0	0	0	1.001528	0.000000	1	-360	360	 ; 
767	2831	0.000000	0.247730	0	0	0	0	1.001082	0.000000	1	-360	360	 ; 
9300	10156	0.000000	0.066670	0	0	0	0	1.042646	0.000000	1	-360	360	 ; 
9300	9054	0.000000	0.066670	0	0	0	0	1.042646	0.000000	1	-360	360	 ; 
3507	331	0.000000	0.240000	0	0	0	0	1.006117	0.000000	1	-360	360	 ; 
3507	5716	0.000000	0.240000	0	0	0	0	1.006117	0.000000	1	-360	360	 ; 
5088	5574	0.000000	0.070727	0	0	0	0	0.953559	0.000000	1	-360	360	 ; 
5088	5574	0.000000	0.072561	0	0	0	0	0.953467	0.000000	1	-360	360	 ; 
7658	6649	0.000000	0.895631	0	0	0	0	1.002677	0.000000	1	-360	360	 ; 
7658	11850	0.000000	0.895631	0	0	0	0	1.002677	0.000000	1	-360	360	 ; 
7658	258	0.000000	0.895631	0	0	0	0	1.002677	0.000000	1	-360	360	 ; 
7658	6952	0.000000	0.895631	0	0	0	0	1.002677	0.000000	1	-360	360	 ; 
7658	10940	0.000000	0.207780	0	0	0	0	1.010413	0.000000	1	-360	360	 ; 
5363	4918	0.000000	0.250000	0	0	0	0	1.025200	0.000000	1	-360	360	 ; 
5363	13222	0.000000	0.250000	0	0	0	0	1.025200	0.000000	1	-360	360	 ; 
3513	7707	0.000000	0.184620	0	0	0	0	1.002954	0.000000	1	-360	360	 ; 
3513	559	0.000000	0.184620	0	0	0	0	1.002954	0.000000	1	-360	360	 ; 
10067	10572	0.000000	0.047975	0	0	0	0	0.948730	0.000000	1	-360	360	 ; 
10067	10572	0.000000	0.047975	0	0	0	0	0.948730	0.000000	1	-360	360	 ; 
10067	12603	0.000000	0.061540	0	0	0	0	0.989901	0.000000	1	-360	360	 ; 
10067	11665	0.000000	0.061540	0	0	0	0	0.989901	0.000000	1	-360	360	 ; 
2629	3948	0.000000	0.160000	0	0	0	0	1.003023	0.000000	1	-360	360	 ; 
2629	13238	0.000000	0.160000	0	0	0	0	1.003023	0.000000	1	-360	360	 ; 
8462	8252	0.000000	0.075750	0	0	0	0	0.939620	0.000000	1	-360	360	 ; 
8462	8252	0.000000	0.049246	0	0	0	0	0.949671	0.000000	1	-360	360	 ; 
8462	8252	0.000000	0.044468	0	0	0	0	0.987700	0.000000	1	-360	360	 ; 
8462	9049	0.000000	0.044440	0	0	0	0	0.987095	0.000000	1	-360	360	 ; 
8462	12775	0.000000	0.044440	0	0	0	0	0.987095	0.000000	1	-360	360	 ; 
8462	8635	0.000000	0.041380	0	0	0	0	0.987064	0.000000	1	-360	360	 ; 
10673	10153	0.000000	0.082076	0	0	0	0	0.930061	0.000000	1	-360	360	 ; 
10673	10153	0.000000	0.046721	0	0	0	0	0.941350	0.000000	1	-360	360	 ; 
7680	1985	0.000000	0.190450	0	0	0	0	1.001671	0.000000	1	-360	360	 ; 
7680	954	0.000000	0.194780	0	0	0	0	1.001623	0.000000	1	-360	360	 ; 
931	10557	0.000000	1.000000	0	0	0	0	1.025593	0.000000	1	-360	360	 ; 
931	5384	0.000000	1.000000	0	0	0	0	1.025593	0.000000	1	-360	360	 ; 
931	7186	0.000000	1.000000	0	0	0	0	1.025593	0.000000	1	-360	360	 ; 
931	9554	0.000000	1.000000	0	0	0	0	1.025425	0.000000	1	-360	360	 ; 
10266	8584	0.000000	0.073292	0	0	0	0	0.934869	0.000000	1	-360	360	 ; 
10266	8584	0.000000	0.076180	0	0	0	0	0.959473	0.000000	1	-360	360	 ; 
474	25	0.000000	0.034784	0	0	0	0	0.957864	0.000000	1	-360	360	 ; 
474	25	0.000000	0.041737	0	0	0	0	0.956293	0.000000	1	-360	360	 ; 
474	1264	0.000000	0.047620	0	0	0	0	0.953270	0.000000	1	-360	360	 ; 
474	10554	0.000000	0.047620	0	0	0	0	0.953224	0.000000	1	-360	360	 ; 
474	8483	0.000000	0.047620	0	0	0	0	0.953224	0.000000	1	-360	360	 ; 
474	12688	0.000000	0.047620	0	0	0	0	0.953224	0.000000	1	-360	360	 ; 
474	4202	0.000000	0.047620	0	0	0	0	0.953224	0.000000	1	-360	360	 ; 
474	2308	0.000000	0.047620	0	0	0	0	0.953239	0.000000	1	-360	360	 ; 
1036	1510	0.000000	0.084200	0	0	0	0	0.953022	0.000000	1	-360	360	 ; 
1036	1510	0.000000	0.084200	0	0	0	0	0.953022	0.000000	1	-360	360	 ; 
1036	8453	0.000000	0.043210	0	0	0	0	0.995668	0.000000	1	-360	360	 ; 
4116	5403	0.000000	0.048000	0	0	0	0	0.933396	0.000000	1	-360	360	 ; 
4116	5403	0.000000	0.048000	0	0	0	0	0.933396	0.000000	1	-360	360	 ; 
4116	5403	0.000000	0.048000	0	0	0	0	0.933396	0.000000	1	-360	360	 ; 
4116	5403	0.000000	0.048000	0	0	0	0	0.933396	0.000000	1	-360	360	 ; 
5743	11594	0.000000	0.080704	0	0	0	0	0.954038	0.000000	1	-360	360	 ; 
5743	7750	0.000000	0.072220	0	0	0	0	0.978163	0.000000	1	-360	360	 ; 
5743	2430	0.000000	0.072220	0	0	0	0	0.978163	0.000000	1	-360	360	 ; 
3198	3713	0.000000	0.033909	0	0	0	0	0.967952	0.000000	1	-360	360	 ; 
3198	1138	0.000000	0.044440	0	0	0	0	0.974445	0.000000	1	-360	360	 ; 
3198	11987	0.000000	0.044440	0	0	0	0	0.974445	0.000000	1	-360	360	 ; 
3198	4517	0.000000	0.044440	0	0	0	0	0.974445	0.000000	1	-360	360	 ; 
3198	9889	0.000000	0.044440	0	0	0	0	0.974559	0.000000	1	-360	360	 ; 
8751	9253	0.000000	0.075925	0	0	0	0	0.931440	0.000000	1	-360	360	 ; 
8751	9253	0.000000	0.075925	0	0	0	0	0.931440	0.000000	1	-360	360	 ; 
8751	9253	0.000000	0.084510	0	0	0	0	0.965009	0.000000	1	-360	360	 ; 
10807	1644	0.000000	0.620690	0	0	0	0	1.005972	0.000000	1	-360	360	 ; 
10807	9853	0.000000	0.620690	0	0	0	0	1.005972	0.000000	1	-360	360	 ; 
7569	7677	0.000000	0.409090	0	0	0	0	1.002044	0.000000	1	-360	360	 ; 
11594	916	0.000000	0.071110	0	0	0	0	1.044775	0.000000	1	-360	360	 ; 
12098	1562	0.000000	2.400000	0	0	0	0	1.000117	0.000000	1	-360	360	 ; 
12098	13312	0.000000	2.400000	0	0	0	0	1.000117	0.000000	1	-360	360	 ; 
12098	10580	0.000000	8.000000	0	0	0	0	0.999937	0.000000	1	-360	360	 ; 
12098	1488	0.000000	8.000000	0	0	0	0	0.999937	0.000000	1	-360	360	 ; 
12098	13193	0.000000	8.000000	0	0	0	0	0.999937	0.000000	1	-360	360	 ; 
12098	2139	0.000000	0.160000	0	0	0	0	1.002204	0.000000	1	-360	360	 ; 
13473	8052	0.000000	0.082076	0	0	0	0	0.935732	0.000000	1	-360	360	 ; 
13473	8052	0.000000	0.046721	0	0	0	0	0.951774	0.000000	1	-360	360	 ; 
13473	8052	0.000000	0.046721	0	0	0	0	0.951774	0.000000	1	-360	360	 ; 
10828	13514	0.000000	0.301210	0	0	0	0	1.000845	0.000000	1	-360	360	 ; 
10828	3236	0.000000	0.301210	0	0	0	0	1.000845	0.000000	1	-360	360	 ; 
10828	8555	0.000000	0.301210	0	0	0	0	1.000845	0.000000	1	-360	360	 ; 
10828	7568	0.000000	0.301210	0	0	0	0	1.000845	0.000000	1	-360	360	 ; 
7800	8138	0.000000	0.046417	0	0	0	0	0.948978	0.000000	1	-360	360	 ; 
7800	8138	0.000000	0.046417	0	0	0	0	0.948978	0.000000	1	-360	360	 ; 
9507	4668	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
9507	3499	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
9507	11920	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
9507	12946	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
9507	7585	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
9507	6563	0.000000	0.285710	0	0	0	0	0.999929	0.000000	1	-360	360	 ; 
7448	6558	0.000000	0.077314	0	0	0	0	0.951427	0.000000	1	-360	360	 ; 
7448	6558	0.000000	0.046390	0	0	0	0	0.952285	0.000000	1	-360	360	 ; 
7448	13590	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
7448	1845	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
7448	7148	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
7448	11170	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
7448	8394	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
7448	1010	0.000000	0.092860	0	0	0	0	0.996551	0.000000	1	-360	360	 ; 
1608	2180	0.000000	0.062190	0	0	0	0	0.972683	0.000000	1	-360	360	 ; 
1608	5158	0.000000	0.062190	0	0	0	0	0.972715	0.000000	1	-360	360	 ; 
1608	9457	0.000000	0.062190	0	0	0	0	0.972774	0.000000	1	-360	360	 ; 
1608	6871	0.000000	0.062190	0	0	0	0	0.972774	0.000000	1	-360	360	 ; 
1608	5281	0.000000	0.062190	0	0	0	0	0.972250	0.000000	1	-360	360	 ; 
13612	13493	0.000000	0.032260	0	0	0	0	0.998930	0.000000	1	-360	360	 ; 
13612	3797	0.000000	0.032260	0	0	0	0	0.998930	0.000000	1	-360	360	 ; 
4624	2227	0.000000	0.046721	0	0	0	0	0.959854	0.000000	1	-360	360	 ; 
466	11158	0.000000	2.491250	0	0	0	0	1.043188	0.000000	1	-360	360	 ; 
466	12285	0.000000	2.491250	0	0	0	0	1.043188	0.000000	1	-360	360	 ; 
466	3842	0.000000	2.491250	0	0	0	0	1.043188	0.000000	1	-360	360	 ; 
11262	8656	0.000000	0.600000	0	0	0	0	1.005315	0.000000	1	-360	360	 ; 
11262	4259	0.000000	0.800000	0	0	0	0	1.005104	0.000000	1	-360	360	 ; 
11262	695	0.000000	0.800000	0	0	0	0	1.005104	0.000000	1	-360	360	 ; 
11262	10678	0.000000	0.545450	0	0	0	0	1.004859	0.000000	1	-360	360	 ; 
7090	8299	0.000000	0.600000	0	0	0	0	1.006265	0.000000	1	-360	360	 ; 
3669	1049	0.000000	0.071508	0	0	0	0	0.951095	0.000000	1	-360	360	 ; 
3669	1049	0.000000	0.071508	0	0	0	0	0.951095	0.000000	1	-360	360	 ; 
3669	1049	0.000000	0.042907	0	0	0	0	0.954937	0.000000	1	-360	360	 ; 
3669	1049	0.000000	0.042907	0	0	0	0	0.954937	0.000000	1	-360	360	 ; 
8874	8346	0.000000	0.079232	0	0	0	0	0.914664	0.000000	1	-360	360	 ; 
3203	9902	0.000000	0.127020	0	0	0	0	1.025478	0.000000	1	-360	360	 ; 
3203	11953	0.000000	0.127020	0	0	0	0	1.025478	0.000000	1	-360	360	 ; 
3203	8091	0.000000	0.127020	0	0	0	0	1.025478	0.000000	1	-360	360	 ; 
3203	3872	0.000000	1.370000	0	0	0	0	1.028419	0.000000	1	-360	360	 ; 
741	3082	0.000000	0.153850	0	0	0	0	1.038547	0.000000	1	-360	360	 ; 
741	12286	0.000000	0.153850	0	0	0	0	1.038547	0.000000	1	-360	360	 ; 
3443	10835	0.000000	0.180950	0	0	0	0	1.000216	0.000000	1	-360	360	 ; 
3443	2506	0.000000	0.180950	0	0	0	0	1.000216	0.000000	1	-360	360	 ; 
8738	7243	0.000000	1.278670	0	0	0	0	1.002702	0.000000	1	-360	360	 ; 
8738	2357	0.000000	1.278670	0	0	0	0	1.002702	0.000000	1	-360	360	 ; 
8738	10650	0.000000	1.278670	0	0	0	0	1.002702	0.000000	1	-360	360	 ; 
2175	11789	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	4237	0.000000	1.050000	0	0	0	0	1.005856	0.000000	1	-360	360	 ; 
2175	7918	0.000000	1.050000	0	0	0	0	1.005856	0.000000	1	-360	360	 ; 
2175	7066	0.000000	1.050000	0	0	0	0	1.005856	0.000000	1	-360	360	 ; 
2175	8893	0.000000	1.050000	0	0	0	0	1.005856	0.000000	1	-360	360	 ; 
2175	13556	0.000000	1.050000	0	0	0	0	1.005856	0.000000	1	-360	360	 ; 
2175	12616	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	7877	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	5408	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	132	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	7267	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
2175	5111	0.000000	1.176401	0	0	0	0	1.005041	0.000000	1	-360	360	 ; 
8892	2175	0.000000	0.045483	0	0	0	0	0.986891	0.000000	1	-360	360	 ; 
11184	11684	0.000000	0.045483	0	0	0	0	0.947104	0.000000	1	-360	360	 ; 
11184	11684	0.000000	0.045483	0	0	0	0	0.947104	0.000000	1	-360	360	 ; 
8119	7642	0.000000	0.045483	0	0	0	0	0.966173	0.000000	1	-360	360	 ; 
402	5679	0.000000	1.182540	0	0	0	0	1.004821	0.000000	1	-360	360	 ; 
402	325	0.000000	1.185710	0	0	0	0	1.004818	0.000000	1	-360	360	 ; 
402	12060	0.000000	1.190480	0	0	0	0	1.004812	0.000000	1	-360	360	 ; 
12408	4748	0.000000	0.047975	0	0	0	0	0.940830	0.000000	1	-360	360	 ; 
12408	4748	0.000000	0.047975	0	0	0	0	0.940830	0.000000	1	-360	360	 ; 
5949	11282	0.000000	0.044262	0	0	0	0	0.968661	0.000000	1	-360	360	 ; 
10314	12421	0.000000	1.125913	0	0	0	0	1.000754	0.000000	1	-360	360	 ; 
10314	13270	0.000000	1.125913	0	0	0	0	1.000754	0.000000	1	-360	360	 ; 
1056	11900	0.000000	0.400000	0	0	0	0	1.005458	0.000000	1	-360	360	 ; 
1056	10994	0.000000	0.400000	0	0	0	0	1.005458	0.000000	1	-360	360	 ; 
1056	9110	0.000000	0.400000	0	0	0	0	1.005458	0.000000	1	-360	360	 ; 
11432	12896	0.000000	0.420670	0	0	0	0	1.008880	0.000000	1	-360	360	 ; 
11432	13643	0.000000	0.420670	0	0	0	0	1.008880	0.000000	1	-360	360	 ; 
11432	3929	0.000000	0.420670	0	0	0	0	1.008880	0.000000	1	-360	360	 ; 
11432	6359	0.000000	0.420670	0	0	0	0	1.008880	0.000000	1	-360	360	 ; 
11432	10971	0.000000	0.631000	0	0	0	0	1.008513	0.000000	1	-360	360	 ; 
11432	2816	0.000000	0.631000	0	0	0	0	1.008513	0.000000	1	-360	360	 ; 
11432	8163	0.000000	0.631000	0	0	0	0	1.008513	0.000000	1	-360	360	 ; 
1178	5061	0.000000	0.857140	0	0	0	0	1.001560	0.000000	1	-360	360	 ; 
1178	6939	0.000000	0.857140	0	0	0	0	1.001560	0.000000	1	-360	360	 ; 
1178	1640	0.000000	0.857140	0	0	0	0	1.001560	0.000000	1	-360	360	 ; 
1178	13212	0.000000	1.500000	0	0	0	0	1.001548	0.000000	1	-360	360	 ; 
1178	12277	0.000000	1.500000	0	0	0	0	1.001548	0.000000	1	-360	360	 ; 
1178	10285	0.000000	1.500000	0	0	0	0	1.001548	0.000000	1	-360	360	 ; 
1178	12359	0.000000	1.500000	0	0	0	0	1.001548	0.000000	1	-360	360	 ; 
12974	4392	0.000000	0.207730	0	0	0	0	1.001877	0.000000	1	-360	360	 ; 
12974	10938	0.000000	0.287500	0	0	0	0	1.001110	0.000000	1	-360	360	 ; 
12974	13037	0.000000	0.329628	0	0	0	0	0.960985	0.000000	1	-360	360	 ; 
12974	8393	0.000000	0.346109	0	0	0	0	0.961259	0.000000	1	-360	360	 ; 
10003	7742	0.000000	0.360000	0	0	0	0	1.001685	0.000000	1	-360	360	 ; 
4739	927	0.000000	0.200000	0	0	0	0	1.005550	0.000000	1	-360	360	 ; 
4739	8436	0.000000	0.200000	0	0	0	0	1.005550	0.000000	1	-360	360	 ; 
4739	10302	0.000000	0.222220	0	0	0	0	1.005623	0.000000	1	-360	360	 ; 
519	6686	0.000000	0.235380	0	0	0	0	1.003504	0.000000	1	-360	360	 ; 
519	11581	0.000000	0.235380	0	0	0	0	1.003504	0.000000	1	-360	360	 ; 
1064	4526	0.000000	0.097100	0	0	0	0	1.010760	0.000000	1	-360	360	 ; 
1064	7149	0.000000	0.097100	0	0	0	0	1.010760	0.000000	1	-360	360	 ; 
2885	3392	0.000000	0.047975	0	0	0	0	0.950379	0.000000	1	-360	360	 ; 
2885	3392	0.000000	0.047975	0	0	0	0	0.950379	0.000000	1	-360	360	 ; 
2885	3392	0.000000	0.047975	0	0	0	0	0.950379	0.000000	1	-360	360	 ; 
5794	13634	0.000000	0.046721	0	0	0	0	0.941514	0.000000	1	-360	360	 ; 
5794	13634	0.000000	0.046721	0	0	0	0	0.941514	0.000000	1	-360	360	 ; 
5794	10588	0.000000	0.138460	0	0	0	0	0.987260	0.000000	1	-360	360	 ; 
5794	4786	0.000000	0.138460	0	0	0	0	0.987260	0.000000	1	-360	360	 ; 
5794	5681	0.000000	0.138460	0	0	0	0	0.987260	0.000000	1	-360	360	 ; 
5794	13338	0.000000	0.138460	0	0	0	0	0.987260	0.000000	1	-360	360	 ; 
4804	5313	0.000000	0.047975	0	0	0	0	0.937784	0.000000	1	-360	360	 ; 
4804	5313	0.000000	0.047975	0	0	0	0	0.937784	0.000000	1	-360	360	 ; 
4804	11047	0.000000	0.071430	0	0	0	0	0.987013	0.000000	1	-360	360	 ; 
4804	6584	0.000000	0.071430	0	0	0	0	0.987013	0.000000	1	-360	360	 ; 
2752	7439	0.000000	0.050500	0	0	0	0	0.915592	0.000000	1	-360	360	 ; 
2752	7439	0.000000	0.050500	0	0	0	0	0.915592	0.000000	1	-360	360	 ; 
2752	7439	0.000000	0.050500	0	0	0	0	0.915592	0.000000	1	-360	360	 ; 
4417	12572	0.000000	0.060000	0	0	0	0	0.987895	0.000000	1	-360	360	 ; 
4417	7170	0.000000	0.060000	0	0	0	0	0.987895	0.000000	1	-360	360	 ; 
3088	7681	0.000000	0.064520	0	0	0	0	0.986513	0.000000	1	-360	360	 ; 
3088	9553	0.000000	0.064520	0	0	0	0	0.986513	0.000000	1	-360	360	 ; 
3088	12625	0.000000	0.064520	0	0	0	0	0.986513	0.000000	1	-360	360	 ; 
11928	12438	0.000000	0.070313	0	0	0	0	0.971656	0.000000	1	-360	360	 ; 
13288	12730	0.000000	0.133330	0	0	0	0	1.006815	0.000000	1	-360	360	 ; 
10089	5464	0.000000	0.080000	0	0	0	0	1.001392	0.000000	1	-360	360	 ; 
9548	283	0.000000	1.200000	0	0	0	0	1.002586	0.000000	1	-360	360	 ; 
9548	8476	0.000000	1.200000	0	0	0	0	1.002586	0.000000	1	-360	360	 ; 
10582	6072	0.000000	0.705880	0	0	0	0	1.003916	0.000000	1	-360	360	 ; 
10582	11584	0.000000	0.705880	0	0	0	0	1.003916	0.000000	1	-360	360	 ; 
10582	13082	0.000000	1.090910	0	0	0	0	1.003824	0.000000	1	-360	360	 ; 
10582	1238	0.000000	1.090910	0	0	0	0	1.003824	0.000000	1	-360	360	 ; 
10582	9693	0.000000	0.800000	0	0	0	0	1.003682	0.000000	1	-360	360	 ; 
10582	12555	0.000000	0.800000	0	0	0	0	1.003682	0.000000	1	-360	360	 ; 
8876	11549	0.000000	0.080000	0	0	0	0	1.002784	0.000000	1	-360	360	 ; 
8165	11641	0.000000	0.800000	0	0	0	0	1.004718	0.000000	1	-360	360	 ; 
8165	13226	0.000000	0.800000	0	0	0	0	1.004718	0.000000	1	-360	360	 ; 
8165	5289	0.000000	0.800000	0	0	0	0	1.004718	0.000000	1	-360	360	 ; 
8165	6994	0.000000	1.200000	0	0	0	0	1.004680	0.000000	1	-360	360	 ; 
8165	8595	0.000000	1.200000	0	0	0	0	1.004680	0.000000	1	-360	360	 ; 
8165	621	0.000000	1.200000	0	0	0	0	1.004680	0.000000	1	-360	360	 ; 
10549	2994	0.000000	0.184620	0	0	0	0	1.004590	0.000000	1	-360	360	 ; 
10549	4190	0.000000	0.184620	0	0	0	0	1.004590	0.000000	1	-360	360	 ; 
10549	9461	0.000000	0.184620	0	0	0	0	1.004590	0.000000	1	-360	360	 ; 
10441	42	0.000000	0.400000	0	0	0	0	1.001976	0.000000	1	-360	360	 ; 
12564	10365	0.000000	0.375000	0	0	0	0	1.000295	0.000000	1	-360	360	 ; 
12564	1961	0.000000	0.375000	0	0	0	0	1.000295	0.000000	1	-360	360	 ; 
12564	10598	0.000000	0.666670	0	0	0	0	1.000528	0.000000	1	-360	360	 ; 
11754	8202	0.000000	0.160000	0	0	0	0	1.000721	0.000000	1	-360	360	 ; 
6753	13407	0.000000	0.266670	0	0	0	0	1.004335	0.000000	1	-360	360	 ; 
3253	9906	0.000000	0.068570	0	0	0	0	0.998577	0.000000	1	-360	360	 ; 
4050	10652	0.000000	0.240000	0	0	0	0	1.000492	0.000000	1	-360	360	 ; 
4050	11273	0.000000	0.240000	0	0	0	0	1.000492	0.000000	1	-360	360	 ; 
4050	9016	0.000000	0.240000	0	0	0	0	1.000492	0.000000	1	-360	360	 ; 
4050	8776	0.000000	0.240000	0	0	0	0	1.000492	0.000000	1	-360	360	 ; 
7185	8709	0.000000	0.266670	0	0	0	0	1.001292	0.000000	1	-360	360	 ]; 
 
%%-----  OPF Data  -----%% 
%% generator cost data
%	1	startup	shutdown	n	x1	y1	...	xn	yn
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [ 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	; 
2	0	0	3	0	1	0	 ]; 
 