function mpc = case6495rte
%CASE6495RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage and high voltage transmission network.
%   These data are snapshots of French VHV+HV grid in 2013.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016

%% MATPOWER Case Format : Version 2
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	1	0	0	0	0	1	0.979893048	-10.3768261	45	1	1	0.888889;
	2	1	0	0	0	0	1	1.03715026	-10.3554691	63	1	1.06349	0.936508;
	3	1	13.1	2.6	0	0	1	1.02433173	-12.8534061	63	1	1.07937	0.952381;
	4	1	49.2	3.4	0	0	1	1.03921351	-24.1153288	90	1	1.08889	0.933333;
	5	1	11	0	0	0	1	1.01936346	-52.5501319	63	1	1.06349	0.952381;
	6	1	13	4.3	0	0	1	1.02004802	-21.2483732	63	1	1.07937	0.920635;
	7	1	1.2	0.7	0	0	1	1.04792706	-23.3284608	63	1	1.07937	0.920635;
	8	1	24.6	13.1	0	0	1	1.04830196	-17.3700741	225	1	1.08889	0.888889;
	9	1	14.9	0	0	0	1	1.04575179	-17.7128995	63	1	1.06349	0.936508;
	10	1	0	0	0	0	1	1.03364016	-22.9721855	90	1	1.07778	0.922222;
	11	1	30.7	-2	0	0	1	1.03363994	-22.972183	90	1	1.07778	0.922222;
	12	1	0	0	0	0	1	1.01664069	1.01323791	63	1	1.07937	0.952381;
	13	1	0	0	0	0	1	1.05890193	-3.64645757	380	1	1.10263	1.05313;
	14	1	52.7	13.4	0	30.4	1	1.0671468	-31.2262094	90	1	1.07778	0.977778;
	15	1	0	0	0	0	1	1.03133856	-23.3422562	63	1	1.07937	0.920635;
	16	1	12.5	-0.6	0	0	1	1.03134679	-29.0313207	63	1	1.07937	0.920635;
	17	1	10.9	0.2	0	0	1	1.04794596	-31.3481823	90	1	1.06667	0.977778;
	18	1	0	0	0	0	1	0.936377787	-5.06544702	45	1	1	0.888889;
	19	1	0	0	0	0	1	1.03087171	-20.3196785	63	1	1.06349	0.936508;
	20	1	3.9	-18.2	0	0	1	0.937158468	-5.10023226	45	1	1	0.888889;
	21	1	6.3	-2.5	0	0	1	1.03894873	-19.7127085	90	1	1.06667	0.977778;
	22	1	17.3	0.8	0	0	1	1.02417072	-13.0166794	63	1	1.07937	0.952381;
	23	1	24.4	1.4	0	0	1	1.01426878	-10.2175532	63	1	1.06349	0.936508;
	24	1	16.7	-1.3	0	0	1	1.04175688	-22.5362878	90	1	1.11111	0.955556;
	25	1	51.1	-4	0	0	1	1.07638926	-18.9285736	90	1	1.1	0.944444;
	26	1	32.4	5	0	0	1	1.0352752	-25.1015831	90	1	1.06667	0.977778;
	27	1	0	0	0	0	1	1.06660839	-20.5147974	225	1	1.08444	1.00444;
	28	1	0	-0.2	0	0	1	1.03351276	-20.2158954	63	1	1.07937	0.952381;
	29	1	75	9.3	0	0	1	0.993975162	-23.136013	63	1	1.06349	0.968254;
	30	1	37.6	3.3	0	0	1	1.03314256	-23.1778346	90	1	1.08889	0.933333;
	31	1	0	0	0	0	1	1.03625024	-8.99316829	63	1	1.06349	0.936508;
	32	1	0	0	0	0	1	1.04470302	-3.80682716	150	1	1.10667	0.9;
	33	1	0	0	0	0	1	1.05413664	-6.21339632	225	1	1.08889	0.933333;
	34	1	0	0	0	0	1	1.04983156	-5.54355372	225	1	1.08889	0.933333;
	35	1	0	0	0	0	1	1.07133358	-4.99227828	380	1	1.10526	1.03947;
	36	1	0	0	0	0	1	1.07322038	-3.90267037	380	1	1.10526	1.03947;
	37	1	2.4	4.7	0	0	1	1.01508935	-25.6290612	63	1	1.07937	0.920635;
	38	1	8	3	0	0	1	1.03528191	-20.7803563	63	1	1.09524	0.936508;
	39	1	40.6	-4.9	0	0	1	1.0138152	-38.8457623	90	1	1.07778	0.977778;
	40	1	34.7	5.1	0	0	1	1.05527447	-29.4760069	90	1	1.07778	0.977778;
	41	1	0	0	0	0	1	1.07410025	-25.8455379	225	1	1.09152	1.00444;
	42	1	0	0	0	0	1	1.12162006	4.48114191	63	1	1.12834	0.952381;
	43	1	3.3	2.7	0	0	1	1.04783898	-26.6714372	90	1	1.07778	0.977778;
	44	1	15.2	1.6	0	0	1	1.02768593	-49.8132016	63	1	1.06349	0.952381;
	45	1	3.8	0.8	0	0	1	1.02336375	-33.4018313	90	1	1.06667	0.977778;
	46	1	0	0	0	0	1	1.03292446	-15.1098515	63	1	1.06349	0.936508;
	47	2	0	0	0	0	1	1.027	-12.083344	63	1	1.06349	0.936508;
	48	1	38.6	3.9	0	0	1	1.03526823	-23.9652248	90	1	1.07778	0.922222;
	49	1	9.9	-2.6	0	0	1	1.03702466	-15.8386251	63	1	1.06349	0.936508;
	50	1	0	0	0	0	1	1.07071557	-13.4433142	63	1	1.07458	0.936508;
	51	1	0	0	0	0	1	1.05549555	-8.72688394	225	1	1.08889	0.933333;
	52	1	8	3.5	0	0	1	1.03612192	-34.8372976	90	1	1.06667	0.977778;
	53	1	0.1	-1.2	0	0	1	1.00766185	-27.119197	63	1	1.04762	0.952381;
	54	1	-0.6	1.2	0	0	1	1.03886174	-17.8087968	90	1	1.06667	0.977778;
	55	1	49	11.3	0	0	1	1.07439337	-28.5325781	225	1	1.08991	1.00444;
	56	1	78.6	22.5	0	0	1	1.06403386	-24.7163715	225	1	1.08889	1.00444;
	57	2	0	0	0	0	1	1.061	-19.0743248	63	1	1.07937	0.920635;
	58	1	146.7	32.5	0	0	1	1.07422414	-28.5476197	225	1	1.08975	1.00444;
	59	1	5.1	0.4	0	0	1	1.04830263	-11.1695545	63	1	1.07937	0.952381;
	60	1	0	0	0	0	1	1.03839799	-5.55113533	63	1	1.07937	0.952381;
	61	1	41.4	11.6	0	0	1	1.04122846	-7.53885721	63	1	1.07937	0.952381;
	62	1	0	0	0	0	1	1.02509397	-5.66246789	63	1	1.07937	0.952381;
	63	1	15.8	2	0	0	1	1.01103702	0.0424383585	63	1	1.07937	0.952381;
	64	1	64.3	5.4	0	0	1	1.06588036	-16.5426802	225	1	1.08889	0.888889;
	65	1	12	2.9	0	0	1	1.05154171	-8.12705692	63	1	1.07937	0.952381;
	66	1	14.4	-6.8	0	0	1	1.0416174	-24.3594319	63	1	1.06349	0.936508;
	67	1	1	0	0	0	1	1.04174355	-20.4532918	63	1	1.07937	0.920635;
	68	1	48.7	3.8	0	0	1	1.02271664	-15.0424467	63	1	1.06349	0.936508;
	69	1	17.3	-1.6	0	0	1	1.0446944	-53.9257484	63	1	1.06349	0.952381;
	70	1	11.7	3.5	0	0	1	1.0211168	1.75224351	63	1	1.07937	0.952381;
	71	1	68.8	17.2	0	0	1	1.02187174	-27.6353903	63	1	1.04762	0.952381;
	72	1	0	0	0	0	1	1.07905772	-20.4454849	225	1	1.08892	1.00444;
	73	1	0	0	0	0	1	1.07905853	-20.4447201	225	1	1.08892	1.00444;
	74	1	53.3	-8.7	0	0	1	1.06637837	-16.3923304	225	1	1.08889	0.888889;
	75	1	25	1.6	0	0	1	1.04842048	-21.1820269	90	1	1.06667	0.977778;
	76	1	9	0.7	0	0	1	1.07517032	3.47900906	225	1	1.08889	0.986667;
	77	1	40.8	-1.5	0	0	1	1.02800455	-16.3349876	63	1	1.06349	0.936508;
	78	1	0	0	0	0	1	1.03831897	-26.3244184	63	1	1.07937	0.920635;
	79	1	0	0	0	0	1	1.01089841	-26.183276	63	1	1.04762	0.952381;
	80	1	34.6	10.4	0	0	1	1.04923048	-25.848135	225	1	1.08889	1.00444;
	81	1	34.6	9	0	0	1	1.04924992	-25.8480644	225	1	1.08889	1.00444;
	82	1	11.6	-0.2	0	0	1	1.0384376	-16.7259604	63	1	1.06349	0.936508;
	83	1	92.4	64.5	0	0	1	1.05946458	-26.2942368	225	1	1.08889	1.00444;
	84	1	1.4	-0.2	0	0	1	1.02536595	-12.5330646	63	1	1.06349	0.936508;
	85	1	1.8	-2	0	0	1	1.04847454	-16.0537832	63	1	1.06568	0.936508;
	86	1	44.9	3.7	0	0	1	1.03240006	-42.3544522	90	1	1.06667	0.977778;
	87	1	0	0	0	0	1	1.02476015	0.189234452	63	1	1.07937	0.952381;
	88	1	15.9	2	0	0	1	1.03992315	-18.4990468	63	1	1.06349	0.936508;
	89	1	25.7	0.4	0	0	1	1.04374964	-29.2142493	90	1	1.07778	0.977778;
	90	1	0.4	-2.3	0	0	1	0.941141294	-5.76927592	45	1	1	0.888889;
	91	1	0	0	0	0	1	0.936377787	-5.06544702	45	1	1	0.888889;
	92	1	31.6	3.2	0	0	1	1.01482002	-18.9752952	63	1	1.06349	0.968254;
	93	1	2.2	-2.2	0	0	1	0.953435375	-7.72442804	45	1	1	0.888889;
	94	1	16.9	-4.6	0	0	1	1.04421444	-24.0559689	90	1	1.06667	0.977778;
	95	1	53.2	9.3	0	0	1	1.03697618	-34.730461	90	1	1.06667	0.977778;
	96	1	1.2	0.1	0	0	1	1.05121477	-8.32668915	63	1	1.06349	0.936508;
	97	1	55	1.6	0	0	1	1.03680942	-23.8967173	63	1	1.07937	0.920635;
	98	1	7.7	-2.1	0	0	1	1.03306301	-19.305384	63	1	1.07937	0.952381;
	99	1	31.9	5	0	0	1	1.04753422	-7.21416459	63	1	1.07937	0.952381;
	100	1	59.9	8.9	0	0	1	1.02153611	-14.1138264	63	1	1.06349	0.936508;
	101	1	17.1	0.1	0	0	1	1.01462219	-13.3414563	63	1	1.06349	0.936508;
	102	2	0	0	0	0	1	1.03	-14.7394089	63	1	1.07937	0.952381;
	103	1	13	-1.4	0	0	1	1.04168196	-5.9124754	63	1	1.07937	0.952381;
	104	1	0	0	0	0	1	1.07376319	-3.24103261	225	1	1.08889	0.986667;
	105	1	37.7	0.8	0	0	1	1.0476859	-15.0454002	225	1	1.08889	0.888889;
	106	1	56.3	8.2	0	0	1	1.05807326	-19.8747997	90	1	1.1	0.944444;
	107	1	107.4	13.9	0	0	1	1.04740374	-28.4302924	225	1	1.08444	1.00889;
	108	1	12.7	-3.9	0	0	1	1.05194743	-24.8950195	90	1	1.07778	0.977778;
	109	1	60.8	4.1	0	0	1	1.04888746	-12.4858197	63	1	1.06837	0.936508;
	110	1	0	0	0	0	1	1.03317493	-8.83146225	225	1	1.08889	0.933333;
	111	1	37.3	-7.4	0	0	1	1.00285431	-21.3961828	63	1	1.06349	0.968254;
	112	1	0	0	0	0	1	1.02277458	-27.3291888	63	1	1.04762	0.952381;
	113	1	0	0	0	0	1	1.05428214	-23.8486593	225	1	1.08889	1.00444;
	114	1	12.9	0.7	0	0	1	1.04699471	-11.7135619	63	1	1.06349	0.936508;
	115	1	0	0	0	0	1	1.05891111	-3.64654095	380	1	1.10526	1.05263;
	116	1	0	0	0	0	1	1.05891111	-3.64654095	380	1	1.10526	1.05263;
	117	1	12.8	-2.1	0	0	1	1.02390906	-18.3028877	63	1	1.07937	0.952381;
	118	1	2	0.8	0	0	1	1.0508012	-20.8600636	90	1	1.06667	0.977778;
	119	1	40.3	3.7	0	0	1	1.01921766	-10.1804408	63	1	1.06349	0.936508;
	120	1	22	-2.3	0	0	1	1.01796489	-9.15733727	63	1	1.06349	0.936508;
	121	1	22.1	6.8	0	0	1	1.02368034	-25.6646161	63	1	1.07937	0.920635;
	122	2	0	0	0	0	1	1.038	-6.82675392	63	1	1.07937	0.952381;
	123	1	11	3.7	0	0	1	1.0359314	-6.95350482	63	1	1.07937	0.952381;
	124	1	8.9	-2.2	0	0	1	1.04547533	-27.3968828	90	1	1.06667	0.977778;
	125	1	11.6	-1.2	0	0	1	1.03277618	-13.6066251	63	1	1.07937	0.952381;
	126	1	0.4	0.3	0	0	1	1.05036369	-16.0236274	63	1	1.06349	0.936508;
	127	1	10.7	2.9	0	0	1	1.01431466	-30.0051866	63	1	1.04762	0.952381;
	128	1	13.4	5	0	0	1	1.02103073	-11.2979252	63	1	1.06349	0.968254;
	129	1	17	12.8	0	0	1	1.01953551	-9.55719239	63	1	1.06349	0.968254;
	130	1	0	0	0	0	1	1.04904375	-8.72555958	225	1	1.08444	1.00889;
	131	1	110.7	4.4	0	0	1	1.04723325	-16.2594936	225	1	1.08444	1.00889;
	132	2	9.4	0	0	0	1	1.068	-17.1797687	90	1	1.07778	0.922222;
	133	1	2.5	-0.1	0	0	1	0.985771946	-29.7504791	63	1	1.04762	0.952381;
	134	1	101.1	28.6	0	0	1	1.03201673	-26.5791626	225	1	1.08889	1.00444;
	135	1	0	0	0	0	1	1.07521745	-28.3621828	225	1	1.09072	1.00444;
	136	1	23.7	0.6	0	0	1	1.04368464	-37.7238495	90	1	1.07778	0.977778;
	137	2	8.1	-3.8	0	0	1	1.032	-12.8887764	63	1	1.06349	0.968254;
	138	1	0	0	0	0	1	1.05024707	-11.0755553	150	1	1.08	0.966667;
	139	1	15.7	4.1	0	0	1	1.03445563	-16.9390403	63	1	1.07937	0.920635;
	140	1	0	0	0	80	1	1.05987232	-13.2255136	225	1	1.08889	1;
	141	1	0	0	0	0	1	1.06803927	-9.79432415	380	1	1.10526	1.05263;
	142	1	12.5	1.1	0	0	1	1.05173173	-10.7314443	63	1	1.07937	0.952381;
	143	1	0	0	0	0	1	1.069667	-6.32556381	225	1	1.08889	0.986667;
	144	1	8.9	2.5	0	0	1	1.04615994	-20.7164905	90	1	1.11111	0.955556;
	145	1	24	7.7	0	0	1	1.06730872	-16.2828642	225	1	1.08889	0.968889;
	146	1	0	0	0	0	1	1.07893565	-13.2565255	380	1	1.10526	1;
	147	1	28	4.6	0	0	1	1.0460682	-14.7875757	63	1	1.06349	0.936508;
	148	1	6.6	1.5	0	0	1	1.04459985	-12.1022181	63	1	1.06349	0.936508;
	149	1	15.9	4.2	0	0	1	1.04278468	-33.9950246	90	1	1.06667	0.977778;
	150	1	48.4	1	0	0	1	1.0345059	-9.49190197	63	1	1.06349	0.936508;
	151	1	0	0	0	0	1	0.984485029	-24.2430812	63	1	1.06349	0.968254;
	152	1	42.6	9.4	0	7.7	1	0.984373819	-22.988736	63	1	1.06349	0.968254;
	153	1	26.9	-4.9	0	0	1	1.04181198	-10.7366802	63	1	1.06349	0.936508;
	154	1	0	0	0	0	1	1.06419161	-7.4594666	225	1	1.08889	0.933333;
	155	2	0	0	0	0	1	1.04606359	-21.140902	63	1	1.07937	0.920635;
	156	1	0	0	0	0	1	0.984438426	-24.2481413	63	1	1.06349	0.968254;
	157	1	-1.4	-2.3	0	0	1	0.93033985	-9.08222663	45	1	1	0.888889;
	158	2	0	0	0	0	1	0.963	-8.51156895	45	1	1	0.888889;
	159	1	0	0	0	0	1	1.03333219	-11.9335484	63	1	1.06349	0.936508;
	160	1	39.6	5.7	0	0	1	1.05587049	-13.5394301	225	1	1.08889	0.888889;
	161	1	40.6	10.8	0	0	1	1.05565475	-13.5407201	225	1	1.08889	0.888889;
	162	1	-0.1	-1.2	0	0	1	1.02219857	-24.9428349	90	1	1.06667	0.977778;
	163	1	0	0	0	0	1	1.02286077	-6.44251223	63	1	1.07937	0.952381;
	164	1	0	0	0	0	1	1.02286077	-6.44251223	63	1	1.07937	0.952381;
	165	1	12.5	6.7	0	0	1	1.07403518	-29.5511273	20	1	1.15	0.8;
	166	1	8.1	-0.3	0	0	1	1.04275466	-33.6436872	90	1	1.06667	0.977778;
	167	1	8.3	-2	0	0	1	1.04027647	-34.1112677	90	1	1.06667	0.977778;
	168	1	0	0	0	0	1	1.07409653	-29.5462001	225	1	1.08444	1.00444;
	169	1	9.1	-0.5	0	0	1	1.03640065	-29.6709628	90	1	1.06667	0.977778;
	170	1	78.8	13.1	0	0	1	1.04459062	-29.4504458	90	1	1.07778	0.977778;
	171	1	26.3	-0.9	0	30	1	1.05951006	-32.3605127	90	1	1.07921	0.977778;
	172	1	0	0	0	0	1	1.06881147	-28.1963472	225	1	1.08889	1.00444;
	173	1	28.9	8.2	0	0	1	1.07000053	-17.9396571	90	1	1.08889	0.933333;
	174	1	54.8	9.7	0	0	1	1.07058638	-20.6359947	90	1	1.11111	0.955556;
	175	1	0	0	0	0	1	1.02623844	-20.4004716	63	1	1.07937	0.920635;
	176	2	0	0	0	0	1	1.09807384	-18.170938	150	1	1.1	0.9;
	177	1	0	0	0	0	1	1.06740858	-26.5950591	225	1	1.08889	1.00444;
	178	1	0	0	0	0	1	1.0674088	-26.5950603	225	1	1.08889	1.00444;
	179	1	0	0	0	0	1	1.01447721	-29.9954878	63	1	1.04762	0.952381;
	180	1	0	0	0	0	1	1.0674073	-26.5950521	225	1	1.08889	1.00444;
	181	1	14.2	-5	0	0	1	1.04276469	-25.7016665	63	1	1.07937	0.920635;
	182	1	15	4.1	0	0	1	1.04407781	-9.36641029	63	1	1.06349	0.936508;
	183	1	6.2	-0.7	0	0	1	1.03668717	-19.3274022	63	1	1.07937	0.952381;
	184	1	4	1.4	0	0	1	1.06425697	-26.0579053	90	1	1.07778	0.977778;
	185	1	28.1	2.7	0	0	1	1.04327826	-11.5442269	63	1	1.07937	0.952381;
	186	1	0.4	1.3	0	0	1	1.0290045	-23.510342	90	1	1.06667	0.977778;
	187	2	0	0	0	0	1	1.05051182	-20.9900302	63	1	1.07937	0.920635;
	188	1	0	0	0	0	1	1.09615659	-19.2244145	63	1	1.10211	0.920635;
	189	1	16.4	2.1	0	0	1	1.03429537	-24.0858699	63	1	1.07937	0.920635;
	190	2	0	0	0	0	1	0.949967688	-6.96346435	45	1	1	0.888889;
	191	1	14.3	-1.2	0	0	1	1.03808607	-29.727828	90	1	1.06667	0.977778;
	192	1	7.2	-2	0	0	1	1.06203927	-19.6835663	63	1	1.07937	0.920635;
	193	1	-0.3	0.8	0	0	1	1.05393537	-24.3564537	225	1	1.08889	1.00444;
	194	2	0.7	-2.2	0	0	1	1.059	-24.4585786	63	1	1.07937	0.920635;
	195	1	0	0	0	0	1	1.05832148	-26.6696164	63	1	1.07545	0.952381;
	196	1	0	0	0	0	1	1.05832293	-26.669659	63	1	1.07546	0.952381;
	197	1	27.3	0.8	0	15	1	1.02026619	-31.8670207	63	1	1.07937	0.920635;
	198	1	10	-0.7	0	0	1	1.03635018	-21.1800518	63	1	1.07937	0.920635;
	199	1	11.4	1.5	0	0	1	1.02199189	-40.0182133	90	1	1.06667	0.977778;
	200	1	0	0	0	0	1	1.08301901	-22.2931995	225	1	1.08889	1;
	201	1	62.6	22.9	0	0	1	1.04436274	-15.3884841	225	1	1.08889	0.888889;
	202	1	48.1	0.6	0	0	1	0.989677072	-27.5531691	63	1	1.06349	0.968254;
	203	1	23.4	3.7	0	0	1	1.06042657	-15.4696966	90	1	1.1	0.944444;
	204	1	0	0	0	0	1	1.06978953	-11.9481334	225	1	1.08889	0.968889;
	205	1	0	0	0	0	1	1.08582544	-8.30246238	380	1	1.10526	1;
	206	1	50.6	6.4	0	0	1	1.0064033	-25.330007	63	1	1.06349	0.968254;
	207	1	32.8	5	0	0	1	1.00209559	-12.3918785	63	1	1.06349	0.968254;
	208	1	18	-0.4	0	0	1	1.03674342	-25.0757239	90	1	1.07778	0.977778;
	209	1	0.6	1.4	0	0	1	1.01697821	-18.8885891	63	1	1.06349	0.968254;
	210	1	41.1	6.8	0	0	1	0.999946854	-15.2601409	63	1	1.06349	0.968254;
	211	1	28.1	13.4	0	0	1	0.999986373	-15.1085438	63	1	1.06349	0.968254;
	212	1	0	0	0	0	1	1.04467142	-15.0563987	225	1	1.08444	1.00889;
	213	1	0	0	0	0	1	1.04460481	-15.0394889	225	1	1.08444	1.00889;
	214	1	40.9	3.5	0	30.4	1	1.05351711	-33.7855068	90	1	1.07778	0.977778;
	215	1	0	0	0	0	1	1.06315026	-30.0412438	225	1	1.08889	1.00444;
	216	1	20.6	-4	0	0	1	0.999755148	-16.3924177	63	1	1.06349	0.952381;
	217	1	26.6	2.7	0	0	1	1.0263754	-29.8450461	90	1	1.06667	0.977778;
	218	1	-0.6	1.1	0	0	1	1.03926694	-17.8311307	90	1	1.06667	0.977778;
	219	1	12	-3.2	0	0	1	1.05982359	-28.4275653	90	1	1.06812	0.977778;
	220	1	12.7	1.4	0	0	1	1.02397085	-4.26812719e-05	63	1	1.07937	0.952381;
	221	1	8.6	-3.8	0	0	1	1.03812722	-17.2048211	63	1	1.06349	0.936508;
	222	1	0	0	0	0	1	1.09095418	-14.4482663	225	1	1.09432	0.933333;
	223	1	41.4	-0.1	0	0	1	1.03147633	-25.8507581	63	1	1.07937	0.920635;
	224	2	0	0	0	0	1	1.09802378	-18.1699659	150	1	1.1	0.9;
	225	1	66.8	4.8	0	0	1	1.05186845	-14.6708662	225	1	1.08444	1.00889;
	226	1	66.8	43.8	0	0	1	1.05124549	-14.6645159	225	1	1.08444	1.00889;
	227	1	5	-1.8	0	0	1	1.02145523	-55.9527092	63	1	1.06349	0.952381;
	228	1	10.9	-2	0	0	1	1.01759019	-56.4837789	63	1	1.06349	0.952381;
	229	1	10.5	-3.1	0	0	1	1.04812521	-21.0580923	63	1	1.07937	0.920635;
	230	1	0	0	0	0	1	1.05158389	-14.8173736	225	1	1.08889	0.977778;
	231	1	7	-1.4	0	0	1	1.03927735	-29.0275127	90	1	1.06667	0.977778;
	232	1	5.1	0.9	0	0	1	1.0328614	-13.1069653	90	1	1.08889	0.933333;
	233	1	0	0	0	0	1	1.05368207	-14.6274321	20	1	1.15	0.8;
	234	1	23	7.1	0	0	1	1.05368207	-14.6274321	90	1	1.08889	0.933333;
	235	1	14.9	2.2	0	0	1	1.06832851	-11.2997131	225	1	1.08889	0.888889;
	236	1	23.8	1.3	0	0	1	1.04936733	-22.4626728	90	1	1.07778	0.922222;
	237	1	40.5	3.2	0	0	1	1.04651527	-10.3679679	63	1	1.06349	0.936508;
	238	1	25	-2.5	0	0	1	1.03907617	-27.9516924	90	1	1.06667	0.977778;
	239	1	52.1	2	0	0	1	1.023565	-58.1329313	63	1	1.06349	0.952381;
	240	1	46.6	6.6	0	0	1	1.03846197	-26.3221394	63	1	1.07937	0.920635;
	241	1	52.9	7.4	0	0	1	1.02315926	-24.2358188	90	1	1.07778	0.922222;
	242	1	56.3	9.3	0	0	1	0.994240215	-24.9807834	63	1	1.06349	0.968254;
	243	1	27.7	-3.4	0	0	1	1.02057469	-28.5162824	63	1	1.07937	0.920635;
	244	1	52.3	2.2	0	0	1	1.05012014	-18.0566541	90	1	1.07778	0.922222;
	245	1	13.7	-2.2	0	0	1	1.02318028	-27.1710983	63	1	1.07937	0.920635;
	246	2	10.5	3.9	0	0	1	1.01843728	-4.66723789	63	1	1.06349	0.936508;
	247	1	0	0	0	0	1	1.0501661	-3.23372076	225	1	1.08889	0.933333;
	248	1	32.4	13.6	0	0	1	1.06279228	-24.9782102	225	1	1.08889	1.00444;
	249	1	22.8	-2.7	0	0	1	1.02988452	-28.5044202	63	1	1.07937	0.920635;
	250	1	26.2	-8.1	0	0	1	1.02156277	-22.6839426	63	1	1.07937	0.952381;
	251	1	11.3	1.7	0	0	1	1.03502349	-33.2461662	90	1	1.06667	0.977778;
	252	1	10.1	-2.2	0	0	1	1.02940017	-24.0093891	90	1	1.06667	0.977778;
	253	1	50.7	3.9	0	0	1	1.03449873	-19.6993029	63	1	1.07937	0.952381;
	254	1	17.8	3.6	0	0	1	1.03093749	-19.8605396	63	1	1.07937	0.952381;
	255	1	10.5	2.1	0	0	1	1.02472731	-19.2277379	63	1	1.06349	0.936508;
	256	2	2.8	0	0	0	1	1.047	-21.7878311	63	1	1.07937	0.920635;
	257	1	0	0	0	0	1	1.08035266	-22.4758983	225	1	1.08889	1;
	258	2	-0	0	0	0	1	1.079	-13.1346298	90	1	1.07924	0.922222;
	259	1	32.3	3.1	0	0	1	1.05321277	-17.7521403	63	1	1.07937	0.952381;
	260	1	0	0	0	0	1	1.06852019	-15.5448788	225	1	1.08889	0.986667;
	261	2	0	0	0	0	1	1.03809865	-27.8744741	63	1	1.07937	0.920635;
	262	1	0	0	0	80	1	1.06224211	-12.5344257	225	1	1.08889	0.888889;
	263	1	0	0	0	0	1	1.04941575	-14.3131771	225	1	1.08889	0.888889;
	264	1	0	0	0	0	1	1.06202964	-8.66137669	380	1	1.10526	1.01316;
	265	1	0	0	0	0	1	1.00037744	-28.103089	63	1	1.04762	0.952381;
	266	1	29.7	8.4	0	0	1	1.06452562	-24.6567267	225	1	1.08889	1.00444;
	267	1	65.5	9.9	0	0	1	1.04841331	-26.0512823	225	1	1.08889	1.00444;
	268	1	13.2	13.1	0	0	1	1.00327689	-18.443712	63	1	1.07937	0.920635;
	269	1	24.5	1.6	0	0	1	1.00878337	-29.9385244	63	1	1.07937	0.920635;
	270	1	0	0	0	0	1	1.04268375	-10.3423781	225	1	1.08889	0.977778;
	271	1	0	0	0	0	1	1.04283617	-10.3419534	225	1	1.08889	0.977778;
	272	1	44.2	6.9	0	0	1	1.02404231	-15.719636	63	1	1.06349	0.968254;
	273	1	29.5	5	0	0	1	1.03982599	-11.1736796	225	1	1.08444	1.00889;
	274	1	53.3	7.5	0	0	1	1.07140481	-20.5497908	90	1	1.1	0.944444;
	275	1	0	0	0	0	1	1.07708732	-25.1951478	225	1	1.08444	1.00444;
	276	1	0	0	0	0	1	1.08644504	-19.4710161	380	1	1.10263	1.04211;
	277	1	1.8	3	0	0	1	1.0457138	-27.9914799	90	1	1.06667	0.977778;
	278	1	-1.7	4.6	0	0	1	1.07684777	-25.2518836	225	1	1.08444	1.00444;
	279	1	12	-1.1	0	0	1	1.0215041	-21.3062036	63	1	1.06349	0.936508;
	280	1	48.8	7.7	0	0	1	1.05012132	-33.9683196	90	1	1.07778	0.977778;
	281	1	11.8	-0	0	0	1	1.01994474	-15.2348522	63	1	1.07937	0.952381;
	282	2	0	0	0	0	1	1.01843778	-4.66724943	63	1	1.06349	0.936508;
	283	1	10.8	-1	0	0	1	1.03614937	-34.976062	90	1	1.06667	0.977778;
	284	1	16.1	3.1	0	0	1	1.01758712	1.25883592	63	1	1.07937	0.952381;
	285	1	0.3	5.7	0	0	1	1.06500363	-24.5370537	225	1	1.08889	1.00444;
	286	1	31.3	25.5	0	0	1	1.06479408	-24.5510322	225	1	1.08889	1.00444;
	287	1	27.8	-2	0	0	1	1.0415265	-24.7054363	90	1	1.06667	0.977778;
	288	1	34.7	-1.1	0	0	1	1.03994247	-30.5221379	90	1	1.06667	0.977778;
	289	1	27.3	-6.6	0	0	1	1.07741013	-0.0466451995	225	1	1.08985	0.888889;
	290	1	3.4	3.9	0	0	1	1.07037581	-13.2536995	90	1	1.11111	0.955556;
	291	1	14.3	-1.9	0	0	1	1.02437552	-26.2000589	63	1	1.07937	0.920635;
	292	1	0	0.5	0	0	1	1.03860199	-13.2430311	63	1	1.06349	0.936508;
	293	1	43	-1.7	0	0	1	1.03862018	-13.2435793	63	1	1.06349	0.936508;
	294	1	0	-0.9	0	0	1	1.03295864	-12.5941044	63	1	1.07937	0.952381;
	295	1	21.3	4.3	0	0	1	1.05390338	-16.1529174	225	1	1.08889	0.888889;
	296	1	8	-0.6	0	0	1	1.0189003	-18.3275408	63	1	1.07937	0.952381;
	297	1	1	-1	0	0	1	1.01367016	-19.2703759	63	1	1.06349	0.936508;
	298	1	13	0	0	0	1	1.00645208	-9.47888871	63	1	1.06349	0.936508;
	299	1	0	0.1	0	0	1	1.06418712	-13.3819438	90	1	1.11111	0.955556;
	300	1	54.4	17.4	0	0	1	1.06809893	-10.7061656	225	1	1.08889	0.888889;
	301	1	3.3	0.1	0	0	1	0.998578911	-12.5862354	63	1	1.06349	0.968254;
	302	1	16.3	3.7	0	0	1	1.02862271	-11.8841659	63	1	1.06349	0.936508;
	303	1	41.9	10.9	0	0	1	0.991381333	-34.6929608	63	1	1.07937	0.920635;
	304	1	35.5	-0.5	0	0	1	1.00633647	-23.8275008	63	1	1.06349	0.968254;
	305	2	0	0	0	0	1	1.053	-15.7404958	63	1	1.07088	0.936508;
	306	1	13.9	-1.5	0	0	1	1.01766812	-15.6122686	63	1	1.07937	0.952381;
	307	1	19.2	-2.8	0	0	1	1.0136652	-40.7014829	90	1	1.06667	0.977778;
	308	1	0.6	0.2	0	0	1	1.03987591	-25.996149	63	1	1.07937	0.920635;
	309	1	7	2.5	0	0	1	1.03283091	-28.3991366	63	1	1.06349	0.968254;
	310	1	12	3.5	0	0	1	1.03309434	-28.4242862	63	1	1.06349	0.968254;
	311	1	1.5	-0	0	0	1	1.01432129	-30.9131851	90	1	1.06667	0.977778;
	312	1	-2.5	-0.8	0	0	1	1.02079372	-10.6367867	90	1	1.07778	0.922222;
	313	1	30.7	3.2	0	0	1	1.04229698	-22.315202	63	1	1.07937	0.920635;
	314	1	0	0	0	0	1	1.06964043	-18.4868332	225	1	1.08889	1;
	315	1	20.8	-1.1	0	0	1	1.06341208	-26.2432348	90	1	1.07778	0.977778;
	316	1	28.6	7.2	0	0	1	1.02464361	-26.5397301	63	1	1.07937	0.920635;
	317	2	0	0	0	0	1	1.06376485	-20.2565602	63	1	1.07937	0.920635;
	318	1	13.3	4.1	0	0	1	1.02107033	-27.7823351	63	1	1.04762	0.952381;
	319	2	0	0	0	0	1	1.03536964	-27.420133	63	1	1.07937	0.920635;
	320	1	35	4.3	0	0	1	1.06015465	-18.3314305	90	1	1.1	0.944444;
	321	1	0	0	0	0	1	1.05199905	-24.6933583	63	1	1.07937	0.920635;
	322	1	0	0	0	0	1	1.03020475	-14.8027685	225	1	1.08889	1;
	323	1	0	0	0	0	1	1.06835466	-14.6436251	380	1	1.10526	1.05263;
	324	1	26.4	4.7	0	0	1	1.03544013	-10.6322933	63	1	1.06349	0.936508;
	325	2	18.6	10.7	0	0	1	1.03522259	-13.6000384	63	1	1.06349	0.936508;
	326	1	10.8	17.1	0	0	1	1.05170362	-20.1978282	63	1	1.07937	0.920635;
	327	1	0	0	0	0	1	1.05511306	-17.0988411	225	1	1.08889	1;
	328	1	34.6	4.3	0	0	1	1.03149734	-22.216583	63	1	1.07937	0.920635;
	329	1	73.9	3.5	0	0	1	1.06464218	-19.1800323	90	1	1.1	0.944444;
	330	1	81.7	-1.6	0	0	1	1.04987845	-24.8133793	63	1	1.07937	0.920635;
	331	1	0	0	0	0	1	1.07080751	-20.5131015	225	1	1.08889	1;
	332	2	8.4	-0.2	0	0	1	1.03194429	-32.0957418	63	1	1.06349	0.968254;
	333	2	0	0	0	0	1	1.0473898	-25.0793666	150	1	1.08	0.966667;
	334	1	6.9	-3.3	0	0	1	1.04947456	-53.1480479	63	1	1.06349	0.952381;
	335	1	8	0	0	0	1	1.03396225	-17.2394691	63	1	1.06349	0.936508;
	336	2	0.7	0	0	0	1	1.026	-21.9492976	63	1	1.07937	0.920635;
	337	1	14.6	-0.6	0	0	1	1.04516174	-27.8669538	63	1	1.07937	0.920635;
	338	2	0	0	0	0	1	1.06787506	-22.9279908	63	1	1.07937	0.920635;
	339	1	15.1	2.3	0	0	1	1.04196715	-24.7120245	63	1	1.07937	0.920635;
	340	1	23.8	1	0	0	1	1.05538345	-27.7279399	90	1	1.06667	0.977778;
	341	1	7.3	-10.4	0	0	1	1.06004478	-25.3354013	63	1	1.07937	0.920635;
	342	1	12.1	-2.7	0	0	1	1.02535201	-13.4869862	63	1	1.07937	0.952381;
	343	1	0	0	0	0	1	1.03200458	-10.5153385	225	1	1.08889	0.986667;
	344	1	11.9	-3.5	0	0	1	1.00896899	-15.5281506	63	1	1.06349	0.968254;
	345	1	27.4	-5.7	0	0	1	1.03264588	-25.6612657	90	1	1.07778	0.977778;
	346	1	13.1	0.2	0	0	1	1.06153386	-6.80602171	225	1	1.08444	1.00889;
	347	1	-1.4	-0.3	0	0	1	1.038852	-28.4678801	63	1	1.06349	0.968254;
	348	1	54	7.1	0	0	1	1.06021012	-22.198311	90	1	1.1	0.944444;
	349	1	0	0	0	0	1	1.09514547	-11.6578802	380	1	1.10695	1.04211;
	350	1	0	0	0	0	1	1.09513358	-11.6699471	380	1	1.10699	1.04211;
	351	1	26.7	5.9	0	0	1	1.07260669	-17.1720353	225	1	1.08889	1;
	352	1	11.5	11.6	0	0	1	1.06440835	-26.1866263	225	1	1.08889	1.00444;
	353	1	31.7	-8.3	0	0	1	1.02795822	-29.1916739	63	1	1.04762	0.952381;
	354	1	1.6	1.3	0	0	1	1.02851959	-20.0572474	63	1	1.07937	0.920635;
	355	1	3	-1.9	0	0	1	1.04958114	-10.0003256	63	1	1.07937	0.920635;
	356	1	6	2	0	0	1	1.02270616	-22.5029165	63	1	1.07937	0.920635;
	357	1	15.5	0.3	0	0	1	1.01639978	-13.4986638	63	1	1.07937	0.952381;
	358	1	23.7	7.8	0	0	1	1.02313934	-22.4742091	63	1	1.07937	0.920635;
	359	1	33.7	1.3	0	0	1	1.01652722	-23.6352908	63	1	1.06349	0.968254;
	360	1	54.2	1.5	0	19	1	1.0443874	-25.5025528	63	1	1.07937	0.920635;
	361	1	0	0	0	0	1	1.0747314	-21.7909412	150	1	1.1	0.9;
	362	1	0	0	0	0	1	1.07363604	-20.3622282	225	1	1.08889	1;
	363	1	9.5	5.1	0	0	1	1.07103299	-17.9438971	90	1	1.08889	0.933333;
	364	2	-3	0	0	0	1	1.049	-25.8976207	225	1	1.08889	1.00444;
	365	1	-0	-0.1	0	0	1	1.03404434	-9.18536912	63	1	1.06349	0.936508;
	366	1	0	0	0	0	1	1.04844498	-5.50274758	225	1	1.08889	0.933333;
	367	1	0	0	0	0	1	1.07318411	-3.85227208	380	1	1.10526	1.03947;
	368	1	0	0	0	0	1	1.07068964	-4.92607275	380	1	1.10526	1.03947;
	369	1	0	0	0	0	1	1.07474128	-28.5067468	225	1	1.09026	1.00444;
	370	1	62	14.3	0	0	1	1.03067239	-26.7952947	225	1	1.08889	1.00444;
	371	1	11.8	2.7	0	0	1	1.01070798	-0.00389582555	63	1	1.07937	0.952381;
	372	1	0	0	0	0	1	1.04599644	-1.99258893	225	1	1.08889	0.986667;
	373	1	25	8.3	0	0	1	1.07455655	-28.5213035	225	1	1.09008	1.00444;
	374	1	23.9	1.1	0	0	1	1.00331834	-55.3853538	63	1	1.06349	0.952381;
	375	1	15	-1.4	0	0	1	1.02627869	-35.7363139	90	1	1.06667	0.977778;
	376	1	53.8	1.5	0	0	1	1.02501453	-42.0957258	63	1	1.06349	0.952381;
	377	1	4.2	-1.9	0	0	1	1.02318901	-10.7194737	63	1	1.07937	0.952381;
	378	1	29.7	2.1	0	0	1	1.04732465	-15.8319582	63	1	1.06349	0.936508;
	379	1	0	0	0	0	1	1.05365153	-11.4139226	225	1	1.08889	0.933333;
	380	1	0	0	0	0	1	1.07558614	-8.61716569	380	1	1.10526	1.03947;
	381	1	49.3	5	0	0	1	1.0338767	-32.3564593	90	1	1.07778	0.977778;
	382	1	16.4	-0.9	0	0	1	1.02727684	-5.35257436	63	1	1.07937	0.952381;
	383	1	44.9	16.5	0	0	1	1.03946811	-15.0955468	63	1	1.07937	0.920635;
	384	1	18.2	2.1	0	0	1	1.00832137	-28.4967318	63	1	1.07937	0.920635;
	385	1	15.8	9.8	0	0	1	1.02142853	-4.35666921	63	1	1.07937	0.920635;
	386	1	42.8	9.1	0	0	1	1.07748509	-16.8722625	225	1	1.08889	1;
	387	1	5.7	-2	0	0	1	1.06366944	-15.8441075	90	1	1.07778	0.922222;
	388	1	44.7	1.2	0	0	1	1.05441067	-20.55177	90	1	1.1	0.944444;
	389	1	26.8	0.5	0	0	1	1.04414764	-15.0271914	63	1	1.06349	0.936508;
	390	1	2.8	0.5	0	0	1	1.0234174	-15.7602472	63	1	1.06349	0.968254;
	391	1	21.2	-4.4	0	0	1	1.04334366	-22.411263	63	1	1.07937	0.920635;
	392	1	29.2	0.1	0	0	1	1.00237267	-25.9789616	63	1	1.06349	0.968254;
	393	1	5	0.1	0	0	1	1.0360919	-15.392956	63	1	1.07937	0.952381;
	394	1	6	2	0	0	1	1.03672915	-22.1795209	63	1	1.07937	0.920635;
	395	1	41	3.9	0	0	1	1.03683125	-22.173342	63	1	1.07937	0.920635;
	396	1	0	0	0	0	1	1.04478084	-4.64251974	63	1	1.07937	0.952381;
	397	1	13	-2.4	0	0	1	1.04103864	-27.3033919	63	1	1.07937	0.920635;
	398	1	6	0.6	0	0	1	1.03692158	-34.8848315	90	1	1.06667	0.977778;
	399	1	3.5	3.8	0	0	1	1.06212103	-20.120538	63	1	1.07937	0.920635;
	400	1	20.1	2	0	0	1	1.03908861	-23.5540108	63	1	1.07937	0.920635;
	401	1	5	0.1	0	0	1	1.04400563	-16.3249423	63	1	1.06349	0.936508;
	402	1	21.7	-0.2	0	0	1	1.03158916	-26.4596942	90	1	1.07778	0.922222;
	403	1	20	2.7	0	0	1	1.04449307	-11.2006196	63	1	1.06349	0.936508;
	404	1	31.5	9.5	0	0	1	1.04392378	-13.42175	63	1	1.06372	0.936508;
	405	1	6.9	3.7	0	0	1	1.0261238	-15.9245124	63	1	1.06349	0.936508;
	406	1	59.9	1.9	0	0	1	1.02659562	-25.9634059	90	1	1.06667	0.977778;
	407	1	0.6	0.2	0	0	1	1.04594346	-30.3081515	90	1	1.06667	0.977778;
	408	1	13.8	-4.1	0	0	1	1.05996133	-29.9738109	63	1	1.07937	0.920635;
	409	2	0	0	0	0	1	1.03010219	-24.9872831	63	1	1.06349	0.968254;
	410	1	20	1.9	0	0	1	1.03901446	-38.1022814	90	1	1.06667	0.977778;
	411	1	15.9	-0.7	0	0	1	1.03569581	-30.1693725	90	1	1.06667	0.977778;
	412	1	22.8	-5.3	0	0	1	1.01718355	-7.48203749	63	1	1.07937	0.952381;
	413	1	28.1	0.9	0	0	1	1.03811598	-53.4618027	63	1	1.06349	0.952381;
	414	1	-0.3	0.6	0	0	1	1.01311025	-16.9776643	63	1	1.06349	0.936508;
	415	1	9.6	-1.7	0	0	1	1.02995292	-20.5589323	63	1	1.07937	0.952381;
	416	1	20.4	-31.1	0	0	1	1.07022776	-27.3595312	225	1	1.08923	1.00444;
	417	1	18.3	5.2	0	0	1	1.04224416	-30.3076822	63	1	1.07937	0.920635;
	418	1	9	3.1	0	0	1	1.01297644	-27.5769913	63	1	1.04762	0.952381;
	419	1	27.2	5.3	0	0	1	1.05465853	-29.1633716	63	1	1.07937	0.920635;
	420	1	-4.3	-0.7	0	0	1	1.05771546	-28.7528785	63	1	1.07937	0.920635;
	421	1	0	0	0	0	1	1.01514686	-33.8288257	63	1	1.06349	0.968254;
	422	1	0	0	0	0	1	1.04901883	-20.671992	63	1	1.07937	0.920635;
	423	1	0	0	0	0	1	1.07617869	-17.7762043	225	1	1.08911	1;
	424	1	0	0	0	0	1	1.03781475	-2.27241252	63	1	1.07937	0.952381;
	425	1	0	0	0	0	1	1.06679883	1.13368684	225	1	1.08889	0.986667;
	426	1	0	0	0	0	1	1.02020862	-28.2957025	63	1	1.04762	0.952381;
	427	1	-0.1	0.3	0	0	1	1.02769925	-9.65549765	63	1	1.06349	0.936508;
	428	1	7	-2	0	0	1	1.03069569	-45.7840777	63	1	1.06349	0.952381;
	429	1	56.7	7.2	0	0	1	1.02546967	-18.5986382	63	1	1.06349	0.968254;
	430	1	114	32.2	0	0	1	1.07410479	-25.840946	225	1	1.09152	1.00444;
	431	1	13	0.2	0	0	1	1.0605157	-22.0216793	63	1	1.07937	0.920635;
	432	1	25	-2.5	0	0	1	1.03898047	-36.6024796	63	1	1.07937	0.920635;
	433	1	3.2	3.9	0	0	1	1.05003832	-28.2858901	63	1	1.06645	0.952381;
	434	1	14	-3.6	0	0	1	1.02161889	-13.4132911	63	1	1.06349	0.936508;
	435	1	34.1	4.4	0	0	1	1.0438349	-26.8718198	90	1	1.07778	0.922222;
	436	1	26.1	-5.6	0	0	1	1.01125019	-15.4489767	63	1	1.06349	0.968254;
	437	1	2	-2	0	0	1	1.05586134	-14.888318	63	1	1.09524	0.904762;
	438	1	11.9	-2	0	0	1	1.01694856	-28.4978758	63	1	1.04762	0.952381;
	439	1	12.8	1.6	0	0	1	1.0395141	-11.3194532	63	1	1.07937	0.952381;
	440	2	0	0	0	0	1	1.03183084	-27.7839461	63	1	1.07937	0.920635;
	441	1	3.2	2.2	0	0	1	1.03020754	-12.9874142	63	1	1.06349	0.936508;
	442	1	26.5	3.1	0	0	1	1.0261642	2.31979275	63	1	1.07937	0.952381;
	443	1	14.4	3.9	0	0	1	1.07237522	-20.0519684	90	1	1.11111	0.955556;
	444	1	0	0	0	0	1	1.07638735	-20.8350436	90	1	1.11111	0.955556;
	445	1	29.7	6.4	0	0	1	1.0834199	-21.314253	90	1	1.11111	0.955556;
	446	1	0	0	0	0	1	1.03550331	-16.1633568	225	1	1.08889	0.924444;
	447	2	-0	2.9	0	0	1	0.999	-9.60542531	63	1	1.06349	0.968254;
	448	1	0	0	0	0	1	1.02128195	1.50617133	63	1	1.07937	0.952381;
	449	1	0	0	0	0	1	1.08632783	4.85807051	225	1	1.09494	0.986667;
	450	1	0	0	0	0	1	1.08999518	6.00924378	380	1	1.10526	1.03947;
	451	1	0.7	0	0	0	1	1.01142531	-23.7617685	63	1	1.07937	0.920635;
	452	1	0	0	0	30	1	1.05371245	-48.6758107	63	1	1.06349	0.952381;
	453	1	0	0	0	0	1	1.06688598	-43.8164547	225	1	1.08444	1.00444;
	454	1	25	2.9	0	0	1	1.03883298	-26.4185645	63	1	1.07937	0.920635;
	455	1	10	1.1	0	0	1	1.05799409	-19.8407392	90	1	1.1	0.944444;
	456	1	28	5	0	0	1	1.05736228	-19.8934593	90	1	1.1	0.944444;
	457	1	0	0	0	0	1	0.975621027	-29.3211685	63	1	1.06349	0.968254;
	458	1	0	0	0	0	1	1.04928537	-27.173243	225	1	1.08444	1.00889;
	459	1	0	0	0	0	1	1.04154238	-24.333068	380	1	1.10263	1.02895;
	460	1	22	5.4	0	0	1	1.01625739	-23.2106527	63	1	1.07937	0.920635;
	461	1	12.9	1.1	0	0	1	1.02569313	-3.93671481	63	1	1.07937	0.952381;
	462	1	33.6	-2.4	0	0	1	1.03538941	-53.5578541	63	1	1.06349	0.952381;
	463	1	0	-0.1	0	0	1	1.02756343	-21.1722053	90	1	1.06667	0.977778;
	464	2	0	0	0	0	1	1.168	-18.8469774	20	1	1.16881	0.8;
	465	1	0	0	0	0	1	1.05539681	-20.5262072	90	1	1.11111	0.955556;
	466	2	0	0	0	0	1	1.03572208	-38.6827227	63	1	1.06349	0.952381;
	467	1	74.6	6.7	0	0	1	1.00050594	-29.2954586	63	1	1.04762	0.952381;
	468	1	31.4	1	0	0	1	1.02730692	-33.4720105	63	1	1.04762	0.952381;
	469	1	0.3	-1.7	0	0	1	1.05396444	-11.4194658	225	1	1.08889	0.933333;
	470	2	0	0	0	0	1	1.05350061	-16.6053732	63	1	1.06349	0.936508;
	471	1	-1.2	0.4	0	0	1	1.03922725	-10.8317151	63	1	1.06349	0.936508;
	472	1	455.8	268.5	0	0	1	1.08659733	-9.0908108	380	1	1.15789	0.947368;
	473	1	443.8	285.5	0	0	1	1.08658279	-9.09014642	380	1	1.15789	0.947368;
	474	1	57.1	1.8	0	0	1	1.02670476	-31.7653796	90	1	1.07778	0.977778;
	475	1	0	0	0	0	1	1.02932189	-6.12978192	63	1	1.07937	0.952381;
	476	1	0	0	0	0	1	1.01413579	-28.5940104	63	1	1.07937	0.920635;
	477	1	0	0	0	0	1	1.01604854	-6.43957473	63	1	1.07937	0.952381;
	478	1	0	0	0	0	1	1.00366136	-5.0931459	45	1	1.01073	0.888889;
	479	2	8.2	-5.7	0	0	1	1.02213106	-4.58471121	63	1	1.06349	0.936508;
	480	1	0	0	0	0	1	1.0449563	-12.0644294	63	1	1.06349	0.936508;
	481	1	0	0	0	0	1	1.04147204	-8.56958279	225	1	1.08889	0.933333;
	482	1	15.9	1.1	0	0	1	1.00762679	-8.55509573	63	1	1.07937	0.952381;
	483	1	57.4	6.3	0	0	1	1.03955761	-26.4134792	63	1	1.07937	0.920635;
	484	1	50.2	0.9	0	0	1	1.03698071	-25.6979911	90	1	1.06667	0.977778;
	485	1	33.9	1.4	0	0	1	1.00852384	-47.2934114	63	1	1.06349	0.952381;
	486	1	10.4	6.9	0	0	1	1.04339857	-23.2234793	63	1	1.07937	0.920635;
	487	1	46.2	8.4	0	0	1	1.03411356	-38.7913833	90	1	1.06667	0.977778;
	488	1	1	-0.4	0	0	1	1.04963686	-23.798981	63	1	1.07937	0.920635;
	489	1	36.6	8.9	0	0	1	1.01702239	-20.8333915	63	1	1.07937	0.952381;
	490	1	-23.6	9.6	0	0	1	1.07327102	-18.5336888	90	1	1.0892	0.933333;
	491	2	0	0	0	0	1	1.05750776	-9.60497422	225	1	1.08889	0.977778;
	492	1	22.4	1	0	0	1	1.0324429	-18.6614908	63	1	1.06349	0.936508;
	493	1	-3.8	-6.3	0	0	1	1.09609542	-8.9964026	225	1	1.10135	1;
	494	1	0	0	0	0	1	1.09043035	-9.01017245	380	1	1.10526	1.05263;
	495	1	0	0	0	0	1	1.09036342	-9.00101214	380	1	1.10526	1.05263;
	496	1	0	0	0	0	1	1.0904128	-8.99831167	380	1	1.10526	1.05263;
	497	1	0	0	0	0	1	1.09039062	-8.99506989	380	1	1.10526	1.05263;
	498	1	3	0.2	0	0	1	1.03268491	-25.7349695	63	1	1.07937	0.920635;
	499	1	0	0	0	0	1	1.08683606	4.94877074	225	1	1.09541	0.986667;
	500	1	0	0	0	0	1	1.08706218	4.97715351	225	1	1.09564	0.986667;
	501	1	0	0	0	0	1	1.09031539	6.10446209	380	1	1.10526	1.03947;
	502	1	20.6	-3.8	0	0	1	1.04575249	-31.860651	90	1	1.06667	0.977778;
	503	1	41	-3.3	0	0	1	1.04997286	-25.4247641	90	1	1.07778	0.977778;
	504	1	0	0	0	0	1	1.05039015	-22.3385156	90	1	1.11111	0.922222;
	505	1	0	0	0	0	1	1.05867916	-18.3967315	225	1	1.08889	0.968889;
	506	1	13.9	6.5	0	0	1	1.02947153	-42.2003813	63	1	1.06349	0.952381;
	507	1	52.5	1.9	0	0	1	1.01425665	-24.4553914	90	1	1.06667	0.977778;
	508	2	0	0	0	0	1	1.02491407	-15.6241899	63	1	1.06349	0.936508;
	509	1	36	2.8	0	0	1	1.05661714	-31.7736567	90	1	1.07778	0.977778;
	510	1	43.9	-1.9	0	0	1	1.01104382	-34.0893381	63	1	1.06349	0.968254;
	511	1	45.5	11	0	0	1	1.04741084	-28.3752154	225	1	1.08444	1.00889;
	512	1	0	0	0	0	1	0.933654094	-6.47116096	45	1	1	0.888889;
	513	1	0	0	0	0	1	0.999943338	-6.47116096	63	1	1.06349	0.936508;
	514	1	6.1	-4.8	0	0	1	1.06766145	-11.0608623	380	1	1.10526	1.03947;
	515	1	2	0.1	0	0	1	1.02851503	-33.7466738	90	1	1.06667	0.977778;
	516	1	25.4	0	0	0	1	1.00016254	-13.7854134	63	1	1.06349	0.936508;
	517	1	36.5	5.6	0	0	1	1.02390213	-27.7962165	63	1	1.07937	0.920635;
	518	1	12.8	2.6	0	0	1	1.04297128	-4.5748888	63	1	1.0556	0.888889;
	519	1	31.6	0.7	0	0	1	1.00605149	-20.7711922	63	1	1.09524	0.936508;
	520	1	29.6	-4.3	0	0	1	1.04039924	-28.4832764	90	1	1.06667	0.977778;
	521	1	0	0	0	0	1	1.04202218	-13.4599476	63	1	1.06349	0.936508;
	522	1	0	0	0	0	1	1.04063201	-13.1635972	63	1	1.06349	0.936508;
	523	1	0	0	0	0	1	1.0546662	-8.48001357	225	1	1.08889	0.933333;
	524	1	0	0	0	0	1	1.06675884	-3.42515057	380	1	1.10526	1.03947;
	525	1	9.4	4.2	0	0	1	1.05339942	-33.7905669	90	1	1.07778	0.977778;
	526	1	2.4	21.3	0	0	1	1.01777983	-9.95918376	63	1	1.06349	0.968254;
	527	1	0	0	0	0	1	1.05784173	-5.50774126	225	1	1.08444	1.00889;
	528	1	0	0	0	0	1	1.03354417	-11.3168987	63	1	1.07937	0.952381;
	529	1	4.7	1.8	0	0	1	1.03326259	-11.3339438	63	1	1.07937	0.952381;
	530	2	0	0	0	0	1	1.044	-13.7376946	63	1	1.06349	0.936508;
	531	1	0	0	0	0	1	1.00735285	-28.1513212	63	1	1.04762	0.952381;
	532	1	31.2	9.3	0	0	1	1.00732188	-28.1556296	63	1	1.04762	0.952381;
	533	1	25.3	6.1	0	0	1	0.99908333	-26.7898578	63	1	1.04762	0.952381;
	534	1	24.9	0.5	0	0	1	1.00004648	-26.8168686	63	1	1.04762	0.952381;
	535	1	0	0	0	0	1	1.056222	-22.6857264	90	1	1.06667	0.977778;
	536	1	0	0	0	0	1	1.0639494	-17.9917266	225	1	1.08444	1.00444;
	537	1	20.6	-1.9	0	0	1	1.0337163	-29.77464	90	1	1.06667	0.977778;
	538	1	29.5	-0.3	0	0	1	1.03765798	-12.4602888	63	1	1.06349	0.936508;
	539	1	17.7	3.3	0	0	1	1.01836466	-37.3122633	90	1	1.06667	0.977778;
	540	1	10	-1.1	0	0	1	1.07269574	-19.2700809	90	1	1.07778	0.922222;
	541	1	0	0	0	0	1	1.02917942	-11.7721193	63	1	1.06349	0.936508;
	542	1	55.2	6.8	0	0	1	1.05483969	-9.22251142	225	1	1.08889	0.933333;
	543	1	52.2	8.8	0	0	1	1.05481586	-9.2259049	225	1	1.08889	0.933333;
	544	1	0	0	0	0	1	1.04337642	-30.4638955	90	1	1.07778	0.977778;
	545	1	0	0	0	0	1	1.06999659	-27.3474731	225	1	1.089	1.00444;
	546	2	0	0	0	0	1	1.051	-28.1185754	63	1	1.07937	0.920635;
	547	1	0	0	0	0	1	1.03433327	-27.081047	63	1	1.07937	0.920635;
	548	1	0	0	0	0	1	1.0479142	-18.5406696	63	1	1.07937	0.920635;
	549	1	36	4.5	0	0	1	1.01741934	-31.3623166	63	1	1.07937	0.920635;
	550	1	0	0	0	0	1	1.05437663	-20.2186081	63	1	1.07937	0.920635;
	551	1	49.7	5.7	0	0	1	1.04213054	-20.6333583	90	1	1.07778	0.922222;
	552	1	28.2	0.6	0	0	1	1.02272811	-14.8743542	63	1	1.06349	0.936508;
	553	1	2	-0.8	0	0	1	1.0104235	-33.8786474	63	1	1.04762	0.952381;
	554	1	0	0	0	0	1	1.03557286	0.925069514	63	1	1.07937	0.952381;
	555	1	0	0	0	0	1	1.0919974	-13.0962417	225	1	1.09275	1;
	556	1	0	0	0	0	1	1.0919994	-13.0962636	225	1	1.09275	1;
	557	1	59.4	-0.6	0	0	1	1.0710779	-18.3368871	225	1	1.08889	1;
	558	1	35.4	-2.3	0	0	1	1.07045984	-23.1609938	225	1	1.08889	1.00444;
	559	1	13.3	2.5	0	0	1	1.02598502	-19.0336408	63	1	1.06349	0.936508;
	560	1	11.9	1	0	0	1	1.01526095	-19.285561	63	1	1.07937	0.952381;
	561	1	27.7	-3.7	0	0	1	1.02554079	-23.1669716	63	1	1.07937	0.920635;
	562	1	19.5	-2.2	0	0	1	1.03186207	-36.4724454	90	1	1.07778	0.977778;
	563	1	0	0	0	0	1	1.00557149	-12.0419432	63	1	1.06349	0.968254;
	564	1	0	0	0	0	1	1.04899245	-7.54124991	225	1	1.08444	1.00889;
	565	1	13.2	3	0	0	1	1.03678599	-17.3385305	63	1	1.07937	0.920635;
	566	1	34.7	6.2	0	0	1	1.0353551	-44.1563161	90	1	1.06667	0.977778;
	567	1	-0.1	-0	0	0	1	1.03512698	-20.3885441	63	1	1.07937	0.920635;
	568	1	12.9	4.1	0	0	1	1.00818895	-22.2503493	63	1	1.06349	0.968254;
	569	1	0	0	0	0	1	1.04406889	-26.3490734	63	1	1.07937	0.920635;
	570	1	22.9	0.8	0	0	1	1.0003895	-2.24255957	63	1	1.07937	0.952381;
	571	1	18	2.3	0	0	1	1.02650719	-30.0350875	63	1	1.07937	0.920635;
	572	1	40.8	-5.6	0	0	1	1.01374319	-14.3938413	63	1	1.06349	0.936508;
	573	1	0	0	0	0	1	1.02026619	-31.8670207	63	1	1.07937	0.920635;
	574	1	6	0.6	0	0	1	1.03868942	-21.9165158	90	1	1.06667	0.977778;
	575	1	5.9	-2.2	0	0	1	1.03135637	-19.4873416	63	1	1.06349	0.936508;
	576	1	7	-0.9	0	0	1	1.05288659	-15.2119882	90	1	1.08889	0.933333;
	577	1	39	8.1	0	0	1	1.06606702	-18.9037007	225	1	1.08889	1;
	578	1	2.3	-1.5	0	0	1	1.03771388	-28.766316	63	1	1.07937	0.920635;
	579	1	0	0	0	0	1	1.05207441	-17.9147703	225	1	1.08444	1.00889;
	580	1	0	0	0	0	1	1.05196721	-17.9248913	225	1	1.08444	1.00889;
	581	1	0	0	0	0	1	1.05238932	-12.7025406	225	1	1.08444	1.00889;
	582	1	0	0	0	0	1	1.04944473	-9.52851802	380	1	1.10263	1.02895;
	583	2	0	0	0	0	1	1.021	-28.2808645	63	1	1.04762	0.952381;
	584	1	4	-2.5	0	0	1	1.03834748	-12.9240629	63	1	1.06349	0.936508;
	585	1	19	1.6	0	0	1	0.994166962	-3.36267662	63	1	1.07937	0.952381;
	586	2	36.7	0	0	0	1	1.02001957	-10.6092696	63	1	1.06349	0.936508;
	587	1	28.1	-1.6	0	0	1	1.01772522	-3.67431348	63	1	1.07937	0.952381;
	588	1	12.2	0.8	0	0	1	1.04510666	-9.69250989	63	1	1.06349	0.936508;
	589	2	14.2	2.8	0	0	1	1.02980262	-22.5162338	90	1	1.07778	0.922222;
	590	1	201.4	33.9	0	0	1	1.06866096	-10.5782161	225	1	1.08889	0.888889;
	591	1	22.2	-2.4	0	0	1	1.02429255	-43.776346	63	1	1.06349	0.952381;
	592	1	14.2	-3	0	0	1	1.04965062	-35.0863133	63	1	1.07937	0.920635;
	593	2	0	0	0	0	1	1.01212962	-21.2977351	63	1	1.07937	0.920635;
	594	1	0	0	0	0	1	1.09607819	-8.99640073	225	1	1.10134	1;
	595	1	0	0	0	0	1	1.09025683	-9.0726064	380	1	1.10526	1.05263;
	596	1	8.9	-1.9	0	0	1	1.02916633	-39.8590454	90	1	1.06667	0.977778;
	597	1	9.5	-1.4	0	0	1	1.03570234	-19.7339931	63	1	1.07937	0.952381;
	598	1	30	-0.5	0	0	1	1.06625271	-16.2621104	225	1	1.08889	0.986667;
	599	1	7.4	2.1	0	0	1	1.03163741	-29.2494467	90	1	1.06667	0.977778;
	600	2	0	0	0	0	1	1.02277991	-28.0123065	63	1	1.06349	0.968254;
	601	1	-0.8	0.2	0	0	1	1.02441075	-24.1568395	90	1	1.07778	0.922222;
	602	1	0	0	0	0	1	1.03907384	-21.7048778	63	1	1.07937	0.920635;
	603	1	0	0	0	0	1	1.06929715	-20.2278576	225	1	1.08889	1;
	604	1	0	0	0	0	1	1.07069979	-46.2571562	225	1	1.08444	1.00444;
	605	1	0	0	0	0	1	1.07069979	-46.2571562	225	1	1.08444	1.00444;
	606	1	0	0	0	0	1	1.0707073	-46.2573531	225	1	1.08444	1.00444;
	607	1	0	0	0	0	1	1.04544168	-49.8479293	63	1	1.06349	0.952381;
	608	1	0	0	0	0	1	1.07069873	-46.2571285	225	1	1.08444	1.00444;
	609	1	2.5	0.6	0	0	1	1.02405116	-28.3288068	63	1	1.04762	0.952381;
	610	2	0	0	0	0	1	1.028	-7.02539493	20	1	1.15	0.8;
	611	1	0	0	0	0	1	1.03113362	-8.70114838	225	1	1.08889	0.933333;
	612	1	31.3	-3.3	0	0	1	1.02203446	-28.2907138	90	1	1.06667	0.977778;
	613	1	15.2	-0.3	0	0	1	1.01839611	-28.6013203	63	1	1.04762	0.952381;
	614	1	10	1	0	0	1	1.01048802	-33.1027029	63	1	1.07937	0.920635;
	615	1	47.3	24.3	0	0	1	1.04653804	-14.7690429	225	1	1.08889	0.986667;
	616	1	0	0	0	0	1	1.0877911	-13.3457824	225	1	1.08889	1;
	617	1	0	0	0	0	1	1.10190769	-10.258592	380	1	1.10625	1.05263;
	618	1	15.7	-5.3	0	0	1	1.02330448	-32.6360987	63	1	1.04762	0.952381;
	619	1	18.9	-3.2	0	0	1	1.02175772	-32.6917327	63	1	1.04762	0.952381;
	620	1	3	1.9	0	0	1	1.02005275	-28.2933392	63	1	1.04762	0.952381;
	621	1	3	1.9	0	0	1	1.0200642	-28.2952219	63	1	1.04762	0.952381;
	622	1	0	-1.3	0	0	1	1.04486235	-18.2448673	63	1	1.07937	0.952381;
	623	1	15.2	-0.8	0	0	1	1.00230069	-9.76784592	63	1	1.06349	0.936508;
	624	2	0	0	0	0	1	1.039	-5.30802798	225	1	1.08889	0.933333;
	625	1	48.1	-3.9	0	0	1	1.02278011	-52.1481571	63	1	1.06349	0.952381;
	626	1	10	0.1	0	0	1	1.02742728	-13.4744823	63	1	1.06349	0.968254;
	627	1	11.8	-1.1	0	0	1	0.986968757	-12.1108719	63	1	1.06349	0.968254;
	628	1	0	0	0	0	1	1.04988278	-11.0315022	150	1	1.08	0.966667;
	629	1	0	0	0	0	1	1.05830355	-19.4840062	90	1	1.07165	0.977778;
	630	1	35.5	9.6	0	0	1	1.00803531	-26.3746902	63	1	1.04762	0.952381;
	631	1	55.8	1.4	0	0	1	1.04972771	-25.6816085	225	1	1.08889	1.00444;
	632	1	-0.1	1	0	0	1	1.04998021	-25.5939071	225	1	1.08889	1.00444;
	633	2	13	0	0	0	1	1.04081404	-13.2751708	63	1	1.06349	0.936508;
	634	1	9.4	-1.5	0	0	1	1.02728314	-54.8217115	63	1	1.06349	0.952381;
	635	1	24.7	4.5	0	0	1	0.996266506	-14.3760979	63	1	1.07937	0.952381;
	636	2	31.7	2.2	0	0	1	1.003	-19.361683	63	1	1.06349	0.968254;
	637	1	20.2	0.2	0	0	1	1.03065558	-19.9056708	63	1	1.06349	0.936508;
	638	1	7.3	-1.3	0	0	1	1.05276096	-25.5382008	90	1	1.06667	0.977778;
	639	1	4	0.2	0	0	1	1.03570106	-38.6848368	63	1	1.06349	0.952381;
	640	1	35.3	3.4	0	0	1	1.06859018	-10.6661768	225	1	1.08889	0.888889;
	641	2	0	0	0	0	1	1.104	-8.91556648	380	1	1.1073	1.05263;
	642	1	0	0	0	0	1	1.02216053	-4.58519624	63	1	1.06349	0.936508;
	643	1	14.6	4.7	0	0	1	1.02117016	-9.1157779	63	1	1.06349	0.936508;
	644	1	16	0	0	0	1	1.02709888	-11.9908091	63	1	1.06349	0.936508;
	645	1	26.9	3	0	0	1	1.02464382	-12.1392908	63	1	1.06349	0.936508;
	646	1	29.5	-3.5	0	0	1	1.03845393	-29.7114476	90	1	1.06667	0.977778;
	647	1	24.6	2.2	0	0	1	1.01353855	-11.3045092	63	1	1.07937	0.952381;
	648	1	41	4.7	0	0	1	1.02668364	-16.5803572	63	1	1.06349	0.968254;
	649	1	46.5	13.1	0	0	1	1.03960377	-14.8319284	63	1	1.06349	0.936508;
	650	1	14.9	-0.7	0	0	1	1.04461828	-26.3155506	63	1	1.07937	0.920635;
	651	1	0	0	0	0	1	1.03253929	-39.1846723	90	1	1.06667	0.977778;
	652	2	0	0	0	0	1	1.06155353	-17.4445036	63	1	1.07937	0.920635;
	653	1	41.9	3.4	0	30	1	1.05185914	-23.4963119	63	1	1.07937	0.920635;
	654	1	0	0	0	0	1	1.06627832	-18.8738226	225	1	1.08889	1;
	655	1	0	0	0	0	1	1.04144214	-6.07021987	63	1	1.07937	0.952381;
	656	1	8.9	2.5	0	0	1	1.0289992	-21.9674078	63	1	1.07937	0.920635;
	657	1	47.4	7.8	0	0	1	1.03495191	-26.2758679	63	1	1.06349	0.968254;
	658	1	33.4	13.6	0	0	1	1.06531329	-0.601299331	225	1	1.08889	0.986667;
	659	1	7	2	0	0	1	0.99991503	-31.5074753	63	1	1.04762	0.952381;
	660	1	2.8	-0.4	0	0	1	1.02853956	3.00733713	63	1	1.07937	0.952381;
	661	1	43.4	4.5	0	0	1	1.0237563	-43.4942443	90	1	1.06667	0.977778;
	662	1	-0	-14.9	0	0	1	1.0694371	-20.5579711	90	1	1.07778	0.922222;
	663	1	30.6	-4.3	0	0	1	1.05552634	-22.9291484	90	1	1.06667	0.977778;
	664	1	0	0	0	0	1	1.07726868	-1.4099227	380	1	1.10526	1.03947;
	665	1	0	0	0	0	1	1.0764839	-1.47386943	380	1	1.10526	1.03947;
	666	1	0	0	0	0	1	1.07728397	-1.41029596	380	1	1.10526	1.03947;
	667	1	0	0	0	0	1	1.07647158	-1.48446831	380	1	1.10526	1.03947;
	668	1	0	0	0	10	1	1.03916992	-16.1027815	63	1	1.09524	0.904762;
	669	1	0	0	0	0	1	1.06826568	-12.1066478	225	1	1.08889	0.924444;
	670	1	11.4	-6.8	0	0	1	1.03266363	-19.6518482	90	1	1.06667	0.977778;
	671	1	37.9	-0.3	0	0	1	1.03396333	-23.2819067	90	1	1.07778	0.977778;
	672	1	26.2	-1.8	0	0	1	1.02257995	-14.1469528	63	1	1.06349	0.936508;
	673	1	1.8	5.8	0	0	1	1.0423805	-18.9740368	63	1	1.09524	0.904762;
	674	1	6	-0.6	0	0	1	1.06119163	-25.4178275	90	1	1.06878	0.977778;
	675	1	13.6	0.3	0	0	1	1.01966252	-18.7216491	63	1	1.06349	0.936508;
	676	1	4.9	2.5	0	0	1	1.07349356	-6.39966882	225	1	1.08889	0.986667;
	677	1	0	0	0	0	1	1.05103882	-38.4997284	90	1	1.07141	0.977778;
	678	1	0	0	0	0	1	1.06220635	-34.5821928	225	1	1.08444	1.00444;
	679	1	13	-1.7	0	0	1	1.00853751	-40.9531167	90	1	1.06667	0.977778;
	680	1	15.2	-3.8	0	0	1	1.05862474	-21.7347922	90	1	1.06697	0.977778;
	681	1	96.6	18.6	0	0	1	1.02487978	-33.4963351	63	1	1.04762	0.952381;
	682	1	0	0	0	0	1	1.04113273	-21.4995597	63	1	1.07937	0.920635;
	683	1	33.3	3.5	0	0	1	0.995375762	-32.4238551	63	1	1.04762	0.952381;
	684	2	0	0	0	0	1	0.966	-8.17233854	45	1	1	0.888889;
	685	1	-2.6	-1.5	0	0	1	1.07944913	-5.54404223	380	1	1.10263	1.04211;
	686	1	0	0.1	0	0	1	1.00447543	-18.4607284	63	1	1.06349	0.936508;
	687	1	-2.6	-1.5	0	0	1	1.07946473	-5.56172333	380	1	1.10263	1.04211;
	688	1	3.7	1.9	0	0	1	1.03516682	-30.65414	90	1	1.07778	0.977778;
	689	1	2.2	1.2	0	0	1	1.02059623	-24.8649363	90	1	1.07778	0.977778;
	690	1	11.5	2.2	0	0	1	1.04561879	-16.7294407	63	1	1.06349	0.936508;
	691	1	0	0	0	0	1	1.04648173	-26.3426248	225	1	1.08889	1.00444;
	692	1	42.5	3.7	0	0	1	1.02795421	-23.8793138	90	1	1.07778	0.922222;
	693	1	0	0	0	0	1	1.04719812	-11.090998	225	1	1.08889	0.977778;
	694	1	0	0	0	0	1	1.04725688	-11.0901898	225	1	1.08889	0.977778;
	695	1	33.4	-4.2	0	0	1	1.04900365	-23.5423448	90	1	1.1	0.944444;
	696	1	0	0	0	0	1	1.05363607	-19.3484288	225	1	1.08889	0.968889;
	697	2	0	0	0	0	1	1.012	-2.40655153	20	1	1.15	0.8;
	698	2	0	0	0	0	1	1.012	-2.36242754	20	1	1.15	0.8;
	699	2	0	0	0	0	1	1.014	-2.69451486	20	1	1.15	0.8;
	700	1	0	0	0	0	1	1.02441001	-4.73963553	225	1	1.08889	0.933333;
	701	1	0	0	0	0	1	1.02538469	-5.09125915	225	1	1.08889	0.933333;
	702	1	42.3	10.5	0	0	1	1.03287008	-33.8308072	90	1	1.06667	0.977778;
	703	1	0	0	0	0	1	1.03618514	-35.0621316	90	1	1.06667	0.977778;
	704	1	0	0	0	0	1	1.06086612	-31.2592992	225	1	1.08444	1.00444;
	705	2	8.9	-0.6	0	0	1	0.96	-8.16094486	45	1	1	0.888889;
	706	1	23.4	1.9	0	0	1	1.00405403	-25.5810409	90	1	1.06667	0.977778;
	707	1	18.9	-0.3	0	0	1	1.07167119	-27.1829476	20	1	1.15	0.8;
	708	1	23.9	2.7	0	0	1	1.0716441	-27.184915	20	1	1.15	0.8;
	709	1	27.9	0.7	0	0	1	1.07165674	-27.1866619	20	1	1.15	0.8;
	710	1	0	0	0	29	1	1.04236652	-30.1991576	90	1	1.06667	0.977778;
	711	1	0	0	0	30	1	1.06170517	-32.2319724	90	1	1.0699	0.977778;
	712	1	0	0	0	0	1	1.07168279	-27.1750533	225	1	1.08444	1.00444;
	713	1	0.4	-6.3	0	0	1	1.04074143	-24.7798954	90	1	1.06667	0.977778;
	714	1	17.8	-2.3	0	0	1	1.01263228	-19.4911614	63	1	1.06349	0.968254;
	715	1	-1.2	0	0	0	1	1.05072194	-13.640797	225	1	1.08889	0.977778;
	716	1	1.9	0.8	0	0	1	0.995056454	-24.730015	63	1	1.07937	0.952381;
	717	1	29.3	-3.2	0	0	1	1.04338183	-19.3716383	90	1	1.06667	0.977778;
	718	1	24.9	-8.1	0	0	1	0.99464747	-25.0427003	63	1	1.07937	0.952381;
	719	1	8.7	-1.2	0	0	1	1.04670727	-39.800119	90	1	1.06667	0.977778;
	720	1	37.2	5.2	0	0	1	1.01143544	-1.59483029	63	1	1.07937	0.952381;
	721	1	0	0	0	0	1	1.0746007	-18.0697321	225	1	1.08484	1.00444;
	722	1	47.2	5.1	0	0	1	1.0383217	-21.0374978	90	1	1.07778	0.922222;
	723	1	27.4	-2.8	0	0	1	1.0136481	-14.4701872	63	1	1.06349	0.936508;
	724	1	38.6	5.4	0	0	1	0.995695394	-30.8250303	63	1	1.06349	0.968254;
	725	1	12.8	9.2	0	0	1	1.03566623	-20.7563835	63	1	1.09524	0.936508;
	726	1	13.6	0	0	0	1	1.06006851	-21.6198081	63	1	1.09524	0.936508;
	727	1	0	0	0	0	1	1.04766386	-17.3255956	225	1	1.08889	0.951111;
	728	1	30.9	0.9	0	0	1	1.00037305	-28.1029516	63	1	1.04762	0.952381;
	729	1	19	3	0	0	1	1.0014035	-27.6937019	63	1	1.04762	0.952381;
	730	1	22	5.9	0	0	1	0.999320318	-27.7360024	63	1	1.04762	0.952381;
	731	1	52.2	11.7	0	0	1	1.00752768	-21.795325	63	1	1.04762	0.952381;
	732	1	13.9	-2.6	0	0	1	1.0370334	-46.8883744	90	1	1.06667	0.977778;
	733	2	0	0	0	0	1	1.007	-11.8648689	63	1	1.06349	0.936508;
	734	1	0.1	-3.2	0	0	1	1.00494247	-7.15848931	63	1	1.07937	0.952381;
	735	1	9	1.1	0	0	1	1.06475162	-22.6186072	90	1	1.07778	0.977778;
	736	1	29.1	-6.1	0	0	1	1.04743866	-23.8342723	90	1	1.07778	0.922222;
	737	2	0	0	0	0	1	1.03908264	-21.7051428	63	1	1.07937	0.920635;
	738	1	42.8	-2.1	0	0	1	1.06726901	-23.5642591	90	1	1.07804	0.977778;
	739	1	79.9	11.5	0	0	1	1.064273	-24.5436469	225	1	1.08889	1.00444;
	740	1	11	0.5	0	0	1	1.04459348	-28.1440351	90	1	1.06667	0.977778;
	741	1	12	-3.5	0	0	1	1.04553143	-28.1785958	90	1	1.06667	0.977778;
	742	1	0	0	0	0	1	1.04199425	-9.39057631	63	1	1.07937	0.952381;
	743	1	0	0	0	0	1	1.07372637	-6.59032505	225	1	1.08889	0.986667;
	744	2	0	0	0	0	1	1.01584087	-11.7123508	63	1	1.06349	0.936508;
	745	2	0	0	0	0	1	1.015	-11.2621817	63	1	1.06349	0.936508;
	746	2	11.8	3.7	0	0	1	1.023	-36.9549787	90	1	1.06667	0.977778;
	747	1	11.9	1	0	0	1	1.01859686	-46.8628068	63	1	1.06349	0.952381;
	748	1	4	3.2	0	0	1	1.03404893	-38.7932677	90	1	1.06667	0.977778;
	749	1	12.8	-6	0	0	1	1.05042036	-20.9377242	63	1	1.07937	0.920635;
	750	1	11.3	-1.4	0	0	1	1.02540559	-19.3978246	63	1	1.06349	0.936508;
	751	2	0	0	0	0	1	1.01843842	-4.66727282	63	1	1.06349	0.936508;
	752	1	9.8	2.5	0	0	1	1.02800857	-10.3547856	63	1	1.07937	0.952381;
	753	1	22.8	3.2	0	0	1	1.05250477	-15.8506838	63	1	1.06937	0.936508;
	754	1	17.3	3.9	0	78	1	1.04343803	-26.3013717	225	1	1.08444	1.00889;
	755	1	0	0	0	0	1	1.04239416	-24.9368006	380	1	1.10263	1.02895;
	756	1	47.2	3.2	0	0	1	1.00143157	-12.4058266	63	1	1.06349	0.968254;
	757	1	99.2	23.2	0	0	1	1.06446748	-24.8305658	225	1	1.08889	1.00444;
	758	2	0	0	0	0	1	1.05938841	-16.1863942	225	1	1.08889	0.888889;
	759	1	0	0	0	0	1	1.0593883	-16.1863937	225	1	1.08889	0.888889;
	760	2	0	0	0	0	1	1.045	-11.6186986	63	1	1.06491	0.936508;
	761	2	0	0	0	0	1	1.043	-12.6180446	63	1	1.06349	0.936508;
	762	1	0	0	0	0	1	0.579715903	-17.7558487	20	1	1.15	0.5;
	763	1	0	0	0	0	1	1.05333754	-17.7558487	63	1	1.07937	0.952381;
	764	1	17	-1	0	0	1	1.024262	-0.866909827	63	1	1.07937	0.952381;
	765	1	18.7	-1	0	0	1	1.04046312	-16.788196	63	1	1.07937	0.952381;
	766	1	8.9	-3.9	0	0	1	1.02475412	-9.12199979	63	1	1.07937	0.952381;
	767	1	17.6	3.7	0	0	1	1.05942579	-28.1923794	90	1	1.06771	0.977778;
	768	1	0	0	0	34	1	1.04361362	-41.8667519	90	1	1.06667	0.977778;
	769	1	0	0	0	0	1	1.07498207	-36.2640595	225	1	1.08444	1.00444;
	770	1	0	0	0	0	1	1.04210851	-10.8299268	20	1	1.15	0.8;
	771	1	0	0	0	0	1	1.04210851	-10.8299268	20	1	1.15	0.8;
	772	1	0	0	0	0	1	1.04210851	-10.8299268	20	1	1.15	0.8;
	773	1	67	15.2	0	0	1	1.04106744	-10.8299268	63	1	1.06349	0.936508;
	774	1	10.9	-2.2	0	0	1	1.02320842	-29.7635734	63	1	1.07937	0.920635;
	775	1	45.6	6	0	0	1	1.0703518	-23.3010878	90	1	1.08112	0.977778;
	776	1	25.7	-1	0	0	1	1.02624552	-0.830350609	63	1	1.07937	0.952381;
	777	1	0	0	0	0	1	1.07478591	3.71728087	225	1	1.08889	0.986667;
	778	1	7	1	0	0	1	1.037947	-41.5419787	63	1	1.06349	0.952381;
	779	1	22	6	0	0	1	1.03768939	-41.5569865	63	1	1.06349	0.952381;
	780	1	0	0	0	0	1	1.03807819	-41.5248321	63	1	1.06349	0.952381;
	781	1	7.8	4.5	0	0	1	1.02597732	-19.7796764	63	1	1.07937	0.952381;
	782	1	20.2	5.5	0	0	1	1.02380836	-25.6304869	63	1	1.07937	0.920635;
	783	1	28.1	-3.1	0	0	1	1.04716208	-16.2749074	225	1	1.08444	1.00889;
	784	1	107.3	9.1	0	0	1	1.04571323	-16.8602961	225	1	1.08444	1.00889;
	785	1	1	1	0	0	1	1.01966857	-8.66884114	63	1	1.06349	0.936508;
	786	2	0	0	0	0	1	1.02193372	-10.9323771	20	1	1.15	0.8;
	787	2	0	0	0	0	1	1.02664938	-10.011527	20	1	1.15	0.8;
	788	1	-5.6	0	0	0	1	1.02562376	-10.011527	63	1	1.06349	0.936508;
	789	1	-20.6	0	0	0	1	1.02091281	-10.9323771	63	1	1.06349	0.936508;
	790	1	0	0	0	0	1	1.02695826	-6.0777605	225	1	1.08889	0.933333;
	791	1	0	0	0	0	1	1.08100805	0.806414519	380	1	1.10526	1.03947;
	792	1	9	4.3	0	0	1	1.02223811	-13.3644319	63	1	1.07937	0.952381;
	793	1	0	0	0	0	1	1.01907616	-25.14153	90	1	1.06667	0.977778;
	794	1	0.8	0.2	0	0	1	1.02845048	-16.6093661	63	1	1.07937	0.952381;
	795	1	0	0	0	0	1	1.02535478	-17.3434373	63	1	1.07937	0.952381;
	796	1	58.7	0.8	0	0	1	1.04021838	-12.7331722	63	1	1.06349	0.936508;
	797	1	0	0	0	0	1	1.02172417	-52.0872638	63	1	1.06349	0.952381;
	798	1	11	0.2	0	0	1	1.03686309	-16.7142333	63	1	1.06349	0.936508;
	799	1	0	0	0	0	1	1.02162053	-12.515766	63	1	1.06349	0.936508;
	800	1	0	0	0	0	1	1.06327013	-5.23927128	380	1	1.10526	1.03947;
	801	2	0	0	0	0	1	1.014	-3.27279424	20	1	1.15	0.8;
	802	2	0	0	0	0	1	1.017	-3.47531335	20	1	1.15	0.8;
	803	2	0	0	0	0	1	1.016	-3.51564665	20	1	1.15	0.8;
	804	1	0	0	0	0	1	1.02576578	-5.40270121	225	1	1.08889	0.933333;
	805	1	0	0	0	0	1	1.02633303	-5.65993514	225	1	1.08889	0.933333;
	806	1	11	2	0	0	1	1.06231867	-28.7745357	63	1	1.07937	0.920635;
	807	1	13.6	4.4	0	0	1	1.02332486	-24.7256869	63	1	1.07937	0.920635;
	808	1	62.8	21.9	0	0	1	1.05195873	-14.0424056	225	1	1.08444	1.00889;
	809	1	-0.2	0	0	0	1	1.0525282	-13.9824312	225	1	1.08444	1.00889;
	810	1	-2.8	-3.9	0	0	1	1.03252759	-29.3578316	63	1	1.06349	0.968254;
	811	1	68.3	19.7	0	0	1	1.01655344	-29.795439	63	1	1.07937	0.920635;
	812	1	1.3	-1.9	0	0	1	1.04829181	-15.180271	225	1	1.08444	1.00889;
	813	1	4	1	0	0	1	1.04229883	-14.6561253	63	1	1.06349	0.936508;
	814	1	15.5	-0.4	0	0	1	1.00355274	-18.0263598	63	1	1.06349	0.968254;
	815	2	0	0	0	0	1	1.019	-11.1483039	63	1	1.06349	0.968254;
	816	2	0	0	0	0	1	1.019	-8.88388246	63	1	1.06349	0.968254;
	817	1	72.8	11.8	0	0	1	1.07066444	-25.8422655	225	1	1.08889	1.00444;
	818	1	0	0	0	0	1	1.02206924	-52.1203983	63	1	1.06349	0.952381;
	819	1	0	0	0	0	1	1.03718851	-28.846137	63	1	1.07937	0.920635;
	820	1	20.9	0.1	0	0	1	1.0369027	-28.8762919	63	1	1.07937	0.920635;
	821	1	40.5	0.9	0	0	1	1.04584671	-16.7872501	225	1	1.08444	1.00889;
	822	1	31.3	-6.9	0	0	1	1.04649455	-16.7573035	225	1	1.08444	1.00889;
	823	1	5.9	0.9	0	0	1	1.07225048	-22.7438148	90	1	1.08301	0.977778;
	824	1	1.7	2.5	0	0	1	1.06863294	-12.2911095	150	1	1.10667	0.946667;
	825	1	0	0	0	0	1	1.00002309	-14.4960829	63	1	1.06349	0.968254;
	826	2	0	0	0	0	1	1.04490303	-20.2031418	63	1	1.07937	0.920635;
	827	1	0	0	0	0	1	1.07283495	-44.5083294	225	1	1.08444	1.00444;
	828	1	0	0	0	0	1	1.07365643	-40.2883383	380	1	1.10263	1.04211;
	829	1	52.9	6.3	0	0	1	1.05778691	-15.9746991	90	1	1.1	0.944444;
	830	2	0	0	0	0	1	1.053	-24.6532669	63	1	1.07937	0.920635;
	831	2	0	0	0	0	1	0.979468296	-5.00240982	45	1	1	0.888889;
	832	1	0.3	-1.6	0	0	1	1.01045477	-14.8488557	63	1	1.06349	0.968254;
	833	2	0	0	0	0	1	1.07824626	-16.4486838	63	1	1.07937	0.920635;
	834	1	42	-4.8	0	0	1	1.04818523	-28.1406101	90	1	1.07778	0.977778;
	835	1	46.3	-8	0	0	1	1.05284803	-19.6904921	63	1	1.09524	0.936508;
	836	2	-0.5	3.7	0	0	1	1.033	-23.5002681	63	1	1.07937	0.920635;
	837	1	0	0	0	0	1	1.05040342	-20.9873672	63	1	1.07937	0.920635;
	838	2	0	0	0	0	1	1.05030406	-20.9846803	63	1	1.07937	0.920635;
	839	1	7.6	-1.2	0	0	1	1.04533659	-28.4922923	63	1	1.07937	0.920635;
	840	1	0	0	0	0	1	1.02799885	-22.4961308	63	1	1.07937	0.920635;
	841	1	41.2	-4	0	0	1	1.06769	-23.4213116	90	1	1.07846	0.977778;
	842	1	1.9	0.7	0	0	1	1.03148186	-16.1569955	63	1	1.06349	0.968254;
	843	1	27.4	13.3	0	0	1	1.04294356	-23.1606404	90	1	1.07778	0.977778;
	844	1	9.8	0.4	0	0	1	1.02444346	-29.0682124	63	1	1.07937	0.920635;
	845	1	30.5	5.6	0	0	1	1.01300873	-30.2699904	63	1	1.07937	0.920635;
	846	1	18	3.9	0	0	1	1.01275995	-32.5062412	63	1	1.06349	0.968254;
	847	1	26.9	-1.5	0	0	1	1.01375472	-32.571794	63	1	1.06349	0.968254;
	848	1	15	-1.4	0	0	1	1.01465412	-32.4733324	63	1	1.06349	0.968254;
	849	1	0	0	0	0	1	1.06222699	-20.1170227	63	1	1.07937	0.920635;
	850	1	0	0	0	0	1	1.0782382	-16.5072003	225	1	1.0917	1;
	851	1	0	0	0	0	1	1.07733158	-13.4349107	380	1	1.10526	1.05263;
	852	1	-2.5	-1.3	0	0	1	1.04811518	-14.8736388	63	1	1.09524	0.936508;
	853	1	0	0	0	0	1	1.06228395	-11.3886464	225	1	1.08889	0.911111;
	854	1	0	0	0	0	1	1.06747627	-2.57984279	380	1	1.10526	1;
	855	1	7	4.1	0	0	1	1.01218507	-25.953545	63	1	1.04762	0.952381;
	856	1	10.4	4.4	0	0	1	1.02791841	-42.3594043	63	1	1.06349	0.952381;
	857	2	15.3	-1.6	0	0	1	1.0414546	-29.6265235	63	1	1.07937	0.920635;
	858	1	0	0	0	0	1	1.05384582	-22.522128	63	1	1.07937	0.920635;
	859	1	36.5	11	0	0	1	1.07471508	-28.5102273	225	1	1.09023	1.00444;
	860	1	26	4.5	0	0	1	1.03074904	-26.7892828	225	1	1.08889	1.00444;
	861	1	21	-5	0	0	1	1.03870511	-54.857821	63	1	1.06349	0.952381;
	862	1	-1.8	-0.3	0	0	1	1.06824541	-15.7709325	225	1	1.08889	0.986667;
	863	1	10.2	-0.3	0	0	1	1.06814099	-15.8083055	225	1	1.08889	0.986667;
	864	2	0	0	0	0	1	1.016	-21.6377546	63	1	1.07937	0.920635;
	865	2	13.8	-10	0	0	1	1.018	-21.9914971	63	1	1.07937	0.920635;
	866	1	0	0.2	0	0	1	1.0355125	2.59424619	63	1	1.07937	0.952381;
	867	1	0	-0.9	0	0	1	1.01016035	-30.6052592	63	1	1.06349	0.968254;
	868	1	0.2	-5.2	0	0	1	1.03304729	-26.4608042	90	1	1.06667	0.977778;
	869	1	43.9	4.9	0	0	1	1.00300337	-31.8293389	63	1	1.06349	0.968254;
	870	1	16	9.6	0	0	1	1.01496913	-20.0612318	63	1	1.06349	0.968254;
	871	1	22.9	9.9	0	0	1	1.01319286	-20.1586322	63	1	1.06349	0.968254;
	872	1	3.3	-0.5	0	0	1	1.06552925	-26.4703578	90	1	1.07778	0.977778;
	873	1	51.2	3.7	0	0	1	1.03589072	-15.0153461	63	1	1.06349	0.968254;
	874	1	46.7	2	0	0	1	1.0281269	-42.6428595	63	1	1.06349	0.952381;
	875	1	24.4	1.8	0	0	1	1.02438908	-28.0635733	63	1	1.06349	0.968254;
	876	1	26.3	4.6	0	0	1	1.02326033	-28.0737004	63	1	1.06349	0.968254;
	877	1	2.6	-0.1	0	0	1	1.071547	-25.1696811	225	1	1.0892	1.00444;
	878	1	15.6	7.8	0	0	1	1.07121099	-25.188258	225	1	1.08889	1.00444;
	879	1	16.4	4.8	0	0	1	1.05026028	-28.2819197	63	1	1.06668	0.952381;
	880	1	26.9	4.8	0	0	1	1.03295425	-28.205915	63	1	1.04779	0.952381;
	881	1	59.2	-2	0	0	1	1.03946947	-24.294715	225	1	1.08889	1.00444;
	882	1	0	0	0	0	1	1.04793182	-23.0372167	225	1	1.08889	1.00444;
	883	1	46.8	11.4	0	0	1	1.0535883	-20.2865659	90	1	1.08889	0.933333;
	884	1	3.9	0.8	0	0	1	1.04476769	-54.1580922	63	1	1.06349	0.952381;
	885	2	0	0	0	0	1	1.0419035	-27.3561502	63	1	1.07937	0.920635;
	886	1	55.8	6.7	0	0	1	1.03083468	-23.5922404	90	1	1.07778	0.922222;
	887	1	69.2	15.7	0	0	1	1.06799525	-26.5084502	225	1	1.08889	1.00444;
	888	1	57.6	14.9	0	0	1	1.06861735	-26.4602917	225	1	1.08889	1.00444;
	889	2	6.6	-0.6	0	0	1	0.994002484	-22.3539133	20	1	1.15	0.8;
	890	1	0	0	0	0	1	1.05775357	-21.5502044	150	1	1.08	0.966667;
	891	1	37.9	4.5	0	0	1	1.00774682	-23.1418823	63	1	1.07937	0.920635;
	892	1	5	-0.6	0	0	1	1.0486459	-20.3545253	63	1	1.06349	0.936508;
	893	1	30.7	2.1	0	0	1	1.03624325	-20.8749856	63	1	1.09524	0.936508;
	894	1	15.9	0.8	0	0	1	1.01536864	-29.017468	63	1	1.04762	0.952381;
	895	1	-8.5	-9.9	0	0	1	1.09598598	11.3537077	380	1	1.10526	1.03947;
	896	1	46.5	23.5	0	0	1	1.09148971	8.24420609	380	1	1.10526	1.03947;
	897	1	-5.5	-12.3	0	0	1	1.09727285	12.767022	380	1	1.10544	1.03947;
	898	1	-48.6	-2	0	0	1	1.09711791	12.7862062	380	1	1.10526	1.03947;
	899	1	0	0	0	0	1	1.02625573	-0.830545488	63	1	1.07937	0.952381;
	900	1	5	3	0	0	1	1.02443206	-0.916092188	63	1	1.07937	0.952381;
	901	1	10.7	-1.5	0	0	1	1.05010459	-25.7067336	90	1	1.07778	0.977778;
	902	1	23.7	2.2	0	0	1	1.05134791	-30.2196437	63	1	1.07937	0.920635;
	903	1	27.6	2.1	0	0	1	1.05162984	-23.0566798	90	1	1.1	0.944444;
	904	1	40.5	3.9	0	0	1	1.03676255	-20.7009928	63	1	1.09524	0.936508;
	905	1	108.8	26.6	0	0	1	1.04853441	-25.9381277	225	1	1.08889	1.00444;
	906	1	0	0	0	0	1	1.02326472	-15.8161858	63	1	1.06349	0.968254;
	907	1	10.9	2.2	0	0	1	1.05932182	-31.8583758	90	1	1.07778	0.977778;
	908	1	32.4	1.3	0	0	1	1.02649849	-16.4501871	63	1	1.06349	0.968254;
	909	1	18	-2.8	0	0	1	0.988833277	-35.8046343	63	1	1.06349	0.968254;
	910	1	5.9	0.8	0	0	1	1.01969331	-15.7532275	63	1	1.06349	0.968254;
	911	1	0.7	1.1	0	0	1	1.01444957	-29.9958525	63	1	1.04762	0.952381;
	912	1	7.7	1.1	0	0	1	1.01437582	-30.006857	63	1	1.04762	0.952381;
	913	1	0	0	0	0	1	1.00527934	-28.985487	63	1	1.07937	0.920635;
	914	1	0	0	0	0	1	1.07809645	-18.4615374	225	1	1.08889	1;
	915	1	0	0	0	0	1	1.07869568	-18.6543878	225	1	1.08889	1;
	916	1	0	0	0	0	1	1.08712118	-16.9442499	380	1	1.10526	1.05263;
	917	1	6.8	0.6	0	0	1	1.02641582	-25.6457343	63	1	1.07937	0.920635;
	918	1	30.8	3.6	0	0	1	1.06813161	-23.6813117	90	1	1.07889	0.977778;
	919	1	23.7	2.8	0	0	1	1.0205443	-23.0726491	63	1	1.07937	0.920635;
	920	1	1.3	0	0	0	1	1.0434229	-28.9366015	63	1	1.07937	0.920635;
	921	1	0.4	-7	0	0	1	1.02730515	-6.08160762	225	1	1.08889	0.933333;
	922	1	-2.1	1.1	0	0	1	1.04032888	-12.7002789	63	1	1.06349	0.936508;
	923	1	0	0	0	0	1	1.01296929	-21.1720846	63	1	1.04762	0.952381;
	924	1	0	0	0	0	1	1.06002373	-17.0496078	380	1	1.10526	1.04211;
	925	1	24.9	1.9	0	0	1	1.04415216	-20.4955224	63	1	1.06349	0.936508;
	926	1	13.2	0.8	0	0	1	1.04231291	-23.1351493	63	1	1.06349	0.936508;
	927	1	0	0	0	0	1	1.07453453	-5.32329931	63	1	1.08004	0.952381;
	928	1	53.8	9.6	0	0	1	1.03161875	-22.8777136	63	1	1.07937	0.920635;
	929	1	0.7	-0.1	0	0	1	1.05660958	-10.9109935	63	1	1.07937	0.920635;
	930	1	31.6	-4.8	0	0	1	1.02512237	-32.2945912	63	1	1.07937	0.920635;
	931	1	0	0	0	0	1	1.05624688	-26.245702	225	1	1.08889	1.00444;
	932	1	5.7	0.6	0	0	1	1.07295352	-26.08315	225	1	1.08889	1.00444;
	933	1	5	8.8	0	0	1	1.07408335	-26.2447498	225	1	1.08943	1.00444;
	934	1	0	0	0	0	1	1.0673252	-20.8221498	380	1	1.10526	1.04211;
	935	1	0	0	0	0	1	1.06740786	-20.8035444	380	1	1.10526	1.04211;
	936	1	12.5	2.2	0	0	1	1.04296599	-39.1540752	90	1	1.06667	0.977778;
	937	1	0	0	0	0	1	1.05823421	-14.5279147	63	1	1.09524	0.904762;
	938	1	0	0	0	0	1	1.03419615	-11.1460018	225	1	1.08889	0.928889;
	939	1	124	-15	0	0	1	1.06327979	-5.24718038	380	1	1.10526	1.03947;
	940	1	8	0	0	0	1	1.00098101	-21.7231092	63	1	1.07937	0.920635;
	941	1	48.6	8.4	0	0	1	1.04236836	-36.7680458	90	1	1.06667	0.977778;
	942	1	0.2	0.1	0	0	1	1.03728716	-24.6762252	63	1	1.07937	0.952381;
	943	1	0	0	0	0	1	1.0329338	-25.5492346	63	1	1.07937	0.952381;
	944	2	3	1.9	0	0	1	1.03693765	-22.9859467	90	1	1.07778	0.922222;
	945	1	32.3	2.9	0	0	1	1.00921063	-22.2701915	63	1	1.06349	0.968254;
	946	1	14.8	-2.7	0	0	1	1.03688165	-40.7979533	90	1	1.06667	0.977778;
	947	1	8.2	2.7	0	0	1	1.04224953	-18.9677813	90	1	1.06667	0.977778;
	948	1	35.1	-1.4	0	0	1	1.0380779	-41.5248263	63	1	1.06349	0.952381;
	949	1	0	0	0	0	1	1.06759818	-36.3132169	225	1	1.08444	1.00444;
	950	1	9.5	9.4	0	0	1	1.03686292	-6.20733437	225	1	1.08889	0.933333;
	951	1	-1	0.1	0	0	1	1.0385603	-28.4650104	90	1	1.06667	0.977778;
	952	1	13.4	-0.5	0	0	1	1.00656094	-26.0192337	90	1	1.06667	0.977778;
	953	1	0	0	0	0	1	1.04797419	-8.76550324	63	1	1.06724	0.936508;
	954	1	0	0	0	0	1	1.07373851	-1.96358924	380	1	1.10526	1.03947;
	955	1	1	0.2	0	0	1	1.03841945	-20.0854948	90	1	1.06667	0.977778;
	956	1	1.8	0.3	0	0	1	1.03835417	-20.0617854	90	1	1.06667	0.977778;
	957	1	-0.3	-0	0	0	1	0.992774419	-24.602651	63	1	1.07937	0.952381;
	958	1	9.9	-4.6	0	0	1	1.04053826	-22.7486193	90	1	1.06667	0.977778;
	959	1	35.5	-1.7	0	0	1	1.00722417	-28.069464	63	1	1.07937	0.952381;
	960	1	38.1	14.3	0	0	1	1.04668578	-23.7332137	90	1	1.06667	0.977778;
	961	1	0	0	0	0	1	1.070515	-18.5391784	225	1	1.08444	1.00444;
	962	1	0	0	0	0	1	1.07980566	-15.3507016	380	1	1.10263	1.04211;
	963	1	0	0	0	0	1	1.07982445	-15.3474474	380	1	1.10263	1.04211;
	964	1	0.2	0.4	0	0	1	1.01673345	-21.6676293	63	1	1.07937	0.952381;
	965	2	46.5	32.4	0	0	1	1.062	-2.71350446	20	1	1.15	0.8;
	966	1	0	0	0	0	1	1.08481833	-2.4070026	225	1	1.08889	0.986667;
	967	1	36.4	-7.2	0	0	1	1.03929554	-46.0854164	90	1	1.06667	0.977778;
	968	1	65	14.6	0	0	1	1.02028485	-21.2686835	63	1	1.07937	0.952381;
	969	1	0	0	0	0	1	1.04675854	-13.7235356	225	1	1.08889	0.986667;
	970	1	0	0.1	0	0	1	1.02469415	-9.89773051	63	1	1.07937	0.952381;
	971	1	0.6	-0.5	0	0	1	1.04495786	-12.0648022	63	1	1.06349	0.936508;
	972	1	36.9	-5	0	0	1	1.03278833	-12.1812867	63	1	1.06349	0.936508;
	973	2	0	0	0	0	1	1.026	-7.4564743	63	1	1.06349	0.936508;
	974	1	0	0	0	0	1	1.0394263	-29.916525	90	1	1.06667	0.977778;
	975	1	0	0	0	0	1	1.08072373	-22.408943	380	1	1.10263	1.04211;
	976	1	0	0	0	0	1	1.02556215	-9.29284001	63	1	1.07937	0.952381;
	977	1	0	0	0	0	1	1.05568334	-5.32645372	225	1	1.08889	0.986667;
	978	1	12.8	4.6	0	0	1	1.05209996	-12.6056726	63	1	1.07217	0.936508;
	979	1	53.4	6.6	0	0	1	1.03607905	-39.6017757	90	1	1.06667	0.977778;
	980	1	14.5	2.9	0	0	1	1.02971245	-13.7324001	63	1	1.06349	0.936508;
	981	1	32.4	1	0	0	1	1.02894623	-29.9489687	90	1	1.06667	0.977778;
	982	1	0	0	0	0	1	1.04304955	-27.6349687	90	1	1.06667	0.977778;
	983	2	0	0	0	0	1	1.05279135	-25.3031011	90	1	1.07778	0.977778;
	984	1	17.1	-0.9	0	0	1	1.07411057	-21.4487294	225	1	1.08889	1.00444;
	985	1	12	1.3	0	0	1	1.01906177	-17.3580538	63	1	1.06349	0.904762;
	986	1	9	0.5	0	0	1	1.05021109	-25.8161263	90	1	1.06667	0.977778;
	987	2	-1	0	0	0	1	1.02937304	-28.90177	90	1	1.06667	0.977778;
	988	1	0	0	0	0	1	1.01360231	-27.5310325	63	1	1.04762	0.952381;
	989	1	0	0	0	0	1	1.06722518	-26.6277305	225	1	1.08889	1.00444;
	990	1	0	0	0	0	1	1.06723801	-26.6875077	225	1	1.08889	1.00444;
	991	1	19.9	-3.7	0	0	1	1.03804847	-13.3985969	63	1	1.07937	0.952381;
	992	1	18.1	2.4	0	0	1	1.04964427	-14.9672317	63	1	1.06579	0.936508;
	993	1	13.5	1.1	0	0	1	1.02102275	-26.4931055	63	1	1.07937	0.952381;
	994	1	8.7	2.8	0	0	1	1.01528771	-21.11189	63	1	1.07937	0.952381;
	995	1	0	0	0	-64	1	0.97275004	-7.0790365	20	1	1.15	0.8;
	996	1	0	0	0	0	1	1.02372515	-8.86671456	63	1	1.06349	0.936508;
	997	1	0	0	0	0	1	1.05322563	-6.40575784	225	1	1.08889	0.933333;
	998	1	0	0	0	0	1	1.07268136	-2.75666682	380	1	1.10526	1.03947;
	999	1	54	11.3	0	0	1	1.04759152	-29.3583044	90	1	1.07778	0.977778;
	1000	1	2	0.5	0	0	1	1.03718361	-11.8717855	63	1	1.06349	0.936508;
	1001	1	1.7	-1.9	0	0	1	1.04031617	-11.2339639	63	1	1.06349	0.936508;
	1002	1	0	0	0	0	1	1.08815021	-12.8619137	225	1	1.08889	1;
	1003	1	0	0	0	0	1	1.07971043	-14.4461485	225	1	1.08889	1;
	1004	1	16.9	2.9	0	0	1	1.02412801	-31.3660559	90	1	1.06667	0.977778;
	1005	1	10	-1.9	0	0	1	1.03958437	-33.2780723	90	1	1.06667	0.977778;
	1006	1	0	0	0	0	1	1.05187578	-25.2054802	150	1	1.08	0.966667;
	1007	1	46.5	1.3	0	0	1	1.07217114	-25.5801233	225	1	1.08953	1.00444;
	1008	1	114.1	16.1	0	0	1	1.05732988	-25.1418427	225	1	1.08889	1.00444;
	1009	2	-4.1	0	0	0	1	1.062	-20.6966814	90	1	1.07778	0.922222;
	1010	1	26	-5.7	0	0	1	1.04834596	-42.6285424	90	1	1.06667	0.977778;
	1011	1	0	0	0	0	1	1.06174863	-10.1338143	63	1	1.07004	0.936508;
	1012	1	0	0	0	0	1	1.05528535	-7.36759685	225	1	1.08889	0.933333;
	1013	2	0	0	0	0	1	1.065	-10.147663	63	1	1.07259	0.936508;
	1014	1	16.9	0.4	0	0	1	1.04847019	-31.2722726	90	1	1.06667	0.977778;
	1015	1	42.3	2.2	0	0	1	1.01810958	-18.0581913	63	1	1.06349	0.936508;
	1016	1	12.7	6	0	0	1	1.0224328	-16.027188	63	1	1.07937	0.952381;
	1017	1	65.6	15.7	0	0	1	1.01188282	-21.9337104	63	1	1.07937	0.952381;
	1018	1	29.2	2.6	0	0	1	1.05408857	-22.4774302	225	1	1.08444	1.00444;
	1019	1	19.2	4.5	0	0	1	1.05409233	-22.4764124	225	1	1.08444	1.00444;
	1020	1	35.7	-4.8	0	0	1	1.02694031	-26.7263563	90	1	1.06667	0.977778;
	1021	1	0	0	0	0	1	0.979762176	-10.3538381	45	1	1	0.888889;
	1022	1	0	0	0	0	1	0.979752121	-10.3520696	45	1	1	0.888889;
	1023	1	0	0	0	0	1	0.979752121	-10.3520696	45	1	1	0.888889;
	1024	1	1	0.4	0	0	1	1.01820873	-22.2592892	90	1	1.06667	0.977778;
	1025	1	26.6	4.1	0	0	1	1.03717903	-40.3339356	90	1	1.06667	0.977778;
	1026	1	0	0	0	0	1	1.08052015	-23.9545581	63	1	1.09632	0.952381;
	1027	1	0	0	0	0	1	1.08057005	-23.9551696	63	1	1.09637	0.952381;
	1028	1	81.2	10.1	0	0	1	1.05403601	-23.952339	225	1	1.08889	1.00444;
	1029	1	2	-2.8	0	0	1	1.04939464	-9.82524195	63	1	1.09524	0.904762;
	1030	1	38	7.7	0	0	1	1.06518002	-25.9474921	90	1	1.07778	0.977778;
	1031	1	17.4	4.9	0	0	1	1.06447134	-26.0434642	90	1	1.07778	0.977778;
	1032	1	0	-7.8	0	0	1	1.05666552	-34.8954632	90	1	1.06667	0.977778;
	1033	1	0	0	0	0	1	1.01785009	-24.4270829	63	1	1.04762	0.952381;
	1034	1	0	0	0	0	1	1.04955024	-19.0547535	225	1	1.08889	1.00444;
	1035	1	0	0	0	0	1	1.06038684	-16.5689604	380	1	1.10526	1.04211;
	1036	1	0	0	0	0	1	1.07410634	-12.7235578	380	1	1.10526	1.04211;
	1037	1	0	0	0	0	1	1.06063134	-16.3932645	380	1	1.10526	1.04211;
	1038	1	19.5	0.3	0	0	1	1.01982409	-9.74272987	63	1	1.06349	0.936508;
	1039	1	0	0	0	0	1	1.06050848	-16.4811058	380	1	1.10526	1.04211;
	1040	1	42.2	2.3	0	0	1	1.03273365	-42.0224787	63	1	1.06349	0.952381;
	1041	1	0	0	0	0	1	1.03599922	-41.9922339	63	1	1.06349	0.952381;
	1042	1	-5.1	0	0	0	1	1.06636648	-36.5468642	225	1	1.08444	1.00444;
	1043	1	29.3	1.5	0	0	1	1.01488272	-37.9469578	90	1	1.07778	0.977778;
	1044	1	0	0	0	0	1	1.04959709	-14.1464369	63	1	1.06349	0.936508;
	1045	1	0	0	0	0	1	1.07227256	-12.3379092	380	1	1.10526	1;
	1046	1	0	0	0	0	1	1.06550226	-26.8401577	225	1	1.08889	1.00444;
	1047	1	60.7	12.9	0	0	1	1.07415051	-25.7648119	225	1	1.09156	1.00444;
	1048	2	0	0	0	0	1	1.00170018	-9.87290966	63	1	1.06349	0.936508;
	1049	1	0	0	0	0	1	1.07184297	-3.55563888	380	1	1.10526	1.03947;
	1050	1	11.9	-3.8	0	0	1	0.994065953	-14.6205646	63	1	1.06349	0.968254;
	1051	1	0	-2	0	0	1	1.02353646	-16.946178	63	1	1.09524	0.904762;
	1052	1	0	0	0	0	1	1.08651461	-19.4258024	380	1	1.10263	1.04211;
	1053	1	24.9	0.8	0	0	1	1.04062641	-28.676436	90	1	1.06667	0.977778;
	1054	1	15	1.7	0	0	1	1.04275586	-28.3775645	90	1	1.06667	0.977778;
	1055	1	0	0	0	0	1	1.08655242	-19.425406	380	1	1.10263	1.04211;
	1056	1	0	0	0	0	1	1.08655233	-19.4253043	380	1	1.10263	1.04211;
	1057	2	11.7	3.7	0	0	1	1.072	-17.5814299	90	1	1.1	0.944444;
	1058	1	49.9	16.3	0	0	1	1.04195034	-37.7162649	90	1	1.06667	0.977778;
	1059	1	0	0	0	0	1	1.05970471	-33.469936	225	1	1.08444	1.00444;
	1060	1	30	11.6	0	0	1	1.02010438	2.75232865	63	1	1.07937	0.952381;
	1061	1	12.5	-1.7	0	0	1	1.1038338	7.52762843	380	1	1.11686	1;
	1062	1	-28.7	4.1	0	0	1	1.09177225	7.33112735	380	1	1.10526	1;
	1063	1	5.9	-0.5	0	0	1	1.06016214	-2.70377081	63	1	1.07937	0.920635;
	1064	1	0	0	0	0	1	1.07630676	-0.0685947191	225	1	1.08889	0.888889;
	1065	1	13.5	-1	0	0	1	1.04060147	-24.4818872	63	1	1.05832	0.888889;
	1066	2	7.3	5.8	0	0	1	1.046	-21.1392071	63	1	1.07937	0.920635;
	1067	1	0	0	0	0	1	1.02726595	-29.0175953	63	1	1.07937	0.920635;
	1068	1	0.5	0.4	0	0	1	1.02772534	-30.2440992	63	1	1.07937	0.920635;
	1069	1	0	0	0	0	1	1.01226873	-30.5905955	63	1	1.06349	0.968254;
	1070	1	8.6	-3.2	0	0	1	1.01784685	-6.12970177	63	1	1.07937	0.952381;
	1071	1	0	0	0	0	1	1.05733812	-23.2101616	225	1	1.08889	1.00444;
	1072	1	0	0	0	0	1	1.06270102	-18.2809846	380	1	1.10526	1.04211;
	1073	1	0	0	0	10	1	1.05325884	-21.884738	63	1	1.07937	0.920635;
	1074	1	0	0	0	0	1	1.0849323	-18.5696975	225	1	1.09093	1;
	1075	1	-11.7	-0.3	0	0	1	1.07404211	-7.34212755	380	1	1.10263	1.04211;
	1076	1	-11.6	-0	0	0	1	1.07395572	-7.36795836	380	1	1.10263	1.04211;
	1077	1	21.1	1.4	0	0	1	1.02286396	-34.4317897	90	1	1.06667	0.977778;
	1078	1	40.4	-3.5	0	0	1	1.0209612	-9.75656738	63	1	1.06349	0.936508;
	1079	1	0	0	0	0	1	1.02880158	-15.8257688	63	1	1.06349	0.936508;
	1080	1	-1.8	-12.9	0	0	1	1.04369057	-13.7610723	63	1	1.06349	0.936508;
	1081	1	-1.8	-7	0	0	1	1.05019989	-9.60578483	225	1	1.08889	0.933333;
	1082	1	2	2	0	0	1	1.03285489	-6.08961995	63	1	1.07937	0.952381;
	1083	1	20.5	0.6	0	0	1	1.03293916	-18.0429903	63	1	1.07937	0.952381;
	1084	1	-0.8	0	0	0	1	1.02752761	-8.60510595	63	1	1.06349	0.936508;
	1085	1	11.2	0.6	0	0	1	1.00859108	-22.2386195	63	1	1.07937	0.952381;
	1086	1	9.2	-0.1	0	0	1	1.01757409	-54.5928859	63	1	1.06349	0.952381;
	1087	1	5.9	-2.7	0	0	1	1.05431535	-24.5434509	90	1	1.07778	0.977778;
	1088	1	88.2	11.7	0	0	1	1.07364983	-21.6645488	225	1	1.08889	1.00444;
	1089	1	0	0.2	0	0	1	1.02568609	-33.6429201	63	1	1.04762	0.952381;
	1090	1	6	0.2	0	0	1	0.982151079	-30.3009372	63	1	1.04762	0.952381;
	1091	1	40.9	5.1	0	0	1	1.04644467	-15.1600626	225	1	1.08889	0.888889;
	1092	1	52.9	14.1	0	0	1	1.04614735	-15.1737558	225	1	1.08889	0.888889;
	1093	1	0	0	0	0	1	1.01515535	-13.7985184	63	1	1.06349	0.936508;
	1094	1	27.7	-0.5	0	0	1	1.01741452	-18.2484155	63	1	1.07937	0.952381;
	1095	1	38.8	0.4	0	0	1	1.05587978	-13.1046441	63	1	1.07431	0.936508;
	1096	1	51.3	12.4	0	0	1	1.05942621	-9.89094043	63	1	1.06349	0.936508;
	1097	1	18.4	1.2	0	0	1	1.03564328	-42.0448813	63	1	1.06349	0.952381;
	1098	1	0	0	0	0	1	1.0280571	-43.0078666	63	1	1.06349	0.952381;
	1099	1	23	3.3	0	0	1	1.03216206	-42.0689274	63	1	1.06349	0.952381;
	1100	1	18.4	0.9	0	0	1	1.03556333	-42.0358959	63	1	1.06349	0.952381;
	1101	1	21.1	9.5	0	0	1	1.02452504	-25.779364	63	1	1.04762	0.952381;
	1102	1	34.7	-2.3	0	0	1	1.02964376	-27.692427	63	1	1.07937	0.920635;
	1103	1	25.6	1.3	0	0	1	1.02660264	-51.5464787	63	1	1.06349	0.952381;
	1104	1	0	0	0	0	1	1.06902943	-3.71613162	380	1	1.10526	1.03947;
	1105	1	3	1.1	0	0	1	1.01064211	-11.5272794	63	1	1.06349	0.968254;
	1106	1	31.1	-1.4	0	0	1	1.05052934	-26.5673393	90	1	1.06667	0.977778;
	1107	1	0	0	0	0	1	1.04886234	-32.2887163	63	1	1.06923	0.952381;
	1108	2	0	0	0	0	1	1.077	-11.5722167	20	1	1.15	0.8;
	1109	1	11.8	-1.7	0	0	1	1.07751089	-13.320457	90	1	1.07778	0.922222;
	1110	2	0	0	0	0	1	1.047	-12.443666	63	1	1.06826	0.936508;
	1111	1	0	0	0	0	1	1.05498843	-24.495271	63	1	1.07937	0.920635;
	1112	1	0	0	0	0	1	1.05535556	-18.1861305	225	1	1.08889	1;
	1113	1	0.4	-0.3	0	0	1	1.03480769	-20.0315902	63	1	1.07937	0.952381;
	1114	1	15	9	0	0	1	1.03712985	-6.67645307	63	1	1.07937	0.952381;
	1115	1	57.8	-0.2	0	0	1	1.04188369	-26.4027398	63	1	1.07937	0.920635;
	1116	1	22.9	-2	0	0	1	1.02769223	-27.0983045	63	1	1.07937	0.920635;
	1117	1	0	0	0	0	1	1.02553683	-14.7767641	63	1	1.06349	0.968254;
	1118	1	20.7	-3.2	0	0	1	1.02519729	-28.5800945	90	1	1.06667	0.977778;
	1119	1	75.1	10.7	0	0	1	1.06723813	-26.6827392	225	1	1.08889	1.00444;
	1120	1	21.7	3.6	0	0	1	1.04377514	-21.5355636	90	1	1.06667	0.977778;
	1121	1	19.9	0.3	0	0	1	1.0391159	-6.90240409	63	1	1.07937	0.952381;
	1122	1	27	-3.7	0	0	1	1.04169304	-6.61400771	63	1	1.07937	0.952381;
	1123	1	10.9	-16.5	0	0	1	1.05207587	-9.77585446	150	1	1.10667	0.9;
	1124	1	0.8	0.7	0	0	1	1.01885188	-11.6835673	63	1	1.06349	0.936508;
	1125	2	0	0	0	0	1	1.03953414	-25.5623225	63	1	1.07937	0.920635;
	1126	1	0	0	0	0	1	1.04254892	-28.1931775	90	1	1.06667	0.977778;
	1127	1	0	0.2	0	0	1	1.01765323	-9.95585782	63	1	1.06349	0.968254;
	1128	1	25.3	-1	0	0	1	1.01189868	-39.3972996	90	1	1.06667	0.977778;
	1129	1	0.1	-3.6	0	0	1	1.01769707	0.751033641	63	1	1.07937	0.952381;
	1130	1	0	0	0	29	1	1.03203712	-36.0048473	90	1	1.06667	0.977778;
	1131	1	0	0	0	0	1	1.06260699	-32.2187842	225	1	1.08444	1.00444;
	1132	1	43.4	4.5	0	0	1	1.03185024	-31.9103101	90	1	1.06667	0.977778;
	1133	1	19.9	4.8	0	0	1	1.03404026	-17.2286654	63	1	1.06349	0.936508;
	1134	1	12.2	-7.9	0	0	1	1.05492946	-14.033009	225	1	1.08889	0.986667;
	1135	1	39.2	4.2	0	0	1	1.0242783	-12.8614377	63	1	1.07937	0.920635;
	1136	1	3.9	1.6	0	0	1	1.02559652	-25.5363539	63	1	1.04762	0.952381;
	1137	1	0.8	2.5	0	0	1	1.02144194	-25.5360386	63	1	1.04762	0.952381;
	1138	1	61.6	4.3	0	0	1	1.04161216	-22.4071378	225	1	1.08889	1.00444;
	1139	1	17.8	4.8	0	0	1	1.03367414	-15.1560141	225	1	1.08889	0.933333;
	1140	1	14.5	4.8	0	0	1	1.01865545	-15.5874356	63	1	1.06349	0.968254;
	1141	1	31.9	-4	0	0	1	1.04760283	-52.1436052	63	1	1.06349	0.952381;
	1142	1	0	0	0	0	1	1.06780775	-47.520392	225	1	1.08444	1.00444;
	1143	1	60.3	-0.4	0	0	1	1.04691643	-16.572393	225	1	1.08444	1.00889;
	1144	1	9.6	-5.8	0	0	1	1.02279373	-32.5469981	63	1	1.07937	0.920635;
	1145	1	30.6	-1.2	0	0	1	1.04526382	-16.4965182	20	1	1.15	0.8;
	1146	1	36.4	5.8	0	0	1	1.0515241	-7.95597174	225	1	1.08889	0.933333;
	1147	1	9.1	-2.7	0	0	1	1.03814142	-21.3202342	90	1	1.06667	0.977778;
	1148	1	12.8	-2.6	0	0	1	1.03330439	-12.7121339	63	1	1.07937	0.952381;
	1149	1	38.2	-3	0	0	1	1.01678652	-37.903875	90	1	1.06667	0.977778;
	1150	1	11	2.1	0	0	1	1.02169673	-8.06797669	63	1	1.07937	0.952381;
	1151	1	0	0	0	0	1	1.02774368	-9.65781445	63	1	1.06349	0.936508;
	1152	1	0	0	0	0	1	1.0240372	-9.5260447	63	1	1.06349	0.936508;
	1153	1	0	0	0	0	1	1.04558338	-6.26445718	225	1	1.08889	0.933333;
	1154	1	31	5.7	0	0	1	1.00989041	-30.5996528	63	1	1.06349	0.968254;
	1155	1	0	0	0	0	1	1.01151147	-23.3422078	90	1	1.06667	0.977778;
	1156	1	90.4	25.5	0	0	1	1.06827037	-26.4747506	225	1	1.08889	1.00444;
	1157	1	29	16.6	0	0	1	1.05340747	-24.0045511	225	1	1.08889	1.00444;
	1158	1	36.1	12.8	0	0	1	1.05345322	-23.9812114	225	1	1.08889	1.00444;
	1159	1	0	0	0	0	1	1.05799832	-28.2547066	90	1	1.07778	0.977778;
	1160	1	0	0	0	0	1	1.05859277	-27.3260554	90	1	1.07778	0.977778;
	1161	1	0	0	0	0	1	1.05852936	-28.2151554	90	1	1.07778	0.977778;
	1162	1	0	0	0	0	1	1.07429716	-23.8920921	225	1	1.08889	1.00444;
	1163	1	0	0	0	0	1	1.0233097	-28.2935803	63	1	1.04762	0.952381;
	1164	1	3	6.2	0	0	1	1.02101015	-27.3496758	63	1	1.04762	0.952381;
	1165	1	0	0	0	0	1	0.949967688	-6.96346435	45	1	1	0.888889;
	1166	1	6.9	-9.8	0	0	1	1.00599602	-7.01107944	63	1	1.06349	0.936508;
	1167	1	22.6	-4.7	0	0	1	1.03274495	-19.4122065	63	1	1.07937	0.952381;
	1168	1	8.4	11.2	0	0	1	1.04670579	-15.1659872	225	1	1.08889	0.888889;
	1169	1	0	0	0	30	1	1.04265666	-34.0904057	90	1	1.06667	0.977778;
	1170	1	0	0	0	80	1	1.06762748	-29.8355049	225	1	1.08444	1.00444;
	1171	1	-0.2	0.8	0	0	1	1.07785317	-34.4129718	225	1	1.08444	1.00444;
	1172	1	0	0	0	0	1	1.07864187	-34.2322395	225	1	1.08444	1.00444;
	1173	1	0	0	0	0	1	1.07841779	-34.2301907	225	1	1.08444	1.00444;
	1174	1	-0.7	4.2	0	0	1	1.07899958	-31.8595546	380	1	1.10263	1.04211;
	1175	1	6	-2.1	0	0	1	1.05258989	-24.6137204	63	1	1.07937	0.920635;
	1176	1	0	0	0	0	1	1.05620534	-6.00000825	225	1	1.08889	0.933333;
	1177	1	12.6	5.2	0	0	1	1.03436414	-34.6023517	90	1	1.07778	0.977778;
	1178	1	0	0.1	0	0	1	1.0572902	-22.5878311	90	1	1.07778	0.977778;
	1179	1	0	0	0	0	1	1.04229456	-23.3201897	90	1	1.06667	0.977778;
	1180	1	2	0.2	0	0	1	1.03889224	-23.4558053	90	1	1.06667	0.977778;
	1181	1	-0	-0.4	0	0	1	0.998642691	-24.0325224	63	1	1.07937	0.952381;
	1182	1	66	17.6	0	0	1	1.06680161	-26.6737949	225	1	1.08889	1.00444;
	1183	1	54.4	11.1	0	0	1	1.07390047	-25.8485695	225	1	1.09132	1.00444;
	1184	1	-0.6	1	0	0	1	1.0513767	-19.3111829	90	1	1.06667	0.977778;
	1185	1	174.5	26.9	0	0	1	1.07519823	-28.3008339	225	1	1.0907	1.00444;
	1186	1	22.9	4.2	0	0	1	1.01308287	-10.3422232	63	1	1.07937	0.952381;
	1187	1	14.3	-4.1	0	0	1	1.05729045	-22.5878387	90	1	1.07778	0.977778;
	1188	1	0	0	0	0	1	1.03439077	-13.6937426	63	1	1.06349	0.936508;
	1189	1	19.3	-6.4	0	0	1	1.03874991	-12.0667325	63	1	1.06349	0.936508;
	1190	1	30.4	1.1	0	0	1	1.0263287	-11.1948342	63	1	1.06349	0.936508;
	1191	1	0	0	0	0	1	1.06711671	-7.46718396	225	1	1.08889	0.933333;
	1192	1	0	0	0	0	1	1.06544266	-6.92667814	225	1	1.08889	0.933333;
	1193	1	0	0	0	0	1	1.07283294	-6.09399275	380	1	1.10526	1.03947;
	1194	1	-0.5	1.3	0	0	1	1.07785822	-34.4130777	225	1	1.08444	1.00444;
	1195	1	0	0	0	0	1	1.07900836	-31.8596803	380	1	1.10263	1.04211;
	1196	1	29.5	-1.9	0	0	1	1.00704901	-14.4314915	63	1	1.07937	0.952381;
	1197	1	0	0	0	0	1	1.02363618	-29.3848717	63	1	1.04762	0.952381;
	1198	1	36.9	4.3	0	0	1	1.05938435	-25.0604666	225	1	1.08889	1.00444;
	1199	1	0	0	0	0	1	1.04853377	-19.9493503	90	1	1.07778	0.922222;
	1200	1	0	0	0	0	1	1.03930097	-21.2866804	90	1	1.07778	0.922222;
	1201	1	51.9	2.3	0	0	1	1.05279	-25.3030756	90	1	1.07778	0.977778;
	1202	1	28.1	17.3	0	0	1	1.05840913	-25.1207542	225	1	1.08889	1.00444;
	1203	1	19.5	3	0	0	1	1.02117807	-19.1081704	63	1	1.07937	0.952381;
	1204	1	0	0	0	0	1	1.05632407	-15.1250895	225	1	1.08889	0.986667;
	1205	1	0	0	0	0	1	1.06384878	-13.4712287	90	1	1.11111	0.955556;
	1206	1	0	0	0	40	1	1.03757944	-25.8451631	63	1	1.06349	0.968254;
	1207	1	0	0	0	0	1	1.04336134	-21.9330773	225	1	1.08444	1.00889;
	1208	1	7	2.7	0	0	1	1.02224458	-29.4049377	90	1	1.06667	0.977778;
	1209	1	17.4	0.2	0	0	1	1.02390119	-32.364074	90	1	1.06667	0.977778;
	1210	2	0	0	0	0	1	1.095	-11.5827226	225	1	1.09481	1;
	1211	2	0	0	0	0	1	1.08	-16.783785	225	1	1.08889	1;
	1212	1	19.5	0.5	0	0	1	1.02441331	-20.811763	63	1	1.07937	0.920635;
	1213	1	-0.6	0.6	0	0	1	1.01659707	-10.7753647	63	1	1.06349	0.968254;
	1214	1	0	0	0	0	1	1.08370321	3.05697421	380	1	1.10263	1.05526;
	1215	1	8	0.6	0	0	1	1.02072684	-20.3245424	63	1	1.06349	0.936508;
	1216	1	7	-2.6	0	0	1	1.06371929	-18.892564	90	1	1.07703	0.977778;
	1217	1	45.6	10	0	0	1	1.02774696	-30.8671613	63	1	1.04762	0.952381;
	1218	1	10.2	-1.6	0	0	1	1.03824189	-16.3101217	63	1	1.06349	0.936508;
	1219	1	2.8	-0	0	0	1	1.05065657	-24.1016124	90	1	1.06667	0.977778;
	1220	1	25.8	1.3	0	0	1	1.04459294	-34.6731478	90	1	1.07778	0.977778;
	1221	1	29.8	-4.8	0	0	1	1.05050089	-32.384935	90	1	1.07778	0.977778;
	1222	1	26.1	14	0	0	1	1.02892863	-6.92469832	225	1	1.08889	0.933333;
	1223	1	15.9	1	0	0	1	1.03784245	-18.985505	63	1	1.07937	0.952381;
	1224	1	0	0	0	0	1	1.01656986	-37.7198469	90	1	1.06667	0.977778;
	1225	1	0	0	0	0	1	1.06171352	-32.9053895	225	1	1.08444	1.00444;
	1226	1	0	0.7	0	0	1	1.0199808	-16.353703	63	1	1.06349	0.968254;
	1227	1	0.1	-0.8	0	0	1	1.01121815	-26.7153491	63	1	1.07937	0.952381;
	1228	1	0	0	0	0	1	1.0115118	-26.3602527	63	1	1.07937	0.952381;
	1229	1	38.9	9.5	0	0	1	1.01813781	-2.33654469	63	1	1.07937	0.952381;
	1230	1	14.8	-2.4	0	0	1	1.03459565	-21.4020444	90	1	1.07778	0.922222;
	1231	1	0	0	0	0	1	1.0612416	-29.6290217	20	1	1.15	0.8;
	1232	1	45.2	7.1	0	0	1	1.0612416	-29.6290217	90	1	1.06943	0.977778;
	1233	1	27.9	-4.3	0	0	1	1.02604192	-7.54764721	63	1	1.06349	0.936508;
	1234	1	0	0	0	0	1	1.020383	-6.50149033	63	1	1.06349	0.936508;
	1235	1	0	0	0	0	1	1.05459224	-7.57869368	225	1	1.08889	0.933333;
	1236	1	0	0	0	0	1	1.05634893	-6.70454023	225	1	1.08889	0.933333;
	1237	1	0	0	0	0	1	1.05663218	-6.76691807	225	1	1.08889	0.933333;
	1238	1	0	0	0	0	1	1.0683968	-2.54677187	380	1	1.10526	1.03947;
	1239	1	25.3	-1.1	0	0	1	1.03277249	-12.588462	63	1	1.07937	0.952381;
	1240	1	0	0	0	0	1	1.0616204	-7.73420627	225	1	1.08889	0.986667;
	1241	1	7.6	2.1	0	0	1	1.04012361	-20.3487732	63	1	1.06349	0.936508;
	1242	1	35.4	10.7	0	0	1	1.0440847	-18.2287528	63	1	1.07937	0.952381;
	1243	1	0	0	0	0	1	1.04725049	-15.0579064	225	1	1.08889	0.986667;
	1244	1	26.6	0.2	0	0	1	1.0241687	-18.5998159	63	1	1.07937	0.952381;
	1245	1	0	0	0	0	1	0.993275057	-17.6869733	150	1	1.1	0.9;
	1246	1	0	0	0	9	1	0.583554543	-19.4147251	20	1	1.15	0.5;
	1247	1	0	0	0	0	1	1.033077	-19.3056707	63	1	1.07937	0.952381;
	1248	1	56.5	0.3	0	0	1	1.06079126	-10.3815881	63	1	1.06907	0.936508;
	1249	1	28	1.9	0	0	1	1.02093322	-40.397987	90	1	1.06667	0.977778;
	1250	1	24.1	2.5	0	0	1	1.01569001	-10.194459	63	1	1.06349	0.936508;
	1251	1	61.8	10	0	0	1	1.00255902	-11.6049272	63	1	1.06349	0.936508;
	1252	1	0	0.3	0	0	1	1.04716522	-15.8271937	63	1	1.06349	0.936508;
	1253	1	0	0	0	0	1	1.06606121	-17.402048	90	1	1.11111	0.922222;
	1254	1	0	0	0	0	1	1.05415933	-13.9640324	225	1	1.08889	0.933333;
	1255	1	2.2	-1.1	0	0	1	1.02821232	-16.3994338	63	1	1.07937	0.952381;
	1256	1	10.9	-1	0	0	1	1.03597521	-51.2610128	63	1	1.06349	0.952381;
	1257	1	0.7	0	0	0	1	1.00521762	-11.7586303	63	1	1.06349	0.968254;
	1258	1	19	-6.5	0	0	1	1.03585139	-12.6817186	63	1	1.07937	0.952381;
	1259	1	8.9	-0.2	0	0	1	1.03361069	-13.0188075	63	1	1.07937	0.952381;
	1260	1	0	0	0	0	1	1.04307897	-9.36648514	225	1	1.08889	0.986667;
	1261	1	0	0	0	0	1	1.07267295	-8.67901239	380	1	1.10526	1.03947;
	1262	1	8	0	0	0	1	1.03712545	-18.7770167	63	1	1.06349	0.936508;
	1263	1	34.1	-5.4	0	0	1	1.00064918	-14.1262538	63	1	1.06349	0.968254;
	1264	1	93.7	18.2	0	0	1	1.06570651	-26.8290221	225	1	1.08889	1.00444;
	1265	1	0	0	0	80	1	1.07455541	-25.8293668	225	1	1.09197	1.00444;
	1266	1	10.9	2.5	0	0	1	1.03886047	-31.6334222	90	1	1.07778	0.977778;
	1267	1	29.8	3.7	0	0	1	1.01792777	-21.7160875	63	1	1.07937	0.952381;
	1268	1	10.4	1.3	0	0	1	1.03010819	3.00983129	63	1	1.07937	0.952381;
	1269	1	12.6	-5.8	0	0	1	1.02185247	-32.2563555	63	1	1.04762	0.952381;
	1270	1	0	0	0	0	1	1.07597773	-2.90385746	380	1	1.10526	1.03947;
	1271	1	0	0	0	0	1	1.07640049	-2.86317167	380	1	1.10526	1.03947;
	1272	1	0.1	1.1	0	0	1	1.02278501	-16.9964023	63	1	1.07937	0.920635;
	1273	1	50	7	0	0	1	1.0470917	-26.2851121	225	1	1.08889	1.00444;
	1274	1	45.8	12.7	0	0	1	1.06392151	-24.8918467	225	1	1.08889	1.00444;
	1275	1	1	-0.4	0	0	1	1.03918099	-19.8215686	63	1	1.07937	0.952381;
	1276	1	39	-2.3	0	0	1	1.03886262	-25.5827326	90	1	1.07778	0.977778;
	1277	1	10.8	1	0	0	1	1.0439873	-22.7471002	90	1	1.11111	0.955556;
	1278	1	20.6	-8.8	0	0	1	1.05837792	-5.59405654	225	1	1.08444	1.00889;
	1279	1	-0.2	-0.9	0	0	1	1.05767417	-28.6318843	90	1	1.07778	0.977778;
	1280	1	28.5	2.5	0	0	1	1.06066252	-19.8106058	90	1	1.08889	0.933333;
	1281	1	0	0	0	0	1	1.05308922	-14.6637534	225	1	1.08889	0.888889;
	1282	1	47.9	20.3	0	0	1	1.05043657	-7.71106168	225	1	1.08889	0.933333;
	1283	1	0	0	0	0	1	1.01884565	-6.29283388	63	1	1.07937	0.952381;
	1284	1	10.8	13.4	0	0	1	1.0289965	-39.7889937	90	1	1.06667	0.977778;
	1285	1	0	0	0	0	1	1.02025772	-28.2972087	63	1	1.04762	0.952381;
	1286	2	-1.1	0	0	0	1	1.065	-20.0124601	63	1	1.07937	0.920635;
	1287	1	0	0	0	0	1	1.05556815	-18.633605	63	1	1.07937	0.920635;
	1288	1	0	0	0	0	1	1.08345263	-15.3480707	225	1	1.08889	1;
	1289	1	14.2	-5.6	0	0	1	1.03311791	-23.6251708	63	1	1.07937	0.920635;
	1290	1	18.9	-4.5	0	0	1	1.0189321	-55.9292828	63	1	1.06349	0.952381;
	1291	1	-0.3	-0.4	0	0	1	1.0409215	-6.19692011	225	1	1.08444	1.00889;
	1292	1	0	0	0	0	1	1.08444254	3.27982527	380	1	1.10526	1.05263;
	1293	1	-13.4	0	0	0	1	1.0844928	3.29491435	380	1	1.10526	1.05263;
	1294	1	0	0	0	0	1	1.08451804	3.3008115	380	1	1.10526	1.05263;
	1295	1	0	0	0	0	1	1.0843061	3.28026712	380	1	1.10526	1.05263;
	1296	1	39.6	2	0	0	1	1.03659927	-34.5849085	90	1	1.06667	0.977778;
	1297	1	33.6	-2.1	0	0	1	1.03352206	-43.3290764	90	1	1.06667	0.977778;
	1298	1	25	-3	0	0	1	1.00004191	-20.9457529	63	1	1.06349	0.936508;
	1299	1	0	0	0	0	1	1.01986232	-17.9393658	63	1	1.07937	0.952381;
	1300	1	9	0	0	0	1	1.01981795	-17.9518612	63	1	1.07937	0.952381;
	1301	1	15.9	0.2	0	0	1	1.06679494	-7.34825837	225	1	1.08889	0.933333;
	1302	1	32.9	-2.8	0	0	1	1.01734219	-12.498137	63	1	1.06349	0.936508;
	1303	2	0	0	0	0	1	1.0422278	-25.6271654	20	1	1.15	0.8;
	1304	1	0	0	0	0	1	1.06311619	-27.2538695	20	1	1.15	0.8;
	1305	1	-3.1	0	0	0	1	1.0422278	-25.6271654	63	1	1.07937	0.920635;
	1306	1	15.5	-4.5	0	0	1	1.03324537	-27.7308688	63	1	1.07937	0.920635;
	1307	1	0	0	0	0	1	1.05785255	-21.5252803	150	1	1.08	0.966667;
	1308	1	0	0	0	0	1	1.02067699	-21.1316549	63	1	1.07937	0.920635;
	1309	1	0.4	-0.3	0	0	1	1.02433211	-26.5707136	63	1	1.07937	0.920635;
	1310	2	0	0	0	0	1	1.05763196	-19.0650259	63	1	1.07937	0.920635;
	1311	1	0.1	-0.5	0	0	1	1.01037847	-25.5200645	63	1	1.07937	0.920635;
	1312	1	15.9	3.1	0	0	1	1.01023332	-25.5466744	63	1	1.07937	0.920635;
	1313	2	0	0	0	0	1	1.04109852	-21.4985665	63	1	1.07937	0.920635;
	1314	1	0	0	0	0	1	1.04109852	-21.4985665	63	1	1.07937	0.920635;
	1315	1	34.4	5.8	0	0	1	1.03937417	-38.5567797	90	1	1.06667	0.977778;
	1316	1	35.6	-6.6	0	0	1	1.02284655	-30.9201105	90	1	1.06667	0.977778;
	1317	1	2.2	1.9	0	0	1	0.952986718	-7.6911964	45	1	1	0.888889;
	1318	1	0.2	0.8	0	0	1	0.95305881	-7.68588672	45	1	1	0.888889;
	1319	1	3.4	-0.5	0	0	1	1.0137213	-11.7126807	63	1	1.06349	0.968254;
	1320	1	19.5	-1.2	0	0	1	1.03216053	-15.1569033	63	1	1.06349	0.968254;
	1321	1	25.1	-1.3	0	0	1	1.03981639	-11.9222673	225	1	1.08444	1.00889;
	1322	1	42.3	1.2	0	0	1	1.05769458	-29.6190456	63	1	1.07937	0.920635;
	1323	2	0	0	0	0	1	0.978674388	-4.94957903	45	1	1	0.888889;
	1324	1	20.7	-2.9	0	0	1	1.03383616	-26.0094294	90	1	1.06667	0.977778;
	1325	2	0.5	-2.8	0	0	1	1.064	-20.5055876	90	1	1.07778	0.922222;
	1326	1	1	0	0	0	1	1.03831657	-44.3929717	63	1	1.06349	0.952381;
	1327	1	35.5	5.2	0	0	1	1.03762722	-20.7845352	63	1	1.07937	0.920635;
	1328	1	0	0	0	0	1	1.07897273	-16.4681966	225	1	1.08889	1;
	1329	1	0	0	0	0	1	1.08760801	-10.9797916	380	1	1.10526	1.05263;
	1330	1	0	0	0	0	1	0.978174389	-9.78543705	45	1	1	0.888889;
	1331	1	0	0	0	0	1	1.03196457	-9.3951366	63	1	1.06349	0.936508;
	1332	1	15.4	1.7	0	0	1	1.01051161	-17.777911	63	1	1.07937	0.952381;
	1333	1	0.1	0.1	0	0	1	1.04585714	-9.52785027	63	1	1.06349	0.936508;
	1334	1	0.2	-0.4	0	0	1	1.0392907	-10.5874252	225	1	1.08889	0.888889;
	1335	1	0	0	0	0	1	1.05756257	-9.44197037	225	1	1.08444	1.00889;
	1336	1	0	0.1	0	0	1	1.02088502	-10.9315251	63	1	1.06349	0.936508;
	1337	1	12.1	1.1	0	0	1	1.0523096	-12.7667603	225	1	1.08889	0.986667;
	1338	1	0	0	0	0	1	1.02490809	-0.795061386	63	1	1.07937	0.952381;
	1339	1	0	0	0	0	1	1.08314795	4.42946497	225	1	1.09172	0.986667;
	1340	2	-19.8	0	0	0	1	1.02910451	-11.7698409	63	1	1.06349	0.936508;
	1341	1	26.2	9.8	0	0	1	1.05496227	-9.19962054	225	1	1.08889	0.933333;
	1342	1	1	-5.3	0	0	1	1.03793699	1.13359512	63	1	1.07937	0.952381;
	1343	1	49.4	-1.9	0	0	1	1.01009115	-22.006377	63	1	1.04762	0.952381;
	1344	2	0	0	0	0	1	1	-21.5358814	20	1	1.15	0.8;
	1345	1	0	0	0	0	1	1.05789007	-21.525934	150	1	1.08	0.966667;
	1346	1	14	-2.1	0	0	1	1.04115588	-16.2085113	63	1	1.06349	0.936508;
	1347	1	0	0.2	0	0	1	1.04430608	-30.5753091	90	1	1.06667	0.977778;
	1348	1	7	2.2	0	0	1	1.04424139	-30.5792117	90	1	1.06667	0.977778;
	1349	1	27	1.6	0	0	1	1.03304452	-20.2630117	90	1	1.06667	0.977778;
	1350	1	21.5	1.1	0	0	1	1.02566876	-12.7217213	63	1	1.07937	0.952381;
	1351	1	24.7	-5.1	0	0	1	1.0505145	-23.3409927	90	1	1.06667	0.977778;
	1352	1	0	0	0	0	1	1.05176272	-26.9309797	90	1	1.06667	0.977778;
	1353	1	0	0	0	0	1	1.0541039	-22.4744955	225	1	1.08444	1.00444;
	1354	1	16.5	5.4	0	0	1	1.04891751	-9.77357668	63	1	1.07937	0.920635;
	1355	1	0	0	0	0	1	1.04509288	-8.04710209	225	1	1.08889	0.906667;
	1356	2	0	0	0	0	1	1.053	-7.96541971	63	1	1.06349	0.936508;
	1357	2	0	0	0	0	1	1.051	-7.92639185	63	1	1.06349	0.936508;
	1358	1	5	-1.5	0	0	1	1.04519876	-2.70187949	63	1	1.09524	0.904762;
	1359	1	20.8	-1.5	0	0	1	1.0404369	-23.5279208	90	1	1.06667	0.977778;
	1360	1	0	0	0	0	1	1.05225614	-14.6142368	225	1	1.08889	0.977778;
	1361	1	0	0	0	0	1	1.05227454	-14.6142127	225	1	1.08889	0.977778;
	1362	1	1	0.7	0	0	1	1.04850509	-29.7991183	90	1	1.06667	0.977778;
	1363	2	0	0	0	0	1	1.038	-31.7120843	63	1	1.06349	0.968254;
	1364	1	21.4	2.2	0	0	1	0.98375551	-30.0074825	63	1	1.04762	0.952381;
	1365	1	10.8	-2.4	0	0	1	0.98956679	-30.3148454	63	1	1.04762	0.952381;
	1366	1	28.6	-3	0	0	1	0.987161154	-30.5298886	63	1	1.04762	0.952381;
	1367	1	57.3	14.1	0	0	1	1.07348492	-28.6118887	225	1	1.08901	1.00444;
	1368	1	47.8	11.3	0	0	1	1.00520632	-11.7506252	63	1	1.06349	0.968254;
	1369	1	-0.6	-1.4	0	0	1	1.00684138	-25.9708534	90	1	1.06667	0.977778;
	1370	1	0	0	0	0	1	1.04682141	-23.7361626	90	1	1.06667	0.977778;
	1371	1	7.9	1	0	0	1	1.04756851	-23.3064501	90	1	1.07778	0.977778;
	1372	1	133.6	28.6	0	0	1	1.04849867	-26.0434407	225	1	1.08889	1.00444;
	1373	1	14.9	4.2	0	0	1	1.01770854	-26.7344647	63	1	1.06349	0.952381;
	1374	1	12.8	1.2	0	0	1	1.03136784	-21.4911954	63	1	1.06349	0.936508;
	1375	1	0	0	0	0	1	1.0550081	-19.2450403	90	1	1.11111	0.922222;
	1376	1	0	0	0	0	1	1.04471679	-15.3751343	225	1	1.08889	0.92;
	1377	1	15.5	-0.8	0	0	1	1.02465312	-26.1123284	63	1	1.07937	0.952381;
	1378	1	0	0.9	0	0	1	1.00540212	-11.7567223	63	1	1.06349	0.968254;
	1379	1	17.8	-5	0	0	1	1.04237988	-28.1895163	90	1	1.06667	0.977778;
	1380	1	33.3	3.9	0	0	1	1.02004592	-16.3548735	63	1	1.06349	0.968254;
	1381	1	17.2	-0.6	0	0	1	1.03969127	-25.0881547	63	1	1.05706	0.952381;
	1382	1	0	0	0	0	1	1.04200596	-20.0001053	225	1	1.08889	1.00444;
	1383	1	0	0	0	0	1	1.05430089	-24.3641461	225	1	1.08889	1.00444;
	1384	1	1.6	-0.5	0	0	1	1.04457707	-27.6647522	90	1	1.06667	0.977778;
	1385	1	0	0	0	0	1	1.03876659	-28.3038641	90	1	1.06667	0.977778;
	1386	1	4.8	0.7	0	0	1	1.0373296	-16.4813964	63	1	1.06349	0.936508;
	1387	1	31.3	6.3	0	0	1	1.00228153	-15.6885087	63	1	1.06349	0.936508;
	1388	1	-1	-0.6	0	0	1	1.01455612	-11.053366	63	1	1.06349	0.968254;
	1389	1	16.4	0.5	0	0	1	1.00970534	-33.802296	63	1	1.04762	0.952381;
	1390	1	8.1	-3.9	0	0	1	1.03944708	-10.6770099	63	1	1.06349	0.936508;
	1391	1	6	2.1	0	0	1	1.05027605	-26.4587419	90	1	1.06667	0.977778;
	1392	1	18.4	9.5	0	0	1	1.01019073	-27.9804112	63	1	1.04762	0.952381;
	1393	1	61.1	10	0	0	1	1.06164455	-23.8008271	225	1	1.08889	1.00444;
	1394	1	0.5	0.1	0	0	1	1.05769668	-21.1168881	90	1	1.07778	0.922222;
	1395	1	27.9	3.9	0	0	1	1.03538879	-7.12175479	63	1	1.07937	0.952381;
	1396	1	-2.2	0.5	0	0	1	1.0131913	-14.9350043	63	1	1.06349	0.968254;
	1397	1	24	0.4	0	0	1	1.00899071	-18.8243428	63	1	1.06349	0.936508;
	1398	1	6.9	-2.9	0	0	1	1.02622304	-20.9195133	63	1	1.07937	0.952381;
	1399	1	0	0.4	0	0	1	1.0441396	-15.0269505	63	1	1.06349	0.936508;
	1400	1	0	0.2	0	0	1	1.04414413	-15.0271008	63	1	1.06349	0.936508;
	1401	1	3.4	-0.2	0	0	1	1.02920968	-12.6562861	63	1	1.07937	0.952381;
	1402	1	0	0	0	0	1	1.03835624	-13.8643104	63	1	1.06349	0.936508;
	1403	1	0	0	0	0	1	1.05412787	-8.82284754	225	1	1.08889	0.933333;
	1404	1	45	2.2	0	0	1	1.07152123	-30.2080011	20	1	1.15	0.8;
	1405	1	15.2	1.9	0	0	1	1.0456193	-33.5711883	90	1	1.06667	0.977778;
	1406	1	0	0	0	0	1	1.07157163	-30.1893155	225	1	1.08444	1.00444;
	1407	1	18.6	-1.9	0	0	1	1.00554425	-22.4979498	63	1	1.07937	0.952381;
	1408	1	13	2.2	0	0	1	1.0274902	-16.7077482	63	1	1.06349	0.968254;
	1409	1	0	0	0	0	1	1.02521708	-16.0604645	63	1	1.06349	0.968254;
	1410	2	0	0	0	0	1	1.01095806	-22.5620139	63	1	1.06349	0.968254;
	1411	1	36.4	-5.3	0	0	1	1.04304022	-13.9657583	63	1	1.06349	0.936508;
	1412	1	21.5	-0.3	0	0	1	1.02042695	-46.3408663	63	1	1.06349	0.952381;
	1413	1	35.7	6.8	0	0	1	0.999430006	-40.5141239	90	1	1.06667	0.977778;
	1414	1	31.9	3.1	0	0	1	1.05966791	-18.7266338	63	1	1.07937	0.920635;
	1415	1	0	0	0	0	1	0.995122504	-39.8727325	90	1	1.06667	0.977778;
	1416	1	3.3	1.2	0	0	1	1.02944117	-28.9746935	90	1	1.06667	0.977778;
	1417	1	74.6	9.5	0	0	1	1.05388125	-23.7978686	90	1	1.07778	0.977778;
	1418	1	22	2.8	0	0	1	1.01216079	-13.2050721	63	1	1.07937	0.952381;
	1419	1	9.2	0.1	0	0	1	1.02052577	-12.7089366	63	1	1.07937	0.952381;
	1420	2	35.1	20.1	0	0	1	1.04	-19.4885032	90	1	1.07778	0.922222;
	1421	1	39.7	9.7	0	0	1	1.07414487	-25.9130615	225	1	1.09157	1.00444;
	1422	1	31.4	-0.8	0	0	1	0.987900299	-25.1139105	63	1	1.07937	0.952381;
	1423	1	0.3	1.7	0	0	1	1.04841029	-29.3424881	90	1	1.07778	0.977778;
	1424	1	21.8	2.1	0	0	1	1.02467102	-32.5578949	90	1	1.06667	0.977778;
	1425	1	0.4	-1	0	0	1	1.02669259	-15.6091477	63	1	1.07937	0.952381;
	1426	1	43.1	-0.5	0	0	1	1.03173873	-25.7620962	90	1	1.06667	0.977778;
	1427	1	0	0	0	0	1	1.0788136	5.48239961	225	1	1.08889	0.986667;
	1428	1	86	12.8	0	0	1	1.04399399	-27.5192781	225	1	1.08444	1.00889;
	1429	1	16	0.8	0	0	1	1.02783717	3.48124365	63	1	1.07937	0.952381;
	1430	1	0	0	0	0	1	1.07876732	5.46311772	225	1	1.08889	0.986667;
	1431	1	39	4	0	0	1	1.04746103	-20.1781432	63	1	1.06349	0.936508;
	1432	1	37.2	-0.4	0	0	1	1.06784385	-37.4854859	90	1	1.08142	0.977778;
	1433	2	0	0	0	0	1	1.01213641	-22.4285764	63	1	1.06349	0.968254;
	1434	1	4.9	1.2	0	0	1	1.01208806	-14.4130441	63	1	1.06349	0.968254;
	1435	1	21.7	-0.9	0	0	1	1.05045028	-29.3414074	90	1	1.07778	0.977778;
	1436	1	24.5	1.8	0	0	1	1.04544188	-19.8239067	63	1	1.07937	0.952381;
	1437	1	33	-5	0	0	1	1.05734151	-14.7626286	225	1	1.08889	0.986667;
	1438	1	16.6	-1.4	0	0	1	1.02166866	-29.9974936	90	1	1.06667	0.977778;
	1439	1	12.2	2.2	0	0	1	1.01691284	-11.0885142	63	1	1.06349	0.968254;
	1440	1	20.7	1.8	0	0	1	1.01505629	-11.614534	63	1	1.06349	0.968254;
	1441	1	0	0	0	0	1	1.05078213	-5.91007361	225	1	1.08444	1.00889;
	1442	1	7	3	0	0	1	1.0130974	-30.087029	63	1	1.04762	0.952381;
	1443	1	0	-0.5	0	0	1	1.04675154	-23.7346547	90	1	1.06667	0.977778;
	1444	1	62.2	17.4	0	0	1	1.01340062	-30.0716459	63	1	1.04762	0.952381;
	1445	1	-0.8	-0.1	0	0	1	1.01914138	-13.2650591	63	1	1.06349	0.936508;
	1446	1	77	20.6	0	0	1	1.05113109	-6.99877819	225	1	1.08889	0.933333;
	1447	1	19	-2	0	0	1	1.01871251	-21.6707451	63	1	1.07937	0.952381;
	1448	1	0	-1	0	0	1	1.02638898	2.040817	63	1	1.07937	0.952381;
	1449	1	0	-1	0	0	1	1.02638898	2.040817	63	1	1.07937	0.952381;
	1450	1	27.9	-3.1	0	0	1	1.03787146	-19.7933868	63	1	1.07937	0.952381;
	1451	1	21.1	-10.3	0	0	1	1.02917846	-14.3888107	63	1	1.07937	0.952381;
	1452	1	0	0	0	0	1	1.05790266	-12.0958585	225	1	1.08889	0.986667;
	1453	1	11	3.6	0	0	1	1.02220778	-16.9576493	63	1	1.07937	0.920635;
	1454	1	0	0	0	6	1	0.58977506	-17.8252007	20	1	1.15	0.5;
	1455	1	0	0	0	0	1	1.05326407	-17.7531311	63	1	1.07937	0.952381;
	1456	1	18.1	-0	0	0	1	0.998297957	-3.13815595	63	1	1.07937	0.952381;
	1457	1	0	0	0	0	1	1.029148	-23.366184	90	1	1.06667	0.977778;
	1458	1	0	0	0	0	1	1.06773954	-19.2681746	225	1	1.08444	1.00444;
	1459	1	0	0	0	0	1	1.07522849	-15.1892785	380	1	1.10263	1.04211;
	1460	1	0	0	0	0	1	1.04399148	-15.5139776	63	1	1.09524	0.904762;
	1461	1	0	0	0	0	1	1.03767827	-14.7937938	90	1	1.11111	0.922222;
	1462	1	0	0	0	0	1	1.02193501	-12.9557021	225	1	1.08889	0.906667;
	1463	2	0	0	0	0	1	1.03236618	-10.6862591	63	1	1.07937	0.952381;
	1464	1	17.8	-2.2	0	0	1	1.02672044	-33.5004604	90	1	1.07778	0.977778;
	1465	1	12	0.9	0	0	1	1.03772031	-12.7974222	63	1	1.07937	0.952381;
	1466	1	68.1	16	0	0	1	0.982169513	-30.2919742	63	1	1.04762	0.952381;
	1467	1	58.7	11.9	0	0	1	1.02568893	-33.642936	63	1	1.04762	0.952381;
	1468	1	0	0	0	0	1	1.04771777	-25.9943543	63	1	1.07937	0.920635;
	1469	1	0	0	0	0	1	1.06015127	-21.8044759	225	1	1.08889	1;
	1470	1	29	4.9	0	0	1	1.07530852	-21.2143965	225	1	1.08889	1.00444;
	1471	1	46	2.3	0	0	1	1.01045207	-10.6551521	63	1	1.06349	0.936508;
	1472	1	11.6	1.3	0	0	1	1.02328917	-9.11777534	63	1	1.07937	0.952381;
	1473	1	5	1.9	0	0	1	1.03329084	-24.6025565	90	1	1.07778	0.977778;
	1474	1	-1.1	6.7	0	30	1	1.03052522	-14.8006329	63	1	1.06349	0.968254;
	1475	1	0	0	0	0	1	1.05252465	-13.9826056	225	1	1.08444	1.00889;
	1476	1	34.2	-4	0	0	1	1.04573663	-25.084455	63	1	1.07937	0.920635;
	1477	1	0	0	0	0	1	1.08055995	-23.9550548	63	1	1.09636	0.952381;
	1478	1	60.7	21.3	0	20	1	1.04437553	-24.3384198	63	1	1.07937	0.920635;
	1479	1	0	0	0	0	1	1.12166494	4.48013618	63	1	1.12823	0.952381;
	1480	1	0	0	0	0	1	1.01465949	-15.8595007	45	1	1.06667	0.933333;
	1481	1	0	0	0	0	1	1.06897049	-12.2914178	150	1	1.10667	0.946667;
	1482	1	0	0	0	0	1	1.04680032	-15.1042288	225	1	1.08889	0.888889;
	1483	1	40.7	3.6	0	0	1	1.05412018	-7.41984845	225	1	1.08889	0.933333;
	1484	1	4.8	-0.8	0	0	1	1.05591831	-24.9323266	63	1	1.07937	0.920635;
	1485	1	9	3.2	0	0	1	1.06597052	-14.6353638	90	1	1.11111	0.922222;
	1486	1	27.4	3.4	0	0	1	1.03605405	-11.7101245	63	1	1.07937	0.952381;
	1487	1	27.7	7.4	0	0	1	1.0525587	-18.0246781	63	1	1.07937	0.920635;
	1488	1	17.6	-0.2	0	0	1	1.0134258	-30.1592652	63	1	1.04762	0.952381;
	1489	1	-0.4	-5.9	0	0	1	1.07667921	-9.34555041	225	1	1.09053	0.888889;
	1490	1	27.3	0.6	0	0	1	1.06248487	-20.5994157	90	1	1.07063	0.977778;
	1491	1	0	0	0	0	1	1.04914061	-15.3266	225	1	1.08889	0.888889;
	1492	1	0	0	0	0	1	1.06468503	-11.2747847	380	1	1.10526	1.03947;
	1493	1	0	0	0	0	1	1.05532757	-23.1985812	90	1	1.07778	0.922222;
	1494	1	0	0	0	0	1	1.04254612	-4.21292853	225	1	1.15	0.8;
	1495	1	14	4.5	0	0	1	1.04121906	-38.1770596	90	1	1.06667	0.977778;
	1496	1	11	5.1	0	0	1	1.02177085	-28.7755396	90	1	1.06667	0.977778;
	1497	1	30.9	3.7	0	0	1	1.04701486	-20.9298813	90	1	1.08889	0.933333;
	1498	1	0	0	0	0	1	1.04315752	-6.37177501	63	1	1.07937	0.952381;
	1499	1	25	-71.2	0	0	1	1.0570626	-1.31800682	225	1	1.08889	0.986667;
	1500	1	144.8	100.4	0	0	1	1.01730548	4.64743145	225	1	1.04444	0.982222;
	1501	1	14	0.9	0	0	1	1.06519437	-22.6046413	90	1	1.07778	0.977778;
	1502	1	16.9	3.9	0	0	1	1.06971932	-23.0322044	90	1	1.08048	0.977778;
	1503	1	71.8	2.5	0	0	1	1.03326715	-18.5681644	90	1	1.07778	0.977778;
	1504	1	17.8	-6.1	0	0	1	0.975093539	-19.0987107	63	1	1.06349	0.968254;
	1505	1	0	0	0	0	1	1.03655257	-24.0859444	63	1	1.07937	0.920635;
	1506	1	11.4	0.1	0	0	1	1.01769824	0.792175112	63	1	1.07937	0.952381;
	1507	1	10.8	1	0	0	1	0.981406288	-16.0812115	63	1	1.06349	0.968254;
	1508	1	26.7	3.4	0	0	1	1.02631262	-15.6704275	63	1	1.06349	0.968254;
	1509	1	13.7	-7.2	0	0	1	1.03569758	-20.126483	63	1	1.07937	0.952381;
	1510	1	35.1	0.3	0	0	1	1.02536834	-46.33577	63	1	1.06349	0.952381;
	1511	1	36.6	7.7	0	0	1	1.03958125	-43.3537489	63	1	1.06349	0.952381;
	1512	1	0	0	0	0	1	1.07296739	-45.8508099	225	1	1.08444	1.00444;
	1513	1	0	0	0	0	1	1.0384589	-28.4759858	90	1	1.06667	0.977778;
	1514	1	0	0	0	0	1	1.07363299	-25.6732702	225	1	1.08444	1.00444;
	1515	1	0	0	0	0	1	1.08137191	-21.0534081	380	1	1.10263	1.04211;
	1516	1	35.5	4.2	0	0	1	1.05019773	-29.2454606	90	1	1.07778	0.977778;
	1517	2	0	0	0	0	1	1.123	-2.38181396	17	1	1.15	0.8;
	1518	2	0	0	0	0	1	0.97	-0.695325778	17	1	1.15	0.8;
	1519	1	0	0	0	0	1	1.0687567	-10.5785133	225	1	1.15556	0.888889;
	1520	1	0	0	0	0	1	1.08041782	-7.31874677	225	1	1.15556	0.888889;
	1521	1	0	0	0	0	1	1.01328801	-44.8341691	63	1	1.06349	0.952381;
	1522	1	0	0	0	0	1	1.06447239	-41.6189096	225	1	1.08444	1.00444;
	1523	1	46.7	1	0	0	1	1.03638822	-6.27805498	63	1	1.07937	0.952381;
	1524	1	24.6	2.2	0	0	1	1.01798757	-46.7510398	63	1	1.06349	0.952381;
	1525	1	2	0.6	0	0	1	1.02595409	-2.84061157	63	1	1.07937	0.952381;
	1526	1	35	0.6	0	0	1	1.02909088	-12.2198746	63	1	1.06349	0.936508;
	1527	1	19.5	5.3	0	0	1	1.06500098	-37.0858152	90	1	1.07854	0.977778;
	1528	1	0	0	0	30	1	1.04526318	-36.445556	90	1	1.06667	0.977778;
	1529	1	0	0	0	0	1	1.04045939	-39.4498604	90	1	1.06667	0.977778;
	1530	1	0	0	0	80	1	1.08268822	-34.6270541	225	1	1.09053	1.00444;
	1531	1	0	0	0	0	1	1.08174536	-30.0945214	380	1	1.10263	1.04211;
	1532	1	16.3	-3	0	0	1	1.0279334	-18.9080649	63	1	1.06349	0.936508;
	1533	1	0	0	0	0	1	1.04733681	-4.46969211	63	1	1.09524	0.904762;
	1534	1	43.4	12.4	0	0	1	1.03471285	-39.1252297	63	1	1.06349	0.952381;
	1535	1	6	-0.8	0	0	1	1.02538411	-19.5783569	63	1	1.06349	0.936508;
	1536	1	0	0	0	0	1	1.07384363	-14.9836435	225	1	1.08889	1;
	1537	1	0	0	0	0	1	1.08864367	-8.91542645	380	1	1.10526	1.05263;
	1538	1	0	0	0	0	1	1.04574094	-20.2593946	90	1	1.07778	0.922222;
	1539	1	0	0	0	0	1	1.06634259	-16.5395724	225	1	1.08889	1;
	1540	1	5	1.1	0	0	1	1.04345581	-21.563396	90	1	1.06667	0.977778;
	1541	1	10.9	-5	0	0	1	1.04169565	-25.9421891	63	1	1.06349	0.936508;
	1542	1	10.8	1.2	0	0	1	1.02360704	-17.0623105	63	1	1.07937	0.920635;
	1543	1	20.8	0.8	0	0	1	1.05128703	-7.01867361	63	1	1.07937	0.952381;
	1544	1	22.2	5.2	0	0	1	1.03656979	-37.2028117	90	1	1.06667	0.977778;
	1545	1	27.5	2.6	0	0	1	1.02138027	-55.4069328	63	1	1.06349	0.952381;
	1546	1	23.7	-5.8	0	0	1	1.01680094	-19.2799851	63	1	1.07937	0.952381;
	1547	1	8	-0.9	0	0	1	1.02117881	-29.751776	63	1	1.07937	0.920635;
	1548	1	30.5	-6.6	0	0	1	1.04001362	-23.6718141	90	1	1.1	0.944444;
	1549	1	39.3	3	0	0	1	1.06313134	-37.0484161	225	1	1.08444	1.00444;
	1550	1	26.6	3.8	0	0	1	1.04073209	-30.8322943	90	1	1.07778	0.977778;
	1551	1	40.4	2.4	0	0	1	1.02920995	-16.0976467	63	1	1.06349	0.936508;
	1552	1	5	1.4	0	0	1	1.04225519	-16.3787618	63	1	1.07937	0.952381;
	1553	1	30.1	4.3	0	0	1	1.06601393	-20.915329	90	1	1.1	0.944444;
	1554	1	25.6	6.6	0	0	1	1.04431362	-15.4240607	225	1	1.08889	0.888889;
	1555	2	29.3	9.1	0	0	1	1.046	-20.7327198	90	1	1.11111	0.955556;
	1556	1	35.9	1.7	0	0	1	1.01964671	-30.4745679	63	1	1.06349	0.968254;
	1557	1	13.6	13.8	0	0	1	1.06425569	-24.5439242	225	1	1.08889	1.00444;
	1558	1	56.9	3.9	0	0	1	1.05687126	-32.8765588	90	1	1.07778	0.977778;
	1559	1	37.3	6.2	0	0	1	1.06284314	-29.5393371	90	1	1.07778	0.977778;
	1560	1	37.9	8.1	0	0	1	1.0711796	-25.6751624	225	1	1.08889	1.00444;
	1561	1	14.2	0.8	0	0	1	1.03684379	-37.7120968	90	1	1.06667	0.977778;
	1562	1	14.9	2.9	0	0	1	1.02717063	-4.04665801	63	1	1.07937	0.952381;
	1563	1	26.5	1.9	0	0	1	1.04175463	-12.3668478	63	1	1.06349	0.936508;
	1564	1	0	0	0	0	1	1.04250728	-12.6092496	63	1	1.06349	0.936508;
	1565	1	26.8	4.5	0	0	1	0.978412349	-6.11277708	63	1	1.07937	0.952381;
	1566	1	0	0	0	0	1	1.0638565	-13.4714031	90	1	1.15556	0.855556;
	1567	1	76.3	19.9	0	0	1	1.0632333	-11.3117798	225	1	1.08889	0.888889;
	1568	1	17.5	2.6	0	0	1	1.05075667	-16.0767219	63	1	1.0677	0.936508;
	1569	1	5.9	-0.9	0	0	1	1.03253847	-19.4839822	90	1	1.06667	0.977778;
	1570	1	44.2	3.7	0	0	1	1.04600834	-15.2101779	225	1	1.08444	1.00889;
	1571	1	36.8	3.3	0	0	1	1.03672411	-18.8373422	63	1	1.06349	0.936508;
	1572	1	26.9	1.4	0	0	1	1.01186123	-29.4527361	63	1	1.04762	0.952381;
	1573	1	0	0	0	0	1	1.08189114	-9.45005257	380	1	1.10263	1.04211;
	1574	1	0	0	0	0	1	1.08186365	-9.44994325	380	1	1.10263	1.04211;
	1575	1	0	0	0	0	1	1.08189006	-9.44870981	380	1	1.10263	1.04211;
	1576	1	0	0	0	0	1	1.08186017	-9.44572678	380	1	1.10263	1.04211;
	1577	1	20.9	3	0	0	1	1.03048128	-29.3411618	90	1	1.06667	0.977778;
	1578	1	82.6	8.7	0	0	1	1.04282243	-26.8060412	225	1	1.08444	1.00889;
	1579	2	35	0	0	0	1	1.02125617	-11.4341618	63	1	1.06349	0.936508;
	1580	1	0	0	0	0	1	1.05281328	-6.99513466	225	1	1.08889	0.933333;
	1581	1	0	0	0	0	1	1.07090229	-1.43591106	380	1	1.10526	1.03947;
	1582	1	25.6	2	0	0	1	1.03170428	-13.7534033	63	1	1.06349	0.936508;
	1583	1	0	0	0	0	1	1.06156519	-18.888649	90	1	1.11111	0.922222;
	1584	1	0	0	0	0	1	1.06032224	-14.1033418	225	1	1.08889	0.968889;
	1585	1	24.4	1.1	0	0	1	1.03197651	-34.6156527	90	1	1.06667	0.977778;
	1586	1	9.6	-1.2	0	0	1	1.03913045	-34.513887	90	1	1.06667	0.977778;
	1587	1	25	-2	0	0	1	1.04411799	-26.0056027	90	1	1.07778	0.977778;
	1588	1	21.6	20.7	0	0	1	1.01447783	4.80224468	225	1	1.04444	0.982222;
	1589	1	24.9	1.9	0	0	1	1.00300392	-34.4044547	63	1	1.04762	0.952381;
	1590	1	15.4	-3.4	0	0	1	1.05722486	-17.616801	90	1	1.07778	0.922222;
	1591	1	42.7	2.1	0	0	1	0.994214676	-24.0343651	63	1	1.06349	0.968254;
	1592	1	0	0	0	0	1	1.04379005	-18.872996	90	1	1.06667	0.977778;
	1593	2	-6.5	-2.7	0	0	1	1.057	-17.4605929	90	1	1.06667	0.977778;
	1594	1	0	0	0	0	1	1.08563489	-14.718995	225	1	1.09123	1.00444;
	1595	1	0	0	0	0	1	1.08629952	-10.4775739	380	1	1.10263	1.04211;
	1596	1	23.6	10.2	0	30	1	1.0518541	-32.0408801	63	1	1.07215	0.952381;
	1597	1	125.1	20.5	0	0	1	1.05807467	-27.7585026	225	1	1.08889	1.00444;
	1598	1	0	0	0	0	1	1.05516076	-28.0624747	225	1	1.08889	1.00444;
	1599	2	-2	0	0	0	1	1.05	-30.0947027	63	1	1.05339	0.952381;
	1600	1	-7.8	6.9	0	0	1	1.07360063	-25.0308106	225	1	1.08889	1.00444;
	1601	1	20.9	1.7	0	0	1	1.01407926	-14.4686194	63	1	1.06349	0.968254;
	1602	1	0	0	0	0	1	1.08675154	-13.6919548	225	1	1.08889	1;
	1603	1	0	0	0	0	1	1.03547444	0.926636839	63	1	1.07937	0.952381;
	1604	1	38.4	0.5	0	0	1	1.00894175	-23.9226416	63	1	1.07937	0.920635;
	1605	1	22.7	-3	0	0	1	1.03292056	-6.29735441	63	1	1.07937	0.952381;
	1606	1	52	3.5	0	0	1	1.00013927	-23.7324217	63	1	1.06349	0.968254;
	1607	1	50.9	4.3	0	0	1	1.01457795	-31.2677308	63	1	1.06349	0.968254;
	1608	1	10.1	-4.3	0	0	1	0.979155657	-23.7496041	63	1	1.06349	0.968254;
	1609	1	0	0	0	0	1	1.05417867	-23.2868235	150	1	1.08	0.966667;
	1610	1	10.3	3	0	0	1	1.0452892	-19.6518353	63	1	1.06349	0.936508;
	1611	1	4.1	-3.9	0	0	1	1.04112886	-19.7333629	63	1	1.06349	0.936508;
	1612	1	0	0	0	0	1	1.03231614	-15.6964172	225	1	1.08889	0.933333;
	1613	1	25.2	1.9	0	0	1	1.0361919	-16.1345523	90	1	1.07778	0.977778;
	1614	1	0	0	0	0	1	1.04095191	-29.4648115	63	1	1.06349	0.952381;
	1615	1	39.4	-3.1	0	0	1	1.0406535	-29.4642191	90	1	1.06667	0.977778;
	1616	1	55.4	4	0	0	1	1.03246247	-17.9940712	63	1	1.07937	0.920635;
	1617	1	-1.4	-1.6	0	0	1	0.941535613	-5.93846542	45	1	1	0.888889;
	1618	1	56.7	12	0	0	1	0.966701026	-35.5327266	63	1	1.04762	0.952381;
	1619	1	49.9	13	0	0	1	1.00021216	-31.4861057	63	1	1.04762	0.952381;
	1620	1	0	0	0	0	1	1.03253346	-39.2523725	90	1	1.06667	0.977778;
	1621	1	12.5	-2.8	0	0	1	1.02156213	-22.4487467	63	1	1.07937	0.952381;
	1622	1	34.9	8.1	0	0	1	1.06176942	-12.6015241	225	1	1.08889	0.888889;
	1623	1	52.9	13	0	0	1	1.06149539	-12.6338731	225	1	1.08889	0.888889;
	1624	2	0	0	0	0	1	1.056	-5.82815927	225	1	1.08889	0.986667;
	1625	1	10	3.5	0	0	1	1.03270569	-24.6515376	90	1	1.07778	0.977778;
	1626	1	59.2	13	0	0	1	1.06462891	-26.932772	225	1	1.08889	1.00444;
	1627	1	20.6	3	0	0	1	1.03517957	-39.6995036	90	1	1.06667	0.977778;
	1628	1	17.6	-6.7	0	0	1	1.0176883	-46.0606662	63	1	1.06349	0.952381;
	1629	1	21.9	3.7	0	0	1	0.989289579	-25.9661363	63	1	1.07937	0.920635;
	1630	1	10	1	0	0	1	1.01877217	-0.727596081	63	1	1.07937	0.952381;
	1631	1	22.6	3.9	0	0	1	1.01579857	-7.24014613	63	1	1.07937	0.952381;
	1632	1	38.8	-1.9	0	0	1	1.03353913	-28.3616248	63	1	1.06349	0.968254;
	1633	1	0	0	0	0	1	1.04017746	-21.735835	225	1	1.08444	1.00889;
	1634	1	22.4	1.4	0	0	1	0.984707014	-34.2903107	63	1	1.06349	0.968254;
	1635	1	-2.6	-3.2	0	0	1	1.04529322	-26.7417023	63	1	1.07937	0.920635;
	1636	1	33	2.7	0	0	1	1.05145119	-13.4812326	63	1	1.0657	0.936508;
	1637	2	0	0	0	0	1	1.04114745	-21.5124305	63	1	1.07937	0.920635;
	1638	1	14.2	-3.1	0	0	1	1.04899703	-25.0351832	63	1	1.07937	0.920635;
	1639	2	0	0	0	0	1	1.064	-20.3069305	225	1	1.08444	1.00444;
	1640	1	21.9	0.9	0	0	1	1.029098	-22.957816	63	1	1.07937	0.920635;
	1641	1	20	6.2	0	0	1	1.05763867	-19.7962301	90	1	1.11111	0.955556;
	1642	2	0	0	0	0	1	1.0676705	-22.912464	63	1	1.07937	0.920635;
	1643	1	14.2	2.9	0	0	1	1.05470925	-41.6944823	90	1	1.06667	0.977778;
	1644	1	9	-2.1	0	0	1	1.06006275	-42.0752269	90	1	1.06667	0.977778;
	1645	1	40.5	7.5	0	0	1	1.08231571	-21.4994244	90	1	1.11111	0.955556;
	1646	1	26.9	0.8	0	0	1	1.04766253	-11.2471657	63	1	1.07937	0.952381;
	1647	1	37.4	5	0	0	1	1.01249064	-3.34747804	63	1	1.07937	0.952381;
	1648	1	21	5.1	0	0	1	1.01960178	-27.6279448	63	1	1.04762	0.952381;
	1649	1	19	6.1	0	0	1	1.01959123	-27.5854591	63	1	1.04762	0.952381;
	1650	1	23	8.1	0	0	1	1.01850735	-27.6501517	63	1	1.04762	0.952381;
	1651	1	43.2	8.8	0	0	1	1.06280727	-18.2339711	90	1	1.1	0.944444;
	1652	1	1.6	-0.2	0	0	1	1.00960021	-22.1664185	63	1	1.06349	0.968254;
	1653	2	0	0	0	0	1	1.05200266	-17.8127401	63	1	1.07937	0.920635;
	1654	1	12.3	0.6	0	0	1	1.02304377	-26.4371998	63	1	1.04762	0.952381;
	1655	1	14.6	6.3	0	0	1	1.0607767	-12.7658236	225	1	1.08889	0.888889;
	1656	1	33.2	3.2	0	0	1	1.03384982	-11.9716347	63	1	1.06349	0.936508;
	1657	1	48.9	13.6	0	0	1	1.03490847	-22.2219832	63	1	1.07937	0.920635;
	1658	1	7.6	-1	0	0	1	0.994457914	-4.21618243	63	1	1.07937	0.952381;
	1659	1	18.1	1.1	0	0	1	1.02432439	-27.4371815	63	1	1.04762	0.952381;
	1660	1	-1.4	0.7	0	0	1	1.02664382	-18.4775821	63	1	1.06349	0.968254;
	1661	1	21.6	-1.4	0	0	1	1.02161695	-22.9811073	63	1	1.07937	0.920635;
	1662	1	11.6	0.5	0	0	1	1.04757783	-15.177797	225	1	1.08889	0.888889;
	1663	1	22	5.8	0	0	1	1.0332048	-6.08039322	63	1	1.07937	0.952381;
	1664	1	0	0	0	0	1	1.07082058	-3.47300629	225	1	1.08889	0.986667;
	1665	1	23.7	-0.3	0	0	1	0.997735316	-30.0728342	63	1	1.04762	0.952381;
	1666	1	-0.2	-0.1	0	0	1	1.04764209	-27.1972913	90	1	1.07778	0.977778;
	1667	1	55	4.1	0	0	1	1.0429388	-10.5845064	63	1	1.07937	0.952381;
	1668	1	0	0	0	0	1	1.07153318	-6.41318756	225	1	1.08889	0.986667;
	1669	1	7.1	-6.3	0	0	1	1.03234124	-12.2638791	90	1	1.08889	0.933333;
	1670	1	13.6	3.8	0	0	1	1.05815226	-14.5316224	63	1	1.06349	0.936508;
	1671	1	17.6	-0.5	0	0	1	1.05690349	-15.3010475	63	1	1.06349	0.936508;
	1672	1	54	-10.1	0	0	1	1.04651318	-29.8304104	90	1	1.07778	0.977778;
	1673	1	3.8	-0	0	0	1	1.02296942	-40.2965011	90	1	1.06667	0.977778;
	1674	1	33.7	-8.8	0	0	1	1.02280149	-40.5511792	90	1	1.06667	0.977778;
	1675	1	15.8	-0.6	0	0	1	1.04027859	-37.5823701	63	1	1.07937	0.920635;
	1676	1	56.8	-1.7	0	0	1	1.03710898	-10.354223	63	1	1.06349	0.936508;
	1677	1	0	0	0	0	1	1.0545895	-7.04020216	225	1	1.08889	0.933333;
	1678	2	0	0	0	0	1	1.018	-13.9722844	63	1	1.06349	0.968254;
	1679	2	0	0	0	0	1	1.05107007	-28.1204378	63	1	1.07937	0.920635;
	1680	1	0	0	0	0	1	1.01836312	-18.9105783	63	1	1.06349	0.968254;
	1681	1	5	-1.7	0	0	1	1.02486531	-19.7593547	63	1	1.06349	0.936508;
	1682	2	0	0	0	0	1	1.04114745	-21.5124305	63	1	1.07937	0.920635;
	1683	1	0	0	0	30	1	1.02704253	-22.4855368	63	1	1.06349	0.968254;
	1684	1	89.7	0.8	0	0	1	1.04607316	-16.7124084	225	1	1.08444	1.00889;
	1685	1	-1.4	-0.7	0	0	1	1.01575301	-1.12585407	63	1	1.07937	0.952381;
	1686	1	1	0	0	0	1	1.05549776	-30.3023476	90	1	1.06667	0.977778;
	1687	2	-0.7	0	0	0	1	1.018	-23.1015484	63	1	1.07937	0.920635;
	1688	1	28.5	1.6	0	0	1	1.04734085	-29.9485652	90	1	1.06667	0.977778;
	1689	1	0	0	0	0	1	1.09810019	10.9035626	380	1	1.10606	1.03947;
	1690	1	0	0	0	0	1	1.09808371	10.9013727	380	1	1.10604	1.03947;
	1691	2	0	0	0	0	1	1.03253817	3.25799725	63	1	1.07937	0.952381;
	1692	1	0	0	0	0	1	1.08391956	6.34103041	225	1	1.09142	0.986667;
	1693	1	0	0	0	0	1	1.08378833	6.33027101	225	1	1.09129	0.986667;
	1694	2	0.7	0	0	0	1	1.06769307	-22.9236836	63	1	1.07937	0.920635;
	1695	1	0	0.1	0	0	1	1.02401546	-15.7190366	63	1	1.06349	0.968254;
	1696	1	19.3	36.5	0	0	1	1.02077865	1.81170939	63	1	1.07937	0.952381;
	1697	2	0	0.9	0	0	1	1.02321131	-20.586505	63	1	1.07937	0.920635;
	1698	2	9.1	0	0	0	1	1.045707	-23.6496144	63	1	1.07937	0.920635;
	1699	1	42.2	2.1	0	0	1	1.04113791	-24.3697103	63	1	1.07937	0.920635;
	1700	2	0	0	0	0	1	1.044	-17.8799607	63	1	1.06349	0.936508;
	1701	1	74	25.3	0	0	1	1.06659124	-26.6936646	225	1	1.08889	1.00444;
	1702	1	0	0	0	0	1	0.989772865	-30.1480896	63	1	1.04762	0.952381;
	1703	1	0	0	0	0	1	0.985851861	-29.7348278	63	1	1.04762	0.952381;
	1704	1	0	0	0	0	1	1.03222397	-26.5598844	225	1	1.08889	1.00444;
	1705	1	0	0	0	0	1	1.03221946	-26.5612974	225	1	1.08889	1.00444;
	1706	1	0	0	0	0	1	1.0322584	-26.5617826	225	1	1.08889	1.00444;
	1707	1	0	0	0	0	1	1.03222185	-26.560381	225	1	1.08889	1.00444;
	1708	1	0	0	0	0	1	0.989958368	-30.1974266	63	1	1.04762	0.952381;
	1709	1	0	0	0	0	1	0.985596057	-29.8298468	63	1	1.04762	0.952381;
	1710	1	0	0	0	0	1	1.03224793	-26.5549846	225	1	1.08889	1.00444;
	1711	1	57.5	7.7	0	10	1	1.07259535	-16.4330065	63	1	1.09524	0.936508;
	1712	1	0	0	0	0	1	1.05824529	-12.8842348	225	1	1.08889	0.942222;
	1713	1	67.8	12.7	0	0	1	1.03526575	-25.9273421	225	1	1.08889	1.00444;
	1714	1	75.1	15.8	0	0	1	1.03504057	-25.9443396	225	1	1.08889	1.00444;
	1715	1	0	-1	0	0	1	1.03600366	-14.1655515	63	1	1.06349	0.936508;
	1716	1	0	0	0	0	1	1.04098688	-28.2848275	90	1	1.06667	0.977778;
	1717	1	0	0	0	0	1	1.0729706	-25.2748394	225	1	1.08444	1.00444;
	1718	1	0	-0.9	0	0	1	1.05040506	-30.1186871	63	1	1.07937	0.920635;
	1719	1	0	0	0	0	1	1.03876541	-22.5833012	63	1	1.07937	0.920635;
	1720	1	19.7	2.3	0	0	1	1.04755534	-15.0093256	225	1	1.08444	1.00889;
	1721	1	24.8	0.3	0	0	1	1.02112031	-13.5292357	63	1	1.06349	0.936508;
	1722	2	0	0	0	0	1	1.04232545	-10.6140147	20	1	1.15	0.8;
	1723	1	-4.3	0	0	0	1	1.04128416	-10.6140147	63	1	1.06349	0.936508;
	1724	1	14.4	-0.1	0	0	1	1.02674574	-31.6166131	90	1	1.06667	0.977778;
	1725	1	50.5	2.8	0	0	1	1.03967534	-26.3712133	90	1	1.07778	0.977778;
	1726	1	15	4.2	0	0	1	1.06597074	-14.6624255	90	1	1.08889	0.933333;
	1727	2	0	0	0	0	1	1.02888069	-9.7255296	63	1	1.06349	0.936508;
	1728	1	13.5	0.9	0	0	1	1.04581483	-21.6677637	63	1	1.07937	0.920635;
	1729	1	20.6	-2.5	0	0	1	1.07105417	-19.9650375	63	1	1.07937	0.920635;
	1730	1	0	0	0	0	1	1.06922554	-23.5226837	63	1	1.07937	0.920635;
	1731	1	0	0	0	0	1	1.06929687	-16.5484945	225	1	1.08889	1;
	1732	1	13.4	-2	0	0	1	1.05167625	-34.2738466	90	1	1.07778	0.977778;
	1733	1	19.5	0.7	0	0	1	1.03626217	-21.8962398	90	1	1.06667	0.977778;
	1734	2	0	0	0	0	1	1.054	-25.2380518	63	1	1.07937	0.920635;
	1735	1	12	-2.7	0	0	1	1.02648033	-16.8696646	63	1	1.06349	0.968254;
	1736	1	-0.1	2.4	0	0	1	1.08641531	-2.13526195	225	1	1.08889	0.986667;
	1737	1	-0.1	2.4	0	0	1	1.08641211	-2.13521681	225	1	1.08889	0.986667;
	1738	1	0	0	0	0	1	1.10494489	2.64389982	380	1	1.10526	1.03947;
	1739	1	0	0	0	0	1	1.10506627	2.64523561	380	1	1.10526	1.03947;
	1740	1	0	0	0	0	1	1.08644338	-2.13565532	225	1	1.08889	0.986667;
	1741	2	-0.5	0	0	0	1	1.113	3.65185209	20	1	1.15	0.8;
	1742	2	-4.1	0	0	0	1	1.112	4.24596715	20	1	1.15	0.8;
	1743	2	0	0	0	0	1	1.113	3.49862916	20	1	1.15	0.8;
	1744	1	0	0	0	0	1	1.08650794	-2.11513155	225	1	1.08889	0.986667;
	1745	1	0	0	0	0	1	1.08649946	-2.11306999	225	1	1.08889	0.986667;
	1746	1	0	0	0	0	1	1.08650918	-2.11566986	225	1	1.08889	0.986667;
	1747	1	14.8	-5.4	0	30	1	1.0320215	-15.45072	63	1	1.06349	0.968254;
	1748	1	0	0	0	0	1	1.02005541	-15.6994239	63	1	1.06349	0.968254;
	1749	1	0	0	0	0	1	1.05214053	-14.609657	225	1	1.08444	1.00889;
	1750	1	21.8	8.9	0	15.4	1	1.01362253	-19.2640446	63	1	1.06349	0.936508;
	1751	1	2	1.2	0	0	1	1.02883605	-11.7847966	63	1	1.06349	0.936508;
	1752	1	11.5	1	0	0	1	1.03980742	-11.0483887	63	1	1.06349	0.936508;
	1753	1	1.4	0.4	0	0	1	1.06168231	-10.1449542	63	1	1.06997	0.936508;
	1754	1	23.5	1.7	0	0	1	1.03516457	-21.0274754	63	1	1.07937	0.920635;
	1755	1	22.6	10.5	0	0	1	1.03024241	-24.9219378	63	1	1.07937	0.920635;
	1756	1	31.5	4.3	0	0	1	0.996957539	-13.9978088	63	1	1.07937	0.952381;
	1757	1	15.2	3.6	0	0	1	1.04304967	-9.69004594	225	1	1.08889	0.933333;
	1758	1	3.5	-0.1	0	0	1	1.02126287	-17.7759301	63	1	1.06349	0.968254;
	1759	1	26.4	2	0	0	1	1.02360676	-18.2637116	63	1	1.07937	0.920635;
	1760	1	0	0	0	0	1	1.02332486	-24.7256869	63	1	1.07937	0.920635;
	1761	1	48	6.2	0	0	1	1.01810327	-17.6821207	63	1	1.07937	0.952381;
	1762	1	2	-6	0	0	1	1.09214283	-18.6287259	380	1	1.10526	1.04211;
	1763	1	12.9	3.4	0	0	1	1.09461225	-16.1561552	380	1	1.10526	1.04211;
	1764	1	21.4	-2.9	0	0	1	1.09314731	-15.9200417	380	1	1.10526	1.04211;
	1765	1	2	-4	0	0	1	1.09206154	-18.6284666	380	1	1.10526	1.04211;
	1766	1	0	0	0	0	1	1.02912569	-26.8345112	63	1	1.07937	0.920635;
	1767	1	28.6	5.1	0	0	1	1.05626151	-13.4599659	225	1	1.08889	0.888889;
	1768	1	-1.9	2.6	0	0	1	1.05068494	-19.7789588	63	1	1.06363	0.936508;
	1769	1	0	0	0	0	1	1.06395344	-24.8873835	225	1	1.08889	1.00444;
	1770	1	0	0	0	0	1	1.03107755	-25.916873	63	1	1.06349	0.952381;
	1771	1	0	0	0	20	1	1.07145939	-27.4107669	90	1	1.07991	0.977778;
	1772	1	0	0	0	0	1	1.06471004	-29.081857	90	1	1.0729	0.977778;
	1773	1	0	0	0	80	1	1.07270925	-24.6781147	225	1	1.08444	1.00444;
	1774	1	33.2	4.2	0	0	1	1.02616131	-35.3048154	90	1	1.06667	0.977778;
	1775	1	74.4	2.6	0	30.4	1	1.0797197	-35.865578	90	1	1.09322	0.977778;
	1776	1	0	0	0	80	1	1.07120285	-32.4447375	225	1	1.08889	1.00444;
	1777	1	17.9	3.7	0	0	1	0.992879645	-29.450645	63	1	1.07937	0.920635;
	1778	1	0.2	0.3	0	0	1	1.01725382	-17.7112487	63	1	1.07937	0.952381;
	1779	1	0	0	0	0	1	1.04389459	-3.02763203	63	1	1.06349	0.904762;
	1780	1	0	0	0	0	1	1.04405076	-14.3632385	63	1	1.06349	0.936508;
	1781	1	0	0	0	0	1	1.04670162	-10.4172383	225	1	1.08889	0.933333;
	1782	1	12.1	1.8	0	0	1	1.04960622	-30.1218388	63	1	1.05307	0.952381;
	1783	1	-0.2	0.5	0	0	1	1.01488172	-19.7072335	63	1	1.07937	0.952381;
	1784	1	0	0	0	0	1	1.01485186	-19.7215668	63	1	1.07937	0.952381;
	1785	1	27	-3.5	0	0	1	1.04610336	-4.73062847	63	1	1.07937	0.920635;
	1786	1	18.5	3.5	0	0	1	1.03688136	-22.0192419	63	1	1.07937	0.920635;
	1787	1	0	0	0	0	1	1.05228851	-21.6490734	90	1	1.07778	0.922222;
	1788	1	0	0	0	0	1	1.07130224	-18.2916125	225	1	1.08889	1;
	1789	1	12.2	5.8	0	10	1	1.04081307	-21.1414946	63	1	1.07937	0.920635;
	1790	1	0	0	0	0	1	1.05956938	-18.1393014	225	1	1.08889	1;
	1791	1	0	0	0	0	1	1.00001565	-15.108847	63	1	1.06349	0.968254;
	1792	1	42	6.7	0	0	1	1.07404487	-28.5649604	225	1	1.08957	1.00444;
	1793	1	33.3	6.1	0	0	1	1.07387785	-28.5854766	225	1	1.0894	1.00444;
	1794	1	0	0	0	0	1	1.05267022	-25.5093318	63	1	1.07937	0.920635;
	1795	1	18.3	1.3	0	0	1	1.0529349	-25.4611054	63	1	1.07937	0.920635;
	1796	1	49	14.5	0	0	1	1.04843106	-25.9660219	225	1	1.08889	1.00444;
	1797	1	2.3	1.9	0	0	1	1.02261098	-22.7523193	63	1	1.07937	0.920635;
	1798	1	0	0	0	0	1	1.03690451	-16.7396029	63	1	1.06349	0.936508;
	1799	1	0	0	0	0	1	1.05140852	-12.2056614	225	1	1.08889	0.933333;
	1800	1	4.7	-1.7	0	0	1	1.02776418	2.23153391	63	1	1.07937	0.952381;
	1801	1	18.7	3.2	0	0	1	1.0262489	2.1319292	63	1	1.07937	0.952381;
	1802	1	6.4	5.2	0	0	1	1.03727351	-27.4497351	63	1	1.07937	0.920635;
	1803	1	7.7	1.1	0	0	1	1.01738174	-11.4158045	63	1	1.06349	0.952381;
	1804	1	5	3.3	0	0	1	1.06398721	-13.3891409	90	1	1.11111	0.955556;
	1805	1	0	0	0	30	1	1.03102257	-30.525214	63	1	1.04775	0.952381;
	1806	1	0	0	0	0	1	1.06275391	-25.3091025	225	1	1.08889	1.00444;
	1807	2	0	0	0	0	1	1.04607144	-21.1411226	63	1	1.07937	0.920635;
	1808	1	30	4.9	0	0	1	1.04400717	-33.7656364	90	1	1.06667	0.977778;
	1809	1	23.3	6.4	0	0	1	1.03272613	-11.6512429	63	1	1.07937	0.952381;
	1810	1	46.1	-3.7	0	0	1	1.03422808	-38.944964	90	1	1.06667	0.977778;
	1811	1	3	-0	0	0	1	1.05012904	-22.3794709	90	1	1.15556	0.855556;
	1812	1	29.3	-4.1	0	0	1	1.04533962	-28.5637313	90	1	1.07778	0.977778;
	1813	1	1	0	0	0	1	1.05684962	-32.8787645	90	1	1.07778	0.977778;
	1814	1	10	0	0	0	1	1.03263965	-17.220492	63	1	1.09524	0.904762;
	1815	1	11.6	-0.7	0	0	1	1.02621696	-32.3094398	90	1	1.06667	0.977778;
	1816	1	48.9	11.5	0	0	1	1.03291299	-17.189672	63	1	1.07937	0.920635;
	1817	1	0	0	0	0	1	1.06191152	-18.4806672	63	1	1.07937	0.920635;
	1818	1	0	0	0	0	1	1.06658833	-14.9560186	225	1	1.08889	1;
	1819	1	19.9	1.5	0	0	1	1.06823845	-10.6972099	225	1	1.08889	0.888889;
	1820	1	42	3.4	0	0	1	1.05297202	-15.1999459	90	1	1.08889	0.933333;
	1821	1	0	0	0	0	1	1.03960706	-8.97198371	63	1	1.07937	0.952381;
	1822	1	0	0	0	0	1	1.05876807	-6.85949294	225	1	1.08889	0.986667;
	1823	1	0	0	0	0	1	1.08999311	-4.34861602	380	1	1.10526	1.03947;
	1824	1	12.9	0.3	0	0	1	1.01491819	-39.585342	90	1	1.06667	0.977778;
	1825	1	51.2	4	0	0	1	1.02781202	-21.5634957	63	1	1.07937	0.920635;
	1826	1	78.1	-0.1	0	0	1	1.01914996	-33.4506765	63	1	1.06349	0.968254;
	1827	1	0	0	0	0	1	1.02887927	-26.720137	225	1	1.08444	1.00889;
	1828	1	6.1	2.5	0	0	1	1.06226106	-29.5777753	90	1	1.07778	0.977778;
	1829	1	2.2	-0.7	0	0	1	1.02095	-4.64314469	63	1	1.06349	0.936508;
	1830	1	16.5	2.6	0	0	1	1.00159531	-41.0517216	90	1	1.06667	0.977778;
	1831	1	14.1	-3.6	0	0	1	1.04538054	-23.8296891	90	1	1.08889	0.933333;
	1832	1	41.6	-2.5	0	0	1	1.03665148	-10.0743243	63	1	1.06349	0.936508;
	1833	1	0	0	0	0	1	1.05085531	-7.68595714	225	1	1.08889	0.933333;
	1834	1	36.8	17.8	0	0	1	1.07456989	-27.9380921	225	1	1.09005	1.00444;
	1835	1	-0.9	-2	0	0	1	1.07497219	-27.8981042	225	1	1.09044	1.00444;
	1836	1	0.2	-0.2	0	0	1	1.00485926	-19.8361886	63	1	1.07937	0.952381;
	1837	1	6.3	-0.4	0	0	1	1.04459648	-9.59741244	63	1	1.07937	0.952381;
	1838	1	0	0	0	0	1	1.04954125	-7.20529016	225	1	1.08889	0.986667;
	1839	1	-2	0	0	0	1	1.05214593	-20.1536887	63	1	1.07937	0.920635;
	1840	1	7.6	1.2	0	0	1	1.0248439	-0.805208859	63	1	1.07937	0.952381;
	1841	1	9.6	9.2	0	0	1	1.02457831	-0.829421861	63	1	1.07937	0.952381;
	1842	1	1.2	0.4	0	0	1	1.0755759	-19.8033057	90	1	1.1	0.944444;
	1843	1	0	0	0	0	1	1.05687139	-32.8765623	90	1	1.07778	0.977778;
	1844	1	0	0	0	0	1	1.05687134	-32.8765609	90	1	1.07778	0.977778;
	1845	1	10	5	0	0	1	1.02481745	-19.0286264	63	1	1.06349	0.936508;
	1846	1	-0.3	0.3	0	0	1	1.0118252	-22.3911782	63	1	1.07937	0.952381;
	1847	2	0	0	0	0	1	1.04313091	-27.2319939	63	1	1.06508	0.968254;
	1848	1	34.1	2	0	0	1	1.03480751	-27.880244	63	1	1.07937	0.920635;
	1849	1	22	5.5	0	0	1	1.03962752	-20.3981313	63	1	1.06349	0.936508;
	1850	1	25	4.4	0	0	1	1.03922597	-20.4115644	63	1	1.06349	0.936508;
	1851	1	18.4	3	0	0	1	1.01622109	-1.10266048	63	1	1.07937	0.952381;
	1852	1	27.1	6.5	0	0	1	1.04582319	-32.8154447	63	1	1.07937	0.920635;
	1853	1	39.7	6.1	0	0	1	0.996221353	-31.9701897	63	1	1.06349	0.968254;
	1854	1	0	0	0	0	1	0.986600849	-15.5193151	63	1	1.06349	0.968254;
	1855	2	0	-1.7	0	0	1	1.04680617	-26.9032102	63	1	1.07937	0.920635;
	1856	1	0	0	0	0	1	1.02251234	-11.3882944	63	1	1.06349	0.936508;
	1857	1	0	0	0	0	1	1.01987783	-6.78830666	63	1	1.07937	0.952381;
	1858	2	0	0	0	0	1	1.06794857	-22.9301457	63	1	1.07937	0.920635;
	1859	1	9	1.3	0	0	1	1.00252222	-16.1209381	63	1	1.06349	0.968254;
	1860	1	14	-2	0	0	1	1.03481383	-25.1798272	90	1	1.06667	0.977778;
	1861	1	25.3	6.3	0	0	1	1.02753677	-25.5761748	90	1	1.06667	0.977778;
	1862	1	32.8	0.5	0	0	1	1.00170237	-38.7937685	90	1	1.06667	0.977778;
	1863	1	8.6	-2.6	0	0	1	1.03266887	-12.5891811	90	1	1.08889	0.933333;
	1864	1	32.8	-5.1	0	0	1	1.03608451	-31.1648506	90	1	1.06667	0.977778;
	1865	2	0	0	0	0	1	1.014	-25.9013459	63	1	1.04762	0.952381;
	1866	2	0	0	0	0	1	1.04072108	-8.19726966	63	1	1.06349	0.936508;
	1867	1	50.3	8.2	0	0	1	1.01773429	-16.9211463	63	1	1.06349	0.968254;
	1868	1	39.7	4.9	0	0	1	0.976783301	-25.8654031	63	1	1.04762	0.952381;
	1869	1	16.9	0.9	0	0	1	1.02586715	-18.4969018	63	1	1.07937	0.920635;
	1870	1	0.5	1.7	0	0	1	1.04363481	-30.2575096	90	1	1.07778	0.977778;
	1871	1	5	0	0	0	1	1.07611159	-18.3297068	90	1	1.07778	0.922222;
	1872	1	51.9	19.4	0	0	1	1.0402668	-10.8846227	63	1	1.06349	0.936508;
	1873	1	9	0.7	0	0	1	1.082129	-21.51648	90	1	1.11111	0.955556;
	1874	1	0	0	0	0	1	1.04644206	-4.92814842	63	1	1.07937	0.952381;
	1875	1	-3.1	2.4	0	0	1	1.04486272	-22.3848188	90	1	1.06667	0.977778;
	1876	1	19.5	-2.2	0	0	1	1.04266988	-15.2096274	63	1	1.06349	0.936508;
	1877	1	0	0	0	0	1	1.04322773	-23.1441295	90	1	1.07778	0.977778;
	1878	1	0	0	0	0	1	1.07901434	-20.4723177	225	1	1.08891	1.00444;
	1879	1	13.9	-1.6	0	0	1	1.04675255	-35.9856587	90	1	1.07778	0.977778;
	1880	1	9	-0.6	0	0	1	1.03191826	-43.6158235	90	1	1.06667	0.977778;
	1881	1	10	-0.6	0	0	1	1.03155304	-43.6691003	90	1	1.06667	0.977778;
	1882	1	30.1	-0.6	0	0	1	1.04738254	-29.4505845	90	1	1.07778	0.977778;
	1883	1	36.3	5.1	0	0	1	1.03657313	-22.000933	63	1	1.07937	0.920635;
	1884	1	0	0.1	0	0	1	1.03052423	-14.8006027	63	1	1.06349	0.968254;
	1885	1	37.4	16.1	0	0	1	1.06583636	-24.098866	225	1	1.08889	1.00444;
	1886	1	28.7	10.7	0	0	1	1.06349132	-23.9621471	225	1	1.08889	1.00444;
	1887	1	117.4	28.6	0	0	1	1.06287367	-24.957676	225	1	1.08889	1.00444;
	1888	2	0	0	0	0	1	1.042	-0.123347782	20	1	1.15	0.8;
	1889	2	0	0	0	0	1	1.039	-0.30162197	20	1	1.15	0.8;
	1890	2	0	0	0	0	1	1.045	0.0488933734	20	1	1.15	0.8;
	1891	2	0	0	0	0	1	1.046	-0.0186203624	20	1	1.15	0.8;
	1892	1	0	0	0	0	1	1.04436913	-2.17670371	225	1	1.08889	0.986667;
	1893	1	0	0	0	0	1	1.04435483	-2.177611	225	1	1.08889	0.986667;
	1894	1	0	0	0	0	1	1.0443834	-2.17582137	225	1	1.08889	0.986667;
	1895	1	0	0	0	0	1	1.04438859	-2.17614555	225	1	1.08889	0.986667;
	1896	1	0	0	0	0	1	1.02495822	-6.18712755	63	1	1.07937	0.952381;
	1897	1	0	0	0	0	1	1.04438365	-2.18690073	225	1	1.08889	0.986667;
	1898	1	0	0	0	0	1	1.02497822	-12.4824207	63	1	1.06349	0.936508;
	1899	1	0	0	0	0	1	1.03318881	-7.13711324	225	1	1.08889	0.933333;
	1900	1	11.5	-7.9	0	0	1	1.0180891	-16.941265	63	1	1.07937	0.920635;
	1901	1	0	0	0	0	1	1.06244601	-14.0305703	225	1	1.08889	1;
	1902	1	1.1	-2.7	0	0	1	1.04129667	-30.4536833	90	1	1.07778	0.977778;
	1903	1	0	0	0	0	1	1.03485916	-18.9842234	63	1	1.06349	0.936508;
	1904	1	-2	-0.9	0	0	1	1.02751863	-27.6343552	63	1	1.04762	0.952381;
	1905	1	27.8	-2.6	0	0	1	1.05287795	-23.1064838	90	1	1.07778	0.977778;
	1906	1	28.7	4.2	0	0	1	1.02854358	-12.3091991	63	1	1.06349	0.968254;
	1907	1	44.1	-1.3	0	0	1	1.0389166	-15.1151796	63	1	1.07937	0.952381;
	1908	1	0	0	0	0	1	1.07197324	-12.4978711	225	1	1.08889	0.986667;
	1909	1	0	0	0	0	1	1.01213481	-22.4285504	63	1	1.07937	0.952381;
	1910	1	0	0	0	0	1	1.01097963	-22.5623633	63	1	1.07937	0.952381;
	1911	1	-1.8	0.3	0	0	1	1.03255373	-26.4612845	63	1	1.06349	0.968254;
	1912	1	70.3	3.8	0	0	1	1.0420589	-22.2329648	225	1	1.08444	1.00889;
	1913	1	16.3	0.4	0	0	1	1.02468646	-29.8484605	90	1	1.06667	0.977778;
	1914	1	65.4	10.6	0	0	1	1.01088737	-22.5608457	63	1	1.06349	0.968254;
	1915	1	40.3	9.3	0	0	1	1.03291568	-20.9106292	63	1	1.07937	0.920635;
	1916	1	0	0	0	0	1	0.99894248	-12.5339203	63	1	1.06349	0.968254;
	1917	1	0	0	0	0	1	1.03417859	-23.5701833	63	1	1.07937	0.920635;
	1918	1	7.8	-3.6	0	0	1	1.06080728	-22.0404136	63	1	1.07937	0.920635;
	1919	1	33	5.7	0	0	1	1.05781989	-15.6587591	90	1	1.1	0.944444;
	1920	1	0	0	0	0	1	1.02512515	-31.2894881	63	1	1.04762	0.952381;
	1921	1	53.1	14.5	0	0	1	1.0684238	-26.457241	225	1	1.08889	1.00444;
	1922	2	14.2	-1.1	0	0	1	1.06391011	-16.2324808	90	1	1.07778	0.922222;
	1923	1	0	0	0	0	1	1.08552907	-13.9904371	225	1	1.08889	1;
	1924	1	0	0	0	0	1	1.04382523	-19.1761348	90	1	1.06667	0.977778;
	1925	1	0	0	0	0	1	1.07317737	-12.9086908	380	1	1.10263	1.04211;
	1926	1	58.5	7.8	0	0	1	1.03248791	-22.1981774	63	1	1.07937	0.920635;
	1927	1	0	0	0	0	1	1.04308377	-20.6291951	90	1	1.07778	0.922222;
	1928	1	0	0	0	0	1	1.07627817	-16.7826549	225	1	1.08889	1;
	1929	1	0	0	0	0	1	1.07693873	-13.9046686	380	1	1.10526	1.05263;
	1930	1	0	0	0	0	1	1.017514	-11.2008545	63	1	1.06349	0.952381;
	1931	1	-7.7	-20.2	0	0	1	1.07943995	-5.627602	380	1	1.10263	1.04211;
	1932	1	0	0	0	0	1	1.02752761	-8.60510595	63	1	1.06349	0.936508;
	1933	2	0	0	0	0	1	1.02752761	-8.60510595	63	1	1.06349	0.936508;
	1934	2	0	0	0	0	1	1.03118956	-8.45018464	63	1	1.06349	0.936508;
	1935	1	25	1.2	0	0	1	1.01650251	-21.3129367	63	1	1.06349	0.968254;
	1936	1	0	0	0	0	1	1.06105042	-19.5308054	90	1	1.11111	0.922222;
	1937	1	0	0	0	0	1	1.07579799	-19.7871172	90	1	1.11111	0.922222;
	1938	1	0	0	0	0	1	1.04760174	-15.1733636	225	1	1.08889	0.942222;
	1939	1	0	0	0	0	1	1.06591905	-11.833756	380	1	1.10526	1;
	1940	1	0	0	0	0	1	1.04098626	-29.4657015	63	1	1.0548	0.952381;
	1941	1	0	0.1	0	0	1	0.976739772	-25.8644682	63	1	1.04762	0.952381;
	1942	2	0	0	0	0	1	1.04427558	-17.0826749	63	1	1.07937	0.920635;
	1943	1	8.1	-0.3	0	0	1	1.0246025	-5.34481935	63	1	1.07937	0.952381;
	1944	1	25.1	0.2	0	0	1	1.0484205	-27.567185	90	1	1.06667	0.977778;
	1945	1	33.3	-8.6	0	0	1	1.03796294	-12.8666457	63	1	1.06349	0.936508;
	1946	1	36.4	-5.2	0	0	1	1.03287657	-15.6125499	63	1	1.06349	0.936508;
	1947	1	15.9	1.6	0	0	1	1.0434289	-39.1781284	90	1	1.06667	0.977778;
	1948	1	24.8	2.6	0	0	1	1.04100085	-16.5185355	63	1	1.07937	0.952381;
	1949	1	1.4	-0.4	0	0	1	1.05170154	-21.3656684	90	1	1.06667	0.977778;
	1950	1	0	0	0	0	1	1.03972916	-10.7112438	63	1	1.06349	0.936508;
	1951	1	16.1	-4.1	0	0	1	1.03546035	-20.0540513	63	1	1.07937	0.952381;
	1952	1	1.1	1	0	0	1	1.04438348	-15.6912093	63	1	1.07937	0.952381;
	1953	2	0	0	0	0	1	1.0361904	-24.399983	63	1	1.07937	0.920635;
	1954	1	0	0	0	0	1	1.0661919	-7.02661535	225	1	1.08889	0.933333;
	1955	1	0	0	0	0	1	1.06493878	-7.34320197	225	1	1.08889	0.933333;
	1956	1	0	0	0	0	1	1.07525288	-5.49166113	380	1	1.10526	1.03947;
	1957	1	17	-1.1	0	0	1	1.03377097	-7.47740787	63	1	1.07937	0.952381;
	1958	1	0	0	0	0	1	1.02346377	-12.0262319	63	1	1.06349	0.936508;
	1959	1	13	0.2	0	0	1	1.03339703	-11.9261438	63	1	1.06349	0.936508;
	1960	1	29.8	-2.5	0	0	1	1.01581268	-24.0525042	63	1	1.07937	0.952381;
	1961	2	0	0	0	0	1	1.058	0.923664965	20	1	1.15	0.8;
	1962	2	0	0	0	0	1	1.061	0.860577415	20	1	1.15	0.8;
	1963	2	0	0	0	0	1	1.058	0.923664965	20	1	1.15	0.8;
	1964	2	0	0	0	0	1	1.061	0.88838172	20	1	1.15	0.8;
	1965	2	0	0	0	0	1	1.062	0.885921069	20	1	1.15	0.8;
	1966	1	0	0	0	0	1	1.06035108	-0.167136156	225	1	1.08889	0.986667;
	1967	1	0	0	0	0	1	1.06038206	-0.167724609	225	1	1.08889	0.986667;
	1968	1	0	0	0	0	1	1.06035108	-0.167136156	225	1	1.08889	0.986667;
	1969	1	0	0	0	0	1	1.06038188	-0.167440956	225	1	1.08889	0.986667;
	1970	1	0	0	0	0	1	1.0603803	-0.178330756	225	1	1.08889	0.986667;
	1971	1	0	0	0	0	1	1.0603921	-0.167448037	225	1	1.08889	0.986667;
	1972	1	9.5	3.2	0	0	1	1.00475547	-8.25729514	63	1	1.07937	0.952381;
	1973	1	0	0	0	0	1	1.06037968	-0.178330699	225	1	1.08889	0.986667;
	1974	2	0	0	0	0	1	1.016	-1.77362716	20	1	1.15	0.8;
	1975	2	0	0	0	0	1	1.009	-9.59785191	63	1	1.06349	0.936508;
	1976	2	-1.2	0	0	0	1	1.014	-10.8627667	63	1	1.06349	0.936508;
	1977	1	0	0	0	0	1	1.02709548	-5.77874965	225	1	1.08889	0.933333;
	1978	2	0	0	0	0	1	1.04735325	-26.4272759	63	1	1.07937	0.920635;
	1979	1	31.1	0.9	0	0	1	1.01447537	-44.3720251	63	1	1.06349	0.952381;
	1980	2	-1.4	0	0	0	1	1.041	-21.4958464	63	1	1.07937	0.920635;
	1981	1	1.3	0.5	0	0	1	1.01610461	-20.035482	63	1	1.07937	0.952381;
	1982	1	53.9	5.2	0	0	1	1.01667365	-13.8124806	63	1	1.06349	0.936508;
	1983	1	0	0	0	0	1	0.999427308	-15.5874212	63	1	1.06349	0.952381;
	1984	1	40.8	3.3	0	0	1	1.06360271	-18.6547673	90	1	1.07693	0.977778;
	1985	1	0	0	0	0	1	1.06458445	-14.3656426	225	1	1.08444	1.00444;
	1986	2	0.3	0	0	0	1	1.05292962	-10.6237739	63	1	1.06349	0.936508;
	1987	1	-0	0	0	0	1	1.06433261	-20.0701656	63	1	1.07937	0.920635;
	1988	1	0	-1	0	0	1	1.03497872	-9.49817881	63	1	1.06349	0.936508;
	1989	1	15	0.3	0	0	1	1.02547594	-29.2366574	63	1	1.07937	0.920635;
	1990	1	0	0	0	0	1	1.03368191	-25.5128185	63	1	1.07937	0.920635;
	1991	1	17.1	2	0	0	1	1.0630737	-20.1385808	225	1	1.08889	1;
	1992	1	12	0.7	0	0	1	1.0376291	-12.1501121	63	1	1.07937	0.952381;
	1993	1	8.9	3.1	0	0	1	1.01824723	-7.98356494	63	1	1.07937	0.952381;
	1994	2	0	0	0	0	1	0.96600458	-8.17246586	45	1	1	0.888889;
	1995	1	0.7	-0.1	0	0	1	1.02227124	-17.9535407	63	1	1.07937	0.952381;
	1996	1	0	0	0	0	1	1.02144943	-18.0058949	63	1	1.07937	0.952381;
	1997	1	22.5	3	0	0	1	1.05763143	-2.97507546	63	1	1.07937	0.920635;
	1998	1	0	0	0	0	1	1.05059448	-7.47638364	225	1	1.08889	0.933333;
	1999	1	56	11.3	0	0	1	1.03626763	-25.2234602	63	1	1.07937	0.920635;
	2000	1	12.7	1.5	0	0	1	1.02567851	-6.9088153	63	1	1.07937	0.952381;
	2001	2	0	0	0	0	1	1.031	-14.7757878	63	1	1.07937	0.952381;
	2002	1	49.7	8.7	0	0	1	1.07432619	-25.8999439	225	1	1.09175	1.00444;
	2003	1	22.2	7	0	0	1	1.06474108	-26.9235006	225	1	1.08889	1.00444;
	2004	1	2.2	1.1	0	0	1	1.02891605	-30.2789002	90	1	1.06667	0.977778;
	2005	1	19	6.9	0	0	1	1.05556784	-18.6336028	63	1	1.07937	0.920635;
	2006	1	0	0	0	0	1	1.08345232	-15.3480667	225	1	1.08889	1;
	2007	1	12	-4.7	0	0	1	1.0165048	-7.4724832	63	1	1.07937	0.952381;
	2008	1	1	1	0	0	1	1.04733617	-26.5384921	90	1	1.06667	0.977778;
	2009	1	64.7	19.2	0	0	1	1.06866032	-2.38631097	225	1	1.08889	0.986667;
	2010	1	-8.5	-36.1	0	0	1	1.08895915	-8.7248699	380	1	1.10526	1.05263;
	2011	1	5.5	8.2	0	0	1	1.08887634	-8.73985217	380	1	1.10526	1.05263;
	2012	2	0	0	0	0	1	1.033	-23.3267041	63	1	1.07937	0.920635;
	2013	2	0	0	0	0	1	1.037	-23.0603372	63	1	1.07937	0.920635;
	2014	1	0	0	0	0	1	1.09520266	-11.5284516	225	1	1.09448	1;
	2015	1	7	0.1	0	0	1	1.03427205	-10.4014687	63	1	1.06349	0.936508;
	2016	1	-0.7	-4.1	0	0	1	1.03179161	-9.87817676	63	1	1.07937	0.952381;
	2017	1	23.5	8.7	0	0	1	1.0518262	-24.8631663	225	1	1.08889	1.00444;
	2018	1	26.9	-0.1	0	0	1	1.02998285	-24.2435029	90	1	1.07778	0.977778;
	2019	1	36	3.5	0	0	1	0.999464317	-20.0706592	63	1	1.06349	0.968254;
	2020	1	47.6	2.6	0	0	1	1.01479948	-30.912319	63	1	1.06349	0.968254;
	2021	1	0	0	0	0	1	1.03171854	-12.0557027	63	1	1.06349	0.936508;
	2022	2	0	0	0	0	1	1.055	-18.5148622	90	1	1.07778	0.922222;
	2023	1	0	0	0	0	1	1.05004788	-18.1477289	90	1	1.07778	0.922222;
	2024	1	9.6	1.4	0	0	1	1.04022316	-39.3873648	90	1	1.06667	0.977778;
	2025	1	60.6	8	0	0	1	1.07013036	-20.939547	90	1	1.1	0.944444;
	2026	1	30.7	-0.4	0	0	1	1.02266555	-45.0125632	90	1	1.06667	0.977778;
	2027	1	0	0	0	0	1	1.05767234	-16.4355045	90	1	1.07778	0.922222;
	2028	1	32.2	0.6	0	0	1	1.04119774	-41.1499079	90	1	1.06667	0.977778;
	2029	1	7.3	-1.4	0	0	1	1.03406122	-22.1520873	63	1	1.07937	0.920635;
	2030	1	14.5	-0.5	0	0	1	1.00979748	-47.4187165	63	1	1.06349	0.952381;
	2031	1	16	-5.6	0	0	1	1.06437285	-22.7721692	63	1	1.07937	0.920635;
	2032	1	7	-4.9	0	0	1	1.0492813	-56.2738172	63	1	1.06349	0.952381;
	2033	1	37.2	4.5	0	0	1	1.01265618	-22.0487975	63	1	1.07937	0.920635;
	2034	1	0	0	0	0	1	1.07443039	-19.5070469	225	1	1.08889	1;
	2035	1	47.1	1.1	0	15.4	1	1.00142235	-31.5183399	63	1	1.04762	0.952381;
	2036	1	9.6	2.1	0	0	1	1.05004695	-21.9138776	63	1	1.07937	0.920635;
	2037	1	38.9	0.1	0	0	1	1.03915899	-24.6386223	225	1	1.08889	1.00444;
	2038	1	8	-0.3	0	0	1	1.02932076	-19.0638084	63	1	1.06349	0.936508;
	2039	1	0	0	0	0	1	1.09385611	-18.9844587	150	1	1.1	0.9;
	2040	1	0	0	0	0	1	1.05295707	-13.6637262	225	1	1.08889	0.977778;
	2041	1	0	0	0	0	1	1.02485162	-5.30188754	63	1	1.07937	0.952381;
	2042	1	0	0	0	0	1	1.02316328	-6.07731822	63	1	1.07937	0.952381;
	2043	1	31.2	1.1	0	0	1	1.05665224	-1.28525912	225	1	1.08889	0.986667;
	2044	2	0	0	0	0	1	1.03	-15.9961709	63	1	1.06349	0.936508;
	2045	1	25.3	6	0	0	1	1.02080226	-26.8768029	63	1	1.04762	0.952381;
	2046	1	15.5	-1.1	0	0	1	1.01958997	-28.0879417	63	1	1.04762	0.952381;
	2047	1	0	0	0	0	1	1.08024542	-11.4434708	225	1	1.08889	1;
	2048	1	1.3	-0	0	0	1	0.991287752	-24.6582057	63	1	1.07937	0.952381;
	2049	1	0	0	0	0	1	1.07537051	-20.8871803	225	1	1.08444	1.00444;
	2050	1	0	0	0	0	1	1.07579602	-14.8007418	380	1	1.10263	1.04211;
	2051	1	19.7	3.7	0	0	1	1.01458043	-31.4163598	63	1	1.06349	0.968254;
	2052	1	16.7	1.7	0	0	1	1.0147595	-31.4066774	63	1	1.06349	0.968254;
	2053	1	15.7	0.7	0	0	1	1.01484152	-31.4037297	63	1	1.06349	0.968254;
	2054	1	16.4	-2.5	0	0	1	1.02635041	-22.7948635	63	1	1.07937	0.920635;
	2055	1	0	0	0	0	1	1.0911673	-5.48262138	380	1	1.10526	1;
	2056	1	0	0	0	0	1	1.08952702	-5.73662033	380	1	1.10526	1;
	2057	1	0	0	0	0	1	1.08931054	-5.72946569	380	1	1.10526	1;
	2058	1	0	0	0	0	1	1.09074232	-5.48255063	380	1	1.10526	1;
	2059	1	-4.7	0	0	0	1	1.08921107	-5.72042789	380	1	1.10526	1;
	2060	1	0	0	0	0	1	1.09124132	-5.55367965	380	1	1.10526	1;
	2061	1	13.2	0.8	0	0	1	1.06431392	-18.5351665	63	1	1.0774	0.936508;
	2062	1	51.4	2.6	0	0	1	1.05728964	-15.2240552	90	1	1.1	0.944444;
	2063	1	25.6	4.7	0	0	1	1.01792537	-21.3196259	63	1	1.07937	0.952381;
	2064	1	-0.3	5.9	0	0	1	0.982006757	-24.309818	63	1	1.04762	0.952381;
	2065	1	33.4	10.3	0	0	1	1.04982183	-7.24378806	225	1	1.08889	0.933333;
	2066	1	0	0	0	0	1	1.05964494	-13.1478428	63	1	1.07561	0.936508;
	2067	1	0	0	0	0	1	1.07263281	-5.69075589	380	1	1.10526	1.03947;
	2068	1	0	0	0	0	1	1.07259925	-5.7838412	380	1	1.10526	1.03947;
	2069	1	16	6	0	0	1	1.06586272	-14.6498032	90	1	1.1	0.944444;
	2070	1	20.9	-1.7	0	0	1	1.05472573	-21.6614357	63	1	1.07937	0.920635;
	2071	1	0	0	0	0	1	1.0657426	-18.5978258	225	1	1.08889	1;
	2072	1	34	3.9	0	0	1	1.00999872	-25.0287019	90	1	1.06667	0.977778;
	2073	1	0	0	0	0	1	1.01405463	-24.3947542	90	1	1.06667	0.977778;
	2074	1	69	0	0	0	1	1.05263888	-24.1906174	225	1	1.08889	1.00444;
	2075	1	96	-5	0	0	1	1.05253868	-24.299033	225	1	1.08889	1.00444;
	2076	1	0	0	0	0	1	1.03376817	-26.2797883	90	1	1.06667	0.977778;
	2077	1	2.1	-1.3	0	0	1	1.0491655	-21.1003858	90	1	1.06667	0.977778;
	2078	2	0	0	0	0	1	1.05050983	-20.9899811	63	1	1.07937	0.920635;
	2079	1	17	0.3	0	0	1	1.03031926	-12.1358266	63	1	1.06349	0.968254;
	2080	1	0	0	0	0	1	1.05660353	-9.27574263	225	1	1.08444	1.00889;
	2081	1	0	0	0	0	1	1.05247605	-12.714254	225	1	1.08889	0.986667;
	2082	1	0	0	0	0	1	1.06269007	-9.23337259	380	1	1.10526	1.03947;
	2083	1	51.1	8.9	0	0	1	1.01242697	-31.6111756	63	1	1.06349	0.968254;
	2084	1	25.8	4.4	0	0	1	1.04197572	-30.6340847	90	1	1.07778	0.977778;
	2085	1	12.9	-3.6	0	0	1	1.0330212	-39.7851554	90	1	1.06667	0.977778;
	2086	1	20.5	4	0	0	1	1.08266611	-18.4094385	90	1	1.11111	0.955556;
	2087	1	0	0	0	0	1	1.04918454	-15.3059579	225	1	1.08889	0.911111;
	2088	1	0	0	0	0	1	1.04879735	-14.2178535	225	1	1.08889	0.911111;
	2089	1	52.3	18.2	0	0	1	1.03514219	-5.04491169	63	1	1.07937	0.952381;
	2090	1	0	0	0	0	1	1.07165417	-2.20638067	225	1	1.08889	0.986667;
	2091	1	14.2	3.8	0	0	1	1.01737357	-52.8920801	63	1	1.06349	0.952381;
	2092	2	9	3.4	0	0	1	1.058	-15.6403219	90	1	1.1	0.944444;
	2093	1	22.7	-1.5	0	0	1	1.0156316	-43.8513886	63	1	1.06349	0.952381;
	2094	1	17.1	-6.7	0	0	1	1.07459259	-18.8485948	90	1	1.07778	0.922222;
	2095	1	11.8	-1.2	0	0	1	1.03538727	-46.676606	90	1	1.06667	0.977778;
	2096	2	0	0	0	0	1	1.029	-57.8960368	63	1	1.06349	0.952381;
	2097	1	0	0	0	0	1	1.03871437	-38.2240176	63	1	1.06349	0.952381;
	2098	1	0	0	0	0	1	1.08047413	-34.3506557	225	1	1.08444	1.00444;
	2099	1	30.8	-0.1	0	0	1	1.02150541	-44.6699342	90	1	1.06667	0.977778;
	2100	1	0	0	0	0	1	1.06743986	-26.5842048	225	1	1.08889	1.00444;
	2101	1	14.1	-7.4	0	0	1	1.04436573	-18.2662085	63	1	1.07937	0.952381;
	2102	1	2.1	-0.3	0	0	1	1.04410571	-18.2076609	63	1	1.07937	0.952381;
	2103	1	9.1	1.7	0	0	1	1.04415807	-18.1987686	63	1	1.07937	0.952381;
	2104	1	7.1	-2.3	0	0	1	1.0442255	-18.1973635	63	1	1.07937	0.952381;
	2105	1	0	0	0	0	1	1.04420694	-18.1910397	63	1	1.07937	0.952381;
	2106	1	0	0	0	0	1	1.04645241	-15.1788001	225	1	1.08889	0.986667;
	2107	1	5.1	-1.5	0	0	1	1.02965376	-51.3454544	63	1	1.06349	0.952381;
	2108	1	16.6	-2.7	0	0	1	1.02775097	-26.2753734	63	1	1.07937	0.920635;
	2109	1	25.2	-0.7	0	0	1	1.00515831	-53.2508617	63	1	1.06349	0.952381;
	2110	1	14	8.2	0	0	1	1.01328662	-14.282036	63	1	1.07937	0.952381;
	2111	1	26.4	1.3	0	0	1	1.04300335	-16.4170331	63	1	1.07937	0.920635;
	2112	1	2.1	0.6	0	0	1	1.01852536	-12.3929803	63	1	1.06349	0.936508;
	2113	1	0	0	0	0	1	1.04977036	-10.1483753	20	1	1.15	0.8;
	2114	1	3	-0.8	0	0	1	0.978599237	-24.061121	63	1	1.06349	0.968254;
	2115	1	48.3	7.1	0	0	1	1.03213311	-24.7150268	63	1	1.04762	0.952381;
	2116	1	28.1	-11.6	0	0	1	1.02045646	-51.635564	63	1	1.06349	0.952381;
	2117	1	0	0	0	0	1	1.02361305	-7.42812327	63	1	1.07937	0.952381;
	2118	1	0	0	0	0	1	1.05950388	-24.5586654	63	1	1.07937	0.920635;
	2119	1	0	0	0	0	1	1.05540428	-19.856943	225	1	1.08889	1;
	2120	1	14.4	0.9	0	0	1	1.02470986	-19.4225133	63	1	1.07937	0.952381;
	2121	1	15.2	-4	0	0	1	1.04332501	-10.8433907	63	1	1.06349	0.936508;
	2122	1	37.1	-3.4	0	0	1	1.03986822	-11.9884833	63	1	1.06349	0.936508;
	2123	1	0	0	0	0	1	1.05052909	-7.48960753	225	1	1.08889	0.933333;
	2124	1	0	0	0	0	1	1.05057764	-7.48769729	225	1	1.08889	0.933333;
	2125	1	0	0	0	0	1	1.05053106	-7.4896234	225	1	1.08889	0.933333;
	2126	1	0	0	0	0	1	1.07538053	-17.6698653	90	1	1.1	0.944444;
	2127	1	0	0	0	0	1	1.0688211	-12.2890927	150	1	1.10667	0.946667;
	2128	1	37.2	1.8	0	0	1	1.06423628	-12.219432	225	1	1.08889	0.955556;
	2129	1	16.1	3.8	0	0	1	1.00599707	-18.4374259	63	1	1.07937	0.952381;
	2130	1	0	0	0	0	1	0.953116538	-7.68606776	45	1	1	0.888889;
	2131	1	14.1	2.4	0	0	1	1.02614166	-9.99780407	63	1	1.06349	0.936508;
	2132	1	0	0	0	0	1	1.04622416	-6.09440689	225	1	1.08889	0.933333;
	2133	1	405.8	117.9	0	0	1	1.06396644	-11.2144162	225	1	1.08889	0.888889;
	2134	1	19.6	8.8	0	0	1	1.07599976	-9.37496757	225	1	1.08986	0.888889;
	2135	1	6	0.1	0	0	1	1.02661513	-2.74606648	63	1	1.07937	0.952381;
	2136	1	11.7	5.4	0	0	1	1.04482692	-22.3298932	90	1	1.07778	0.977778;
	2137	1	0	0	0	0	1	1.07549363	-21.1839532	225	1	1.08889	1.00444;
	2138	1	-2.6	2.3	0	0	1	1.06824258	-19.2330823	225	1	1.08444	1.00444;
	2139	1	40.3	49.8	0	0	1	1.05261382	-19.7497139	225	1	1.08444	1.00444;
	2140	1	57.4	9.5	0	0	1	1.00856383	-19.9326524	63	1	1.06349	0.968254;
	2141	1	0	0	0	0	1	1.046566	-10.5489784	63	1	1.06349	0.936508;
	2142	1	0	0	0	0	1	1.05374129	-7.21516454	225	1	1.08889	0.933333;
	2143	1	0	0	0	0	1	1.07293887	-3.76822817	380	1	1.10526	1.03947;
	2144	1	18.2	-1.9	0	0	1	1.0370091	-43.8128702	90	1	1.06667	0.977778;
	2145	1	12	0.8	0	0	1	1.04331353	-33.9318696	90	1	1.06667	0.977778;
	2146	1	24.6	3.3	0	0	1	1.05069909	-7.08208588	63	1	1.07937	0.952381;
	2147	1	23.5	0.1	0	0	1	1.0104002	-15.6805761	63	1	1.07937	0.952381;
	2148	1	13	4.1	0	0	1	1.0142656	-23.1083685	63	1	1.07937	0.920635;
	2149	1	0	0	0	0	1	1.04644026	-4.92810745	63	1	1.07937	0.952381;
	2150	1	0	0	0	0	1	1.03456879	-12.5754544	63	1	1.07937	0.952381;
	2151	1	42.2	2.9	0	0	1	1.0327166	-25.7309613	63	1	1.07937	0.920635;
	2152	1	14	4.4	0	0	1	1.03615864	-40.408151	90	1	1.06667	0.977778;
	2153	1	56.4	4.2	0	0	1	1.01297292	-25.134616	63	1	1.04762	0.952381;
	2154	2	0	0	0	0	1	1.066	-22.5801732	90	1	1.07778	0.977778;
	2155	1	52.5	-0.8	0	0	1	1.06502279	-22.5851977	90	1	1.07778	0.977778;
	2156	1	0	0	0	0	1	1.08127199	-19.2105121	225	1	1.09272	1.00444;
	2157	1	0	0	0	0	1	1.08119303	-34.0761005	225	1	1.08444	1.00444;
	2158	2	0	0	0	0	1	1.022	-27.5805928	63	1	1.04762	0.952381;
	2159	1	27.2	-2.6	0	0	1	1.06418868	-13.3819655	90	1	1.11111	0.955556;
	2160	1	0	0	0	0	1	1.0682943	-10.6863339	225	1	1.08889	0.968889;
	2161	1	4.6	-0.5	0	0	1	1.04479711	-12.0968013	63	1	1.06349	0.936508;
	2162	1	8.6	-0.5	0	0	1	1.04460374	-12.1237869	63	1	1.06349	0.936508;
	2163	1	14.6	-0.5	0	0	1	1.04459623	-12.1656477	63	1	1.06349	0.936508;
	2164	1	-0.3	1.2	0	0	1	1.03148431	-13.8141705	63	1	1.06349	0.936508;
	2165	1	18.7	-4.6	0	0	1	1.02909948	-25.1555214	63	1	1.07937	0.920635;
	2166	1	0	0	0	0	1	1.07453018	-5.32321442	63	1	1.08003	0.952381;
	2167	1	0	0	0	0	1	1.0299567	-6.2286713	63	1	1.07937	0.952381;
	2168	1	32.4	0	0	0	1	1.04394803	-2.13268216	225	1	1.08889	0.986667;
	2169	1	32.6	0	0	0	1	1.04359105	-2.12795826	225	1	1.08889	0.986667;
	2170	1	65.7	20.5	0	0	1	1.05650972	-27.2148046	90	1	1.07778	0.977778;
	2171	1	0	0	0	0	1	1.02288188	-6.44317075	63	1	1.07937	0.952381;
	2172	1	0	0	0	0	1	1.02288188	-6.44317075	63	1	1.07937	0.952381;
	2173	1	55.8	12.7	0	0	1	1.06327454	-24.9571402	225	1	1.08889	1.00444;
	2174	1	17.2	5.9	0	0	1	1.01957079	1.24547043	63	1	1.07937	0.952381;
	2175	1	18.6	-3.9	0	0	1	1.05050674	-23.1693419	63	1	1.07937	0.920635;
	2176	1	60.3	12	0	0	1	1.05206352	-14.7356596	225	1	1.08889	0.888889;
	2177	1	33.3	6.5	0	0	1	1.05216762	-14.730133	225	1	1.08889	0.888889;
	2178	1	0	0	0	0	1	1.00096065	-29.2222737	63	1	1.04762	0.952381;
	2179	1	0	0	0	0	1	1.06881554	-26.4198302	225	1	1.08889	1.00444;
	2180	1	24.3	1.5	0	0	1	1.05134488	-24.3549113	90	1	1.07778	0.977778;
	2181	1	0	0	0	0	1	1.00096204	-29.2222817	63	1	1.04762	0.952381;
	2182	1	6	5.4	0	0	1	1.03377832	-32.6213823	63	1	1.05463	0.952381;
	2183	1	36.7	3.2	0	0	1	1.02207606	-27.4861178	63	1	1.04762	0.888889;
	2184	1	39.9	-0.7	0	0	1	1.03530654	-25.9052156	63	1	1.07937	0.920635;
	2185	2	0	0	0	0	1	1.06566897	-18.1154621	90	1	1.1	0.944444;
	2186	2	0	0	0	0	1	0.965	-8.09912076	45	1	1	0.888889;
	2187	1	17.4	-0.1	0	0	1	1.02731104	-15.9671581	63	1	1.06349	0.936508;
	2188	2	0.7	1.9	0	0	1	1.068	-16.9297703	90	1	1.07778	0.922222;
	2189	1	4.3	-0.5	0	0	1	0.989709149	-12.0053265	45	1	1.06667	0.933333;
	2190	1	9.3	2.5	0	0	1	1.07917791	-20.0608499	225	1	1.08931	1.00444;
	2191	1	0	0	0	0	1	1.0833292	-18.3106948	380	1	1.10526	1.04211;
	2192	1	14.3	0	0	0	1	1.07920091	-20.0389406	225	1	1.08932	1.00444;
	2193	1	-2.7	11	0	0	1	1.07915964	-20.0604862	225	1	1.0893	1.00444;
	2194	1	5.1	4.7	0	0	1	1.08332689	-18.3109341	380	1	1.10526	1.04211;
	2195	1	8.4	-0.4	0	0	1	1.04892291	-4.77775405	63	1	1.06349	0.904762;
	2196	1	57.2	-3.3	0	0	1	1.07540195	-19.6098283	90	1	1.1	0.944444;
	2197	1	48.9	-0.6	0	0	1	1.02981318	-40.1386425	63	1	1.06349	0.952381;
	2198	1	2	1	0	0	1	1.02406089	-14.3435553	63	1	1.06349	0.968254;
	2199	1	119.1	6.7	0	0	1	1.05408959	-14.3836918	225	1	1.08889	0.888889;
	2200	1	13.9	5.9	0	0	1	1.02435197	-3.51723797	63	1	1.07937	0.952381;
	2201	1	26	4.5	0	0	1	1.05962746	-19.7453945	90	1	1.1	0.944444;
	2202	1	1.1	0	0	0	1	0.989234323	-25.9722501	63	1	1.07937	0.920635;
	2203	1	87.3	4.4	0	0	1	1.05727761	-20.6023472	90	1	1.1	0.944444;
	2204	1	7.7	-2.3	0	0	1	1.0092795	-15.5495883	63	1	1.06349	0.952381;
	2205	1	16.9	2.8	0	0	1	1.02374951	-44.2051781	63	1	1.06349	0.952381;
	2206	1	7	0.1	0	0	1	1.02922499	-26.7908962	63	1	1.07937	0.920635;
	2207	1	40.5	-0.3	0	0	1	1.03719084	-41.2066861	90	1	1.06667	0.977778;
	2208	1	28.1	18.4	0	0	1	1.00550063	-33.3432905	63	1	1.04762	0.952381;
	2209	1	77.6	8.4	0	0	1	1.07330908	-27.3841237	225	1	1.08889	1.00444;
	2210	1	114	30.9	0	0	1	1.07206177	-27.4698352	225	1	1.08889	1.00444;
	2211	1	1	-1.9	0	0	1	1.05254182	-10.7967934	63	1	1.07937	0.952381;
	2212	1	14	0.4	0	0	1	1.0438231	-11.2824709	63	1	1.07937	0.952381;
	2213	1	35.4	-0.3	0	0	1	1.01163496	-6.60143331	63	1	1.07937	0.952381;
	2214	1	27.3	4.2	0	0	1	1.04247302	-42.0624994	90	1	1.06667	0.977778;
	2215	1	0	0	0	0	1	1.04183892	-5.35098432	225	1	1.08889	0.933333;
	2216	1	87.5	0	0	0	1	1.02285843	-6.44245313	63	1	1.07937	0.952381;
	2217	1	0	0	0	0	1	1.05579004	-1.49446651	225	1	1.08889	0.986667;
	2218	1	11.6	4	0	0	1	1.06231105	-17.0857566	380	1	1.10526	1.04211;
	2219	1	36.6	3	0	0	1	1.05538415	-23.1920639	90	1	1.1	0.944444;
	2220	1	29	9	0	0	1	1.01171452	-6.5984965	63	1	1.07937	0.952381;
	2221	1	0	0	0	0	1	1.05056788	-6.874209	63	1	1.07937	0.952381;
	2222	1	0	0	0	0	1	1.07876487	-4.19871142	225	1	1.08889	0.986667;
	2223	1	21.4	-0.8	0	0	1	1.03794691	-16.300367	63	1	1.07937	0.920635;
	2224	1	6.6	0.7	0	0	1	1.03747826	-26.8328296	63	1	1.07937	0.920635;
	2225	1	0	0	0	0	1	1.01689912	-6.45706501	63	1	1.07937	0.952381;
	2226	1	37.1	5.8	0	0	1	1.05740776	-15.1603434	90	1	1.11111	0.955556;
	2227	1	0	0	0	0	1	1.06229608	-12.4520373	225	1	1.08889	0.968889;
	2228	1	18	-0.5	0	0	1	1.01855601	-6.59088422	63	1	1.07937	0.952381;
	2229	1	-12.1	0.5	0	0	1	1.06464008	-16.7279241	63	1	1.09524	0.936508;
	2230	1	37.7	8.5	0	0	1	1.0638672	-14.6360723	90	1	1.11111	0.955556;
	2231	1	11.3	3.1	0	0	1	1.03597448	-14.1648788	63	1	1.06349	0.936508;
	2232	1	0.2	4.4	0	0	1	1.06306167	-12.4407784	225	1	1.08889	0.888889;
	2233	1	1.5	2.8	0	0	1	1.03558524	-27.1151755	63	1	1.07937	0.920635;
	2234	1	0	0	0	0	1	0.869242829	-23.0153511	150	1	1	0.66;
	2235	1	43.5	-16	0	0	1	1.08654137	-23.0149719	225	1	1.08889	1;
	2236	1	12.1	-2.6	0	0	1	1.04697718	-22.0184146	63	1	1.07937	0.920635;
	2237	1	0	0	0	0	1	1.05398837	-23.3923542	90	1	1.06667	0.977778;
	2238	1	7.1	3.6	0	0	1	1.01557879	-8.29745497	63	1	1.07937	0.952381;
	2239	1	0	0	0	0	1	1.08723784	1.96030797	380	1	1.10526	1.03947;
	2240	2	0.2	-0.4	0	0	1	1.077	-21.4478071	20	1	1.15	0.8;
	2241	1	3.1	1.2	0	0	1	1.04088184	-21.5392039	63	1	1.07937	0.920635;
	2242	1	0	0	0	0	1	1.07065119	-19.5665246	225	1	1.08889	1;
	2243	1	10.3	-7.3	0	0	1	1.05454163	-23.1110344	63	1	1.07937	0.920635;
	2244	1	29.7	0	0	0	1	1.05450206	-28.1723361	90	1	1.07778	0.977778;
	2245	1	10.4	5.3	0	0	1	1.01350404	-6.41377894	63	1	1.07937	0.952381;
	2246	1	20	6	0	0	1	1.07035404	-16.6189337	63	1	1.09524	0.936508;
	2247	1	49.3	22.1	0	0	1	1.02799128	-27.6546609	63	1	1.06349	0.968254;
	2248	1	0	0	0	0	1	1.03973506	-22.5870889	225	1	1.08444	1.00889;
	2249	1	93.8	5.2	0	0	1	1.05574154	-25.9871193	225	1	1.08889	1.00444;
	2250	1	42.8	10.1	0	0	1	1.02268033	-13.9647458	63	1	1.07937	0.952381;
	2251	1	59.1	9.3	0	0	1	1.08102518	-19.0570763	225	1	1.09265	1.00444;
	2252	1	50.5	8.9	0	0	1	1.08043382	-19.4236201	225	1	1.09212	1.00444;
	2253	1	1.7	-2.8	0	0	1	1.0256718	1.91685704	63	1	1.07937	0.952381;
	2254	1	4	-1.9	0	0	1	1.01680213	-1.27168253	63	1	1.07937	0.952381;
	2255	1	14.2	2.4	0	0	1	1.06480241	-19.0941095	90	1	1.11111	0.955556;
	2256	1	28.5	-0.1	0	0	1	1.0314735	-19.3679752	63	1	1.07937	0.952381;
	2257	1	0	0	0	0	1	1.00999774	-17.1969393	150	1	1.1	0.9;
	2258	1	0	0	0	0	1	1.04833839	-14.6478899	225	1	1.08889	0.986667;
	2259	1	25.7	-0.4	0	0	1	1.05598321	-30.2234393	90	1	1.07778	0.977778;
	2260	1	4.1	-0.4	0	0	1	1.04613452	-4.31368806	63	1	1.06349	0.904762;
	2261	1	0	0	0	0	1	1.11487072	3.81327725	63	1	1.12354	0.952381;
	2262	1	1.7	1.6	0	0	1	1.02192358	2.01241566	63	1	1.07937	0.952381;
	2263	1	-2.9	0	0	0	1	1.07584965	3.81327725	225	1	1.08889	0.986667;
	2264	1	54.5	8.4	0	0	1	1.0045169	-28.5330211	63	1	1.07937	0.920635;
	2265	1	0	0	0	0	1	1.06559927	-19.0380461	90	1	1.11111	0.922222;
	2266	1	0	0	0	0	1	1.05261055	-14.665957	225	1	1.08889	0.924444;
	2267	1	27.8	4	0	0	1	1.0176338	-6.9811855	63	1	1.07937	0.952381;
	2268	1	0	0	0	0	1	1.06566897	-18.1154621	90	1	1.1	0.944444;
	2269	1	4	0	0	0	1	1.03322474	-3.016422	63	1	1.07937	0.952381;
	2270	1	0	0	0	0	1	1.02243396	-16.0272097	63	1	1.07937	0.952381;
	2271	1	1.4	-0	0	0	1	1.0357736	-42.0420296	63	1	1.06349	0.952381;
	2272	1	4.9	-1.7	0	0	1	1.03363962	-26.3389493	90	1	1.06667	0.977778;
	2273	1	0	0	0	0	1	1.03023892	-7.37587504	63	1	1.07937	0.952381;
	2274	1	8	-8	0	0	1	1.02092079	0.188780402	63	1	1.07937	0.952381;
	2275	1	-143.5	-79.4	0	0	1	1.01760519	4.48587918	225	1	1.04444	0.982222;
	2276	1	0	0	0	0	1	1.0142139	4.26899436	225	1	1.04444	0.982222;
	2277	1	0	0	0	0	1	1.02280781	1.99136513	63	1	1.07937	0.952381;
	2278	1	37.2	9.4	0	0	1	1.04849486	-14.2511418	225	1	1.08889	0.888889;
	2279	1	16.9	0.3	0	0	1	1.0543112	-30.8138877	90	1	1.07778	0.977778;
	2280	1	6	-1.2	0	0	1	1.02107489	-27.0676731	63	1	1.06349	0.968254;
	2281	1	0	0	0	0	1	1.05185914	-23.4963119	63	1	1.07937	0.920635;
	2282	1	0	0	0	0	1	1.034522	-24.9143041	63	1	1.07937	0.920635;
	2283	1	0	0	0	0	1	1.07836267	-14.8161064	380	1	1.10526	1.05263;
	2284	1	14.3	4	0	0	1	1.04575375	-38.1527967	90	1	1.06667	0.977778;
	2285	1	44.7	11.7	0	0	1	1.04522182	-17.5005734	63	1	1.06349	0.936508;
	2286	1	0	0	0	0	1	1.04013226	-14.6462617	225	1	1.08889	0.933333;
	2287	1	0	0	0	0	1	1.02511817	-31.2893697	63	1	1.04762	0.952381;
	2288	2	0	0	0	0	1	1.00096297	-29.2223235	63	1	1.04762	0.952381;
	2289	1	46.5	12.4	0	0	1	1.00378726	-29.0772953	63	1	1.04762	0.952381;
	2290	2	0	0	0	0	1	1.014	-27.5549382	63	1	1.04762	0.952381;
	2291	1	0	0	0	0	1	1.05725888	-12.916066	63	1	1.07568	0.936508;
	2292	1	0	0	0	0	1	1.05096236	-9.32149555	225	1	1.08889	0.933333;
	2293	1	37.7	3.4	0	0	1	1.01664999	-24.1544843	63	1	1.07937	0.920635;
	2294	1	17.3	2.6	0	0	1	1.04326609	-10.1683775	63	1	1.06349	0.936508;
	2295	1	7.8	-0.5	0	0	1	1.02665448	-28.5347554	63	1	1.07937	0.920635;
	2296	1	9.1	-3.4	0	0	1	1.02714315	-12.9571774	63	1	1.07937	0.952381;
	2297	1	-0.8	-1.1	0	0	1	1.04281285	-32.7321687	90	1	1.06667	0.977778;
	2298	1	14.4	0.4	0	15	1	1.03919187	-29.3336186	63	1	1.07937	0.920635;
	2299	1	8.6	-2.5	0	0	1	1.02925097	-28.9137956	90	1	1.06667	0.977778;
	2300	1	6	0.1	0	0	1	1.01598536	-56.2627876	63	1	1.06349	0.952381;
	2301	1	52.4	0.9	0	0	1	1.03245124	-6.21989774	63	1	1.07937	0.952381;
	2302	1	0	0	0	0	1	1.08163272	-3.38655295	225	1	1.08889	0.986667;
	2303	1	0	0	0	0	1	1.02233967	-26.7517392	63	1	1.06349	0.968254;
	2304	1	23.5	-1.5	0	0	1	1.04638928	-26.0296414	63	1	1.07937	0.920635;
	2305	1	20.8	1	0	0	1	1.03484257	-10.7478092	63	1	1.06349	0.936508;
	2306	1	59.5	6.1	0	0	1	1.04346544	-9.62904301	225	1	1.08889	0.933333;
	2307	1	0	0	0	0	1	1.03518927	-25.3303958	63	1	1.07937	0.920635;
	2308	1	0	0	0	0	1	1.06732444	-21.4794717	225	1	1.08889	1;
	2309	1	58	13.8	0	0	1	1.03080744	-10.677725	63	1	1.06349	0.936508;
	2310	1	13.9	2.7	0	0	1	1.0324875	-41.7674292	90	1	1.06667	0.977778;
	2311	1	33	3	0	0	1	1.02540748	-29.1949804	63	1	1.06349	0.968254;
	2312	1	13	5	0	0	1	1.02726583	-16.2041431	63	1	1.06349	0.968254;
	2313	1	14.9	-3	0	0	1	1.03327772	-26.6439438	90	1	1.06667	0.977778;
	2314	1	48.4	3.7	0	0	1	1.03953414	-25.5623225	63	1	1.07937	0.920635;
	2315	1	15.6	-2.1	0	0	1	1.05788981	-27.3700296	90	1	1.06667	0.977778;
	2316	1	2	0	0	0	1	1.03994225	-30.5222683	90	1	1.06667	0.977778;
	2317	1	19	0	0	0	1	1.0327334	-21.1300265	90	1	1.06667	0.977778;
	2318	1	53.1	13.4	0	0	1	1.06856888	-26.435568	225	1	1.08889	1.00444;
	2319	1	39.1	11.5	0	0	1	1.06858473	-26.4459123	225	1	1.08889	1.00444;
	2320	1	26.6	1.3	0	0	1	1.04193199	-5.68820675	63	1	1.07937	0.952381;
	2321	1	0	0	0	0	1	1.06842329	-2.44743775	225	1	1.08889	0.986667;
	2322	1	12.9	0.7	0	0	1	1.03333769	-10.4339492	63	1	1.07937	0.952381;
	2323	1	0	0	0	0	1	1.04120217	-23.1933264	63	1	1.07937	0.920635;
	2324	1	38.7	3.1	0	0	1	1.01717182	-30.3102202	63	1	1.04762	0.952381;
	2325	1	8.9	-4	0	0	1	1.0199979	-15.7701155	63	1	1.06349	0.968254;
	2326	1	5	5.4	0	0	1	1.0310988	-15.4766555	63	1	1.06349	0.968254;
	2327	1	14.9	-0.7	0	0	1	1.03277972	-17.1442377	63	1	1.06349	0.968254;
	2328	1	20.4	9	0	0	1	1.03022287	-16.433803	63	1	1.06349	0.968254;
	2329	1	-1	4.2	0	0	1	1.04645203	-11.2684032	225	1	1.08444	1.00889;
	2330	1	0	0	0	0	1	1.05749123	-3.91902883	380	1	1.10263	1.05174;
	2331	1	27	-3.8	0	0	1	1.05369835	-26.2105598	90	1	1.06667	0.977778;
	2332	1	13.3	6.6	0	0	1	1.0410721	-50.1957638	63	1	1.06349	0.952381;
	2333	1	2	0	0	0	1	1.02131472	-0.480548303	63	1	1.07937	0.952381;
	2334	2	5.8	2.9	0	0	1	0.988	-18.2204905	63	1	1.06349	0.968254;
	2335	2	1.7	0	0	0	1	1.05521461	-18.2879613	63	1	1.07937	0.920635;
	2336	2	0	0	0	0	1	1.02928086	-28.9146275	90	1	1.06667	0.977778;
	2337	1	14.3	0.6	0	0	1	1.03307757	-15.5416225	63	1	1.06349	0.936508;
	2338	1	10.3	0.1	0	0	1	1.03807943	-14.2982992	63	1	1.06349	0.936508;
	2339	1	0	0	0	0	1	1.04491767	-10.5853613	225	1	1.08889	0.933333;
	2340	1	16.8	-1.3	0	0	1	1.01495719	-27.9765468	63	1	1.07937	0.952381;
	2341	1	38.3	-1	0	0	1	1.03520164	-30.6527241	90	1	1.07778	0.977778;
	2342	1	0	0	0	0	1	1.02061565	-24.8641412	90	1	1.07778	0.977778;
	2343	1	0	0	0	0	1	1.06841708	-20.2653436	225	1	1.08444	1.00444;
	2344	1	0	0	0	0	1	1.07893105	-18.9602886	380	1	1.10263	1.04211;
	2345	1	0	0	0	0	1	1.07905351	-18.936754	380	1	1.10263	1.04211;
	2346	1	9	3	0	0	1	1.02165064	1.37411333	63	1	1.07937	0.952381;
	2347	1	17.2	-5.9	0	0	1	1.05399732	-21.429858	90	1	1.07778	0.922222;
	2348	1	7.7	-0.3	0	0	1	1.05568146	-17.4137796	90	1	1.07778	0.922222;
	2349	1	8.9	-0.7	0	0	1	1.03425762	-13.8728435	63	1	1.07937	0.952381;
	2350	1	8.2	-3.1	0	0	1	1.05901343	-19.0868242	90	1	1.06667	0.977778;
	2351	1	43.9	2.1	0	0	1	1.02793856	-26.8648577	63	1	1.07937	0.920635;
	2352	1	17.1	10.2	0	0	1	1.03931066	-24.6076614	90	1	1.06667	0.977778;
	2353	1	29.8	3.9	0	0	1	1.01239195	-31.1267623	90	1	1.06667	0.977778;
	2354	1	59.5	4.6	0	0	1	1.02560026	-43.2433548	63	1	1.06349	0.952381;
	2355	1	42.7	-2.9	0	0	1	1.04430741	-30.5753456	90	1	1.06667	0.977778;
	2356	1	0	0	0	0	1	1.02533388	-5.93188272	63	1	1.07937	0.952381;
	2357	2	-2.8	0	0	0	1	1.101	-0.886845437	20	1	1.15	0.8;
	2358	2	-2.3	0	0	0	1	1.101	-0.930984682	20	1	1.15	0.8;
	2359	2	0	0	0	0	1	1.084	-1.60690459	20	1	1.15	0.8;
	2360	2	0	0	0	0	1	1.102	-1.1589136	20	1	1.15	0.8;
	2361	2	-1.3	0	0	0	1	1.104	-1.38647877	20	1	1.15	0.8;
	2362	1	0	0	0	0	1	1.08686061	-2.83188994	225	1	1.08889	0.986667;
	2363	1	0	0	0	0	1	1.08686492	-2.83156076	225	1	1.08889	0.986667;
	2364	1	0	0	0	0	1	1.08675706	-2.83674188	225	1	1.08889	0.986667;
	2365	1	0	0	0	0	1	1.08686864	-2.83361877	225	1	1.08889	0.986667;
	2366	1	0	0	0	0	1	1.08677916	-2.84454694	225	1	1.08889	0.986667;
	2367	1	0	0	0	0	1	1.0868826	-2.83505015	225	1	1.08889	0.986667;
	2368	1	0	0	0	0	1	1.02754334	-5.15457658	63	1	1.07937	0.952381;
	2369	1	0	0	0	0	1	1.08677916	-2.84454694	225	1	1.08889	0.986667;
	2370	1	1.7	-0.9	0	0	1	1.03372424	-53.3485999	63	1	1.06349	0.952381;
	2371	1	20.4	5.4	0	0	1	1.01973053	1.41043315	63	1	1.07937	0.952381;
	2372	1	12.5	-2	0	0	1	1.03882647	-52.8232848	63	1	1.06349	0.952381;
	2373	1	7.2	3.4	0	0	1	1.01464	-57.4840996	63	1	1.06349	0.952381;
	2374	1	26.5	-3.6	0	0	1	1.0117476	-60.0852803	63	1	1.06349	0.952381;
	2375	1	2.7	1.3	0	0	1	1.03285618	-53.3635255	63	1	1.06349	0.952381;
	2376	1	8	-2.9	0	0	1	1.04776458	-52.9417171	63	1	1.06349	0.952381;
	2377	1	27	-0.8	0	0	1	1.01364817	-52.3298671	63	1	1.06349	0.952381;
	2378	1	7	0.1	0	0	1	1.02266065	-53.6242791	63	1	1.06349	0.952381;
	2379	1	43.1	2.6	0	0	1	1.00869967	-51.7508402	63	1	1.06349	0.952381;
	2380	1	17.7	-0.4	0	0	1	1.01025358	-18.8993067	63	1	1.07937	0.952381;
	2381	1	2.5	2.3	0	0	1	0.982390152	-47.8957144	63	1	1.06349	0.952381;
	2382	1	10	2	0	0	1	1.01930744	-5.88915746	63	1	1.07937	0.952381;
	2383	1	0.2	0.6	0	0	1	1.04619425	-24.4678372	63	1	1.07937	0.920635;
	2384	1	0	0	0	0	1	1.04196209	-24.2035761	63	1	1.07937	0.920635;
	2385	1	19	1.9	0	0	1	1.04193814	-24.205047	63	1	1.07937	0.920635;
	2386	1	4	0	0	0	1	1.01202928	-23.1100825	63	1	1.07937	0.920635;
	2387	1	5.3	-5	0	0	1	1.02984796	-22.322803	63	1	1.07937	0.920635;
	2388	1	19.4	-6.7	0	0	1	1.04293358	-26.0967728	63	1	1.07937	0.920635;
	2389	1	12.8	-5.1	0	0	1	1.0145769	-22.8938546	63	1	1.07937	0.920635;
	2390	1	35.9	9.1	0	0	1	1.01712775	-21.4450779	63	1	1.07937	0.920635;
	2391	1	6	0	0	0	1	1.04400761	-20.5161889	63	1	1.06349	0.936508;
	2392	1	0	0	0	0	1	1.04134336	-26.7854097	63	1	1.07937	0.920635;
	2393	1	0	0	0	0	1	1.0636505	-7.57770485	225	1	1.08444	1.00889;
	2394	1	49.8	13.1	0	0	1	1.05767819	-29.5310493	63	1	1.07937	0.920635;
	2395	1	10.9	6.3	0	0	1	1.05847155	-5.10543009	225	1	1.08444	1.00889;
	2396	1	6.9	4.7	0	0	1	1.05847523	-5.10502166	225	1	1.08444	1.00889;
	2397	1	11.4	1.3	0	0	1	1.01056784	-31.489366	63	1	1.07937	0.920635;
	2398	1	22.6	-3.7	0	0	1	1.05450194	-34.7779	90	1	1.07778	0.977778;
	2399	1	10.9	-0.8	0	0	1	1.02374503	-29.0676498	63	1	1.07937	0.920635;
	2400	1	9	7	0	0	1	1.06127836	-27.7085011	63	1	1.07937	0.920635;
	2401	1	0	0	0	0	1	1.06097823	-15.5882613	90	1	1.07778	0.922222;
	2402	1	11.5	-1.9	0	0	1	0.989329958	-30.2505646	63	1	1.04762	0.952381;
	2403	1	12.6	2	0	0	1	1.00972765	-26.3002901	63	1	1.04762	0.952381;
	2404	1	15.5	2	0	0	1	0.9935223	-14.3734102	63	1	1.06349	0.936508;
	2405	2	0	0	0	0	1	1.061	-15.5868139	90	1	1.07778	0.922222;
	2406	1	34.1	5.9	0	0	1	0.993253844	-21.2819495	63	1	1.06349	0.968254;
	2407	1	47.1	1.6	0	0	1	1.01118134	-45.7321415	63	1	1.06349	0.952381;
	2408	1	11	3.6	0	0	1	1.03779979	-22.1456133	90	1	1.11111	0.922222;
	2409	1	13.9	13.2	0	0	1	1.0747994	-28.4233184	225	1	1.09031	1.00444;
	2410	1	6.9	10.2	0	0	1	1.07480709	-28.422938	225	1	1.09032	1.00444;
	2411	1	0.3	0	0	0	1	1.0411041	-24.3772048	63	1	1.07937	0.920635;
	2412	1	0	0	0	0	1	1.08296837	-11.5684387	225	1	1.08889	1;
	2413	1	-13	-0.5	0	0	1	1.04001786	-9.76288166	63	1	1.06349	0.936508;
	2414	1	20.1	2.5	0	0	1	1.02173224	1.13617358	63	1	1.07937	0.952381;
	2415	1	1.1	0	0	0	1	1.06009409	-20.75705	90	1	1.0691	0.977778;
	2416	1	43.7	-7	0	0	1	1.03774902	-51.3751693	63	1	1.06349	0.952381;
	2417	1	0	0	0	0	1	1.07212164	-45.9184477	225	1	1.08444	1.00444;
	2418	1	0	0	0	0	1	1.07281948	-46.0467374	225	1	1.08444	1.00444;
	2419	1	28	-0.5	0	0	1	1.02497411	-53.4422547	63	1	1.06349	0.952381;
	2420	1	11.6	3.9	0	0	1	1.02139817	-0.471126329	63	1	1.07937	0.952381;
	2421	1	0	0	0	0	1	1.07481803	3.44576372	225	1	1.08889	0.986667;
	2422	1	16	-3.4	0	0	1	1.0226238	-3.05207853	63	1	1.07937	0.952381;
	2423	1	17.7	9.1	0	0	1	1.02672375	-2.73522245	63	1	1.07937	0.952381;
	2424	1	18.9	2	0	0	1	1.02670409	-2.22716531	63	1	1.07937	0.952381;
	2425	1	0	0	0	0	1	1.06637557	1.96231169	225	1	1.08889	0.986667;
	2426	1	17.7	4.2	0	0	1	1.02183898	-54.466926	63	1	1.06349	0.952381;
	2427	1	12.5	-8	0	0	1	1.04636028	-55.6761289	63	1	1.06349	0.952381;
	2428	1	54.5	12.8	0	0	1	1.0625379	-24.737116	225	1	1.08889	1.00444;
	2429	1	106.3	22.3	0	0	1	1.06222572	-24.8245221	225	1	1.08889	1.00444;
	2430	1	10.3	-1.8	0	0	1	1.03504952	-14.3962363	63	1	1.06349	0.936508;
	2431	1	0	0	0	0	1	1.04190845	-4.52670048	63	1	1.07937	0.952381;
	2432	1	1	-3	0	0	1	1.04197858	-4.52842941	63	1	1.07937	0.952381;
	2433	1	10	-7.3	0	0	1	1.03907686	-18.8121223	63	1	1.06349	0.936508;
	2434	1	37.2	1.1	0	0	1	1.02065687	-27.3853115	63	1	1.07937	0.920635;
	2435	1	4.4	0.5	0	0	1	1.02205606	-52.1215491	63	1	1.06349	0.952381;
	2436	1	13.8	-0.3	0	0	1	1.01541594	-54.0589833	63	1	1.06349	0.952381;
	2437	1	15.9	1.8	0	0	1	1.01500616	-51.6723696	63	1	1.06349	0.952381;
	2438	1	16.9	-1.2	0	0	1	1.01932266	-51.8293373	63	1	1.06349	0.952381;
	2439	1	4.8	10	0	0	1	1.02965452	-19.9734241	63	1	1.07937	0.920635;
	2440	1	0	0	0	0	1	1.09101435	-19.7389003	150	1	1.1	0.9;
	2441	1	0	0	0	0	1	1.07609088	-18.6373053	225	1	1.08889	1;
	2442	1	31.4	-4.4	0	0	1	1.03756423	-49.6922696	63	1	1.06349	0.952381;
	2443	1	0.8	-1.1	0	0	1	1.07283289	-13.9134773	90	1	1.07778	0.922222;
	2444	1	10	0.2	0	0	1	1.00776363	-5.76262196	63	1	1.06349	0.936508;
	2445	1	15.3	1.2	0	0	1	1.03473314	-25.7365477	63	1	1.07937	0.920635;
	2446	1	33.1	-6.1	0	0	1	1.04290794	-24.7385302	63	1	1.07937	0.920635;
	2447	1	60.7	12.2	0	0	1	1.06813923	-26.4884588	225	1	1.08889	1.00444;
	2448	1	0	0	0	0	1	1.08306423	-22.2937137	225	1	1.08889	1;
	2449	1	10.6	1.6	0	0	1	1.02274163	-8.28385397	63	1	1.07937	0.952381;
	2450	1	0	0	0	0	1	1.04852041	-29.7985722	90	1	1.06667	0.977778;
	2451	1	0	0	0	0	1	1.08185373	-21.7279543	380	1	1.10263	1.04211;
	2452	1	0	0	0	0	1	1.07826094	-16.4490822	63	1	1.07937	0.920635;
	2453	2	0	0	0	0	1	1.09516783	-11.5276985	225	1	1.09471	1;
	2454	2	0	0	0	0	1	1.00300425	-19.3617718	63	1	1.06349	0.968254;
	2455	1	1.3	0	0	0	1	1.03231509	-25.6780752	63	1	1.07937	0.952381;
	2456	1	3.8	1.8	0	0	1	1.03224838	-24.6848828	63	1	1.04762	0.952381;
	2457	1	10.1	1.9	0	0	1	1.00108584	-44.530258	90	1	1.06667	0.977778;
	2458	1	0	0	0	0	1	1.0536469	-18.3164288	225	1	1.08889	0.888889;
	2459	1	0	0	0	0	1	1.05080623	-17.1619924	225	1	1.08889	0.888889;
	2460	1	0	0	0	0	1	1.06245395	-15.7918643	380	1	1.10526	1;
	2461	1	0	0	0	30.4	1	1.05560991	-33.1223086	90	1	1.07778	0.977778;
	2462	1	0	0	0	0	1	1.07064065	-33.2629434	225	1	1.08889	1.00444;
	2463	1	0	0	0	0	1	1.0829599	-26.5119923	380	1	1.10526	1.04211;
	2464	1	24.6	-2.4	0	0	1	1.03388001	-25.308481	63	1	1.07937	0.920635;
	2465	1	48	1.7	0	0	1	0.997258237	-23.5409832	63	1	1.06349	0.968254;
	2466	1	10	3	0	0	1	1.01629403	-20.0439886	63	1	1.06349	0.968254;
	2467	1	12	1	0	0	1	1.0165345	-20.044397	63	1	1.06349	0.968254;
	2468	1	1	0	0	0	1	1.03955108	-18.2100942	63	1	1.06349	0.936508;
	2469	1	0	0	0	0	1	1.04680983	-4.63384086	63	1	1.07937	0.952381;
	2470	1	0	0	0	0	1	1.02884772	-9.75006608	63	1	1.06349	0.936508;
	2471	1	11.1	-2.6	0	0	1	1.01975404	-26.1690347	63	1	1.07937	0.920635;
	2472	1	0	0	0	0	1	1.06155353	-17.4445036	63	1	1.07937	0.920635;
	2473	1	0	0	0	0	1	1.00761822	-18.7028904	63	1	1.06349	0.968254;
	2474	1	19.6	-2.2	0	0	1	1.0638155	-18.6002339	63	1	1.07937	0.920635;
	2475	1	59.9	7.5	0	63	1	1.04290361	-38.4612414	90	1	1.06667	0.977778;
	2476	1	0	0	0	0	1	1.02829064	-39.1512474	90	1	1.06667	0.977778;
	2477	1	0	0	0	0	1	1.06328349	-35.2089147	225	1	1.08444	1.00444;
	2478	1	32	3	0	0	1	0.998283618	-33.3788563	63	1	1.06349	0.968254;
	2479	1	13.1	-3.8	0	0	1	1.07449973	-18.9661855	90	1	1.07778	0.922222;
	2480	1	20.8	-0.2	0	0	1	1.03360333	-7.2757169	63	1	1.07937	0.952381;
	2481	1	22.5	-7.8	0	0	1	1.04354663	-27.0086214	63	1	1.07937	0.920635;
	2482	1	16.9	0.8	0	30	1	1.01693845	-19.9939739	63	1	1.06349	0.968254;
	2483	1	0	0	0	0	1	1.051348	-14.8353294	225	1	1.08444	1.00889;
	2484	1	0	0	0	0	1	1.01566931	-24.7963925	63	1	1.07937	0.920635;
	2485	1	27.9	1.4	0	0	1	1.02983507	-6.50371732	63	1	1.07937	0.952381;
	2486	1	44	1.2	0	0	1	1.04424176	-20.0270864	63	1	1.07937	0.952381;
	2487	1	22.8	1.8	0	0	1	1.01503116	-3.46366708	63	1	1.07937	0.952381;
	2488	2	0	0	0	0	1	1.02323517	-15.3513497	63	1	1.06349	0.968254;
	2489	1	24.3	-3.3	0	0	1	1.04402919	-28.293411	90	1	1.07778	0.977778;
	2490	1	3.2	1.9	0	0	1	0.952473624	-7.72092111	45	1	1	0.888889;
	2491	1	8	-0	0	0	1	0.989600214	-29.8562683	63	1	1.07937	0.920635;
	2492	1	14.9	-8.9	0	0	1	1.04414179	-27.9781289	63	1	1.07937	0.920635;
	2493	1	0.2	-0.1	0	0	1	1.01374493	-18.3705595	63	1	1.06349	0.968254;
	2494	1	15.2	0.1	0	0	1	1.03493527	-26.1889222	63	1	1.07937	0.920635;
	2495	1	46.9	3.7	0	0	1	1.0437593	-25.8631527	63	1	1.07937	0.920635;
	2496	1	0	0	0	0	1	1.06555191	-21.0749231	225	1	1.08889	1;
	2497	1	35.5	4.8	0	0	1	1.04279564	-26.1036012	63	1	1.07937	0.920635;
	2498	1	4	-4.7	0	0	1	1.03613612	-26.0935097	90	1	1.06667	0.977778;
	2499	1	13.9	2.1	0	0	1	1.04113258	-14.6440679	63	1	1.06349	0.936508;
	2500	1	31.6	-3.5	0	0	1	1.01557086	-27.0896153	63	1	1.07937	0.920635;
	2501	1	3	-3.8	0	0	1	1.03118635	2.21625952	63	1	1.07937	0.952381;
	2502	1	26.5	1.2	0	0	1	1.04595594	-25.9199935	63	1	1.07937	0.920635;
	2503	1	0	0	0	0	1	1.06180059	-19.7878618	225	1	1.08889	1;
	2504	1	25.4	-0	0	0	1	1.02540016	-53.2174513	63	1	1.06349	0.952381;
	2505	1	0.7	0	0	0	1	1.05284892	-22.4051271	63	1	1.07937	0.920635;
	2506	1	48.7	0.1	0	0	1	1.03758103	-25.3487642	63	1	1.07937	0.920635;
	2507	1	45.8	10.2	0	0	1	1.04549807	-33.1868893	63	1	1.07937	0.920635;
	2508	1	0	0	0	0	1	1.05751763	-33.1868893	90	1	1.07778	0.922222;
	2509	1	0	0	0	0	1	1.05256323	-23.5998303	63	1	1.07937	0.920635;
	2510	1	0	0	0	0	1	1.07017189	-18.6331129	225	1	1.08889	1;
	2511	1	0	0	0	0	1	1.07748632	-13.8190273	380	1	1.10526	1.05263;
	2512	1	17.6	8.9	0	0	1	1.04413136	-15.4363996	225	1	1.08889	0.888889;
	2513	1	19.6	6.9	0	0	1	1.04415497	-15.4381238	225	1	1.08889	0.888889;
	2514	1	0	0	0	0	1	1.03646644	-26.072775	63	1	1.07937	0.920635;
	2515	1	-0.4	0.5	0	0	1	1.00714451	-25.1895256	90	1	1.06667	0.977778;
	2516	2	89	4	0	0	1	1.145	-14.5722092	90	1	1.15216	0.955556;
	2517	1	21.3	0	0	0	1	1.05414103	-14.0140559	225	1	1.08889	0.888889;
	2518	1	51.6	8.1	0	0	1	1.01703587	-28.0252435	63	1	1.04762	0.952381;
	2519	1	56	3.5	0	0	1	1.0747515	-28.4942008	225	1	1.09027	1.00444;
	2520	1	8.8	0.6	0	0	1	1.02288402	-20.1000249	90	1	1.06667	0.977778;
	2521	1	0	0	0	0	1	1.05784129	-14.907647	63	1	1.07937	0.920635;
	2522	1	45.7	-2.4	0	0	1	1.01000019	-22.9601211	63	1	1.07937	0.920635;
	2523	1	16.5	-0.3	0	0	1	1.02549977	-12.333055	63	1	1.07937	0.920635;
	2524	1	41.3	3.8	0	0	1	1.0319404	-28.5386207	63	1	1.06349	0.968254;
	2525	2	0	0	0	0	1	1.034	-10.5906518	63	1	1.07937	0.952381;
	2526	1	0	0	0	0	1	1.03235575	-10.6859428	63	1	1.07937	0.952381;
	2527	1	77.8	11.5	0	0	1	1.05648176	-24.261167	225	1	1.08889	1.00444;
	2528	1	18	0.9	0	0	1	1.05649781	-25.9414099	225	1	1.08889	1.00444;
	2529	1	0	0	0	0	1	1.02091661	-27.508434	63	1	1.04762	0.952381;
	2530	1	4.2	-7.5	0	0	1	1.022731	-27.5814897	63	1	1.04762	0.952381;
	2531	1	35.6	5.7	0	0	1	1.04868059	-20.3414089	63	1	1.06349	0.936508;
	2532	1	0	0	0	0	1	1.04269604	-19.9385889	63	1	1.06349	0.936508;
	2533	1	0	0	0	0	1	1.04196622	-13.8847048	225	1	1.08889	0.933333;
	2534	1	14.1	1.8	0	0	1	1.01182474	-18.0604915	63	1	1.06349	0.968254;
	2535	1	31.3	6.4	0	0	1	1.02155037	-31.5879008	63	1	1.04762	0.952381;
	2536	1	0	0	0	0	1	1.0235463	-31.5458018	63	1	1.04762	0.952381;
	2537	1	23.6	0.5	0	0	1	1.02455428	-31.5699678	63	1	1.04762	0.952381;
	2538	1	31	-0.6	0	0	1	1.045626	-24.481626	63	1	1.07937	0.920635;
	2539	1	0	-0.5	0	0	1	1.0234283	-12.9972516	63	1	1.06349	0.936508;
	2540	1	2	-2.6	0	0	1	1.0453357	-23.9320994	63	1	1.06349	0.936508;
	2541	1	12.3	-0.1	0	60	1	1.03254703	-29.7428493	63	1	1.06349	0.968254;
	2542	1	0	0	0	0	1	1.02832723	-26.1542279	150	1	1.08	0.966667;
	2543	1	33.1	4.2	0	0	1	1.04307049	-26.7221581	225	1	1.08444	1.00889;
	2544	1	58.2	12.1	0	0	1	1.05562307	-14.8563502	63	1	1.07937	0.920635;
	2545	1	24.4	-4.8	0	0	1	1.03820325	-26.8238244	63	1	1.07937	0.920635;
	2546	1	4	0	0	0	1	1.06470189	-17.0542621	63	1	1.07441	0.936508;
	2547	1	41.4	1.2	0	0	1	1.05323558	-29.2394643	90	1	1.07778	0.977778;
	2548	1	4.9	-0.8	0	0	1	1.03792225	-18.1114913	63	1	1.07937	0.920635;
	2549	1	23	0.5	0	0	1	1.00465206	-53.3431803	63	1	1.06349	0.952381;
	2550	1	13.9	-0.6	0	0	1	1.04200895	-34.0733127	90	1	1.07778	0.977778;
	2551	2	0	0	0	0	1	1.025	-8.60323331	63	1	1.06349	0.936508;
	2552	1	29	-0.4	0	0	1	1.00270052	-21.3713805	63	1	1.07937	0.920635;
	2553	1	32.6	0.1	0	0	1	1.0725633	-17.7998331	225	1	1.08889	1;
	2554	1	18.5	-4.5	0	0	1	1.00658419	-22.8477449	63	1	1.04762	0.952381;
	2555	1	31.1	-4.4	0	0	1	1.04155439	-32.497007	90	1	1.06667	0.977778;
	2556	1	10.8	-3.8	0	0	1	1.02698393	-55.5623294	63	1	1.06349	0.952381;
	2557	1	13.5	-1.2	0	0	1	1.03996002	-53.6861448	63	1	1.06349	0.952381;
	2558	1	15.6	0.1	0	0	1	1.0527156	-20.1588921	63	1	1.07937	0.920635;
	2559	1	43.7	4.1	0	0	1	1.04222417	-6.45486359	63	1	1.07937	0.952381;
	2560	1	0	0	0	0	1	1.07973215	-1.92593929	225	1	1.08889	0.986667;
	2561	1	0	0	0	0	1	1.0956764	1.59266887	380	1	1.10526	1.03947;
	2562	1	38.1	3.7	0	0	1	1.03999344	-29.8634562	90	1	1.07778	0.977778;
	2563	1	7.7	1.6	0	0	1	1.04551732	-29.2850726	90	1	1.07778	0.977778;
	2564	1	0	0	0	0	1	1.05680048	-23.7911072	225	1	1.08889	1.00444;
	2565	1	35.9	2.5	0	0	1	1.01148752	-25.857807	63	1	1.04762	0.952381;
	2566	1	29.8	4.7	0	0	1	1.06418759	-37.2707825	90	1	1.07778	0.977778;
	2567	1	0	0	0	0	1	1.0582427	-19.4827964	90	1	1.07159	0.977778;
	2568	1	63.6	15.7	0	0	1	1.06832362	-26.5448966	225	1	1.08889	1.00444;
	2569	1	10.9	2.2	0	0	1	1.03278657	0.817974439	63	1	1.07937	0.952381;
	2570	1	0	0	0	0	1	0.952332186	-6.51368294	45	1	1	0.888889;
	2571	1	16.8	13.1	0	0	1	0.999702382	-6.46728827	63	1	1.06349	0.936508;
	2572	1	0	0	0	0	1	1.04908553	-8.91298986	150	1	1.10667	0.9;
	2573	1	0	0	0	0	1	1.04187909	-5.35945251	225	1	1.08889	0.933333;
	2574	1	28.9	-6.3	0	0	1	1.04838151	-45.3942608	90	1	1.06667	0.977778;
	2575	1	25.3	5.8	0	0	1	1.0194424	-36.3490765	90	1	1.06667	0.977778;
	2576	1	0	0	0	0	1	1.0719365	-17.4953816	90	1	1.11111	0.922222;
	2577	1	0	0	0	0	1	1.05998702	-12.9439294	225	1	1.08889	0.968889;
	2578	1	0	0	0	0	1	1.05145283	-28.8860426	63	1	1.07937	0.920635;
	2579	1	17.8	0.4	0	0	1	1.02594384	-23.3593998	90	1	1.06667	0.977778;
	2580	1	-0.1	-0.1	0	0	1	1.03514253	-32.9440374	90	1	1.06667	0.977778;
	2581	1	-0.4	-0.1	0	0	1	1.03513498	-11.3431389	63	1	1.06349	0.936508;
	2582	1	7	4	0	0	1	1.01652981	-27.9891575	63	1	1.04762	0.952381;
	2583	1	0	0	0	0	1	1.08154132	2.58520976	380	1	1.10526	1;
	2584	1	46.6	19.3	0	0	1	1.00951371	-51.6467353	63	1	1.06349	0.952381;
	2585	1	33.1	-0.1	0	0	1	1.0138193	-11.7476217	63	1	1.15	0.8;
	2586	1	11.7	-0.5	0	0	1	1.04550884	-21.8070596	90	1	1.06667	0.977778;
	2587	1	47.9	5.2	0	30	1	1.02623538	-50.499241	63	1	1.06349	0.952381;
	2588	1	0	0	0	0	1	1.07329992	-47.1901398	225	1	1.08444	1.00444;
	2589	1	1.9	0.1	0	0	1	1.05666052	-20.1571791	90	1	1.06667	0.977778;
	2590	1	20.2	1.5	0	0	1	1.03837583	-19.4724805	90	1	1.06667	0.977778;
	2591	1	0	0	0	0	1	1.05787664	-17.7597702	63	1	1.07937	0.920635;
	2592	1	8.5	-0.6	0	0	1	1.05073338	-16.7455032	63	1	1.06669	0.936508;
	2593	1	-2.7	0	0	0	1	1.05788125	-17.7591451	63	1	1.07937	0.920635;
	2594	1	30.9	-13.2	0	0	1	1.03014752	-60.2880417	63	1	1.06349	0.952381;
	2595	1	22.8	-3.4	0	0	1	1.03346292	-27.6094073	90	1	1.06667	0.977778;
	2596	1	15.9	-0	0	0	1	1.02748706	-36.6564065	90	1	1.06667	0.977778;
	2597	1	28	-6	0	0	1	1.00415838	-20.8117223	63	1	1.07937	0.952381;
	2598	1	0	0	0	0	1	1.04933027	-37.5989402	90	1	1.06667	0.977778;
	2599	1	0	0	0	0	1	1.08019492	-31.262657	380	1	1.10263	1.04211;
	2600	1	0	0	0	0	1	1.08037355	-31.2603544	380	1	1.10263	1.04211;
	2601	1	20	0.3	0	0	1	1.02957355	-29.1421207	90	1	1.06667	0.977778;
	2602	1	0	0	0	0	1	1.03600175	-28.4178056	90	1	1.06667	0.977778;
	2603	1	18.9	-4.7	0	0	1	1.0457672	-21.4914741	63	1	1.07937	0.920635;
	2604	2	22.5	0.3	0	0	1	1.00583099	-32.6312806	63	1	1.06349	0.968254;
	2605	1	5.9	-1.2	0	0	1	1.02248226	-30.2216582	63	1	1.07937	0.920635;
	2606	1	28.5	-0.3	0	0	1	1.05201088	-29.9752323	90	1	1.07778	0.977778;
	2607	1	49.7	12.1	0	0	1	1.02480282	-34.899739	63	1	1.04762	0.952381;
	2608	1	12.1	1.5	0	0	1	1.02482427	-23.0391145	90	1	1.07778	0.922222;
	2609	1	44.9	2	0	0	1	1.0340935	-38.9655383	90	1	1.06667	0.977778;
	2610	1	0	0	0	0	1	1.04780286	-14.8645098	225	1	1.08889	0.986667;
	2611	1	19.3	-5.2	0	0	1	1.02687404	-20.3913475	63	1	1.07937	0.952381;
	2612	1	39	1.2	0	0	1	1.00395957	-26.4041767	63	1	1.07937	0.920635;
	2613	1	12.3	2.1	0	0	1	1.0233737	-34.0038909	90	1	1.06667	0.977778;
	2614	1	28	5	0	0	1	1.02086694	-3.27720946	63	1	1.07937	0.952381;
	2615	1	6.9	-1.7	0	0	1	1.0411038	-20.8416678	63	1	1.07937	0.920635;
	2616	1	13	-2.7	0	0	1	1.05184709	-27.0150615	90	1	1.06667	0.977778;
	2617	1	33.7	2.5	0	0	1	1.05877838	-19.0258003	90	1	1.08889	0.933333;
	2618	1	0	0	0	0	1	1.0562875	-3.20126339	63	1	1.09524	0.904762;
	2619	1	0	0	0	0	1	1.07738989	-0.00982130388	225	1	1.08983	0.968889;
	2620	2	0	0	0	0	1	1.012	-21.9261685	63	1	1.07937	0.952381;
	2621	1	60.2	12.8	0	0	1	0.996782673	-22.7829015	63	1	1.07937	0.920635;
	2622	1	20.9	1.7	0	0	1	1.02305909	-13.3268964	63	1	1.07937	0.952381;
	2623	1	5.7	0.2	0	0	1	1.01401563	-30.9759216	90	1	1.06667	0.977778;
	2624	1	0	0.3	0	0	1	1.02419843	-26.1946476	63	1	1.07937	0.920635;
	2625	1	8.7	1.1	0	0	1	1.042746	-25.9311697	63	1	1.07937	0.920635;
	2626	1	7.2	2.3	0	0	1	1.054313	-6.66164852	63	1	1.07937	0.952381;
	2627	1	14.9	0.8	0	0	1	1.05127162	-6.7033214	63	1	1.07937	0.952381;
	2628	1	0	0	0	0	1	1.08118337	-3.53149835	225	1	1.08889	0.986667;
	2629	1	0	0	0	0	1	1.02838723	-5.94614016	63	1	1.07937	0.952381;
	2630	1	18.3	-2.9	0	0	1	1.02934017	-12.8415501	63	1	1.07937	0.952381;
	2631	1	0	0	0	0	1	1.00527934	-28.985487	63	1	1.07937	0.920635;
	2632	1	1.3	-0.8	0	0	1	1.04382877	-31.8679328	90	1	1.06667	0.977778;
	2633	2	-3.2	0.8	0	0	1	1.04345962	-28.3678416	63	1	1.07937	0.920635;
	2634	1	2	-1.6	0	0	1	1.06325706	-27.289351	20	1	1.15	0.8;
	2635	1	49.8	11.7	0	0	1	1.03967347	-22.5904013	63	1	1.07937	0.920635;
	2636	1	-6.1	7.8	0	0	1	1.01212962	-21.2977351	63	1	1.07937	0.920635;
	2637	2	-7.4	9.1	0	0	1	1.012	-21.2742297	63	1	1.07937	0.920635;
	2638	2	7.7	0	0	0	1	1.052	-17.8126664	63	1	1.07937	0.920635;
	2639	2	-12.3	-6.1	0	0	1	1.08441398	-26.3946448	63	1	1.09417	0.920635;
	2640	1	-0.9	-1.3	0	0	1	1.09577645	-18.3877063	20	1	1.15	0.8;
	2641	1	0	0	0	0	1	1.09571346	-18.3881919	150	1	1.1	0.9;
	2642	1	5.8	-2.1	0	0	1	1.02193113	-8.44119166	63	1	1.07937	0.952381;
	2643	1	17.5	-2.5	0	0	1	1.03918109	-23.7594752	90	1	1.06667	0.977778;
	2644	1	6.6	-4.6	0	0	1	1.03818913	-27.885287	63	1	1.07937	0.920635;
	2645	2	3.6	2.8	0	0	1	1.064	-17.2035867	63	1	1.07937	0.920635;
	2646	1	0	0	0	0	1	1.07802935	-14.6399405	225	1	1.08889	1;
	2647	1	0	0	0	0	1	1.05575953	-20.3995598	63	1	1.09524	0.936508;
	2648	1	0	0	0	0	1	1.03782541	-17.2443466	225	1	1.08889	0.888889;
	2649	1	-0.3	-4.1	0	0	1	1.05031262	-15.368854	225	1	1.08889	0.888889;
	2650	1	0.5	0.8	0	0	1	1.03547655	-24.7841387	63	1	1.07937	0.920635;
	2651	1	23.1	1.9	0	0	1	0.998279133	-13.1858819	63	1	1.06349	0.968254;
	2652	2	-7.6	0	0	0	1	1.031	-8.44616259	63	1	1.06349	0.936508;
	2653	2	1.3	10.5	0	0	1	1.021	-10.2078594	63	1	1.06349	0.968254;
	2654	1	0	0	0	0	1	1.04088609	-6.19730099	225	1	1.08444	1.00889;
	2655	2	0	0	0	0	1	1.09719937	-20.0989295	20	1	1.15	0.8;
	2656	2	0	0	0	0	1	1.058	-20.1120878	20	1	1.15	0.8;
	2657	2	-1.3	1.5	0	0	1	1.095	-18.5826906	20	1	1.15	0.8;
	2658	2	0	0	0	0	1	1.058	-20.1120878	63	1	1.07937	0.920635;
	2659	1	0	0	0	0	1	1.09472396	-18.6285471	150	1	1.1	0.9;
	2660	1	69.2	5.9	0	0	1	1.02576386	-42.6409142	63	1	1.06349	0.952381;
	2661	1	0	0	0	0	1	1.041822	-41.4061594	90	1	1.06667	0.977778;
	2662	1	0	0	0	0	1	0.560040593	1.25882746	20	1	1.15	0.5;
	2663	1	0	0	0	0	1	1.01758772	1.25882746	63	1	1.07937	0.952381;
	2664	1	0	0	0	0	1	1.03622867	-16.1243187	63	1	1.07937	0.952381;
	2665	1	0	0	0	0	1	1.03622867	-16.1243187	63	1	1.07937	0.952381;
	2666	1	55.4	8.5	0	0	1	1.02569225	-21.6149219	63	1	1.07937	0.920635;
	2667	1	6	0.2	0	0	1	1.00586778	-45.9466775	63	1	1.06349	0.952381;
	2668	1	0	0	0	0	1	1.03339523	-15.8773843	63	1	1.07937	0.952381;
	2669	1	2.8	-7.7	0	0	1	1.04602832	-12.3234713	225	1	1.08889	0.986667;
	2670	1	42.9	6.8	0	0	1	1.02445126	-16.7715092	63	1	1.07937	0.952381;
	2671	1	3	0.2	0	0	1	1.04168957	-11.0512585	63	1	1.06349	0.936508;
	2672	1	25.6	15.1	0	0	1	1.04853569	-7.60590177	225	1	1.08889	0.933333;
	2673	1	-1.1	-3.1	0	0	1	1.0122872	-19.6880447	63	1	1.07937	0.920635;
	2674	1	43.2	1.7	0	0	1	1.06109409	-20.6234919	90	1	1.0689	0.977778;
	2675	1	94.6	21.4	0	0	1	1.06353978	-24.9393559	225	1	1.08889	1.00444;
	2676	1	41.1	2.3	0	0	1	1.04367532	-30.2526058	90	1	1.07778	0.977778;
	2677	1	0	0	0	0	1	1.03809849	-19.4332874	63	1	1.07937	0.952381;
	2678	1	0	0	0	0	1	1.05424388	-15.1281592	225	1	1.08889	0.986667;
	2679	1	36.1	1.7	0	0	1	1.02439659	-24.2644229	90	1	1.07778	0.922222;
	2680	1	25.8	-2.6	0	0	1	1.01947763	-12.3903757	63	1	1.07937	0.952381;
	2681	1	18	2.5	0	0	1	1.06909226	-21.1051603	90	1	1.11111	0.955556;
	2682	1	10.8	-2.4	0	0	1	1.02387195	-28.376188	63	1	1.04762	0.952381;
	2683	1	8.4	0	0	0	1	1.02982646	-20.6948863	63	1	1.07937	0.952381;
	2684	1	21.1	-1.6	0	0	1	1.04252948	-29.0887728	90	1	1.06667	0.977778;
	2685	1	23.5	-2.1	0	0	1	1.04842519	-27.7944901	90	1	1.06667	0.977778;
	2686	1	120.3	29.1	0	0	1	1.06328852	-24.9119891	225	1	1.08889	1.00444;
	2687	1	16	6.4	0	0	1	1.00636238	-22.0642886	63	1	1.06349	0.968254;
	2688	2	0	0	0	0	1	1.028	-29.1722125	63	1	1.04762	0.952381;
	2689	1	16.5	-2.9	0	0	1	1.02782134	-13.7774391	63	1	1.07937	0.952381;
	2690	1	22	-0.4	0	0	1	1.04758055	-27.6225145	90	1	1.06667	0.977778;
	2691	1	15.3	-0.1	0	0	1	1.07071504	-22.9312417	90	1	1.08146	0.977778;
	2692	1	15.7	3.3	0	0	1	1.03851573	-50.6147959	63	1	1.06349	0.952381;
	2693	1	0.2	0.7	0	0	1	1.02357558	-16.9498688	63	1	1.06349	0.968254;
	2694	1	42.3	2.7	0	0	1	1.054733	-24.1380122	225	1	1.08889	1.00444;
	2695	1	21.8	-0.2	0	0	1	1.02214327	-27.5755055	63	1	1.04762	0.952381;
	2696	1	13.9	12.7	0	0	1	1.01993342	-8.66050316	63	1	1.06349	0.936508;
	2697	1	0	0	0	0	1	1.04273687	-5.50154885	225	1	1.08889	0.933333;
	2698	1	0	0	0	0	1	1.06512904	-18.1864304	63	1	1.07822	0.936508;
	2699	1	0	0	0	0	1	1.05878332	-19.5237751	63	1	1.07181	0.936508;
	2700	1	0	0	0	0	1	1.04253225	-13.3844012	225	1	1.08889	0.933333;
	2701	1	6	1	0	0	1	1.00894877	-22.2965685	63	1	1.06349	0.968254;
	2702	1	28.2	0.7	0	0	1	1.00505139	-20.4618849	63	1	1.06349	0.968254;
	2703	1	0	0	0	0	1	1.04584998	-13.0371917	225	1	1.08889	0.977778;
	2704	1	31.6	-3.3	0	0	1	1.03311744	-32.5374035	90	1	1.07778	0.977778;
	2705	1	33.4	4.8	0	0	1	1.05507038	-20.5510726	90	1	1.08889	0.933333;
	2706	1	0	0	0	0	1	1.07809485	-6.31534527	225	1	1.08889	0.986667;
	2707	1	0	0	0	0	1	1.08966162	-2.71721087	380	1	1.10526	1.03947;
	2708	1	31.7	4.6	0	0	1	1.02810993	-36.402993	90	1	1.06667	0.977778;
	2709	1	0	0	0	0	1	1.04306159	-27.6352977	90	1	1.06667	0.977778;
	2710	1	0	0	0	0	1	1.03565476	-25.648056	63	1	1.07937	0.920635;
	2711	1	4.8	1.7	0	0	1	1.03905989	-28.8676565	63	1	1.07937	0.920635;
	2712	1	-4.5	3.2	0	0	1	1.0575111	-16.2049045	90	1	1.11111	0.922222;
	2713	1	0	0	0	0	1	1.07168452	-11.9460094	225	1	1.08889	0.888889;
	2714	1	0	0	0	640	1	1.0868863	-9.06999975	380	1	1.10526	1;
	2715	1	53.3	9.9	0	0	1	1.01699138	-50.9620401	63	1	1.06349	0.952381;
	2716	1	27.6	2.5	0	0	1	1.00803471	-26.0179473	63	1	1.07937	0.920635;
	2717	1	2.7	-0.5	0	0	1	1.048035	-26.662518	90	1	1.07778	0.977778;
	2718	1	26.6	-3.9	0	0	1	1.06848347	-23.2980425	225	1	1.08889	1.00444;
	2719	1	29.2	1.6	0	0	1	1.015478	-1.9805735	63	1	1.07937	0.952381;
	2720	1	0	0	0	0	1	1.05134376	-13.5602805	225	1	1.08889	0.977778;
	2721	1	7	-6.2	0	0	1	1.07730304	-18.7819952	90	1	1.07778	0.922222;
	2722	1	10.7	0.3	0	0	1	1.04199457	-32.1103425	90	1	1.06667	0.977778;
	2723	1	0	-2	0	0	1	1.0541193	-12.5546905	63	1	1.07334	0.936508;
	2724	1	34.8	3.4	0	0	1	1.04359884	-33.0098214	90	1	1.06667	0.977778;
	2725	1	6.6	2.4	0	0	1	0.989436241	-30.1663553	63	1	1.04762	0.952381;
	2726	1	24.4	-9.2	0	0	1	1.04665738	-30.2297081	90	1	1.07778	0.977778;
	2727	2	0	0	0	0	1	1.062	-17.9956371	90	1	1.07778	0.922222;
	2728	1	19.2	-2.3	0	0	1	1.03533215	-20.9651338	63	1	1.07937	0.952381;
	2729	1	5	1.6	0	0	1	1.05395172	-28.9104095	90	1	1.07778	0.977778;
	2730	1	8.1	10.1	0	0	1	1.05158979	-28.9129492	90	1	1.07778	0.977778;
	2731	1	1.1	0.5	0	0	1	1.05740724	-28.8430828	63	1	1.07937	0.920635;
	2732	1	1	0.4	0	0	1	1.02590912	-7.55818474	63	1	1.06349	0.936508;
	2733	1	14	-1	0	0	1	1.04583073	-23.9560601	90	1	1.06667	0.977778;
	2734	1	19	1	0	0	1	1.04480914	-24.024564	90	1	1.06667	0.977778;
	2735	1	11.9	0.6	0	0	1	1.01116981	-22.0676087	63	1	1.07937	0.952381;
	2736	1	19.4	3.6	0	0	1	1.00358211	-8.06590915	63	1	1.07937	0.952381;
	2737	1	0	0	0	0	1	1.06594576	-0.649726403	225	1	1.08889	0.986667;
	2738	1	2.4	-2.8	0	0	1	1.05920547	-14.334276	63	1	1.06349	0.936508;
	2739	1	16.7	0.6	0	0	1	1.0109527	-11.505544	63	1	1.06349	0.968254;
	2740	1	7.1	4.3	0	0	1	1.03960852	-15.6537877	63	1	1.09524	0.904762;
	2741	1	-0.3	0.9	0	0	1	1.06856176	-14.3374907	90	1	1.07778	0.922222;
	2742	1	0	0	0	0	1	1.09200543	-13.0719788	225	1	1.09273	1;
	2743	1	25.5	-6.2	0	0	1	1.03605134	-30.2824475	90	1	1.06667	0.977778;
	2744	1	-0.9	2.2	0	0	1	1.02800879	-30.8376674	63	1	1.04762	0.952381;
	2745	1	27	-2.5	0	0	1	1.0461321	-24.4912933	63	1	1.07937	0.920635;
	2746	1	0	0	0	0	1	1.04526583	-15.7477348	63	1	1.06349	0.936508;
	2747	1	0	0	0	0	1	1.074293	-12.493437	225	1	1.08889	0.933333;
	2748	1	0	0	0	0	1	1.05045105	-32.3098864	63	1	1.07088	0.952381;
	2749	1	42.5	4.4	0	0	1	1.00868552	-11.9843929	63	1	1.06349	0.936508;
	2750	1	0	0	0	0	1	1.02354593	-31.5457946	63	1	1.04762	0.952381;
	2751	1	0	0	0	0	1	1.02777789	2.27544907	63	1	1.07937	0.952381;
	2752	1	3	0.3	0	0	1	1.04481871	-22.3309593	90	1	1.07778	0.977778;
	2753	1	0	0	0	0	1	1.00759241	-25.3276965	63	1	1.04762	0.952381;
	2754	1	0	0	0	0	1	1.04672806	-4.57467394	63	1	1.07937	0.920635;
	2755	1	0	0	0	0	1	1.06283882	-0.469026329	225	1	1.08889	0.986667;
	2756	1	0	0	0	0	1	1.07675432	2.23924126	380	1	1.10526	1.03947;
	2757	1	0	0	0	0	1	1.03171454	-12.8457577	63	1	1.06349	0.936508;
	2758	1	0	0	0	0	1	1.12150734	4.48253401	63	1	1.12829	0.952381;
	2759	1	21.2	-4.2	0	0	1	1.03412838	-19.2801218	63	1	1.07937	0.920635;
	2760	1	36.3	0.6	0	0	1	1.05257458	-25.3997985	63	1	1.07937	0.920635;
	2761	1	0	0	0	-64	1	0.942142466	-15.3367311	20	1	1.15	0.8;
	2762	1	0	0	0	0	1	1.03927691	-17.8317238	90	1	1.06667	0.977778;
	2763	1	0	0	0	0	1	1.06926393	-15.0465682	225	1	1.08444	1.00444;
	2764	1	0	0	0	0	1	1.08693263	-10.5768723	380	1	1.10263	1.04211;
	2765	1	21.3	-2.7	0	0	1	1.03994578	-31.3265752	90	1	1.07778	0.977778;
	2766	1	10.3	-0.9	0	0	1	1.02473397	-9.89855657	63	1	1.07937	0.952381;
	2767	1	0	0	0	0	1	1.05053626	-11.2010354	63	1	1.06688	0.936508;
	2768	1	0	0	0	0	1	1.03097665	-8.71796071	225	1	1.08889	0.933333;
	2769	1	38.4	2.3	0	0	1	1.03016727	-9.49316887	63	1	1.07937	0.952381;
	2770	1	0	0	0	0	1	1.05366474	-6.7101023	225	1	1.08889	0.986667;
	2771	1	29.6	2.2	0	0	1	1.04607508	-32.8415375	63	1	1.07937	0.920635;
	2772	1	49.3	8.1	0	0	1	1.02146645	-21.1093394	63	1	1.07937	0.920635;
	2773	1	0	0	0	0	1	1.04818175	-23.3107436	63	1	1.07937	0.920635;
	2774	1	0	0	0	0	1	1.06918314	-19.096939	225	1	1.08889	1;
	2775	1	0	0	0	0	1	1.08492531	-17.9101051	380	1	1.10526	1.05263;
	2776	1	15	17.2	0	0	1	1.05465776	-29.9640772	90	1	1.07778	0.977778;
	2777	1	0	0	0	0	1	1.07308201	-45.7922974	225	1	1.08444	1.00444;
	2778	1	0	0	0	0	1	1.07524137	-40.8811465	380	1	1.10263	1.04211;
	2779	1	0	0	0	0	1	1.07338602	-42.6827695	380	1	1.10263	1.04211;
	2780	1	23.4	1.4	0	0	1	1.01953959	-44.8737232	63	1	1.06349	0.952381;
	2781	1	17.3	-0.8	0	0	1	1.06260279	-23.6768143	63	1	1.07937	0.920635;
	2782	1	13.6	1.9	0	0	1	1.04815038	-7.90913676	63	1	1.07937	0.952381;
	2783	1	0	0	0	0	1	1.046407	-23.5186868	63	1	1.07937	0.920635;
	2784	1	0	0	0	0	1	1.06674476	-18.4752224	225	1	1.08889	1;
	2785	1	4.5	2.1	0	0	1	1.04420135	-18.2156509	63	1	1.06349	0.936508;
	2786	1	0	-0	0	0	1	1.05417406	-28.8878182	90	1	1.07778	0.977778;
	2787	1	94.5	6	0	0	1	1.05804838	-24.6718693	225	1	1.08889	1.00444;
	2788	1	126.2	17.6	0	0	1	1.0719293	-25.5819895	225	1	1.0893	1.00444;
	2789	1	0	0	0	0	1	1.07061059	-13.2452653	90	1	1.11111	0.922222;
	2790	1	-3.5	2.7	0	80	1	1.06602903	-11.9167378	225	1	1.08889	0.955556;
	2791	1	0	0	0	0	1	1.06263787	-6.43992536	380	1	1.10526	1;
	2792	1	14	6.9	0	0	1	1.04116911	-14.9857209	63	1	1.06349	0.936508;
	2793	1	16.9	-2.8	0	0	1	1.03869696	-28.5295121	90	1	1.06667	0.977778;
	2794	1	46.5	3	0	0	1	1.0036875	-26.3852332	63	1	1.07937	0.920635;
	2795	1	0	0	0	0	1	1.03064384	-25.4535903	63	1	1.04839	0.952381;
	2796	1	0	0	0	0	1	0.989770036	-11.9923295	45	1	1.06667	0.933333;
	2797	1	1.6	-1.1	0	0	1	0.990876143	-11.8695031	45	1	1.06667	0.933333;
	2798	1	13.1	9.5	0	0	1	1.06638357	-14.6114547	90	1	1.1	0.944444;
	2799	1	29.2	-7.7	0	0	1	1.06457257	-11.7356998	225	1	1.08889	0.888889;
	2800	1	16.3	-4.4	0	0	1	1.02600356	-29.821741	63	1	1.07937	0.920635;
	2801	1	9	2.2	0	0	1	1.00670212	-53.2491639	63	1	1.06349	0.952381;
	2802	1	0	0	0	89	1	1.05228931	-39.5888245	90	1	1.06667	0.977778;
	2803	1	0	0	0	0	1	1.06488615	-35.6141686	225	1	1.08444	1.00444;
	2804	1	29.4	6.4	0	0	1	1.01899818	-22.6180343	63	1	1.07937	0.920635;
	2805	1	20.4	1.6	0	0	1	1.03797681	-39.6661249	90	1	1.06667	0.977778;
	2806	1	4.4	1.6	0	0	1	1.02186338	-9.10675977	63	1	1.06349	0.904762;
	2807	1	0	0	0	0	1	1.05479253	-21.4189268	90	1	1.07778	0.922222;
	2808	1	0	0	0	0	1	1.063063	-17.0504886	225	1	1.08889	1;
	2809	1	15.6	4	0	0	1	1.05911515	-14.8390019	90	1	1.07778	0.922222;
	2810	1	8	0.1	0	0	1	1.04966521	-19.4391261	63	1	1.07937	0.920635;
	2811	2	1.2	0	0	0	1	1.06226735	-28.1467385	63	1	1.07937	0.920635;
	2812	1	0	0	0	0	1	1.03547157	0.926663814	63	1	1.07937	0.952381;
	2813	1	0	0	0	0	1	1.08015116	4.98526222	225	1	1.08889	0.986667;
	2814	1	0	0	0	0	1	1.08007064	4.97275248	225	1	1.08889	0.986667;
	2815	1	49.5	4.9	0	0	1	1.04077306	-39.3952078	90	1	1.06667	0.977778;
	2816	1	9.8	0.4	0	0	1	1.02566933	-33.9225582	63	1	1.07937	0.920635;
	2817	1	27.9	0.7	0	0	1	1.01430916	-22.83018	63	1	1.07937	0.920635;
	2818	1	100.9	18.2	0	0	1	1.04625466	-16.7486163	225	1	1.08444	1.00889;
	2819	1	0	0	0	0	1	1.04522182	-17.5005734	63	1	1.06349	0.936508;
	2820	1	18.2	1.7	0	0	1	1.04012265	-14.6470737	225	1	1.08889	0.933333;
	2821	1	25.7	3.2	0	0	1	1.0252724	-35.8336359	90	1	1.06667	0.977778;
	2822	1	57.4	7.6	0	0	1	1.02861012	-19.5991078	90	1	1.06667	0.977778;
	2823	1	9.7	1.3	0	0	1	1.03879791	-15.9102664	225	1	1.08889	0.888889;
	2824	1	0	0	0	0	1	1.08037768	0.670706724	225	1	1.09296	0.888889;
	2825	1	0	0	0	0	1	1.08185229	2.46022569	380	1	1.10526	1;
	2826	2	0	0	0	0	1	1.015	-30.0284913	63	1	1.04762	0.952381;
	2827	1	28.5	2.2	0	0	1	1.00693736	-22.0271537	63	1	1.06349	0.968254;
	2828	1	43.7	4.4	0	0	1	1.03803463	-25.3285171	63	1	1.07937	0.920635;
	2829	1	10.3	-0.1	0	0	1	1.05287928	-22.3910818	63	1	1.07937	0.920635;
	2830	1	2.8	1.8	0	0	1	1.04143806	-24.8249447	63	1	1.07937	0.920635;
	2831	2	0	0	0	0	1	1.05302877	-12.2573699	225	1	1.08889	0.977778;
	2832	1	43.1	1.6	0	0	1	1.02445896	-12.7623441	63	1	1.06349	0.936508;
	2833	1	12.4	-2.4	0	0	1	1.04214098	-18.9390151	90	1	1.06667	0.977778;
	2834	1	28.4	-13.4	0	0	1	1.02335197	-6.50923693	63	1	1.07937	0.952381;
	2835	1	16.8	-7.5	0	0	1	1.04826294	-52.5679673	63	1	1.06349	0.952381;
	2836	1	59	1.6	0	0	1	1.01051652	-30.9511753	90	1	1.06667	0.977778;
	2837	1	-2.5	39.5	0	0	1	1.03599319	-25.4618066	63	1	1.05339	0.952381;
	2838	1	23.4	-8.8	0	0	1	1.03366722	-21.1421013	63	1	1.06349	0.936508;
	2839	1	19.9	2.2	0	0	1	1.0360466	-27.7661877	90	1	1.07778	0.922222;
	2840	1	49	8.2	0	0	1	0.997138371	-28.7114386	63	1	1.06349	0.968254;
	2841	1	0	0	0	0	1	1.01955288	-23.3544483	225	1	1.08444	1.00889;
	2842	1	0	0	0	0	1	1.09152565	-18.6225495	380	1	1.10526	1.04211;
	2843	1	19.5	0	0	0	1	1.01309477	-12.0465982	63	1	1.06349	0.936508;
	2844	1	44.3	8.4	0	0	1	1.06853455	-26.49124	225	1	1.08889	1.00444;
	2845	1	41.4	15.2	0	0	1	1.07369817	-28.6370963	225	1	1.08923	1.00444;
	2846	1	21.6	3.5	0	0	1	1.00555679	-30.7195773	63	1	1.04762	0.952381;
	2847	1	0	0.3	0	0	1	1.03640094	-10.0705896	63	1	1.06349	0.936508;
	2848	1	-12.8	-14.4	0	0	1	1.0534147	-7.40831975	225	1	1.08889	0.933333;
	2849	1	2.4	1.5	0	0	1	1.04732047	-24.6438842	63	1	1.07937	0.920635;
	2850	1	10.9	-2.9	0	0	1	1.03814047	-52.1726041	63	1	1.06349	0.952381;
	2851	1	0	0	0	0	1	1.03614719	-26.861264	63	1	1.07937	0.920635;
	2852	1	0.4	0.5	0	0	1	1.03632758	-26.7843753	63	1	1.07937	0.920635;
	2853	1	0	0	0	0	1	1.08572157	-22.9364562	225	1	1.08889	1;
	2854	1	58.5	5.2	0	0	1	1.04737906	-24.4689422	63	1	1.07937	0.920635;
	2855	1	0.9	-0.4	0	0	1	1.02005817	-15.7016867	63	1	1.06349	0.968254;
	2856	1	0	0	0	0	1	1.06006259	-41.911467	90	1	1.06667	0.977778;
	2857	1	0	0	0	0	1	1.06840579	-38.7824088	225	1	1.08444	1.00444;
	2858	1	19	0.4	0	0	1	1.05161788	-10.504217	63	1	1.07168	0.936508;
	2859	1	28	6	0	0	1	1.05022071	-10.5123458	63	1	1.0703	0.936508;
	2860	1	20.2	2.3	0	0	1	1.04346663	-10.5306384	63	1	1.06428	0.936508;
	2861	1	6.3	2.3	0	0	1	1.02923739	-28.4582948	90	1	1.06667	0.977778;
	2862	1	16	6.1	0	0	1	1.04310408	-24.9732224	90	1	1.07778	0.922222;
	2863	1	-0	-1.1	0	0	1	1.00541596	-22.4593032	63	1	1.07937	0.952381;
	2864	1	-5	2.2	0	0	1	1.00601243	-33.0421248	63	1	1.04762	0.952381;
	2865	1	19.9	3.1	0	0	1	0.991209533	-41.3721313	90	1	1.06667	0.977778;
	2866	1	1.4	-6.1	0	0	1	1.02629254	-18.6843627	63	1	1.07937	0.952381;
	2867	1	33.9	7.3	0	0	1	1.06297287	-32.2948814	90	1	1.07778	0.977778;
	2868	1	0	0	0	0	1	1.03834042	-4.47778658	63	1	1.07937	0.920635;
	2869	1	29.9	0.6	0	0	1	1.02227844	-42.6831599	90	1	1.06667	0.977778;
	2870	1	3.8	2.5	0	0	1	1.02971862	-15.1028155	63	1	1.06349	0.968254;
	2871	1	15.9	1.2	0	0	1	1.00468667	-2.49031578	63	1	1.07937	0.952381;
	2872	1	9.9	0.5	0	0	1	1.05620696	-22.6894625	90	1	1.06667	0.977778;
	2873	1	14.1	7.3	0	0	1	1.04945	-9.51701698	225	1	1.08889	0.933333;
	2874	1	1	-1	0	0	1	1.05052367	-23.1710449	63	1	1.07937	0.920635;
	2875	1	0.1	-0.3	0	0	1	0.997174909	-24.4297714	63	1	1.07937	0.952381;
	2876	1	28.8	-2.1	0	0	1	1.02085485	-15.6305842	63	1	1.06349	0.936508;
	2877	1	25.9	3.5	0	0	1	1.03202924	0.840328857	63	1	1.07937	0.952381;
	2878	1	34.4	0.6	0	0	1	1.03469522	-10.8127254	63	1	1.06349	0.936508;
	2879	1	5.3	-6.6	0	0	1	1.04749627	-28.1862197	63	1	1.07937	0.920635;
	2880	1	31.4	11.2	0	0	1	0.98986813	-20.0291637	63	1	1.06349	0.968254;
	2881	1	0.1	-0.1	0	0	1	1.01514415	-10.9767249	63	1	1.06349	0.968254;
	2882	1	0	0	0	0	1	1.06079623	-10.3848812	63	1	1.06908	0.936508;
	2883	1	17.6	5.4	0	0	1	1.03642941	-13.4936669	63	1	1.06349	0.936508;
	2884	1	64.5	6	0	0	1	1.05518686	-7.95920139	225	1	1.08889	0.933333;
	2885	1	0	0	0	0	1	1.06292565	-25.9254015	225	1	1.08889	1.00444;
	2886	1	0	0	0	0	1	1.07160381	-20.9740315	380	1	1.10526	1.04211;
	2887	1	0.7	-0.3	0	0	1	1.05121775	-23.9783382	90	1	1.06667	0.977778;
	2888	1	44.5	8.5	0	0	1	1.04023225	-20.4444524	63	1	1.06349	0.936508;
	2889	1	5	-1	0	0	1	1.03703006	-27.9309469	63	1	1.07937	0.920635;
	2890	1	14.7	4.7	0	0	1	1.01730628	-4.17781183	63	1	1.07937	0.952381;
	2891	1	7.8	-8.6	0	10	1	1.053639	-28.9644512	63	1	1.07937	0.920635;
	2892	2	-1	1.8	0	0	1	1.071	-19.048722	20	1	1.15	0.8;
	2893	1	0	0	0	0	1	1.09612532	-19.2239352	63	1	1.10208	0.920635;
	2894	1	0	0	0	0	1	1.07072625	-19.5539629	225	1	1.08889	1;
	2895	1	31.6	0.7	0	0	1	0.994827939	-22.2511539	63	1	1.07937	0.952381;
	2896	1	0	0	0	0	1	1.05427945	-22.9007986	90	1	1.06667	0.977778;
	2897	2	0	0	0	0	1	1.09811788	-18.1715941	150	1	1.1	0.9;
	2898	1	50.9	3.5	0	0	1	1.02968528	-12.6191767	63	1	1.06349	0.936508;
	2899	1	34.8	-5.3	0	0	1	1.02694525	-25.329329	63	1	1.07937	0.920635;
	2900	1	21.2	0.5	0	0	1	1.01959283	1.22440136	63	1	1.07937	0.952381;
	2901	2	21	2.5	0	0	1	1.03270391	-26.8470243	63	1	1.07937	0.920635;
	2902	1	10.3	-9.9	0	0	1	1.03509294	-26.5873922	63	1	1.07937	0.920635;
	2903	1	21.4	-0	0	0	1	1.01307006	-31.0806071	90	1	1.06667	0.977778;
	2904	1	19.9	-5.2	0	0	1	1.03133852	-51.2714273	63	1	1.06349	0.952381;
	2905	1	30.5	5	0	0	1	1.0403361	-30.4597949	90	1	1.06667	0.977778;
	2906	1	56.1	6.2	0	0	1	1.03886086	-11.3277098	63	1	1.06349	0.936508;
	2907	1	0	0	0	0	1	1.0535773	-7.11037655	225	1	1.08889	0.933333;
	2908	1	0	0	0	0	1	1.05072085	-7.12767649	225	1	1.08889	0.933333;
	2909	1	0	0	0	0	1	1.05711837	-7.02008752	225	1	1.08889	0.933333;
	2910	1	0	0	0	0	1	1.06909951	-2.813099	380	1	1.10526	1.03947;
	2911	1	1	1	0	0	1	1.02719916	-19.26793	63	1	1.06349	0.968254;
	2912	1	0	0	0	0	1	1.03978133	-26.0458839	63	1	1.07937	0.920635;
	2913	1	43.1	2.3	0	0	1	1.02720644	-19.267791	63	1	1.06349	0.968254;
	2914	1	15.8	-1.2	0	0	1	1.0267397	-26.9491481	63	1	1.07937	0.920635;
	2915	1	17.6	1.2	0	0	1	1.03372182	-25.866035	90	1	1.06667	0.977778;
	2916	1	21.5	2.4	0	0	1	1.02607759	-6.98045839	63	1	1.07937	0.952381;
	2917	1	11.9	-1.6	0	0	1	1.04126161	-26.9799619	63	1	1.07937	0.920635;
	2918	1	0	0	0	0	1	1.04629788	-19.6689801	63	1	1.07937	0.920635;
	2919	1	32.7	-7.8	0	0	1	1.03810126	-14.0015975	63	1	1.06349	0.936508;
	2920	1	12.7	-1.1	0	0	1	1.05940661	-19.9850378	63	1	1.07937	0.920635;
	2921	2	0	0	0	0	1	1.010344	-8.938026	63	1	1.06349	0.936508;
	2922	1	56.8	15.2	0	0	1	1.04356422	-21.1673195	90	1	1.07778	0.922222;
	2923	1	36.4	-2.2	0	0	1	1.05121157	-3.6991874	63	1	1.07937	0.920635;
	2924	1	0	0	0	0	1	1.07696862	-0.149862998	225	1	1.08943	0.888889;
	2925	1	0	0	0	0	1	1.07693445	-0.11694117	225	1	1.08939	0.888889;
	2926	1	67.6	13.8	0	0	1	1.03762383	-25.0324234	225	1	1.08889	1.00444;
	2927	1	39.3	-2.8	0	0	1	1.00026284	-21.1356486	63	1	1.06349	0.936508;
	2928	1	10.3	2	0	0	1	1.04063779	-11.3508794	63	1	1.06349	0.936508;
	2929	1	19.8	-4.5	0	0	1	1.03944866	-11.6919173	63	1	1.06349	0.936508;
	2930	1	0	0	0	0	1	1.05017686	-8.06617813	225	1	1.08889	0.933333;
	2931	1	12	3.2	0	0	1	1.04694979	-10.3304402	63	1	1.06663	0.936508;
	2932	1	0.3	1.1	0	0	1	1.05840623	-25.1226968	225	1	1.08889	1.00444;
	2933	1	0	0	0	0	1	1.01811128	-24.8396244	63	1	1.07937	0.920635;
	2934	1	17.9	-0.8	0	0	1	1.01524209	-30.0794478	90	1	1.06667	0.977778;
	2935	1	13	6	0	0	1	1.03038826	-14.8078396	63	1	1.06349	0.968254;
	2936	1	13	6	0	0	1	1.03038826	-14.8078396	63	1	1.06349	0.968254;
	2937	1	0	0	0	0	1	1.06858897	-14.3384556	90	1	1.07778	0.922222;
	2938	1	0	0	0	0	1	1.09190956	-13.0952189	225	1	1.09266	1;
	2939	1	0	0	0	0	1	1.03558767	-33.1853275	90	1	1.06667	0.977778;
	2940	1	0	0	0	0	1	1.0829459	-27.4796709	380	1	1.10263	1.04211;
	2941	1	10.9	0.1	0	0	1	0.99984254	-29.1937013	63	1	1.07937	0.952381;
	2942	1	25.8	2.8	0	0	1	0.992666591	-24.5993548	63	1	1.07937	0.952381;
	2943	1	156.2	43.2	0	0	1	1.02518754	-5.84622241	63	1	1.07937	0.952381;
	2944	1	0	0	0	0	1	1.05954601	-0.899957116	225	1	1.08889	0.986667;
	2945	1	0	0	0	0	1	1.05853969	-0.886573622	225	1	1.08889	0.986667;
	2946	1	15.6	-4.9	0	0	1	1.03169247	-21.2869884	63	1	1.06349	0.936508;
	2947	1	16.2	2.4	0	0	1	1.05484012	-37.9889887	90	1	1.06667	0.977778;
	2948	1	42.3	8.8	0	0	1	0.996671951	-2.29039556	63	1	1.07937	0.952381;
	2949	1	13.9	-1.6	0	0	1	1.04541982	-34.3309668	90	1	1.06667	0.977778;
	2950	1	1.8	1.1	0	0	1	1.0070348	-11.4313944	63	1	1.06349	0.968254;
	2951	1	10.1	-4.3	0	0	1	1.05028566	-20.9841319	63	1	1.07937	0.920635;
	2952	1	0	0	0	0	1	1.0921331	-19.2282196	150	1	1.1	0.9;
	2953	1	17.8	-4.8	0	0	1	1.0323425	-30.3003448	90	1	1.06667	0.977778;
	2954	1	12.9	5.3	0	0	1	1.01337114	-21.5865103	63	1	1.07937	0.920635;
	2955	1	0	1.6	0	0	1	1.05682732	-30.340247	90	1	1.06667	0.977778;
	2956	1	15.9	-2.4	0	0	1	1.06813502	-22.7025592	225	1	1.08889	1.00444;
	2957	1	28.9	5.9	0	0	1	1.06369951	-24.5741921	225	1	1.08889	1.00444;
	2958	1	0	0	0	0	1	1.06669885	-25.8661962	225	1	1.08889	1.00444;
	2959	1	0	0	0	0	1	1.06371432	-24.5713456	225	1	1.08889	1.00444;
	2960	1	0	0	0	0	1	1.06813417	-22.7009044	225	1	1.08889	1.00444;
	2961	1	0	0	0	0	1	1.06079586	-17.6417084	380	1	1.10526	1.04211;
	2962	1	0	0	0	0	1	1.05908998	-18.3505205	380	1	1.10526	1.04211;
	2963	1	3.1	0.6	0	0	1	1.05834191	-20.7459112	63	1	1.07937	0.920635;
	2964	1	52.1	26.7	0	30	1	1.05651149	-22.0872558	63	1	1.07937	0.920635;
	2965	1	0	0	0	0	1	1.07469975	-17.4975881	225	1	1.08889	1;
	2966	1	29.5	-0.3	0	0	1	1.0334488	-13.7744981	63	1	1.06349	0.936508;
	2967	1	22.6	0.9	0	0	1	1.01008107	-16.4374307	63	1	1.06349	0.936508;
	2968	2	0	0	0	0	1	1.03119297	-12.9637242	63	1	1.07937	0.952381;
	2969	1	44	4.5	0	0	1	1.02809587	-31.492993	90	1	1.07778	0.977778;
	2970	1	20	1.3	0	0	1	1.02032349	-43.3850382	90	1	1.06667	0.977778;
	2971	1	24.9	-5.7	0	0	1	1.04201799	-31.5056448	90	1	1.06667	0.977778;
	2972	1	32.4	2.2	0	0	1	1.02260174	-53.3929209	63	1	1.06349	0.952381;
	2973	1	0.5	0.3	0	0	1	1.05624946	-14.8445156	63	1	1.07937	0.920635;
	2974	1	3	-1.9	0	0	1	1.03686388	-17.3585257	63	1	1.07937	0.920635;
	2975	1	28.6	2.7	0	0	1	1.05727621	-36.1522985	90	1	1.07778	0.977778;
	2976	1	18.9	9	0	0	1	1.04693199	-23.3451586	90	1	1.07778	0.977778;
	2977	1	8.8	2.4	0	0	1	1.02121869	-27.8088622	63	1	1.04762	0.952381;
	2978	1	0	0	0	0	1	1.03997703	-23.6996988	225	1	1.08889	1.00444;
	2979	1	36.8	3	0	0	1	1.04354202	-30.5130382	90	1	1.07778	0.977778;
	2980	1	31	-2.3	0	0	1	1.02372266	-20.8356184	63	1	1.06349	0.936508;
	2981	1	-4.8	5.2	0	0	1	1.02452191	-14.3203489	63	1	1.06349	0.968254;
	2982	1	0	0	0	0	1	1.04255318	-10.3713511	225	1	1.08444	1.00889;
	2983	1	14	5	0	0	1	1.06424259	-14.5208977	63	1	1.06807	0.936508;
	2984	1	20.5	-0.4	0	0	1	1.01951986	-11.031985	63	1	1.06349	0.936508;
	2985	1	21.1	1.5	0	0	1	1.05641227	-15.6962873	90	1	1.1	0.944444;
	2986	2	11.4	0.5	0	0	1	1.051	-8.66975579	63	1	1.06349	0.936508;
	2987	1	0	0	0	0	1	1.04977036	-10.1483753	20	1	1.15	0.8;
	2988	1	12.4	5	0	0	1	1.04872164	-10.1483753	63	1	1.06838	0.936508;
	2989	1	0	0	0	0	1	1.04421261	-10.396416	63	1	1.06502	0.936508;
	2990	1	0	0	0	0	1	1.05369975	-7.11105627	225	1	1.08889	0.933333;
	2991	1	63.7	12.4	0	0	1	1.04810009	-7.92068464	225	1	1.08889	0.933333;
	2992	1	55.5	24.4	0	0	1	1.01547757	-32.320547	63	1	1.06349	0.968254;
	2993	1	46.5	-10.7	0	0	1	1.04749959	-28.3233573	225	1	1.08444	1.00889;
	2994	1	42.9	5.3	0	30	1	1.03411848	-21.3356231	63	1	1.07937	0.920635;
	2995	1	0	0	0	0	1	1.0596647	-13.9302662	225	1	1.08889	1;
	2996	1	25.8	-0.1	0	0	1	1.03055511	-30.6747373	63	1	1.07937	0.920635;
	2997	1	51.5	2	0	0	1	1.04172021	-11.4199435	225	1	1.08444	1.00889;
	2998	1	0	0	0	0	1	1.0408544	-24.0799753	90	1	1.07778	0.922222;
	2999	1	136.3	13.1	0	0	1	1.06874121	-26.4189833	225	1	1.08889	1.00444;
	3000	1	0	0.1	0	0	1	1.044103	-27.9773485	63	1	1.07937	0.920635;
	3001	1	0	0	0	0	1	1.03560332	1.21564129	63	1	1.07937	0.952381;
	3002	1	0	0	0	0	1	1.07417823	4.12762768	225	1	1.08889	0.986667;
	3003	1	0	0	0	0	1	1.08525462	6.19695886	380	1	1.10526	1.03947;
	3004	1	22.7	4.2	0	0	1	1.00736922	-0.267338974	63	1	1.07937	0.952381;
	3005	1	55.5	-0.7	0	0	1	1.05719216	-29.6919306	63	1	1.07937	0.920635;
	3006	1	56.7	6.9	0	0	1	1.02346377	-12.0262319	63	1	1.06349	0.936508;
	3007	1	0.5	-1	0	0	1	1.0397712	-8.98396116	63	1	1.07937	0.952381;
	3008	1	44.3	-1.2	0	0	1	1.06375966	-20.45854	90	1	1.07174	0.977778;
	3009	1	0	0	0	0	1	1.06744718	-16.4590157	225	1	1.08444	1.00444;
	3010	1	20.9	2.9	0	0	1	1.01908074	-17.3377041	63	1	1.06349	0.968254;
	3011	1	0.6	0	0	0	1	1.03029233	-21.7212437	63	1	1.07937	0.920635;
	3012	1	0	0	0	0	1	1.05255268	-30.7220107	90	1	1.06667	0.977778;
	3013	2	0	0	0	0	1	1.02657391	-14.2933189	63	1	1.07937	0.952381;
	3014	2	15.3	-0.6	0	0	1	1.02312861	-9.68641825	63	1	1.06349	0.936508;
	3015	2	0	0	0	0	1	1.048	-12.8665072	63	1	1.06821	0.936508;
	3016	1	0	0	0	0	1	1.0232924	-4.04779418	63	1	1.07937	0.920635;
	3017	1	12	-2.7	0	0	1	1.03273442	-39.5968799	90	1	1.06667	0.977778;
	3018	1	1	-2.9	0	0	1	1.03326411	-6.08372841	63	1	1.07937	0.952381;
	3019	1	0	0.1	0	0	1	1.03320414	-6.08037307	63	1	1.07937	0.952381;
	3020	1	35.7	4.3	0	0	1	1.04096095	-20.5809436	63	1	1.07937	0.920635;
	3021	1	0	0	0	0	1	1.03357266	-28.3626402	63	1	1.06349	0.968254;
	3022	1	50.3	3.7	0	0	1	1.05517429	-18.9129181	90	1	1.1	0.944444;
	3023	1	-1.3	2.4	0	0	1	1.04181218	-20.4455353	63	1	1.07937	0.920635;
	3024	1	0	0	0	0	1	1.07786422	-16.8254368	225	1	1.08889	1;
	3025	1	0	0	0	0	1	1.08495457	-11.5965978	380	1	1.10526	1.05263;
	3026	1	22.6	1.1	0	0	1	1.01048274	-19.7858914	63	1	1.06349	0.968254;
	3027	1	40.1	4.9	0	0	1	1.02064316	-26.6450397	63	1	1.07937	0.920635;
	3028	1	21.7	-0.3	0	0	1	1.04658774	-26.8996231	63	1	1.07937	0.920635;
	3029	1	28.9	-5.2	0	0	1	1.01599538	-10.5017645	63	1	1.06349	0.968254;
	3030	1	30.1	0.6	0	0	1	0.992832717	-25.0319061	63	1	1.07937	0.952381;
	3031	1	-30.4	9.1	0	0	1	1.08051449	-16.9615017	225	1	1.08889	1;
	3032	1	1.2	0.3	0	0	1	1.02565196	-31.171054	63	1	1.04762	0.952381;
	3033	1	21.5	-5.1	0	0	1	1.03822007	-12.8866712	63	1	1.06349	0.936508;
	3034	1	2	2.5	0	0	1	1.0262249	-23.4530726	63	1	1.07937	0.920635;
	3035	1	53.6	6.7	0	0	1	1.02154846	-24.068542	63	1	1.07937	0.920635;
	3036	1	22.9	0.9	0	0	1	1.01037367	-20.1311183	63	1	1.07937	0.952381;
	3037	1	20	3.6	0	0	1	1.04763802	-15.700353	63	1	1.07937	0.952381;
	3038	1	10.9	-1.3	0	0	1	1.05817907	-30.4321015	90	1	1.06667	0.977778;
	3039	1	36.7	1.9	0	0	1	1.02325616	-23.2801361	63	1	1.07937	0.920635;
	3040	1	47	5.1	0	0	1	1.04484039	-15.6947838	225	1	1.08889	0.888889;
	3041	1	10.9	3.8	0	0	1	1.01784741	-14.0589679	63	1	1.06349	0.968254;
	3042	1	54.2	5.6	0	0	1	1.00558275	-12.220116	63	1	1.06349	0.968254;
	3043	1	9	-1.6	0	0	1	1.06153218	-25.6006055	90	1	1.06909	0.977778;
	3044	1	0	0	0	0	1	1.0327884	-12.1812886	63	1	1.06349	0.936508;
	3045	1	0	0	0	0	1	0.997324625	-26.0752443	63	1	1.04762	0.952381;
	3046	1	0.2	2.1	0	0	1	1.01338674	-25.526678	63	1	1.04762	0.952381;
	3047	1	0	0	0	0	1	1.04957552	-19.054996	225	1	1.08889	1.00444;
	3048	1	0	0	0	0	1	1.04957573	-19.0549983	225	1	1.08889	1.00444;
	3049	1	0	0	0	0	1	1.10478675	-8.39423919	380	1	1.10785	1.05263;
	3050	1	0	0	0	0	1	1.10485245	-8.37444405	380	1	1.10791	1.05263;
	3051	1	0	0	0	0	1	1.10485216	-8.37468595	380	1	1.10791	1.05263;
	3052	2	0	0	0	0	1	1.03999335	-18.4952222	63	1	1.06349	0.936508;
	3053	1	37.9	4	0	0	1	1.03432978	-43.1211134	90	1	1.06667	0.977778;
	3054	1	15.9	6.1	0	0	1	1.03860815	-32.8557331	63	1	1.05903	0.952381;
	3055	1	29.6	-1.5	0	0	1	1.03816631	-33.9262486	63	1	1.05867	0.952381;
	3056	1	14.2	3.6	0	29	1	1.06283833	-25.1608899	90	1	1.07041	0.977778;
	3057	1	0	0	0	0	1	1.0723164	-20.9378647	225	1	1.08444	1.00444;
	3058	1	15.1	-5.5	0	0	1	1.03917333	-20.7192126	90	1	1.07778	0.922222;
	3059	1	31.1	-3.9	0	0	1	1.05501694	-24.0772824	90	1	1.07778	0.977778;
	3060	1	27.2	5.2	0	0	1	1.05165562	-29.1860859	90	1	1.07778	0.977778;
	3061	1	50.2	2.5	0	0	1	1.05978773	-24.5707429	225	1	1.08889	1.00444;
	3062	1	33.2	-2.7	0	0	1	1.05872494	-24.533815	225	1	1.08889	1.00444;
	3063	1	5.7	0.7	0	0	1	0.994115916	-14.3411218	63	1	1.06349	0.968254;
	3064	1	0.8	-0.4	0	0	1	1.01846668	-31.2941477	63	1	1.07937	0.920635;
	3065	1	25.9	-4.2	0	0	1	1.0351685	-42.2033265	63	1	1.06349	0.952381;
	3066	1	29.8	-1.5	0	0	1	1.04424546	-17.7445403	63	1	1.06349	0.936508;
	3067	1	0	0	0	0	1	1.05729952	-14.459252	225	1	1.08889	0.933333;
	3068	1	2.5	0.7	0	0	1	1.03581994	-13.8401053	63	1	1.06349	0.936508;
	3069	1	0	0	0	0	1	0.97626175	-17.1259381	63	1	1.06349	0.968254;
	3070	1	1.8	-1.2	0	0	1	1.04505997	-11.2075626	63	1	1.06349	0.936508;
	3071	1	20.3	0.7	0	0	1	1.00270802	-19.5816486	63	1	1.06349	0.904762;
	3072	1	5.2	0.1	0	0	1	1.0331715	-21.0641271	90	1	1.06667	0.977778;
	3073	1	12.1	4.4	0	0	1	1.03587244	-38.6599718	63	1	1.06349	0.952381;
	3074	1	23.4	3.5	0	0	1	1.0157376	0.583856982	63	1	1.07937	0.952381;
	3075	1	0	0	0	0	1	1.07319556	3.19497082	225	1	1.08889	0.986667;
	3076	1	0	0	0	0	1	1.03765164	-24.1562625	63	1	1.07937	0.920635;
	3077	1	0	0	0	0	1	1.01961321	-28.184324	63	1	1.07937	0.920635;
	3078	1	86.7	5.8	0	0	1	1.04207815	-19.2663792	63	1	1.07937	0.920635;
	3079	1	0	0	0	0	1	1.0602744	-15.6346573	225	1	1.08889	1;
	3080	1	2.1	2.4	0	0	1	1.02667769	-10.7417783	63	1	1.06349	0.936508;
	3081	1	0	0	0	0	1	1.05031654	-8.24497199	225	1	1.08889	0.933333;
	3082	1	5.4	-2	0	0	1	1.0155359	-32.5149144	63	1	1.07937	0.920635;
	3083	1	25.9	-0.8	0	0	1	1.03900953	-34.4046635	90	1	1.06667	0.977778;
	3084	1	28.2	3.6	0	0	1	1.00856679	-17.5672379	63	1	1.06349	0.936508;
	3085	1	17.7	1.5	0	0	1	1.03514779	-32.836784	90	1	1.06667	0.977778;
	3086	1	0	-0	0	0	1	0.933654094	-6.47116096	45	1	1	0.888889;
	3087	1	1	-2	0	0	1	0.980741273	-5.08164235	45	1	1	0.888889;
	3088	1	12.7	-2.1	0	0	1	1.02065333	-17.6892155	63	1	1.06349	0.936508;
	3089	1	11.5	-0.3	0	0	1	1.02808507	-33.3767403	63	1	1.04762	0.952381;
	3090	1	9.3	1.4	0	0	1	1.00013852	-29.3007472	63	1	1.04762	0.952381;
	3091	2	0	0	0	0	1	0.98	-10.1446521	45	1	1	0.888889;
	3092	1	24.8	3.5	0	0	1	0.998039241	-21.180196	63	1	1.06349	0.936508;
	3093	1	0	0	0	0	1	1.03620267	-16.4587184	63	1	1.06349	0.936508;
	3094	1	0	0	0	0	1	1.05633796	-13.8109819	225	1	1.08889	0.933333;
	3095	1	78.4	21	0	0	1	1.07341284	-28.6860274	225	1	1.08895	1.00444;
	3096	1	0	0	0	0	1	1.10477731	2.59354189	380	1	1.10526	1.03947;
	3097	1	29	1.6	0	0	1	1.03081001	-6.44234926	63	1	1.07937	0.952381;
	3098	1	14.8	1.9	0	0	1	1.02620169	-7.6804152	63	1	1.07937	0.952381;
	3099	1	8.9	0.1	0	0	1	1.02200182	-9.51751866	63	1	1.06349	0.936508;
	3100	2	6	0	0	0	1	1.02510659	-9.2142824	63	1	1.06349	0.936508;
	3101	1	33.3	1	0	0	1	1.0196575	-33.3910779	63	1	1.04762	0.952381;
	3102	1	69.5	1.9	0	0	1	1.05908198	-26.6850241	225	1	1.08889	1.00444;
	3103	1	-13.8	-1.3	0	0	1	1.06153872	-4.77355074	225	1	1.08889	0.986667;
	3104	1	51.5	2	0	0	1	1.04961925	-30.1029291	63	1	1.07937	0.920635;
	3105	1	43.9	18.2	0	0	1	1.04396203	-15.7921034	63	1	1.07937	0.920635;
	3106	1	12.1	3.6	0	16	1	1.02748801	-57.9006996	63	1	1.06349	0.952381;
	3107	1	0.1	0.5	0	0	1	1.04415937	-20.4087243	90	1	1.06667	0.977778;
	3108	1	0	0	0	0	1	1.04732127	-21.5965621	90	1	1.06667	0.977778;
	3109	2	0	0	0	0	1	1.066	5.34732574	20	1	1.15	0.8;
	3110	2	0	0	0	0	1	1.097	4.33185237	20	1	1.15	0.8;
	3111	2	0	0	0	0	1	1.081	4.78889166	20	1	1.15	0.8;
	3112	1	0	0	0	0	1	1.06591499	-0.629893868	225	1	1.08889	0.986667;
	3113	1	0	0	0	0	1	1.06602514	-0.632585976	225	1	1.08889	0.986667;
	3114	1	0	0	0	0	1	1.0659689	-0.63139534	225	1	1.08889	0.986667;
	3115	1	22.2	0.3	0	0	1	1.04360676	-45.452172	90	1	1.06667	0.977778;
	3116	2	0	0	0	0	1	1.04500309	-15.7732312	63	1	1.06349	0.936508;
	3117	1	7.3	1.1	0	0	1	1.02155739	-52.1013422	63	1	1.06349	0.952381;
	3118	1	4	0	0	0	1	1.02459197	-22.7270851	63	1	1.06349	0.936508;
	3119	2	0	0	0	0	1	1.02396484	-20.6031217	63	1	1.07937	0.920635;
	3120	1	88.9	19.9	0	19	1	1.04637106	-27.1412149	63	1	1.07937	0.920635;
	3121	1	0	0	0	0	1	0.964067205	-25.7661643	150	1	1.1	0.9;
	3122	1	33.1	1	0	0	1	1.03597341	-5.78819791	63	1	1.06349	0.904762;
	3123	1	3	3	0	0	1	1.07250389	-16.4363953	63	1	1.08857	0.920635;
	3124	1	26	-1.3	0	0	1	0.986461839	-23.1695626	63	1	1.06349	0.968254;
	3125	1	14.9	-4.8	0	0	1	1.02085328	-31.250101	90	1	1.06667	0.977778;
	3126	1	35.8	3.8	0	0	1	1.06171299	-20.6805211	90	1	1.1	0.944444;
	3127	1	43.2	-2.9	0	0	1	1.05361999	-12.8946937	63	1	1.06785	0.936508;
	3128	1	0	0	0	0	1	1.07148628	-5.9126233	380	1	1.10526	1.03947;
	3129	2	0	0	0	0	1	1.073	-18.6068612	90	1	1.07778	0.922222;
	3130	1	57.7	12	0	0	1	1.05337452	-14.4827614	225	1	1.08889	0.888889;
	3131	1	43.7	-4	0	0	1	1.0540301	-14.4710279	225	1	1.08889	0.888889;
	3132	1	13.7	2.4	0	0	1	1.0410545	-6.22811284	63	1	1.07937	0.952381;
	3133	1	39.3	6.6	0	0	1	1.0677873	3.8194557	225	1	1.08889	0.986667;
	3134	1	46.4	-8.6	0	0	1	1.02894345	-22.7137128	63	1	1.07937	0.920635;
	3135	2	0	0	0	0	1	1.04607215	-21.1411437	63	1	1.07937	0.920635;
	3136	1	0	0	0	0	1	1.02773063	-16.6825975	63	1	1.06349	0.968254;
	3137	1	9.5	4.8	0	0	1	1.06139277	-23.9402783	225	1	1.08889	1.00444;
	3138	1	16.3	7.8	0	0	1	1.0285307	-27.1880512	63	1	1.04762	0.952381;
	3139	1	52.5	5.3	0	0	1	1.0614005	-23.9399435	225	1	1.08889	1.00444;
	3140	1	22.9	2.6	0	0	1	1.0210897	-26.316094	63	1	1.07937	0.920635;
	3141	1	3.1	0.5	0	0	1	1.02541266	-19.4165473	63	1	1.06349	0.968254;
	3142	1	0	0	0	0	1	1.05248865	-14.6015462	225	1	1.08889	0.977778;
	3143	1	0	0	0	0	1	1.00613437	-14.620116	380	1	1.10263	1.00409;
	3144	1	15.4	1.4	0	0	1	1.01300177	-13.6576045	63	1	1.07937	0.952381;
	3145	1	0	0	0	0	1	1.02076815	-10.6454771	90	1	1.06667	0.988889;
	3146	1	0	0	0	0	1	1.07068754	-9.90129681	380	1	1.10526	1.03947;
	3147	1	0	0	0	0	1	1.07041437	-10.2582788	380	1	1.10526	1.03947;
	3148	1	4	-0	0	0	1	1.02138301	-27.4758642	63	1	1.07937	0.920635;
	3149	1	29.6	0.6	0	0	1	1.04388611	-12.2632562	63	1	1.06349	0.936508;
	3150	2	0	0	0	0	1	1.06	-19.0568602	90	1	1.08889	0.933333;
	3151	1	31.1	2.2	0	0	1	1.0372149	-20.6337842	63	1	1.06349	0.936508;
	3152	2	0	0	0	0	1	1.076	-19.0598927	90	1	1.07778	0.922222;
	3153	1	19.7	3.1	0	0	1	1.03316721	-26.0443085	90	1	1.06667	0.977778;
	3154	1	23.2	1.4	0	0	1	1.0152403	-28.4241426	63	1	1.04762	0.952381;
	3155	1	0.2	-0.6	0	0	1	1.03625176	-8.99325741	63	1	1.06349	0.936508;
	3156	1	107.8	22.5	0	0	1	1.07482708	-28.4228079	225	1	1.09034	1.00444;
	3157	1	25.5	9.7	0	0	1	1.0272321	-22.1581985	63	1	1.07937	0.920635;
	3158	1	0	0	0	0	1	1.08062239	-17.6382739	225	1	1.09422	1;
	3159	1	1.7	0.5	0	0	1	0.998550394	-22.3114433	63	1	1.07937	0.920635;
	3160	1	58.4	13.6	0	0	1	1.06290962	-24.9670291	225	1	1.08889	1.00444;
	3161	1	45.9	5	0	0	1	1.07419533	-25.8405226	225	1	1.09161	1.00444;
	3162	1	0	0	0	0	1	1.03928876	-32.4417666	90	1	1.06667	0.977778;
	3163	1	-0.1	-0.3	0	0	1	1.03588751	-14.5004493	63	1	1.06349	0.936508;
	3164	1	0	0	0	0	1	1.01413579	-28.5940104	63	1	1.07937	0.920635;
	3165	1	15.8	-2.2	0	0	1	1.03999326	-20.6139085	90	1	1.07778	0.922222;
	3166	1	0	0	0	0	1	1.01701527	-21.9850776	63	1	1.07937	0.952381;
	3167	1	46.8	4.4	0	0	1	1.01806633	-22.9738712	63	1	1.07937	0.920635;
	3168	1	40.7	10.2	0	0	1	1.03937395	-24.0139171	63	1	1.05462	0.952381;
	3169	1	0	0	0	0	1	1.04266896	-19.4323045	225	1	1.08889	1.00444;
	3170	1	7.9	-3.3	0	0	1	1.02714067	-51.274525	63	1	1.06349	0.952381;
	3171	2	0	0	0	0	1	1.01614371	-24.4772245	150	1	1.1	0.9;
	3172	1	0	0	0	78	1	1.04594398	-21.373654	225	1	1.08444	1.00889;
	3173	1	0	0	0	0	1	1.03918214	-18.3307634	380	1	1.10263	1.02895;
	3174	1	17.8	-1.4	0	0	1	1.03806775	-27.592286	63	1	1.07937	0.920635;
	3175	1	24.4	1.7	0	0	1	1.00017175	-22.288908	90	1	1.06667	0.977778;
	3176	1	9.7	1.1	0	0	1	1.0656574	-20.677884	63	1	1.08273	0.904762;
	3177	1	25	0.9	0	0	1	1.04750338	-27.7643699	90	1	1.07778	0.977778;
	3178	1	46.7	-2.2	0	0	1	1.04046737	-24.8902232	90	1	1.07778	0.922222;
	3179	1	21.5	2	0	0	1	1.01868746	-11.4418336	63	1	1.07937	0.952381;
	3180	1	12.5	1.5	0	0	1	1.02900425	-17.0078029	63	1	1.06349	0.936508;
	3181	1	15.7	-0.4	0	0	1	1.06724651	-16.5301639	63	1	1.07695	0.936508;
	3182	1	0	-2	0	0	1	1.01778483	-11.4222507	63	1	1.06349	0.952381;
	3183	1	42.3	7.9	0	0	1	1.02715246	-15.832238	63	1	1.07937	0.952381;
	3184	1	6	2.8	0	0	1	1.04892796	-25.9130883	225	1	1.08889	1.00444;
	3185	1	17	3.6	0	0	1	1.04889952	-25.9162271	225	1	1.08889	1.00444;
	3186	1	28.9	0.7	0	0	1	1.05033561	-26.4555556	90	1	1.06667	0.977778;
	3187	1	36	33.1	0	0	1	1.04349033	-13.1851601	225	1	1.08444	1.00889;
	3188	1	33.2	2.6	0	0	1	1.01804056	-19.5290689	63	1	1.06349	0.968254;
	3189	1	10	3	0	0	1	1.03883391	-27.8323837	90	1	1.06667	0.977778;
	3190	1	40.9	8	0	0	1	1.03800796	-28.5787569	90	1	1.06667	0.977778;
	3191	1	0	0	0	0	1	1.06793877	-24.3354888	225	1	1.08444	1.00444;
	3192	1	0	0	0	0	1	1.06952699	-26.035379	225	1	1.08444	1.00444;
	3193	1	0	0	0	0	1	1.05995942	-20.1375342	63	1	1.07937	0.920635;
	3194	1	54.2	10.3	0	0	1	1.0226936	-16.9277355	63	1	1.06349	0.904762;
	3195	1	0	0	0	0	1	1.0210264	-13.760095	225	1	1.08889	0.902222;
	3196	1	12.9	-1.1	0	0	1	1.01990016	-30.3242965	63	1	1.07937	0.920635;
	3197	1	18.2	5.3	0	0	1	1.06478764	-24.7681227	225	1	1.08889	1.00444;
	3198	1	0	7	0	0	1	1.0637176	-24.8235542	225	1	1.08889	1.00444;
	3199	1	19.5	-0.7	0	0	1	1.05128835	-33.7330944	90	1	1.07778	0.977778;
	3200	1	14.5	2.9	0	10	1	1.04854305	-37.133916	63	1	1.07937	0.920635;
	3201	1	20.5	0.8	0	0	1	1.06139644	-14.1340827	90	1	1.1	0.944444;
	3202	1	18.5	-3.6	0	0	1	1.03553135	2.52319827	63	1	1.07937	0.952381;
	3203	2	11	0	0	0	1	1.098	-18.1712103	150	1	1.1	0.9;
	3204	1	43.7	-4.1	0	0	1	1.05434175	-15.5176038	63	1	1.07937	0.920635;
	3205	1	124.8	30.5	0	0	1	1.05814649	-26.7185372	225	1	1.08889	1.00444;
	3206	1	6.2	-0.4	0	0	1	1.04521319	-4.39751844	63	1	1.05785	0.888889;
	3207	1	-0.3	0.1	0	0	1	1.05067985	-15.2675861	63	1	1.07937	0.952381;
	3208	1	0	0	0	0	1	1.05829834	-26.6689317	63	1	1.07543	0.952381;
	3209	1	3.1	1.3	0	0	1	0.989605083	-30.1949275	63	1	1.04762	0.952381;
	3210	1	165.1	59.9	0	0	1	1.03144607	-26.6667971	225	1	1.08889	1.00444;
	3211	1	46	0.4	0	0	1	1.03023084	-41.5483284	90	1	1.06667	0.977778;
	3212	1	17	-7.7	0	0	1	1.04057274	-23.153345	63	1	1.07937	0.920635;
	3213	1	57.6	5.1	0	0	1	1.03493621	-25.4964663	63	1	1.05232	0.952381;
	3214	1	6	-2	0	0	1	1.05407236	-28.8997538	90	1	1.07778	0.977778;
	3215	1	0	0	0	0	1	1.01763561	-19.3481094	63	1	1.07937	0.952381;
	3216	1	0.2	0.4	0	0	1	1.023429	-18.4559762	63	1	1.07937	0.952381;
	3217	1	15.6	1.5	0	0	1	0.96817912	-20.2399518	63	1	1.06349	0.968254;
	3218	1	2.2	0.2	0	0	1	0.952925392	-7.71355277	45	1	1	0.888889;
	3219	1	23.3	-8	0	0	1	1.04310437	-39.2735945	90	1	1.06667	0.977778;
	3220	1	23.1	-4.1	0	0	1	1.00174173	-23.3382258	63	1	1.07937	0.952381;
	3221	1	4	5.6	0	0	1	1.03180959	-24.6217417	90	1	1.07778	0.977778;
	3222	1	-0.6	-1.1	0	0	1	1.0220906	-3.24270017	63	1	1.07937	0.952381;
	3223	1	20.5	-39.5	0	0	1	1.08816297	1.93109456	380	1	1.10526	1.03947;
	3224	1	54.4	10.3	0	0	1	1.06469777	-24.6182567	225	1	1.08889	1.00444;
	3225	1	50.9	9.7	0	0	1	1.06474455	-24.615065	225	1	1.08889	1.00444;
	3226	1	46.4	11.7	0	0	1	1.06474636	-24.6138807	225	1	1.08889	1.00444;
	3227	1	0	0	0	0	1	1.02687614	-29.1471655	90	1	1.06667	0.977778;
	3228	1	33.6	1.8	0	0	1	0.986567555	-41.023565	90	1	1.06667	0.977778;
	3229	1	0	0	0	0	1	1.06767856	-10.9612526	380	1	1.10526	1.03947;
	3230	1	3.1	-2.1	0	0	1	1.06766346	-11.0610323	380	1	1.10526	1.03947;
	3231	1	27.8	4.4	0	0	1	1.00842339	-15.1643877	63	1	1.07937	0.952381;
	3232	2	0	0	0	0	1	1.07	-14.1602328	90	1	1.07778	0.922222;
	3233	1	0	0	0	0	1	1.0225436	-6.42959697	63	1	1.07937	0.952381;
	3234	2	0	0	0	0	1	1.01036602	-8.93858691	63	1	1.06349	0.936508;
	3235	1	7.7	3.1	0	0	1	1.03175161	-53.4132833	63	1	1.06349	0.952381;
	3236	1	21.3	58.1	0	0	1	1.01458689	4.49343022	225	1	1.04444	0.982222;
	3237	1	18.1	3	0	0	1	1.04743819	-30.530123	90	1	1.07778	0.977778;
	3238	1	28.7	7.7	0	0	1	1.01860465	-15.9922482	63	1	1.07937	0.920635;
	3239	2	-3.3	0	0	0	1	1.041	-27.2891515	63	1	1.07937	0.920635;
	3240	1	35.2	2.2	0	0	1	1.01918542	-18.0101872	63	1	1.06349	0.968254;
	3241	1	1.9	1.2	0	0	1	1.04797877	-29.2769585	90	1	1.07778	0.977778;
	3242	1	7.8	-4.3	0	0	1	1.0414794	-24.4784348	63	1	1.06349	0.936508;
	3243	1	40.6	-3.8	0	0	1	1.0361321	-46.7075716	90	1	1.06667	0.977778;
	3244	1	48.4	-2.3	0	0	1	1.04681032	-24.673479	63	1	1.07937	0.920635;
	3245	1	9.9	1.3	0	0	1	1.03378235	-31.7305919	90	1	1.06667	0.977778;
	3246	1	0	0	0	0	1	1.05329292	-12.2826975	225	1	1.08444	1.00889;
	3247	1	0	0	0	0	1	1.03593862	-5.44747665	63	1	1.07937	0.952381;
	3248	1	0	0	0	0	1	1.03593862	-5.44747665	63	1	1.07937	0.952381;
	3249	1	0	0	0	0	1	1.03593879	-5.44755913	63	1	1.07937	0.952381;
	3250	1	0	0	0	0	1	1.00520651	-11.7506295	63	1	1.06349	0.968254;
	3251	1	43.1	-8.9	0	0	1	1.03843998	-25.3145657	90	1	1.06667	0.977778;
	3252	1	0	0	0	0	1	1.06646315	-20.7989562	225	1	1.08444	1.00444;
	3253	1	16.5	1.4	0	0	1	1.04889575	-30.175373	90	1	1.07778	0.977778;
	3254	1	21.1	3.7	0	0	1	1.03390471	-18.7446472	90	1	1.06667	0.977778;
	3255	1	65.5	8.8	0	0	1	1.04914504	-20.8580209	90	1	1.08889	0.933333;
	3256	1	0	0	0	0	1	1.04965505	-3.44338614	225	1	1.08889	0.933333;
	3257	2	0	0	0	0	1	1.03850789	-26.2722061	63	1	1.07937	0.920635;
	3258	1	6.3	-11.3	0	0	1	1.0370475	-23.6193083	90	1	1.06667	0.977778;
	3259	2	0	0	0	0	1	1.055	-23.5355623	150	1	1.1	0.9;
	3260	1	14.6	3.8	0	0	1	1.07375995	-25.8230557	225	1	1.09117	1.00444;
	3261	1	31.4	4.8	0	0	1	0.942062798	-31.1468364	63	1	1.04762	0.938844;
	3262	1	0	0	0	0	1	1.05283492	-15.0950244	63	1	1.07937	0.920635;
	3263	1	31.6	6.2	0	0	1	1.03190479	-12.556155	225	1	1.08889	0.915556;
	3264	1	102.6	18.9	0	0	1	1.04847578	-25.9610895	225	1	1.08889	1.00444;
	3265	1	18.9	-3	0	0	1	1.02883083	-17.0607814	63	1	1.07937	0.952381;
	3266	1	130.8	13.5	0	0	1	1.06844437	-23.751507	225	1	1.08889	1.00444;
	3267	1	29.6	-5.4	0	0	1	1.03808354	-27.0056771	63	1	1.07937	0.920635;
	3268	1	0	0	0	0	1	1.02159018	-27.7533729	63	1	1.04762	0.952381;
	3269	1	18.8	1.6	0	0	1	1.03833884	-4.47774645	63	1	1.07937	0.920635;
	3270	1	60.2	3.8	0	0	1	1.06095173	-19.0371835	90	1	1.11111	0.955556;
	3271	1	3.4	19.3	0	0	1	1.04032938	-4.13088971	63	1	1.07937	0.952381;
	3272	1	0	0	0	0	1	1.08436684	-2.89414451	225	1	1.08889	0.986667;
	3273	2	0	0	0	0	1	1.122	2.24432445	20	1	1.15	0.8;
	3274	2	-1.8	0	0	0	1	1.075	0.40403091	20	1	1.15	0.8;
	3275	2	-0.1	0	0	0	1	1.052	0.336459294	20	1	1.15	0.8;
	3276	1	0	0	0	0	1	1.04174766	-3.86707138	63	1	1.07937	0.952381;
	3277	1	0	0	0	0	1	1.04049328	-3.88000789	63	1	1.07937	0.952381;
	3278	1	0	0	0	0	1	1.08436684	-2.89414451	225	1	1.08889	0.986667;
	3279	1	0	0	0	0	1	1.08446629	-2.87634408	225	1	1.08889	0.986667;
	3280	1	2.2	0.3	0	0	1	1.04404344	-10.4284514	63	1	1.06488	0.936508;
	3281	1	59.6	11.8	0	0	1	1.04811418	-7.92567881	225	1	1.08889	0.933333;
	3282	1	0.1	-1.3	0	0	1	1.06174582	-18.8924993	90	1	1.11111	0.955556;
	3283	1	0	0	0	0	1	1.08204318	3.68521111	63	1	1.09039	0.952381;
	3284	1	47.7	0	0	0	1	1.07555115	3.68521111	225	1	1.08889	0.986667;
	3285	1	25.8	-0.2	0	0	1	1.04290278	-14.7041775	63	1	1.06349	0.936508;
	3286	1	9.7	3.4	0	0	1	1.04362385	-13.3110178	63	1	1.06362	0.936508;
	3287	1	0.1	0.8	0	0	1	1.01118325	-11.6856457	63	1	1.06349	0.936508;
	3288	2	0	0	0	0	1	1.02183452	-9.41077829	63	1	1.06349	0.936508;
	3289	1	3.3	3.3	0	0	1	1.00013762	-29.24127	63	1	1.04762	0.952381;
	3290	1	18.4	6.7	0	15	1	1.06621225	-21.0433256	63	1	1.07937	0.920635;
	3291	1	0	0	0	0	1	1.080843	-15.2571378	225	1	1.08889	1;
	3292	1	0	0	0	0	1	1.02563655	-18.3765487	63	1	1.07937	0.952381;
	3293	1	0.9	-0.2	0	0	1	1.02251551	-18.8681255	63	1	1.07937	0.952381;
	3294	2	0	0	0	0	1	1.054	-26.7992968	63	1	1.07421	0.968254;
	3295	1	53.4	2.9	0	0	1	1.0424736	-24.7892879	63	1	1.07937	0.920635;
	3296	1	0	0	0	0	1	0.982480544	-47.8929754	63	1	1.06349	0.952381;
	3297	1	22.5	0.6	0	0	1	1.01731521	-53.0851191	63	1	1.06349	0.952381;
	3298	1	1.8	1.1	0	0	1	1.03049138	-15.1914526	63	1	1.06349	0.936508;
	3299	1	2	0.4	0	0	1	1.00954151	-30.296672	63	1	1.04762	0.952381;
	3300	1	0	0	0	0	1	1.03722895	-22.9740544	90	1	1.07778	0.922222;
	3301	2	0.7	10.3	0	0	1	1.035	-28.4792005	63	1	1.07937	0.920635;
	3302	1	2.5	-0.4	0	0	1	1.05038233	-30.9708913	90	1	1.06667	0.977778;
	3303	1	10.9	1	0	0	1	1.06718229	-21.6415735	225	1	1.08889	1;
	3304	1	48	13.6	0	0	1	1.05223534	-15.0917335	63	1	1.07937	0.952381;
	3305	1	0	0	0	0	1	1.05793425	-8.96794417	225	1	1.08889	0.986667;
	3306	1	4.1	-3.1	0	0	1	1.03197856	-12.3801858	63	1	1.06349	0.936508;
	3307	1	28.7	-2.3	0	0	1	1.04257455	-30.7393367	90	1	1.06667	0.977778;
	3308	1	25.4	-3.2	0	0	1	1.04619314	-44.6471333	90	1	1.06667	0.977778;
	3309	1	0	0	0	0	1	1.01778645	-9.95935699	63	1	1.06349	0.968254;
	3310	1	-9.6	87.4	0	0	1	1.10957688	-7.68041357	380	1	1.12046	1.04211;
	3311	1	0	1.9	0	0	1	1.10729328	-7.63241297	380	1	1.11803	1.04211;
	3312	1	24	17.1	0	0	1	1.11223063	-7.71396292	380	1	1.12326	1.04211;
	3313	1	24.6	34.2	0	0	1	1.10977495	-7.72026254	380	1	1.12096	1.04211;
	3314	1	0.2	0.4	0	60	1	1.01275837	-22.2934515	63	1	1.06349	0.968254;
	3315	1	0	0	0	0	1	0.998181259	-18.6198732	63	1	1.06349	0.968254;
	3316	1	0	0	0	0	1	1.04833004	-15.1809454	225	1	1.08444	1.00889;
	3317	1	-0.6	0.9	0	0	1	1.04229973	-26.5739191	63	1	1.07937	0.920635;
	3318	1	6	1.2	0	0	1	1.04131431	-26.7892445	63	1	1.07937	0.920635;
	3319	1	4.6	1.4	0	0	1	1.05184375	-23.8050839	90	1	1.06667	0.977778;
	3320	1	2	0	0	0	1	1.03173162	-19.0132305	90	1	1.06667	0.977778;
	3321	1	-1.5	-0.7	0	0	1	1.07634554	-29.2820468	225	1	1.08444	1.00444;
	3322	1	-1.5	-0.8	0	0	1	1.07635452	-29.2821531	225	1	1.08444	1.00444;
	3323	1	18	6	0	0	1	1.02038936	-21.207631	63	1	1.07937	0.920635;
	3324	1	20.1	0.8	0	0	1	1.02252081	-27.4292909	63	1	1.07937	0.920635;
	3325	1	25	10.6	0	0	1	1.05147953	-10.4301453	63	1	1.07154	0.936508;
	3326	1	0	0.5	0	0	1	1.05216971	-10.3845442	63	1	1.07222	0.936508;
	3327	1	51.5	-2.5	0	0	1	1.04034547	-11.1179067	63	1	1.06349	0.936508;
	3328	1	23.2	2.8	0	0	1	1.02359791	-11.0327035	63	1	1.06349	0.936508;
	3329	1	0	0	0	0	1	1.05153589	-7.99394816	225	1	1.08889	0.933333;
	3330	1	0	0	0	0	1	1.02208914	-16.6217394	63	1	1.07937	0.952381;
	3331	1	26.1	-3.1	0	0	1	1.02903206	-26.3862222	63	1	1.07937	0.952381;
	3332	1	49.7	6.1	0	0	1	1.01457067	-28.8466149	90	1	1.06667	0.977778;
	3333	1	15	8.5	0	0	1	1.0192088	-28.3225848	63	1	1.04762	0.952381;
	3334	1	-0	1.5	0	0	1	1.02017083	-28.2829162	63	1	1.04762	0.952381;
	3335	1	65	17.5	0	0	1	1.03051066	-26.8048906	225	1	1.08889	1.00444;
	3336	1	3	2.1	0	0	1	1.00332732	-17.37611	63	1	1.06349	0.968254;
	3337	1	1.8	0	0	0	1	0.979752121	-10.3520696	45	1	1	0.888889;
	3338	2	27.3	0	0	0	1	1.04082083	-10.3907027	63	1	1.06349	0.936508;
	3339	1	0	0	0	0	1	1.05106225	-6.8481672	225	1	1.08889	0.933333;
	3340	1	9	3.6	0	0	1	1.01964746	-21.1983061	63	1	1.07937	0.920635;
	3341	1	33	-1.5	0	0	1	1.02369514	-42.2952597	90	1	1.06667	0.977778;
	3342	1	0.1	-0.8	0	0	1	1.00740579	-27.1143449	63	1	1.04762	0.952381;
	3343	1	0	0	0	0	1	1.0433058	-23.6085408	225	1	1.08889	1.00444;
	3344	1	107.3	32.2	0	0	1	1.04501237	-19.519597	225	1	1.08889	1.00444;
	3345	1	4.5	4	0	0	1	1.05886795	-24.6707499	63	1	1.07937	0.920635;
	3346	1	34.8	0.5	0	0	1	1.0275434	-16.48856	63	1	1.06349	0.936508;
	3347	1	23.9	1.5	0	0	1	1.04662726	-22.5121535	63	1	1.07937	0.920635;
	3348	1	29.9	5.3	0	0	1	1.02881212	-27.3138291	63	1	1.07937	0.920635;
	3349	1	52.8	7.1	0	0	1	1.03203145	-26.9197021	63	1	1.07937	0.920635;
	3350	1	2.2	-0.9	0	0	1	1.03933948	-26.4532591	63	1	1.07937	0.920635;
	3351	1	19	-0.7	0	0	1	1.04694877	-21.5414757	90	1	1.06667	0.977778;
	3352	1	47.8	6.4	0	0	1	0.982818412	-31.0657901	63	1	1.04762	0.952381;
	3353	1	31.6	6.6	0	0	1	1.01997467	-35.2401985	63	1	1.04762	0.952381;
	3354	1	27.2	2.4	0	0	1	1.02066745	-32.1602781	63	1	1.04762	0.952381;
	3355	1	6	-1	0	0	1	1.00891885	-30.7603072	63	1	1.06349	0.968254;
	3356	1	43.9	0.5	0	0	1	1.05492683	-23.8725793	63	1	1.07937	0.920635;
	3357	1	0	0	0	0	1	1.06849821	-20.0818564	225	1	1.08889	1;
	3358	1	72.6	0.3	0	0	1	1.03393261	-31.0457404	90	1	1.06667	0.977778;
	3359	1	0	0	0	0	1	1.12108041	4.48934813	63	1	1.12803	0.952381;
	3360	1	133.5	0	0	0	1	1.07915549	4.49219718	225	1	1.08889	0.986667;
	3361	1	7.2	6.7	0	0	1	1.06012159	-17.3015403	380	1	1.10526	1.04211;
	3362	1	7	0	0	0	1	1.03747792	-51.4164899	63	1	1.06349	0.952381;
	3363	1	34.5	5.3	0	0	1	1.02267254	-54.514066	63	1	1.06349	0.952381;
	3364	1	0	0	0	0	1	1.04170186	-13.9080719	90	1	1.07778	0.977778;
	3365	1	0	0	0	0	1	1.10246209	-9.24928165	380	1	1.11459	1.04211;
	3366	1	0	0	0	0	1	1.10329495	-9.04069771	380	1	1.11538	1.04211;
	3367	1	-19.5	7.8	0	0	1	1.10332299	-9.05386798	380	1	1.11541	1.04211;
	3368	1	-0.6	3.5	0	0	1	1.01592772	-23.8033486	63	1	1.06349	0.968254;
	3369	1	21.5	-2.2	0	0	1	1.03809865	-27.8744741	63	1	1.07937	0.920635;
	3370	1	32.9	3.9	0	0	1	1.0413069	-33.0262656	90	1	1.07778	0.977778;
	3371	1	9.2	2.2	0	0	1	1.03515626	-11.9754302	63	1	1.06349	0.936508;
	3372	1	27.2	6.5	0	0	1	1.06490166	-26.4081321	90	1	1.07778	0.977778;
	3373	1	0	0	0	0	1	1.0474435	-19.0159331	63	1	1.09524	0.904762;
	3374	1	0	0	0	80	1	1.06233287	-15.1554769	225	1	1.08889	0.888889;
	3375	1	37.3	2.9	0	0	1	1.05817184	-22.4577448	90	1	1.08889	0.933333;
	3376	1	7.7	-2.6	0	0	1	1.06774153	-21.1879069	63	1	1.08479	0.920635;
	3377	1	11.7	-0.1	0	0	1	1.06134143	-21.4562983	63	1	1.07937	0.920635;
	3378	1	5	-2.1	0	0	1	1.04609333	-24.2686174	63	1	1.07937	0.920635;
	3379	1	0	-0.9	0	0	1	0.93923925	-5.16009308	45	1	1	0.888889;
	3380	1	35.7	0.1	0	0	1	1.03504558	-49.9099313	63	1	1.06349	0.952381;
	3381	1	9.6	0.1	0	0	1	1.01105165	-15.451111	63	1	1.07937	0.952381;
	3382	1	43	-0.2	0	0	1	1.04800294	-7.95283438	225	1	1.08889	0.933333;
	3383	1	0	0	0	0	1	1.07481723	-28.4884665	225	1	1.09033	1.00444;
	3384	1	0.9	0.9	0	0	1	1.01700794	-19.5745257	63	1	1.07937	0.952381;
	3385	1	0	0	0	0	1	1.04255495	-28.1933434	90	1	1.06667	0.977778;
	3386	1	47.3	9.5	0	0	1	0.993348403	-32.4772999	63	1	1.04762	0.952381;
	3387	1	18.7	4.1	0	0	1	1.00521073	-34.2219739	63	1	1.04762	0.952381;
	3388	1	40.8	5.4	0	0	1	1.05054823	-25.19872	225	1	1.08889	1.00444;
	3389	1	0	0	0	0	1	1.06787286	-20.4393339	63	1	1.09524	0.904762;
	3390	1	0	0	0	0	1	1.04758346	-17.4549945	225	1	1.08889	0.96;
	3391	1	38.5	3.3	0	0	1	0.982137398	-22.1737126	63	1	1.06349	0.968254;
	3392	1	13.2	12.4	0	0	1	1.05235965	-23.4148875	63	1	1.07937	0.920635;
	3393	1	17.7	1	0	0	1	1.06684478	-18.3921562	225	1	1.08889	1;
	3394	1	34.9	14.8	0	0	1	1.02782954	-6.52030714	63	1	1.07937	0.952381;
	3395	1	7.7	2.5	0	0	1	1.03333184	-5.74094393	63	1	1.07937	0.952381;
	3396	1	32	8.4	0	0	1	1.01115375	-27.9929457	63	1	1.04762	0.952381;
	3397	1	0	0	0	0	1	1.04300034	-10.5845505	63	1	1.07937	0.952381;
	3398	2	38	16.6	0	0	1	1.043	-10.5845461	63	1	1.07937	0.952381;
	3399	1	23.7	7.4	0	0	1	1.00953066	-31.582036	63	1	1.06349	0.968254;
	3400	1	103	4.6	0	0	1	1.05945564	-15.9059152	225	1	1.08889	1;
	3401	2	0	0	0	0	1	1.061	-16.2285807	63	1	1.07155	0.936508;
	3402	1	35.2	-0.9	0	0	1	1.03201779	-22.837151	63	1	1.07937	0.920635;
	3403	1	155.8	65.6	0	0	1	1.02030301	-7.98569614	63	1	1.07937	0.952381;
	3404	1	14.9	1.8	0	0	1	1.02600577	-5.45315349	63	1	1.07937	0.952381;
	3405	1	16.1	-0.2	0	0	1	1.03811828	-28.375114	90	1	1.06667	0.977778;
	3406	1	4.8	1.6	0	0	1	1.04893547	-8.74289674	225	1	1.08889	0.977778;
	3407	1	3	0	0	0	1	1.04457304	-17.5667432	63	1	1.06349	0.936508;
	3408	1	21.7	0.7	0	0	1	1.02330608	-18.1164688	63	1	1.06349	0.968254;
	3409	1	-8.4	2.6	0	0	1	1.08340234	-17.3440841	380	1	1.10263	1.04211;
	3410	1	2.3	-6.2	0	0	1	1.01157547	-34.1121259	63	1	1.06349	0.968254;
	3411	2	-4.6	-1.1	0	0	1	1.043	-25.2372437	63	1	1.07937	0.920635;
	3412	1	26.8	-0.4	0	0	1	1.05275972	-25.1056816	90	1	1.06667	0.977778;
	3413	1	12.7	0.1	0	0	1	1.03870508	-24.0156476	63	1	1.07937	0.920635;
	3414	1	0	0	0	0	1	1.049686	-23.6866492	90	1	1.06667	0.977778;
	3415	1	30.7	3.9	0	0	1	1.00529487	-11.8134479	63	1	1.06349	0.968254;
	3416	1	44.5	-6.7	0	0	1	1.04364695	-20.265696	90	1	1.06667	0.977778;
	3417	2	40	0	0	0	1	1.013	-11.3561508	63	1	1.06349	0.936508;
	3418	1	10	0	0	0	1	1.01203143	-10.5667833	63	1	1.06349	0.936508;
	3419	1	0	0	0	0	1	1.04700006	-32.1971072	63	1	1.06746	0.952381;
	3420	1	0	0	0	80	1	1.06488045	-24.6050645	225	1	1.08889	1.00444;
	3421	1	0.8	-0	0	0	1	1.05154176	-23.9139746	90	1	1.06667	0.977778;
	3422	1	27.3	-0.9	0	0	1	1.02574973	-45.9785217	63	1	1.06349	0.952381;
	3423	1	-2	-12	0	0	1	0.99862824	-9.82347274	63	1	1.06349	0.968254;
	3424	1	50.4	5.3	0	0	1	0.998503533	-12.5942266	63	1	1.06349	0.968254;
	3425	1	0	0	0	0	1	1.05231061	-17.7988298	90	1	1.07778	0.922222;
	3426	1	0	0	0	0	1	1.0917268	-11.6892197	380	1	1.10526	1.05263;
	3427	1	10.1	-1	0	0	1	1.02268595	-44.7667256	90	1	1.06667	0.977778;
	3428	1	14.2	-1.8	0	0	1	1.00279043	-47.3536408	63	1	1.06349	0.952381;
	3429	1	27.1	1.9	0	0	1	1.03608112	-46.7859076	90	1	1.06667	0.977778;
	3430	1	-0.8	0.1	0	0	1	1.04495052	-26.0535045	90	1	1.06667	0.977778;
	3431	1	63.9	3.3	0	0	1	1.05416085	-24.3657296	225	1	1.08889	1.00444;
	3432	1	32.9	-1.3	0	0	1	1.04605372	-53.2862504	63	1	1.06349	0.952381;
	3433	1	32.3	-3.6	0	0	1	1.05183891	-49.1129718	63	1	1.06349	0.952381;
	3434	1	3.4	-34.6	0	0	1	1.04231932	-10.5013087	63	1	1.07937	0.952381;
	3435	1	0	0	0	0	1	1.00820068	-6.77700337	150	1	1.1	0.8;
	3436	1	10.2	1.1	0	0	1	1.01484313	-52.2091931	63	1	1.06349	0.952381;
	3437	1	0	0	0	0	1	1.02756594	-46.0916886	63	1	1.06349	0.952381;
	3438	1	16.1	-2.3	0	0	1	1.03275479	-52.5296851	63	1	1.06349	0.952381;
	3439	1	0.3	1.2	0	0	1	1.04065702	-17.6518124	63	1	1.06349	0.904762;
	3440	1	35.7	0.7	0	0	1	1.01386652	-47.9820186	63	1	1.06349	0.952381;
	3441	1	12.9	-0.2	0	0	1	1.02214873	-48.3540236	63	1	1.06349	0.952381;
	3442	1	38.8	1.3	0	0	1	1.0367647	-34.5201822	90	1	1.06667	0.977778;
	3443	1	8.9	-4.9	0	0	1	1.0413918	-55.8213277	63	1	1.06349	0.952381;
	3444	1	6.4	0.1	0	0	1	1.02888981	-50.8693513	63	1	1.06349	0.952381;
	3445	1	0	0	0	0	1	1.036008	-24.3957874	63	1	1.07937	0.920635;
	3446	1	30.1	-0.1	0	0	1	1.0242423	-26.2897261	63	1	1.07937	0.920635;
	3447	1	17.9	-1.6	0	0	1	1.05793403	-33.0069723	90	1	1.07783	0.977778;
	3448	1	27.1	-0.2	0	0	1	1.01803909	-24.0976528	90	1	1.06667	0.977778;
	3449	1	0	0	0	0	1	1.03323843	-16.2371092	63	1	1.07937	0.952381;
	3450	1	75.4	14.1	0	30.7	1	1.02334988	-35.2208596	63	1	1.04762	0.952381;
	3451	1	28.7	-1.9	0	0	1	1.05962135	-10.6312457	63	1	1.06792	0.936508;
	3452	1	32.8	-6.1	0	0	1	1.05519595	-23.1267033	90	1	1.06667	0.977778;
	3453	1	22.7	-1.3	0	0	1	1.03557302	-24.6850449	90	1	1.06667	0.977778;
	3454	1	24.1	3.8	0	0	1	1.00892028	-15.8062339	63	1	1.07937	0.952381;
	3455	1	1.4	-0	0	0	1	1.03276677	-15.3459822	63	1	1.06349	0.936508;
	3456	1	50.8	4.9	0	0	1	1.01770374	-12.2101294	63	1	1.06349	0.936508;
	3457	1	19	12.8	0	0	1	1.03286368	-24.6136863	90	1	1.07778	0.977778;
	3458	1	31.3	10.7	0	0	1	1.02184742	-9.6723046	63	1	1.06349	0.936508;
	3459	1	48.6	5.9	0	0	1	1.02987645	-26.6592443	90	1	1.07778	0.922222;
	3460	1	4.7	1.4	0	0	1	1.01390691	-30.0332533	63	1	1.04762	0.952381;
	3461	2	0	0	0	0	1	1.028	-9.57758642	63	1	1.06349	0.936508;
	3462	1	24.9	-1.4	0	0	1	1.05380074	-25.331206	90	1	1.06667	0.977778;
	3463	1	0	0	0	0	1	1.05228952	-14.6200169	225	1	1.08444	1.00889;
	3464	1	0	0	0	0	1	1.00613356	-14.6201113	380	1	1.10263	1.00409;
	3465	1	0.4	-0.2	0	0	1	1.02589004	-31.1571663	63	1	1.04762	0.952381;
	3466	1	1.4	-0.1	0	0	1	1.02587001	-31.1594522	63	1	1.04762	0.952381;
	3467	1	0.4	-0.3	0	0	1	1.02589135	-31.1570722	63	1	1.04762	0.952381;
	3468	1	6.4	-0.2	0	0	1	1.02581015	-31.1653848	63	1	1.04762	0.952381;
	3469	1	0	0	0	0	1	1.07161809	-20.9741038	380	1	1.10526	1.04211;
	3470	1	0	0	0	0	1	1.07450834	-20.7411966	380	1	1.10526	1.04211;
	3471	1	0	0	0	0	1	1.07161732	-20.9741038	380	1	1.10526	1.04211;
	3472	1	0	0	0	0	1	1.07161732	-20.9741038	380	1	1.10526	1.04211;
	3473	1	0	0	0	0	1	1.0012455	-29.3185973	63	1	1.04762	0.952381;
	3474	1	0	0	0	0	1	1.00124452	-29.3185689	63	1	1.04762	0.952381;
	3475	1	0	0	0	0	1	1.0258889	-31.1564669	63	1	1.04762	0.952381;
	3476	1	0	0	0	0	1	1.04968479	-29.1538857	90	1	1.07778	0.977778;
	3477	1	0	0	0	30	1	1.05944197	-29.8963814	90	1	1.07779	0.977778;
	3478	1	0	0	0	0	1	1.06039708	-26.2477769	225	1	1.08889	1.00444;
	3479	1	32.2	2.3	0	0	1	0.973691945	-49.1979472	63	1	1.06349	0.952381;
	3480	1	57.9	4.9	0	0	1	1.0324752	-31.2138154	90	1	1.06667	0.977778;
	3481	1	43.8	-4.2	0	0	1	1.03227428	-47.4326268	63	1	1.06349	0.952381;
	3482	1	0	0	0	0	1	1.03611219	-27.3901661	63	1	1.07937	0.920635;
	3483	1	0	0.1	0	0	1	1.02987943	-11.1194372	63	1	1.06349	0.936508;
	3484	2	0	0	0	0	1	1.095	-18.3757941	150	1	1.1	0.9;
	3485	1	10.5	1.1	0	0	1	1.02950246	-39.6054729	90	1	1.06667	0.977778;
	3486	1	0	0	0	0	1	1.08094731	-16.793414	225	1	1.08889	1;
	3487	1	10.7	-0.4	0	0	1	1.02579205	-12.2165732	63	1	1.06349	0.936508;
	3488	1	9.8	-2.6	0	0	1	1.01644769	-56.4277516	63	1	1.06349	0.952381;
	3489	1	23.6	1.1	0	0	1	1.01125889	-26.3820334	63	1	1.07937	0.952381;
	3490	1	20.4	0.6	0	0	1	1.0380012	-6.83249963	63	1	1.07937	0.952381;
	3491	1	28.3	3	0	0	1	1.05993085	-38.0524656	90	1	1.0676	0.977778;
	3492	1	0.1	0	0	0	1	1.01374403	-11.7661486	63	1	1.06349	0.968254;
	3493	1	17.8	2.7	0	0	1	1.06172387	-21.8407521	63	1	1.07937	0.920635;
	3494	1	10	-2	0	0	1	1.04083736	-25.4200995	63	1	1.07937	0.920635;
	3495	1	-4.8	-2.3	0	0	1	1.04427558	-17.0826749	63	1	1.07937	0.920635;
	3496	1	0	0	0	0	1	1.04250379	-4.20363615	225	1	1.08889	1;
	3497	2	0	0	0	0	1	1.048	-16.4073711	225	1	1.08889	1;
	3498	2	0	0	0	0	1	1.02232182	-10.3183297	20	1	1.15	0.8;
	3499	1	-5.5	0	0	0	1	1.02130052	-10.3183297	63	1	1.06349	0.936508;
	3500	2	0	0	0	0	1	1.04892841	-17.0523472	63	1	1.06349	0.936508;
	3501	1	8.5	3.5	0	0	1	1.04500309	-15.7732312	63	1	1.06349	0.936508;
	3502	1	0	0	0	0	1	1.05800791	-11.4884682	225	1	1.08889	0.933333;
	3503	1	10	4	0	0	1	1.05186942	-52.1456539	63	1	1.06349	0.952381;
	3504	1	25.3	4.5	0	0	1	1.0347986	-42.189757	90	1	1.06667	0.977778;
	3505	1	46.1	8.3	0	0	1	1.02455298	-21.791681	63	1	1.06349	0.936508;
	3506	1	14.3	-3	0	0	1	1.03560974	-11.8978701	63	1	1.07937	0.952381;
	3507	1	0	0	0	0	1	1.0581655	-22.7282739	90	1	1.06667	0.977778;
	3508	1	0	0	0	0	1	1.08199665	-12.0847357	380	1	1.10263	1.04211;
	3509	1	0	0	0	0	1	1.0826035	-12.0814203	380	1	1.10263	1.04211;
	3510	1	0	0	0	0	1	1.03611259	-19.4201522	63	1	1.07937	0.952381;
	3511	1	0	0	0	0	1	1.06650034	-16.1918714	225	1	1.08889	0.986667;
	3512	1	11.7	2.7	0	0	1	1.04755616	-19.3907209	63	1	1.07937	0.920635;
	3513	1	-0.2	0	0	0	1	1.05584548	-16.1984153	90	1	1.08889	0.933333;
	3514	2	0	0	0	0	1	1.058	-10.6344842	63	1	1.06349	0.936508;
	3515	1	0	0	0	0	1	1.06067712	-9.74610085	63	1	1.06349	0.936508;
	3516	1	0	0	0	0	1	1.05986434	-6.62698533	225	1	1.08889	0.933333;
	3517	1	11.9	-4.2	0	0	1	1.04564806	-26.7702328	90	1	1.06667	0.977778;
	3518	1	0	0	0	0	1	1.03112608	-6.37902187	63	1	1.07937	0.952381;
	3519	1	1.5	0	0	0	1	1.03328799	-26.0389368	90	1	1.06667	0.977778;
	3520	1	17.3	4.2	0	0	1	1.03087009	-16.5237864	63	1	1.07937	0.920635;
	3521	1	88.6	14.3	0	0	1	1.04994581	-25.5254137	225	1	1.08889	1.00444;
	3522	1	0	0	0	0	1	1.05034324	-9.10482322	380	1	1.10263	1.02895;
	3523	1	36.1	3.8	0	0	1	0.999517772	-13.2637853	63	1	1.06349	0.968254;
	3524	1	0	0	0	0	1	1.03595465	-5.44803856	63	1	1.07937	0.952381;
	3525	1	13.9	0	0	0	1	1.00121744	-27.8767609	63	1	1.04762	0.952381;
	3526	1	0	0	0	0	1	1.04859782	-15.1542119	225	1	1.08889	0.977778;
	3527	1	0	0	0	0	1	1.04841481	-15.1705399	225	1	1.08889	0.977778;
	3528	1	-1	0	0	0	1	1.05363234	-18.4675356	63	1	1.07937	0.920635;
	3529	1	0	0	0	0	1	1.05356603	-18.4751951	63	1	1.07937	0.920635;
	3530	1	5.9	1.8	0	0	1	1.05771466	-5.52318282	225	1	1.08444	1.00889;
	3531	1	0	0	0	0	1	1.06525865	-18.1949362	90	1	1.08889	0.933333;
	3532	1	0	0	0	80	1	1.05029277	-15.3686957	225	1	1.08889	0.928889;
	3533	1	0	0	0	0	1	1.05598698	-5.96266992	225	1	1.08889	0.933333;
	3534	1	24.1	0.9	0	0	1	1.03500876	-24.6260161	63	1	1.07937	0.920635;
	3535	1	40.6	8.7	0	0	1	1.03474313	-12.568979	63	1	1.07937	0.952381;
	3536	1	0	0	0	0	1	1.06116326	-8.05751287	225	1	1.08889	0.986667;
	3537	2	0	0	0	0	1	1.048	-10.4716462	63	1	1.06349	0.936508;
	3538	1	56.7	9.3	0	0	1	1.05528116	-40.9701607	63	1	1.06349	0.952381;
	3539	1	0	0	0	0	1	1.06756292	-36.6802478	225	1	1.08444	1.00444;
	3540	1	2.1	-0.5	0	0	1	1.0255349	-14.7771702	63	1	1.06349	0.968254;
	3541	1	8	0.4	0	0	1	1.05565246	-15.0016498	63	1	1.07937	0.920635;
	3542	2	0	0	0	0	1	1.12170309	4.47931333	63	1	1.12805	0.952381;
	3543	2	0	0	0	0	1	1.03548701	0.926397849	63	1	1.07937	0.952381;
	3544	1	39.2	1.8	0	0	1	1.01161953	-57.8373324	63	1	1.06349	0.952381;
	3545	1	0	0	0	0	1	1.03247028	-39.2510737	90	1	1.06667	0.977778;
	3546	1	20.8	-0.3	0	0	1	1.06429931	-14.5179629	63	1	1.06813	0.936508;
	3547	1	30.9	6.6	0	0	1	1.01514486	-33.8287694	63	1	1.06349	0.968254;
	3548	1	4.1	16.1	0	30	1	1.02722864	-31.9522071	63	1	1.04762	0.952381;
	3549	1	71.6	2.8	0	0	1	1.05540138	-26.6157238	225	1	1.08889	1.00444;
	3550	1	41.7	1.9	0	0	1	0.990773095	-21.6775609	63	1	1.07937	0.920635;
	3551	1	-6	-1.1	0	0	1	1.0305654	-26.6310614	63	1	1.07937	0.920635;
	3552	1	15.6	5.8	0	15	1	1.03945382	-12.4582113	63	1	1.07937	0.952381;
	3553	1	0	0	0	0	1	1.06741913	-10.1894382	225	1	1.08889	0.986667;
	3554	1	28.5	7.8	0	0	1	1.02871102	-33.2252542	63	1	1.04762	0.952381;
	3555	1	0	0	0	0	1	1.07405701	-28.5553022	225	1	1.08958	1.00444;
	3556	1	0	0	0	0	1	1.07405828	-28.5553147	225	1	1.08958	1.00444;
	3557	1	0	0	0	0	1	1.02891356	-33.126946	63	1	1.04762	0.952381;
	3558	1	94.3	55.7	0	0	1	1.07410436	-28.54785	225	1	1.08963	1.00444;
	3559	1	19.8	9.3	0	0	1	1.01496813	0.916256235	63	1	1.07937	0.952381;
	3560	1	33.7	2.7	0	0	1	1.04910545	-40.4279131	90	1	1.06667	0.977778;
	3561	1	0	0	0	0	1	1.0336611	-27.812389	63	1	1.07937	0.920635;
	3562	1	9.3	0.8	0	0	1	1.03958715	-20.8488487	90	1	1.07778	0.922222;
	3563	1	0.4	0.1	0	0	1	1.06132485	-29.5722626	90	1	1.06949	0.977778;
	3564	1	27	4.9	0	0	1	1.03924392	-18.0617711	63	1	1.06349	0.936508;
	3565	1	48.4	0	0	0	1	1.03622854	-16.1243179	63	1	1.07937	0.952381;
	3566	1	-2.8	-0.2	0	0	1	1.04730216	-12.9622933	225	1	1.08889	0.986667;
	3567	1	62.4	23.8	0	0	1	1.04798301	-25.9781481	225	1	1.08889	1.00444;
	3568	1	0	0.1	0	0	1	1.04176109	-10.7356582	63	1	1.06349	0.936508;
	3569	1	42.2	0.2	0	0	1	1.00488852	-57.5498396	63	1	1.06349	0.952381;
	3570	1	56.2	8.3	0	0	1	1.05036379	-25.2013041	63	1	1.07937	0.920635;
	3571	1	0	0	0	0	1	1.0223416	-4.57455809	63	1	1.06349	0.936508;
	3572	1	0	0	0	0	1	1.04963707	-3.44577521	225	1	1.08889	0.933333;
	3573	1	0	0	0	0	1	1.06473425	-11.2537172	380	1	1.10526	1.03947;
	3574	1	0	0	0	0	1	1.06448634	-1.39616684	380	1	1.10526	1.03947;
	3575	1	54.1	9.9	0	0	1	1.02136087	-29.8262985	63	1	1.06349	0.968254;
	3576	1	9.3	1.5	0	0	1	1.04765886	-26.702342	90	1	1.07778	0.977778;
	3577	1	34.3	-1.4	0	0	1	1.04468974	-28.4346239	90	1	1.07778	0.977778;
	3578	1	0	0	0	0	1	1.02787193	-18.2870582	63	1	1.07937	0.952381;
	3579	2	-0.4	0	0	0	1	1.038	-8.51914402	20	1	1.15	0.8;
	3580	2	0	0	0	0	1	1.027	-6.7871832	20	1	1.15	0.8;
	3581	1	0	0	0	0	1	1.04389856	-10.4990435	63	1	1.06369	0.936508;
	3582	1	0	0	0	0	1	1.04186142	-10.5667724	63	1	1.06349	0.936508;
	3583	1	19.8	1.6	0	0	1	1.01549069	-19.8311864	63	1	1.07937	0.952381;
	3584	1	22	1	0	0	1	1.04333538	-20.1218143	63	1	1.07937	0.952381;
	3585	1	7.6	6	0	0	1	1.00876853	-17.2305901	150	1	1.1	0.9;
	3586	1	-1.5	2.1	0	0	1	1.05785398	-24.0392238	225	1	1.08889	1.00444;
	3587	1	-1.7	17.6	0	0	1	0.997921523	-9.8159318	63	1	1.06349	0.968254;
	3588	1	0	0	0	0	1	1.06373505	-7.76053318	225	1	1.08444	1.00889;
	3589	1	31.3	5.1	0	0	1	1.01081643	-19.2142057	63	1	1.06349	0.968254;
	3590	1	0	0	0	0	1	1.05061312	-15.008652	225	1	1.08444	1.00889;
	3591	1	6.1	1	0	0	1	1.06138214	-18.9037656	90	1	1.11111	0.922222;
	3592	1	26.3	2.9	0	0	1	1.04554215	-25.7039546	63	1	1.07937	0.920635;
	3593	2	0	0	0	0	1	1.077	-18.088939	90	1	1.07778	0.922222;
	3594	1	0	0	0	0	1	1.07126693	-16.1256187	225	1	1.08889	1;
	3595	1	0	0	0	0	1	1.02973539	-51.8628008	63	1	1.06349	0.952381;
	3596	1	0	0	0	0	1	1.06865066	-46.9126867	225	1	1.08444	1.00444;
	3597	2	0	0	0	0	1	1.021	-6.40132542	63	1	1.06349	0.936508;
	3598	1	-1.8	1.1	0	0	1	1.07765875	0.751272721	380	1	1.10526	1.03947;
	3599	1	19.8	1.5	0	0	1	1.04027012	-20.0098395	90	1	1.07778	0.922222;
	3600	1	0	0	0	0	1	1.05629385	-6.43850306	225	1	1.08889	0.933333;
	3601	1	31.4	6.1	0	0	1	1.03404776	-11.8298643	63	1	1.06349	0.936508;
	3602	1	0	0	0	0	1	1.04141945	-7.43808803	225	1	1.08889	0.933333;
	3603	1	24.6	-1.9	0	0	1	1.03894237	-17.9790843	63	1	1.07937	0.920635;
	3604	1	16	0.8	0	0	1	1.02471374	-12.9761768	63	1	1.06349	0.968254;
	3605	1	0	0	0	0	1	1.03909318	-25.0275383	225	1	1.08889	1.00444;
	3606	1	0	0	0	0	1	1.05817002	-24.3767008	225	1	1.08889	1.00444;
	3607	1	0	0	0	0	1	1.05208291	-24.8372404	225	1	1.08889	1.00444;
	3608	1	0	0	0	0	1	1.06095341	-18.9840753	380	1	1.10526	1.04211;
	3609	1	0	0	0	0	1	1.06053387	-19.4381849	380	1	1.10526	1.04211;
	3610	1	1.8	0.7	0	0	1	1.0232352	-36.9000142	90	1	1.06667	0.977778;
	3611	1	0	0	0	0	1	1.02398623	-36.2499005	90	1	1.06667	0.977778;
	3612	1	0	0	0	30	1	1.01512255	-31.3449113	63	1	1.06349	0.968254;
	3613	1	0	0	0	0	1	1.04783403	-28.1875283	225	1	1.08444	1.00889;
	3614	1	24.9	0.6	0	0	1	1.04796596	-24.699933	63	1	1.07937	0.920635;
	3615	1	7	1	0	0	1	1.03527371	-23.9033855	63	1	1.06349	0.936508;
	3616	1	0	0	0	20	1	1.07050513	-41.8958824	225	1	1.08444	1.00444;
	3617	1	0	0	0	0	1	1.07022419	-35.7621504	380	1	1.10263	1.04211;
	3618	1	0	0	0	0	1	1.03171746	-12.0556789	63	1	1.06349	0.936508;
	3619	1	3	-1.3	0	0	1	1.03332128	-24.6037127	90	1	1.07778	0.977778;
	3620	1	2	-0.3	0	0	1	1.03331376	-24.6022912	90	1	1.07778	0.977778;
	3621	1	14	2.6	0	0	1	1.00522439	-30.5218181	63	1	1.06349	0.968254;
	3622	1	15	3.5	0	0	1	1.00463909	-30.5305719	63	1	1.06349	0.968254;
	3623	1	65.1	29.2	0	0	1	1.03332487	-24.6002405	90	1	1.07778	0.977778;
	3624	1	19.7	6.4	0	0	1	1.07360186	-21.146443	225	1	1.08889	1.00444;
	3625	1	11.7	-0	0	0	1	1.00044375	-26.7922813	63	1	1.04762	0.952381;
	3626	1	0	0	0	0	1	1.0644775	-24.8308606	225	1	1.08889	1.00444;
	3627	1	64.8	4.7	0	0	1	1.00229572	-23.1294962	63	1	1.06349	0.968254;
	3628	1	1	0	0	0	1	1.03661885	-10.0778944	63	1	1.06349	0.936508;
	3629	2	0	0	0	0	1	1.06041736	-15.0436565	63	1	1.07711	0.936508;
	3630	1	24.2	4.6	0	0	1	1.02650394	-36.4840544	90	1	1.06667	0.977778;
	3631	1	57.5	1.4	0	0	1	1.05293719	-14.7181618	225	1	1.08889	0.888889;
	3632	1	17.9	1	0	0	1	1.04599773	-24.3560555	63	1	1.07937	0.920635;
	3633	1	12	-37.7	0	0	1	1.04042441	-25.7123981	63	1	1.05778	0.952381;
	3634	1	28.7	4.8	0	0	1	1.02611515	-26.2137492	63	1	1.04762	0.952381;
	3635	1	5	-1.4	0	0	1	1.0297128	-19.0925957	63	1	1.06349	0.936508;
	3636	1	15.7	-2.2	0	0	1	1.05088448	-24.0814645	90	1	1.06667	0.977778;
	3637	1	15.7	3.3	0	0	1	1.02976681	-20.3932313	63	1	1.07937	0.952381;
	3638	1	19.2	10.9	0	0	1	1.01662181	1.28907369	63	1	1.07937	0.952381;
	3639	1	31.7	1.4	0	0	1	0.998765911	-21.6746879	63	1	1.07937	0.920635;
	3640	1	43	12.9	0	0	1	1.03241795	-15.893313	63	1	1.06349	0.968254;
	3641	1	20.1	-9.6	0	0	1	1.04413939	-11.8517408	225	1	1.08444	1.00889;
	3642	1	9	3.1	0	0	1	1.00160124	-45.0504968	90	1	1.06667	0.977778;
	3643	1	0	0	0	0	1	1.03592406	-5.44711413	63	1	1.07937	0.952381;
	3644	2	0	0	0	0	1	1.053	-18.1088303	63	1	1.07937	0.920635;
	3645	2	18.2	0	0	0	1	1.03983711	-4.1893744	63	1	1.07937	0.952381;
	3646	1	83.9	48.7	0	0	1	1.01978713	-6.78743062	63	1	1.07937	0.952381;
	3647	1	0	0	0	0	1	1.04643447	-4.92793419	63	1	1.07937	0.952381;
	3648	1	23.1	0	0	0	1	1.05157945	-1.33255344	225	1	1.08889	0.986667;
	3649	1	11	-0.6	0	0	1	1.0210711	-17.7079072	63	1	1.06349	0.968254;
	3650	2	0	0	0	0	1	1.03338847	-22.8170883	63	1	1.07937	0.920635;
	3651	1	8.7	-9.5	0	0	1	1.01874627	-13.3064825	63	1	1.06349	0.936508;
	3652	1	15.3	20.9	0	0	1	1.01837237	-13.286557	63	1	1.06349	0.936508;
	3653	1	20.3	3.7	0	0	1	1.03422267	-10.309959	63	1	1.07937	0.952381;
	3654	2	0.1	0	0	0	1	1.01568003	-46.0503653	63	1	1.06349	0.952381;
	3655	1	0	0	0	0	1	1.03168306	2.63275832	63	1	1.07937	0.952381;
	3656	1	0	0	0	0	1	1.07682153	5.36702595	225	1	1.08889	0.986667;
	3657	1	0	0	0	0	1	1.02185661	-50.1768479	63	1	1.06349	0.952381;
	3658	1	0	0	0	40	1	1.07217573	-44.8642913	225	1	1.08444	1.00444;
	3659	2	0	0	0	0	1	1.013	-11.1233094	63	1	1.06349	0.936508;
	3660	2	0	0	0	0	1	1.03204957	-14.1030909	63	1	1.06349	0.936508;
	3661	1	15.1	2.5	0	0	1	1.04566033	-15.509387	63	1	1.06349	0.936508;
	3662	1	0	0	0	0	1	1.05761506	-14.3171746	90	1	1.11111	0.922222;
	3663	1	0	0	0	0	1	1.06855452	-11.2644678	225	1	1.08889	0.924444;
	3664	1	15.2	-4.7	0	0	1	1.02340947	-21.6972626	63	1	1.07937	0.952381;
	3665	1	25.9	3.6	0	0	1	1.03982371	-13.7606876	63	1	1.06349	0.936508;
	3666	1	61.8	-5.2	0	0	1	1.05537519	-23.6493135	90	1	1.07778	0.977778;
	3667	1	12.6	3.3	0	0	1	1.07857959	-20.3379949	225	1	1.08889	1.00444;
	3668	1	15.6	2.9	0	0	1	1.02996881	2.47499128	63	1	1.07937	0.952381;
	3669	1	2.6	0.9	0	0	1	1.03085569	2.57906243	63	1	1.07937	0.952381;
	3670	1	49.4	-2.1	0	30	1	1.06264969	-28.7524659	63	1	1.07937	0.920635;
	3671	1	0	0	0	0	1	1.06723632	-21.6209931	225	1	1.08889	1;
	3672	1	16.9	-1.4	0	0	1	1.04668452	-10.4894236	63	1	1.06637	0.936508;
	3673	1	10	-4	0	0	1	1.05215724	-10.6247305	63	1	1.07222	0.936508;
	3674	1	10.9	-0.7	0	0	1	1.04742032	-4.41125908	63	1	1.07937	0.920635;
	3675	1	26	-0.2	0	0	1	1.05599911	-15.6676879	225	1	1.08889	1;
	3676	2	23.1	1.5	0	0	1	1.02560684	-31.9599995	63	1	1.06349	0.968254;
	3677	1	37.7	4.1	0	0	1	1.04694136	-15.6918599	63	1	1.07937	0.952381;
	3678	2	-0.6	0	0	0	1	1.0210326	-11.14549	63	1	1.06349	0.936508;
	3679	1	9.5	-1.6	0	0	1	1.05418521	-10.5298059	225	1	1.08889	0.986667;
	3680	1	0	0	0	0	1	1.02933839	-8.62084949	63	1	1.06349	0.936508;
	3681	1	27	-12.6	0	0	1	1.06112822	-13.0548276	225	1	1.08889	0.888889;
	3682	1	25.2	1.1	0	0	1	1.04354042	-17.3973791	63	1	1.07937	0.920635;
	3683	1	1.5	-2.6	0	0	1	1.05813183	-8.97571996	225	1	1.08889	0.986667;
	3684	2	0	0	0	0	1	1.035	-10.8867064	63	1	1.06349	0.936508;
	3685	1	55.8	7.5	0	0	1	1.03469754	-22.6862346	90	1	1.1	0.944444;
	3686	1	27.9	4.3	0	0	1	1.04847397	-15.5543341	90	1	1.08889	0.933333;
	3687	1	17.8	0.3	0	0	1	1.03831719	-52.6854078	63	1	1.06349	0.952381;
	3688	2	0	0	0	0	1	1.04000723	-18.4957961	63	1	1.06349	0.936508;
	3689	1	15	2.3	0	0	1	1.02350737	-6.07455212	63	1	1.07937	0.952381;
	3690	1	15.9	-0.6	0	0	1	1.00505983	-61.2804543	63	1	1.06349	0.952381;
	3691	1	14.5	-6.8	0	0	1	1.00686757	-53.2378457	63	1	1.06349	0.952381;
	3692	1	52.1	-3.2	0	0	1	1.03307742	-53.6356954	63	1	1.06349	0.952381;
	3693	1	0.2	-0	0	0	1	1.03564732	-14.6936423	63	1	1.06349	0.936508;
	3694	1	0	0.1	0	0	1	1.02066373	-18.6728689	63	1	1.07937	0.952381;
	3695	1	-0.3	0	0	0	1	1.05023291	-15.5201437	225	1	1.08889	0.977778;
	3696	1	0	0	0	0	1	1.07543663	-29.2920483	225	1	1.08444	1.00444;
	3697	1	0	0	0	0	1	1.08063534	-25.7244386	380	1	1.10263	1.04211;
	3698	1	6	2.3	0	0	1	1.02448047	-26.1209655	63	1	1.07937	0.952381;
	3699	1	88.6	9.5	0	0	1	1.06532105	-11.3295806	225	1	1.08889	0.888889;
	3700	1	5.3	2.4	0	0	1	1.00075116	-29.2317002	63	1	1.04762	0.952381;
	3701	1	36.4	9.3	0	0	1	1.02926188	-20.2761941	63	1	1.07937	0.920635;
	3702	1	80.7	2.6	0	0	1	1.0643764	-15.1162751	225	1	1.08889	1;
	3703	1	0	0	0	0	1	0.973890597	-19.3470346	63	1	1.06349	0.968254;
	3704	1	121.1	3.6	0	0	1	1.04672116	-16.6959599	225	1	1.08444	1.00889;
	3705	1	6.4	-0.6	0	0	1	1.03510153	-51.6960464	63	1	1.06349	0.952381;
	3706	1	53.6	-1.3	0	0	1	1.05549786	-30.3022843	90	1	1.06667	0.977778;
	3707	2	0	0	0	0	1	1.055	-24.290292	90	1	1.07778	0.977778;
	3708	2	0	0	0	0	1	1.02516198	-10.0883322	63	1	1.06349	0.936508;
	3709	2	0	0	0	0	1	1.042	-10.7437534	63	1	1.06349	0.936508;
	3710	1	17.8	0.3	0	0	1	1.02826789	-6.59949072	63	1	1.07937	0.952381;
	3711	1	0	0	0	0	1	1.05054283	-32.310752	63	1	1.07099	0.952381;
	3712	1	50.1	3.8	0	0	1	1.01170573	-35.560607	90	1	1.07778	0.977778;
	3713	1	0	0	0	0	1	1.05770225	-29.531761	63	1	1.07937	0.920635;
	3714	1	0.5	1.9	0	0	1	1.04206229	-43.0586199	63	1	1.06349	0.952381;
	3715	1	0	0	0	0	1	1.03699357	-45.0960288	63	1	1.06349	0.952381;
	3716	1	0	0	0	0	1	1.05738624	-38.9046487	225	1	1.08444	1.00444;
	3717	1	0	0	0	0	1	1.05738564	-38.9046326	225	1	1.08444	1.00444;
	3718	1	0	0	0	0	1	1.05738522	-38.9046213	225	1	1.08444	1.00444;
	3719	1	-1	-1	0	0	1	0.936377787	-5.06544702	45	1	1	0.888889;
	3720	1	0	0	0	0	1	1.0022565	-5.60849678	63	1	1.06349	0.936508;
	3721	1	0	0	0	0	1	1.05039521	-3.13780959	150	1	1.10667	0.9;
	3722	1	0	0	0	0	1	1.05156644	-5.90192968	225	1	1.08889	0.933333;
	3723	1	13	1	0	0	1	1.01816103	-1.00793466	63	1	1.07937	0.952381;
	3724	1	35.1	14.5	0	0	1	1.00537566	-29.686103	63	1	1.04762	0.952381;
	3725	1	16.5	0.5	0	0	1	1.02186903	-28.9865578	63	1	1.04762	0.952381;
	3726	1	0	0	0	0	1	1.03747128	-29.2812258	90	1	1.07778	0.977778;
	3727	1	84.4	9.9	0	0	1	1.07161025	-25.7633496	225	1	1.08889	1.00444;
	3728	1	0	0	0	30	1	1.04211021	-43.0591064	63	1	1.06349	0.952381;
	3729	1	0	0	0	0	1	1.05155547	-43.4163109	225	1	1.08444	1.00444;
	3730	1	0	0	0	0	1	1.05738373	-38.904581	225	1	1.08444	1.00444;
	3731	1	6	5	0	0	1	1.02928099	-6.20374149	63	1	1.07937	0.952381;
	3732	1	8	1.4	0	0	1	1.01318886	-27.5626965	63	1	1.04762	0.952381;
	3733	1	0	0	0	0	1	1.01307585	-27.5647641	63	1	1.04762	0.952381;
	3734	1	47.4	5.7	0	0	1	1.00760786	-18.7025699	63	1	1.06349	0.968254;
	3735	1	0	0	0	0	1	1.0490563	-13.983725	225	1	1.08444	1.00889;
	3736	2	0	0	0	0	1	1.03922938	-10.8317793	63	1	1.06349	0.936508;
	3737	1	77.5	19.8	0	0	1	1.05046108	-22.7065907	90	1	1.07778	0.977778;
	3738	1	0	0	0	0	1	1.07898913	-20.4681427	225	1	1.08889	1.00444;
	3739	1	0	-0.5	0	0	1	1.05583333	-17.9520836	90	1	1.06667	0.977778;
	3740	2	6.2	4.1	0	0	1	1.034	-17.2273652	63	1	1.06349	0.936508;
	3741	1	13.1	2.2	0	0	1	0.999239999	-23.3106883	63	1	1.07937	0.920635;
	3742	1	0.5	-0.1	0	0	1	1.02228217	-22.8998898	63	1	1.07937	0.920635;
	3743	1	0	0	0	0	1	1.04826723	-15.1791858	225	1	1.08444	1.00889;
	3744	1	0	0	0	0	1	1.04330377	-12.962874	380	1	1.10263	1.02895;
	3745	1	9.6	-5.9	0	0	1	1.04973036	-33.8946931	90	1	1.06667	0.977778;
	3746	1	0	0	0	0	1	1.01513845	-11.6164995	63	1	1.06349	0.968254;
	3747	1	0	0	0	0	1	1.03255656	-39.185037	90	1	1.06667	0.977778;
	3748	1	31.9	-1.9	0	0	1	1.06270904	-35.0981218	225	1	1.08444	1.00444;
	3749	1	29	-3.6	0	0	1	1.05852352	-42.6930376	90	1	1.06667	0.977778;
	3750	1	38.4	2.8	0	0	1	1.03511336	-11.4444364	63	1	1.06349	0.904762;
	3751	1	0	0	0	0	1	1.04067739	-9.54797141	225	1	1.08889	0.888889;
	3752	1	6	-1.8	0	0	1	1.02699731	-58.2814849	63	1	1.06349	0.952381;
	3753	2	0	0	0	0	1	1.023	-12.1948763	63	1	1.07937	0.952381;
	3754	1	9.7	3.5	0	0	1	1.01460098	-30.0473342	63	1	1.04762	0.952381;
	3755	1	333.2	132.9	0	0	1	1.01604173	-6.43948234	63	1	1.07937	0.952381;
	3756	1	0	0	0	0	1	1.05402196	-1.48078938	225	1	1.08889	0.986667;
	3757	1	14.5	4.6	0	0	1	1.01949737	-1.01430947	63	1	1.07937	0.952381;
	3758	1	31.5	2.5	0	0	1	1.00543785	-39.2324789	90	1	1.07778	0.977778;
	3759	1	39	2.4	0	0	1	1.05247614	-13.9956042	225	1	1.08444	1.00889;
	3760	1	0	0	0	0	1	1.04486054	-23.991658	90	1	1.06667	0.977778;
	3761	1	0	-0	0	0	1	1.04369971	-23.7530833	90	1	1.06667	0.977778;
	3762	1	-0.5	1.3	0	0	1	1.08364265	4.00549837	225	1	1.09299	0.986667;
	3763	1	7.6	3.2	0	0	1	1.02266808	0.0948414238	63	1	1.07937	0.952381;
	3764	1	23.1	0.5	0	0	1	1.0357958	-8.58161803	63	1	1.07937	0.952381;
	3765	1	0	0	0	0	1	1.01760172	-23.1464064	63	1	1.04762	0.952381;
	3766	1	0	0	0	0	1	1.07426546	-16.6213427	380	1	1.10526	1.04211;
	3767	1	0	0	0	0	1	1.03896959	-13.4135678	63	1	1.07937	0.952381;
	3768	1	13.4	2.7	0	0	1	1.00366104	-15.6983198	63	1	1.06349	0.968254;
	3769	1	63.3	34.1	0	0	1	0.986093137	-16.9074655	63	1	1.06349	0.968254;
	3770	1	36.3	-8.6	0	0	1	1.01532572	-17.1648309	63	1	1.06349	0.968254;
	3771	1	0	0	0	0	1	1.05134016	-14.8359568	225	1	1.08444	1.00889;
	3772	1	0	0	0	0	1	1.05134102	-14.8420922	225	1	1.08444	1.00889;
	3773	1	0	0	0	0	1	1.05119465	-14.8426002	225	1	1.08444	1.00889;
	3774	1	8.3	5	0	0	1	1.01669216	-24.4797516	63	1	1.04762	0.952381;
	3775	1	-0.5	0.7	0	0	1	1.04954119	-19.0540634	225	1	1.08889	1.00444;
	3776	1	-5.1	-2.4	0	0	1	1.07413726	-12.7215155	380	1	1.10526	1.04211;
	3777	1	26.9	7.9	0	0	1	1.03635741	-34.0594378	90	1	1.06667	0.977778;
	3778	1	0	0	0	0	1	1.01610293	4.29881102	225	1	1.08444	1.00889;
	3779	1	0	0	0	0	1	1.0141548	4.55963575	225	1	1.08444	1.00889;
	3780	1	21.7	4.2	0	0	1	1.07461963	-36.3133524	20	1	1.15	0.8;
	3781	1	0	0	0	0	1	1.07445723	-36.3930577	20	1	1.15	0.8;
	3782	1	0	0	0	0	1	1.07445723	-36.3930577	20	1	1.15	0.8;
	3783	1	0	0	0	0	1	1.07466827	-36.3045167	225	1	1.08444	1.00444;
	3784	1	66.4	0	0	0	1	1.07445723	-36.3930577	225	1	1.08444	1.00444;
	3785	1	25.4	6.1	0	0	1	1.03976103	-26.0452729	63	1	1.07937	0.920635;
	3786	1	0	0	0	0	1	1.02598994	-23.521008	90	1	1.07778	0.922222;
	3787	1	26.4	1.5	0	0	1	1.00438288	-18.1254684	63	1	1.06349	0.968254;
	3788	1	12.5	-2.9	0	0	1	1.06097327	-20.0297098	63	1	1.07937	0.920635;
	3789	1	8.5	-0.3	0	0	1	1.06143977	-20.2384812	63	1	1.07937	0.920635;
	3790	1	17.3	-1.4	0	0	1	1.03063594	-25.4772976	63	1	1.04838	0.952381;
	3791	1	30.8	4	0	0	1	1.04482688	-13.4934221	63	1	1.07937	0.920635;
	3792	1	-2.1	-1.9	0	0	1	1.02257781	-13.3951563	63	1	1.06349	0.936508;
	3793	1	30.2	0.2	0	0	1	1.02496388	-26.6007236	63	1	1.07937	0.920635;
	3794	1	23.9	6.8	0	0	1	1.02250124	-12.6339681	63	1	1.06349	0.936508;
	3795	1	1.6	4.8	0	0	1	1.04924947	-25.8456968	225	1	1.08889	1.00444;
	3796	1	28.6	3.9	0	0	1	1.04916062	-25.8552836	225	1	1.08889	1.00444;
	3797	1	0	0	0	0	1	1.08185585	2.46020043	380	1	1.10526	1;
	3798	1	0	0	0	0	1	1.08185576	2.46020043	380	1	1.10526	1;
	3799	1	0	0	0	0	1	1.08233134	2.4869535	380	1	1.10526	1;
	3800	1	0	0	0	0	1	1.08185576	2.46020043	380	1	1.10526	1;
	3801	1	14.8	-0.7	0	0	1	1.02256911	-7.96888219	63	1	1.07937	0.952381;
	3802	1	0	0	0	0	1	1.05924051	-4.99220266	225	1	1.08889	0.986667;
	3803	1	0	0	0	0	1	1.06451073	-2.70055212	380	1	1.10526	1.03947;
	3804	1	13.4	-0.4	0	0	1	1.04125882	-5.63920612	63	1	1.06349	0.904762;
	3805	1	48.5	9.5	0	0	1	1.06507659	-1.34967328	225	1	1.08889	0.986667;
	3806	1	14.6	0.5	0	0	1	1.0022813	-8.93288506	63	1	1.07937	0.952381;
	3807	1	0	0	0	0	1	1.06313386	-0.116375533	225	1	1.08889	0.986667;
	3808	2	-1.8	0	0	0	1	1.049	6.31945936	20	1	1.15	0.8;
	3809	2	0	0	0	0	1	1.062	5.4693137	20	1	1.15	0.8;
	3810	2	0	0	0	0	1	1.069	5.33179261	20	1	1.15	0.8;
	3811	1	0	0	0	0	1	1.06305279	-0.0954633658	225	1	1.08889	0.986667;
	3812	1	0	0	0	0	1	1.06310261	-0.0979241388	225	1	1.08889	0.986667;
	3813	1	0	0	0	0	1	1.06312674	-0.0982187522	225	1	1.08889	0.986667;
	3814	1	18.9	0.2	0	0	1	1.0367569	-40.2360735	90	1	1.06667	0.977778;
	3815	1	4.7	-0.1	0	0	1	1.04065815	-18.6520752	63	1	1.07937	0.952381;
	3816	1	17.3	-1.9	0	0	1	1.02124572	-8.48402265	63	1	1.07937	0.952381;
	3817	1	2.2	2.2	0	0	1	1.02577917	-25.7327066	63	1	1.04762	0.952381;
	3818	1	14.9	2.6	0	0	1	1.03390818	-21.6383932	63	1	1.07937	0.920635;
	3819	1	40.8	1	0	0	1	1.06582065	-27.6058332	225	1	1.08889	1.00444;
	3820	1	30	5.6	0	0	1	1.06396674	-24.7779983	225	1	1.08889	1.00444;
	3821	1	49.6	13.8	0	0	1	1.06379274	-24.79049	225	1	1.08889	1.00444;
	3822	1	0	0	0	0	1	1.01874826	1.95857387	63	1	1.07937	0.952381;
	3823	1	0	0	0	0	1	1.01997567	2.34852466	63	1	1.07937	0.952381;
	3824	1	0	0	0	0	1	1.0755677	3.57294402	225	1	1.08889	0.986667;
	3825	1	0	0	0	0	1	1.05212932	-14.613412	225	1	1.08444	1.00889;
	3826	1	22	6	0	0	1	1.0571383	-15.7174756	90	1	1.11111	0.955556;
	3827	1	16.4	-4.6	0	0	1	1.05422136	-16.8449399	90	1	1.11111	0.955556;
	3828	1	39.8	-0.6	0	0	1	1.04479978	-19.776074	63	1	1.07937	0.920635;
	3829	1	11.5	0.1	0	0	1	1.04992079	-19.1819932	63	1	1.07937	0.920635;
	3830	1	33.5	-7.9	0	0	1	1.03028104	-13.4207358	63	1	1.06349	0.936508;
	3831	1	43.6	12.4	0	0	1	1.04487612	-20.0138544	63	1	1.06349	0.936508;
	3832	1	46.7	2.6	0	0	1	1.04608955	-14.4787378	63	1	1.06349	0.936508;
	3833	1	0	0	0	0	1	1.05304069	-12.7780698	225	1	1.08889	0.933333;
	3834	2	0	0	0	0	1	1.027	-8.60901821	63	1	1.06349	0.936508;
	3835	1	10.9	-4.6	0	0	1	1.0230282	-24.0500812	90	1	1.06667	0.977778;
	3836	1	10	0	0	0	1	1.04921249	-29.6265562	63	1	1.07937	0.920635;
	3837	1	3	0.3	0	0	1	1.04463526	-28.442091	90	1	1.07778	0.977778;
	3838	1	107.4	10.9	0	0	1	1.03856103	-26.3697633	225	1	1.08444	1.00889;
	3839	1	0.2	-0.3	0	0	1	1.03059724	-19.2438061	90	1	1.06667	0.977778;
	3840	1	0	0	0	0	1	1.05427675	-22.9006356	90	1	1.06667	0.977778;
	3841	1	16.7	-4.4	0	0	1	1.03555172	-12.3514468	63	1	1.06349	0.936508;
	3842	1	35.1	8.3	0	0	1	1.0439128	-26.2968479	63	1	1.07937	0.920635;
	3843	1	0	0	0	0	1	1.07176796	-22.9172197	225	1	1.08889	1;
	3844	1	1.2	0.4	0	0	1	1.02883677	-9.75066581	63	1	1.06349	0.936508;
	3845	2	0.7	1.6	0	0	1	1.039	-21.6947696	63	1	1.07937	0.920635;
	3846	1	4.3	1.9	0	0	1	1.04508078	-13.2386335	63	1	1.06377	0.936508;
	3847	1	10.4	4.2	0	0	1	1.04858234	-13.6109635	63	1	1.06713	0.936508;
	3848	1	47.5	-0.2	0	0	1	1.04451481	-9.61832633	225	1	1.08889	0.933333;
	3849	1	9	0	0	0	1	1.03183415	-6.28287506	63	1	1.07937	0.952381;
	3850	1	39.6	0.4	0	0	1	1.04401151	-14.8337263	63	1	1.06349	0.936508;
	3851	1	0	0	0	0	1	1.03044542	-5.73106161	63	1	1.07937	0.952381;
	3852	1	48.5	4.3	0	0	1	1.07213929	-25.5737655	225	1	1.0895	1.00444;
	3853	1	41.6	5.6	0	0	1	1.05753868	-25.1154054	225	1	1.08889	1.00444;
	3854	1	30.8	8.8	0	0	1	1.05117923	-14.7323356	225	1	1.08444	1.00889;
	3855	1	0	0	0	0	1	1.04984744	-23.6912675	90	1	1.06667	0.977778;
	3856	1	38.9	-8.6	0	0	1	1.03705174	-14.0502794	63	1	1.06349	0.936508;
	3857	1	14	7	0	0	1	1.03494849	-10.8913495	63	1	1.06349	0.936508;
	3858	1	16.4	-1.8	0	0	1	1.06462032	-28.8363483	90	1	1.07403	0.977778;
	3859	1	22.1	0.4	0	0	1	1.0374545	-29.132847	90	1	1.06667	0.977778;
	3860	2	0	0	0	0	1	1.032	-28.896825	90	1	1.06667	0.977778;
	3861	1	40.6	0.5	0	0	1	1.0604765	-22.0709402	63	1	1.07937	0.920635;
	3862	1	29.7	-0.4	0	0	1	1.03515677	-26.3178858	63	1	1.06349	0.968254;
	3863	1	0	0	0	0	1	1.03850276	-5.15275561	63	1	1.07937	0.952381;
	3864	1	3.2	5.5	0	0	1	1.07896796	-20.4695046	225	1	1.08889	1.00444;
	3865	1	0	0	0	30	1	1.02750517	-18.3884992	63	1	1.06349	0.968254;
	3866	1	0	0	0	0	1	1.0450085	-15.0095283	225	1	1.08444	1.00889;
	3867	1	0	0	0	0	1	1.02870776	-6.04904617	63	1	1.07937	0.952381;
	3868	1	26.1	-2.9	0	0	1	1.03318558	-24.2160334	63	1	1.07937	0.920635;
	3869	1	15.6	2.3	0	0	1	1.02729375	-27.6563808	63	1	1.07937	0.920635;
	3870	1	0	0	0	0	1	1.02152218	-12.4835684	63	1	1.07937	0.952381;
	3871	1	0	0	0	0	1	1.05828091	-10.9758118	225	1	1.08889	0.986667;
	3872	1	0	0	0	30	1	1.00208921	-26.5762496	63	1	1.04762	0.952381;
	3873	1	90.4	5.9	0	80	1	1.06482591	-24.765796	225	1	1.08889	1.00444;
	3874	1	44	8.9	0	0	1	1.06373247	-24.8239926	225	1	1.08889	1.00444;
	3875	1	0	0	0	0	1	1.03457199	-15.3496847	63	1	1.07937	0.952381;
	3876	1	0	0	0	0	1	1.0227816	1.99193969	63	1	1.07937	0.952381;
	3877	1	0	0.8	0	0	1	1.01946545	2.35580034	63	1	1.07937	0.952381;
	3878	1	38.3	-2.9	0	0	1	1.01581997	-19.8372049	63	1	1.07937	0.952381;
	3879	1	21.7	2.8	0	0	1	0.968114318	-27.267043	63	1	1.07937	0.952381;
	3880	1	0	0	0	0	1	1.02349343	-12.6558525	63	1	1.07937	0.952381;
	3881	1	17.9	-3.9	0	0	1	1.02121599	-12.139998	90	1	1.06667	0.988889;
	3882	1	30.9	-0.7	0	0	1	1.02230236	-23.3519242	90	1	1.06667	0.977778;
	3883	1	16.3	-0.1	0	0	1	1.0342724	-12.0642651	63	1	1.07937	0.952381;
	3884	1	-0.1	-0.6	0	0	1	1.02789942	-21.0973145	63	1	1.07937	0.952381;
	3885	2	22	-1.3	0	0	1	1.01905675	-47.4121804	63	1	1.06349	0.952381;
	3886	1	-0.2	1.1	0	0	1	1.04012833	-17.7139958	63	1	1.06349	0.968254;
	3887	1	33.9	7.5	0	0	1	1.02602126	-5.31916774	63	1	1.07937	0.952381;
	3888	1	39.8	2.6	0	0	1	1.03443405	-35.3569696	90	1	1.06667	0.977778;
	3889	1	0	0	0	0	1	1.026426	-13.6667458	63	1	1.07937	0.952381;
	3890	1	0	0	0	0	1	1.04683351	-10.6747191	225	1	1.08889	0.986667;
	3891	1	1	0.7	0	0	1	1.03602529	-21.9494113	90	1	1.06667	0.977778;
	3892	1	0	0	0	0	1	1.0405368	-49.10266	63	1	1.06349	0.952381;
	3893	1	0	0	0	0	1	1.06617852	-44.3124692	225	1	1.08444	1.00444;
	3894	1	32.1	0.5	0	0	1	1.00504766	-30.9001487	63	1	1.04762	0.952381;
	3895	1	2.4	-0.5	0	0	1	1.04135587	-12.2189448	63	1	1.06349	0.936508;
	3896	1	10.3	-2.4	0	0	1	1.0370142	-56.0583717	63	1	1.06349	0.952381;
	3897	1	0	0	0	0	1	1.08336555	-20.1972294	225	1	1.09551	1.00444;
	3898	1	0	0	0	0	1	1.07450598	-21.5017655	225	1	1.08889	1.00444;
	3899	1	0	0	0	0	1	1.08485835	-17.5408332	380	1	1.10526	1.04211;
	3900	1	24.9	21.1	0	0	1	1.04192182	-10.4022899	225	1	1.08444	1.00889;
	3901	1	6.7	-1.7	0	0	1	1.07107555	-27.698655	90	1	1.07953	0.977778;
	3902	1	-1.9	16.6	0	0	1	1.05846509	-19.4213383	150	1	1.08	0.966667;
	3903	1	11.9	-2.8	0	0	1	1.04833587	-16.7928258	225	1	1.08444	1.00889;
	3904	1	6	-1.7	0	0	1	1.02252497	-18.8862253	63	1	1.06349	0.968254;
	3905	1	52.4	3.8	0	0	1	0.991053519	-19.8791351	63	1	1.06349	0.968254;
	3906	1	6.7	-5.8	0	0	1	1.0507369	-19.5827041	90	1	1.06667	0.977778;
	3907	1	13.7	3.8	0	0	1	1.00561804	-2.50393426	63	1	1.07937	0.952381;
	3908	1	27.8	3	0	0	1	1.04216957	-23.724668	63	1	1.07937	0.952381;
	3909	1	0	0	0	0	1	1.04741778	-19.1812347	225	1	1.08889	0.986667;
	3910	1	8.9	-0.5	0	0	1	1.03861342	-25.2345874	63	1	1.07937	0.920635;
	3911	2	0	0	0	0	1	1.04733238	-26.4809418	63	1	1.07937	0.920635;
	3912	1	43	4.8	0	0	1	1.05292037	-14.6870085	225	1	1.08889	0.888889;
	3913	1	35	7.9	0	0	1	1.05292223	-14.6820741	225	1	1.08889	0.888889;
	3914	1	41.2	5.8	0	0	1	1.0398102	-26.5925852	90	1	1.06667	0.977778;
	3915	1	6.8	-0.3	0	0	1	1.0669584	-22.5209613	63	1	1.09524	0.936508;
	3916	1	6.6	-0.7	0	0	1	1.05524508	-22.1353971	63	1	1.09524	0.936508;
	3917	1	6.7	-1.7	0	0	1	1.04606953	-17.6278614	225	1	1.08889	0.964444;
	3918	1	20.4	12.7	0	0	1	1.06792956	-10.7096902	225	1	1.08889	0.888889;
	3919	2	-5.2	-3.6	0	0	1	1.03004509	-24.9855521	63	1	1.06349	0.968254;
	3920	1	0	0	0	0	1	1.05027321	-25.2960911	150	1	1.08	0.966667;
	3921	1	8.6	-14	0	0	1	1.05788658	-23.4767178	63	1	1.07937	0.920635;
	3922	1	0	0	0	0	1	1.01725435	-18.8862451	63	1	1.06349	0.968254;
	3923	1	0	0	0	0	1	1.04381597	-13.2957908	225	1	1.08444	1.00889;
	3924	1	11.2	-4.8	0	0	1	1.01044035	-14.3699919	63	1	1.06349	0.952381;
	3925	1	2.2	3.7	0	0	1	0.985753957	-30.8193881	63	1	1.04762	0.952381;
	3926	1	62.9	-1.8	0	0	1	1.07475911	-28.455348	225	1	1.09027	1.00444;
	3927	1	65.9	9.2	0	0	1	1.07461222	-28.4697052	225	1	1.09013	1.00444;
	3928	1	15.1	5.1	0	0	1	1.0573961	-14.9002124	63	1	1.07937	0.920635;
	3929	1	0	0	0	0	1	1.09317443	-12.0559055	225	1	1.09515	1;
	3930	1	0	0	0	0	1	1.1038255	-8.99303311	380	1	1.10711	1.05263;
	3931	1	25.3	-1.8	0	0	1	1.04095722	-24.4239305	90	1	1.07778	0.922222;
	3932	1	-7	1.1	0	0	1	1.0473406	-21.3628232	63	1	1.07937	0.920635;
	3933	1	0	0.9	0	0	1	1.03707694	-10.3535561	63	1	1.06349	0.936508;
	3934	1	0	0	0	0	1	1.04522483	-13.0969609	225	1	1.08889	0.933333;
	3935	1	0	0	0	0	1	1.06732474	-10.0096814	380	1	1.10526	1.03947;
	3936	1	21.7	0.5	0	0	1	1.02462923	-54.188449	63	1	1.06349	0.952381;
	3937	1	1.8	-2.4	0	0	1	1.04716093	-10.0907604	63	1	1.06349	0.936508;
	3938	1	6.8	0.4	0	0	1	1.06228138	-12.4562408	225	1	1.08889	0.888889;
	3939	1	97.6	35.6	0	0	1	1.06420643	-26.9566377	225	1	1.08889	1.00444;
	3940	1	35.6	8	0	0	1	1.07378419	-25.8213452	225	1	1.0912	1.00444;
	3941	1	18.8	4.8	0	0	1	1.04070268	-17.7072482	225	1	1.08889	0.888889;
	3942	1	10.5	-2.8	0	0	1	1.01211378	-30.0877914	63	1	1.04762	0.952381;
	3943	1	5.3	1.9	0	0	1	1.02000643	-4.97666482	63	1	1.07937	0.952381;
	3944	1	21.7	6.2	0	0	1	1.07445941	-25.8411833	225	1	1.09188	1.00444;
	3945	1	13.2	2	0	0	1	1.07409316	-25.8460792	225	1	1.09151	1.00444;
	3946	1	13	-0.4	0	0	1	1.03382519	-13.4390784	63	1	1.06349	0.936508;
	3947	1	0	0	0	0	1	1.0334522	-14.0164269	63	1	1.06349	0.936508;
	3948	1	22.3	1	0	0	1	1.05244441	-22.1767194	63	1	1.07937	0.920635;
	3949	1	17.9	1.1	0	0	1	1.05008697	-25.6494276	90	1	1.07778	0.977778;
	3950	1	41.7	8.6	0	0	1	1.04380078	-26.0567435	90	1	1.07778	0.977778;
	3951	1	0	0	0	0	1	1.03785756	-18.3315155	63	1	1.07937	0.952381;
	3952	1	-0.7	-0.4	0	0	1	1.03808754	-18.3255658	63	1	1.07937	0.952381;
	3953	1	0.2	0.8	0	0	1	0.999899626	-31.8107251	63	1	1.04762	0.952381;
	3954	1	0	0	0	0	1	1.06965969	-26.1383786	225	1	1.08889	1.00444;
	3955	1	0	0	0	0	1	1.06999766	-26.2204701	225	1	1.08889	1.00444;
	3956	1	38.6	-5.4	0	0	1	1.06089084	-42.9918006	90	1	1.06761	0.977778;
	3957	1	0	0	0	0	1	1.0486447	-23.9600041	63	1	1.07937	0.920635;
	3958	1	97.8	28.8	0	0	1	1.05511259	-6.8261485	225	1	1.08889	0.933333;
	3959	1	32.5	4.9	0	0	1	1.03514879	-33.6118321	90	1	1.06667	0.977778;
	3960	2	0	0	0	0	1	1.032	-4.29413117	20	1	1.15	0.8;
	3961	2	0	0	0	0	1	1.021	-7.67760787	20	1	1.15	0.8;
	3962	1	0	0	0	0	1	1.02508695	-10.5937911	63	1	1.06349	0.936508;
	3963	1	0	0	0	0	1	1.03337459	-6.99822966	225	1	1.08889	0.933333;
	3964	1	19.4	0.9	0	0	1	1.00152014	-12.459028	63	1	1.06349	0.968254;
	3965	1	24.5	-0.7	0	0	1	1.04065851	-22.7341943	63	1	1.07937	0.920635;
	3966	1	31.4	8	0	0	1	1.0108677	1.21551002	63	1	1.07937	0.952381;
	3967	1	8	-1.7	0	0	1	1.01962287	2.17055833	63	1	1.07937	0.952381;
	3968	1	77.9	39.4	0	0	1	1.07467308	4.41127454	225	1	1.08889	0.986667;
	3969	2	13.4	6.8	0	0	1	1.03193377	-21.659652	90	1	1.07778	0.922222;
	3970	1	0	0	0	0	1	1.05450812	-24.2994886	90	1	1.07778	0.977778;
	3971	1	0	0	0	0	1	1.04964563	-24.9334345	90	1	1.07778	0.977778;
	3972	1	0	0	0	0	1	1.07675887	-20.7322913	225	1	1.08889	1.00444;
	3973	1	32.8	-3.4	0	0	1	1.0546484	-24.7090916	90	1	1.06667	0.977778;
	3974	1	17.5	7.5	0	0	1	1.02488299	-15.6232407	63	1	1.06349	0.936508;
	3975	1	4.7	2.4	0	0	1	1.01917567	1.42483643	63	1	1.07937	0.952381;
	3976	1	58.4	6	0	0	1	1.01905512	-13.2615069	63	1	1.06349	0.936508;
	3977	1	27.9	2.9	0	0	1	1.0158762	-27.0262249	63	1	1.07937	0.920635;
	3978	1	0.5	0.1	0	0	1	1.04045585	-22.7275026	90	1	1.06667	0.977778;
	3979	2	12.8	-1.5	0	0	1	1.005	-12.7578552	63	1	1.06349	0.968254;
	3980	1	26.1	1.4	0	0	1	1.01568022	-31.364706	63	1	1.06349	0.968254;
	3981	1	7.9	-0.5	0	0	1	1.02504451	-19.2795526	63	1	1.06349	0.936508;
	3982	1	13.4	-2	0	0	1	1.0212468	-19.3605973	63	1	1.07937	0.952381;
	3983	1	0	0	0	0	1	1.05434135	-11.5228044	225	1	1.08889	0.977778;
	3984	1	0.1	1.1	0	0	1	1.03392123	-15.1586117	63	1	1.06349	0.968254;
	3985	1	-2.7	-0.1	0	0	1	1.03097678	-15.1232534	63	1	1.06349	0.968254;
	3986	1	23.6	-3.3	0	0	1	1.04291573	-11.9525087	63	1	1.06349	0.936508;
	3987	1	4	0	0	0	1	1.02249472	-7.97663523	63	1	1.07937	0.952381;
	3988	1	0	0	0	0	1	1.04435803	-13.1851228	225	1	1.08889	0.977778;
	3989	1	-1.7	-4.6	0	0	1	1.06136768	-22.0883892	63	1	1.07937	0.920635;
	3990	1	8	-4.8	0	0	1	1.06210035	-22.0222155	63	1	1.07937	0.920635;
	3991	1	4.9	-0	0	0	1	1.03445858	-19.4085278	63	1	1.06349	0.936508;
	3992	1	32.7	-3	0	0	1	1.05149347	-20.8276376	90	1	1.1	0.944444;
	3993	1	53.4	11.3	0	0	1	1.00415639	-26.7819782	63	1	1.04762	0.952381;
	3994	1	1.8	2	0	0	1	1.01906794	-25.6425131	63	1	1.04762	0.952381;
	3995	1	23.9	-3.5	0	0	1	1.010703	-14.8880579	63	1	1.06349	0.952381;
	3996	1	31.8	-10.7	0	34	1	1.04769665	-23.291812	90	1	1.07778	0.977778;
	3997	1	0	0	0	0	1	1.07611295	-20.9453013	225	1	1.08889	1.00444;
	3998	1	0	0	0	0	1	1.00762026	-25.3280867	63	1	1.04762	0.952381;
	3999	1	16.8	1.4	0	0	1	1.05640112	-19.3817919	63	1	1.07937	0.920635;
	4000	1	0	0	0	30	1	1.05632915	-31.7818337	63	1	1.07937	0.920635;
	4001	1	0	0	0	0	1	1.05368481	-25.945318	225	1	1.08889	1;
	4002	1	0	0	0	0	1	1.05558605	-16.4353552	63	1	1.07104	0.936508;
	4003	1	0	0	0	0	1	1.05038329	-11.6559549	225	1	1.08889	0.933333;
	4004	1	13.7	-0.2	0	0	1	1.04113425	-31.9797397	90	1	1.07778	0.977778;
	4005	1	0.9	-0.4	0	0	1	1.03120401	-24.9400338	90	1	1.06667	0.977778;
	4006	1	32	-2.2	0	0	1	1.03345191	-14.016418	63	1	1.06349	0.936508;
	4007	1	31.6	6.4	0	0	1	1.03155831	-27.6991662	63	1	1.07937	0.920635;
	4008	1	54.4	8.5	0	0	1	1.02659864	-21.8000889	63	1	1.06349	0.936508;
	4009	1	25.4	12	0	0	1	1.02269585	1.44759491	63	1	1.07937	0.952381;
	4010	1	0	0	0	0	1	1.07108597	4.25466805	225	1	1.08889	0.986667;
	4011	1	15	6.2	0	0	1	1.01657812	1.01039135	63	1	1.07937	0.952381;
	4012	1	0	0	0	0	1	1.09274262	-11.9143481	225	1	1.09456	1;
	4013	1	34.3	-8.6	0	0	1	1.03340541	-2.99785719	63	1	1.07937	0.952381;
	4014	1	32.5	1.1	0	0	1	1.06804289	-15.2897106	225	1	1.08889	0.986667;
	4015	1	33.2	-0.1	0	0	1	1.03959862	-25.1459901	63	1	1.07937	0.920635;
	4016	1	22.6	2.6	0	0	1	1.04191382	-53.3847786	63	1	1.06349	0.952381;
	4017	2	0	0	0	0	1	1.02251427	-11.3883534	63	1	1.06349	0.936508;
	4018	1	33	-6.5	0	0	1	1.04496624	-21.0202755	63	1	1.07937	0.920635;
	4019	1	0	0	0	0	1	1.07357517	-17.0160867	225	1	1.08889	1;
	4020	1	0	0	0	0	1	1.0815082	-12.8780811	380	1	1.10526	1.05263;
	4021	2	0	0	0	0	1	0.96009103	-8.16349158	45	1	1	0.888889;
	4022	1	81.5	17.9	0	0	1	1.0114665	-23.7582433	63	1	1.07937	0.920635;
	4023	1	25.6	0.4	0	0	1	1.04388195	-24.8473017	90	1	1.08889	0.933333;
	4024	1	6.3	0.6	0	0	1	1.02381654	-9.38854837	63	1	1.07937	0.952381;
	4025	1	21.7	7.6	0	0	1	1.04560506	-29.3448702	90	1	1.07778	0.977778;
	4026	1	18.8	-0.7	0	0	1	1.02936002	-20.6553502	63	1	1.07937	0.952381;
	4027	1	23	-1.3	0	0	1	1.04189444	-26.5583775	90	1	1.06667	0.977778;
	4028	1	0	0	0	0	1	1.02316922	2.09855403	63	1	1.07937	0.952381;
	4029	1	0	0	0	0	1	1.07295924	3.75082812	225	1	1.08889	0.986667;
	4030	1	0	0	0	0	1	1.04404416	-10.428473	63	1	1.06488	0.936508;
	4031	1	0	0	0	0	1	1.02100674	-10.2080297	63	1	1.06349	0.968254;
	4032	1	136.9	40.3	0	0	1	1.05542077	-28.4143486	225	1	1.08889	1.00444;
	4033	1	16.6	-3.5	0	0	1	1.01746598	-20.5232258	63	1	1.07937	0.952381;
	4034	1	45.5	3.2	0	0	1	1.04750496	-16.0242076	225	1	1.08444	1.00889;
	4035	1	98.5	23.4	0	0	1	1.05954646	-15.8883858	225	1	1.08889	1;
	4036	1	51.3	0.5	0	0	1	1.03651248	-28.7286591	90	1	1.06667	0.977778;
	4037	1	9.9	-2.9	0	0	1	0.978674388	-4.94957903	45	1	1	0.888889;
	4038	1	0	0	0	0	1	1.04715482	-4.05823928	225	1	1.08889	0.933333;
	4039	1	45.2	13	0	0	1	1.06312479	-23.849527	225	1	1.08889	1.00444;
	4040	1	20.7	3.1	0	0	1	1.05176815	-24.9231254	225	1	1.08889	1.00444;
	4041	1	0	0	0	0	1	1.05877473	-19.7030224	380	1	1.10526	1.04211;
	4042	1	7.6	6	0	0	1	1.03447446	-25.8275478	90	1	1.06667	0.977778;
	4043	1	9.9	-0.9	0	0	1	1.02265822	-14.0436093	63	1	1.15	0.8;
	4044	1	0	0	0	0	1	1.05624096	-5.93920074	225	1	1.08889	0.933333;
	4045	1	23.9	2	0	0	1	1.04148723	-23.670352	63	1	1.06349	0.904762;
	4046	1	6	-2.9	0	0	1	1.03110256	-60.7561946	63	1	1.06349	0.952381;
	4047	2	0	0	0	0	1	1.028	-13.7685614	63	1	1.06349	0.968254;
	4048	1	11	0	0	0	1	1.01062445	-19.6098853	63	1	1.06349	0.968254;
	4049	1	0	0	0	0	1	1.02214361	-27.5755159	63	1	1.04762	0.952381;
	4050	1	0	0	0	0	1	1.02214378	-27.575521	63	1	1.04762	0.952381;
	4051	1	24.1	-0.5	0	0	1	1.0529232	-27.4148415	63	1	1.07937	0.920635;
	4052	1	19.7	0.6	0	0	1	1.03728218	-43.0679288	63	1	1.06349	0.952381;
	4053	1	51.8	41.4	0	0	1	1.02609677	-6.69904421	63	1	1.07937	0.952381;
	4054	1	9.4	-0.2	0	0	1	1.05040104	-25.3856198	225	1	1.08889	1.00444;
	4055	1	0	0	0	0	1	1.07284979	-16.1904322	63	1	1.08094	0.936508;
	4056	1	0	0	0	0	1	1.08413282	-12.825963	225	1	1.08889	0.933333;
	4057	1	14.8	3.4	0	0	1	1.03407424	-55.4221825	63	1	1.06349	0.952381;
	4058	1	0	0	0	0	1	1.05828172	-19.8091868	90	1	1.11111	0.922222;
	4059	1	0	0	0	0	1	1.07132815	-0.176050106	225	1	1.08889	0.986667;
	4060	1	0	0	0	0	1	1.08353246	2.01430852	380	1	1.10526	1.03947;
	4061	1	0	0	0	0	1	1.03010168	-6.00038983	63	1	1.07937	0.952381;
	4062	1	32.1	1.4	0	0	1	1.02944378	-25.3026249	63	1	1.07937	0.920635;
	4063	1	14.4	-1.3	0	0	1	1.04774291	-35.2411053	90	1	1.07778	0.977778;
	4064	1	29.2	2.1	0	0	1	1.01972119	-38.8511701	90	1	1.06667	0.977778;
	4065	1	11.6	3.1	0	0	1	0.989595549	-30.1589672	63	1	1.04762	0.952381;
	4066	1	0.7	0.5	0	0	1	1.0189543	-18.6242798	63	1	1.07937	0.952381;
	4067	1	19.2	-0.3	0	0	1	1.03630708	-33.744696	90	1	1.06667	0.977778;
	4068	1	0	0	0	0	1	1.01092847	-26.1787183	63	1	1.04762	0.952381;
	4069	1	0	0	0	0	1	1.01080481	-26.1771975	63	1	1.04762	0.952381;
	4070	1	0	0	0	0	1	1.04926857	-25.8455692	225	1	1.08889	1.00444;
	4071	1	0	0	0	0	1	1.04428584	-27.9814918	63	1	1.07937	0.920635;
	4072	1	62.3	11.4	0	0	1	1.00870436	-9.20288385	63	1	1.07937	0.952381;
	4073	1	0	0	0	0	1	1.03440218	-13.6910598	63	1	1.06349	0.936508;
	4074	1	0	0	0	0	1	1.06678387	-25.8524905	225	1	1.08889	1.00444;
	4075	1	0	0	0	0	1	1.05463212	-7.56796504	225	1	1.08889	0.933333;
	4076	1	0	0	0	0	1	1.06962416	-21.7423403	63	1	1.07937	0.920635;
	4077	1	0	0	0	0	1	1.03193377	-21.659652	90	1	1.07778	0.922222;
	4078	1	0	0	0	0	1	1.03299608	-48.0825373	63	1	1.06349	0.952381;
	4079	1	17	2.1	0	0	1	1.03840519	-10.7362063	63	1	1.07937	0.952381;
	4080	1	0	0	0	0	1	1.05132805	-4.11127017	63	1	1.07937	0.952381;
	4081	1	65.7	0	0	0	1	1.03949162	-3.37660736	225	1	1.08889	0.986667;
	4082	1	13.4	-0	0	0	1	1.03095195	-31.2043596	90	1	1.06667	0.977778;
	4083	1	5.8	-0.8	0	0	1	1.02911114	-27.2139572	63	1	1.07937	0.920635;
	4084	1	27.6	5.1	0	0	1	1.04022586	-17.8854888	63	1	1.06349	0.936508;
	4085	1	0	0	0	0	1	1.04339225	-12.6670168	225	1	1.08889	0.933333;
	4086	1	0	0	0	0	1	0.982711721	-24.3384902	63	1	1.04762	0.952381;
	4087	1	35.4	4.2	0	0	1	1.05394111	-24.3566566	225	1	1.08889	1.00444;
	4088	1	37.5	2.3	0	0	1	1.00921679	-29.3026929	63	1	1.04762	0.952381;
	4089	1	-0.1	-0	0	0	1	1.00032152	-23.5517015	63	1	1.07937	0.952381;
	4090	1	10	-3.6	0	0	1	1.06086357	-33.7946602	90	1	1.08067	0.977778;
	4091	1	0.8	1	0	0	1	1.01703163	-17.7107065	63	1	1.07937	0.952381;
	4092	1	41.1	-3.1	0	0	1	1.02292513	-26.8830981	63	1	1.07937	0.952381;
	4093	1	21.8	8.6	0	0	1	1.01680285	-21.2221552	63	1	1.06349	0.968254;
	4094	1	0	0	0	0	1	1.04777066	-15.8030635	225	1	1.08444	1.00889;
	4095	1	91.7	24.8	0	0	1	1.05003859	-15.4012954	225	1	1.08889	0.888889;
	4096	1	29.7	0.9	0	0	1	1.05025555	-15.3800795	225	1	1.08889	0.888889;
	4097	1	0	0	0	0	1	1.06817559	-15.7761031	225	1	1.08889	0.986667;
	4098	1	0	0	0	0	1	1.07198292	-13.4254815	380	1	1.10526	1.03947;
	4099	1	0.9	0.8	0	0	1	1.01046384	-25.7814835	63	1	1.04762	0.952381;
	4100	1	7.2	-0.7	0	0	1	1.04168101	-20.5893091	90	1	1.06667	0.977778;
	4101	1	27.7	-2.8	0	0	1	1.04106941	-29.2980417	90	1	1.07778	0.977778;
	4102	1	0	0	0	0	1	1.05135194	-8.30168666	63	1	1.06349	0.936508;
	4103	1	0	0	0	0	1	1.06744038	-7.29460051	225	1	1.08889	0.933333;
	4104	1	1.4	2.3	0	0	1	1.01037278	-12.0539328	63	1	1.06349	0.936508;
	4105	1	37.5	7.8	0	0	1	1.03880354	-36.9873755	90	1	1.06667	0.977778;
	4106	1	12.3	2.4	0	0	1	1.03862575	-14.8239287	63	1	1.06349	0.936508;
	4107	1	8.3	4.2	0	0	1	1.04250477	-41.9220096	90	1	1.06667	0.977778;
	4108	1	1	0	0	0	1	1.04920956	-20.5878723	63	1	1.07937	0.920635;
	4109	1	43	7.1	0	0	1	1.04921444	-20.5873841	63	1	1.07937	0.920635;
	4110	1	0	0	0	0	1	1.03959532	-20.7438729	63	1	1.09524	0.904762;
	4111	1	0	0	0	0	1	1.05004259	-16.9637567	225	1	1.08889	0.933333;
	4112	1	0	0	0	0	1	1.05662749	-10.8902909	63	1	1.09524	0.904762;
	4113	1	0	0	0	0	1	1.06492435	-7.56548275	90	1	1.11111	0.922222;
	4114	1	0	0	0	0	1	1.06271431	-2.69426334	380	1	1.10526	1;
	4115	1	14	1.1	0	0	1	1.0401627	-44.4079681	63	1	1.06349	0.952381;
	4116	1	10.8	0.3	0	0	1	1.02559934	-23.2254774	63	1	1.07937	0.920635;
	4117	1	13.7	-5.3	0	0	1	1.01131512	-47.308968	63	1	1.06349	0.952381;
	4118	1	102.4	29.5	0	0	1	1.06754979	-26.5392175	225	1	1.08889	1.00444;
	4119	1	41.1	8.6	0	0	1	1.02672408	-29.0261608	63	1	1.06349	0.968254;
	4120	1	29.6	0.7	0	0	1	1.0486281	-30.3967138	63	1	1.07937	0.920635;
	4121	2	15.2	2.3	0	0	1	1.035	-10.6653262	63	1	1.06349	0.936508;
	4122	1	21.8	-0.5	0	0	1	1.02520574	-12.5045802	90	1	1.08889	0.933333;
	4123	2	31.7	-7.8	0	0	1	0.989157646	-31.6992606	63	1	1.06349	0.968254;
	4124	1	0.5	0	0	0	1	1.03725352	-11.4674857	63	1	1.06349	0.936508;
	4125	1	0	0	0	0	1	1.08670487	-2.83978307	225	1	1.08889	0.986667;
	4126	1	0	0	0	0	1	1.10065199	0.590942141	380	1	1.10526	1.03947;
	4127	1	0	0	0	0	1	1.10145458	0.618868989	380	1	1.10526	1.03947;
	4128	1	14.5	-3.2	0	0	1	1.00754336	-31.0397921	63	1	1.06349	0.968254;
	4129	1	10.6	-1.4	0	0	1	1.05701924	-6.85919909	225	1	1.08889	0.933333;
	4130	1	40.7	7.1	0	0	1	1.0298147	-21.8770112	63	1	1.09524	0.936508;
	4131	1	14.5	0.4	0	0	1	1.05577764	-18.2417108	63	1	1.07937	0.920635;
	4132	1	0	0	0	0	1	1.04660161	-38.9248099	90	1	1.06667	0.977778;
	4133	1	39.3	12	0	48	1	1.06869229	-41.9201863	90	1	1.07547	0.977778;
	4134	1	0	0	0	80	1	1.07607757	-37.5997114	225	1	1.08444	1.00444;
	4135	1	17	11.3	0	0	1	1.03139473	-12.67083	63	1	1.06349	0.968254;
	4136	1	0	0	0	0	1	1.05675234	-10.4166888	225	1	1.08444	1.00889;
	4137	1	0	0	0	0	1	1.01150704	-23.3421303	90	1	1.06667	0.977778;
	4138	1	48.9	-1.3	0	0	1	1.04017937	-22.5905547	63	1	1.07937	0.920635;
	4139	1	15.8	6.1	0	0	1	1.05391741	-12.5512937	63	1	1.07314	0.936508;
	4140	1	14.4	-0.1	0	0	1	1.04805949	-13.0093315	63	1	1.06691	0.936508;
	4141	1	34.6	2.8	0	0	1	1.04377783	-9.14506375	225	1	1.08889	0.933333;
	4142	1	13.3	-1.4	0	0	1	1.0303761	-14.8252176	225	1	1.08889	1;
	4143	1	0.3	-4.3	0	0	1	1.03051194	-14.8077792	225	1	1.08889	1;
	4144	1	18.2	1.3	0	0	1	1.0371524	-20.6973645	63	1	1.09524	0.936508;
	4145	1	33	1.4	0	0	1	1.02776297	-27.0938497	63	1	1.06349	0.968254;
	4146	1	0	0	0	0	1	1.03203609	-25.8625641	63	1	1.07937	0.920635;
	4147	1	12	-1.7	0	0	1	1.04387476	-3.02723359	63	1	1.07937	0.920635;
	4148	1	29	2.8	0	0	1	1.01994339	-21.5489258	63	1	1.06349	0.968254;
	4149	1	102	10.7	0	0	1	1.06400908	-24.7553736	225	1	1.08889	1.00444;
	4150	1	0	0.3	0	0	1	1.05728843	-22.587779	90	1	1.07778	0.977778;
	4151	1	1.6	-0.3	0	0	1	1.05536684	-23.6512106	90	1	1.07778	0.977778;
	4152	1	52	3.2	0	0	1	1.0144341	-16.2551507	63	1	1.06349	0.968254;
	4153	1	34.8	4.4	0	0	1	1.03399401	-30.5382186	90	1	1.06667	0.977778;
	4154	1	30.2	-0.5	0	0	1	1.03977823	-42.2074645	90	1	1.06667	0.977778;
	4155	1	12.3	-1	0	0	1	1.02622772	-19.7935791	63	1	1.07937	0.952381;
	4156	1	27	-5.4	0	0	1	1.06842244	-21.1114206	90	1	1.11111	0.955556;
	4157	1	0	0	0	0	1	1.05174829	-16.0929224	225	1	1.08889	0.968889;
	4158	1	6.2	-1.1	0	0	1	1.01374289	-28.4074946	63	1	1.06349	0.968254;
	4159	1	0	0	0	0	1	1.07032946	-20.2402988	63	1	1.07937	0.920635;
	4160	1	6.3	-1.3	0	0	1	1.0504618	-23.3928975	63	1	1.07937	0.920635;
	4161	2	0	0	0	0	1	1.054	-21.098145	63	1	1.07937	0.920635;
	4162	1	0	0	0	0	1	1.03800659	-45.4325182	90	1	1.06667	0.977778;
	4163	1	0	0	0	0	1	1.07406173	-40.6046336	225	1	1.08444	1.00444;
	4164	1	-22.9	10.3	0	0	1	1.05356468	-18.475172	63	1	1.07937	0.920635;
	4165	1	0	0	0	0	1	1.0931429	-18.4631273	150	1	1.1	0.9;
	4166	1	50.6	3.5	0	0	1	1.03251186	-26.4351697	90	1	1.06667	0.977778;
	4167	1	16.6	1.7	0	0	1	1.04981419	-39.875212	90	1	1.06667	0.977778;
	4168	1	24.7	-6.2	0	0	1	1.03758527	-25.9685357	63	1	1.07937	0.920635;
	4169	1	24.5	-0.6	0	0	1	1.03927515	-21.3253854	90	1	1.07778	0.922222;
	4170	1	35.6	6.4	0	0	1	1.05272175	-30.5885909	90	1	1.06667	0.977778;
	4171	1	10	4.1	0	0	1	1.04193601	-33.6914095	90	1	1.06667	0.977778;
	4172	1	1.5	0.1	0	0	1	1.05162489	-1.33237534	225	1	1.08889	0.986667;
	4173	1	0	0	0	0	1	1.03369093	-53.3172178	63	1	1.06349	0.952381;
	4174	1	0	0	0	0	1	1.06755718	-47.2353834	225	1	1.08444	1.00444;
	4175	1	21.5	1.4	0	0	1	1.01414517	-51.2637607	63	1	1.06349	0.952381;
	4176	1	17.3	-53.3	0	0	1	1.02552315	1.80227851	63	1	1.04762	0.984127;
	4177	1	19.3	0.8	0	0	1	1.0368721	-12.0198473	63	1	1.06349	0.936508;
	4178	1	0	-0.4	0	0	1	1.03696055	-12.0214766	63	1	1.06349	0.936508;
	4179	1	-0.7	-0.8	0	0	1	1.07780103	0.814330218	380	1	1.10526	1.03947;
	4180	1	-0.7	-0.8	0	0	1	1.07779014	0.815667832	380	1	1.10526	1.03947;
	4181	1	4	-1	0	0	1	1.02115465	-29.0708696	63	1	1.07937	0.920635;
	4182	1	71.7	5.1	0	0	1	1.03166361	-26.0882231	63	1	1.07937	0.920635;
	4183	1	49	7	0	0	1	1.02724216	-19.2542359	63	1	1.07937	0.920635;
	4184	1	0	0	0	0	1	1.00599731	-18.4374309	63	1	1.07937	0.952381;
	4185	1	-0.3	-0.7	0	0	1	1.0061988	-18.3991565	63	1	1.07937	0.952381;
	4186	1	34.6	-5.4	0	0	1	1.02321287	-22.185762	90	1	1.06667	0.977778;
	4187	1	98.4	19	0	0	1	1.05031206	-7.08035773	225	1	1.08889	0.933333;
	4188	1	63.7	-2.7	0	0	1	1.05469091	-9.2498815	225	1	1.08889	0.933333;
	4189	1	10.9	-6.1	0	0	1	1.01908657	-28.3561343	63	1	1.07937	0.920635;
	4190	1	21.8	-4.5	0	0	1	1.04333865	-27.7023044	90	1	1.06667	0.977778;
	4191	1	27.9	2.5	0	0	1	1.040739	-34.3517361	90	1	1.06667	0.977778;
	4192	1	0	0	0	0	1	1.05526143	-21.1194689	90	1	1.06667	0.977778;
	4193	1	5	1.1	0	0	1	1.05459524	-21.1641585	90	1	1.06667	0.977778;
	4194	1	0	0	0	0	1	1.04504123	-15.7896889	63	1	1.06349	0.936508;
	4195	1	12.4	-1.8	0	0	1	1.04504123	-15.7896889	63	1	1.06349	0.936508;
	4196	1	6.4	0.2	0	0	1	1.04520964	-15.7654163	63	1	1.06349	0.936508;
	4197	1	41	2.3	0	0	1	1.04397783	-20.0597819	63	1	1.07937	0.952381;
	4198	1	57.4	8.8	0	0	1	1.00447558	-18.4607332	63	1	1.06349	0.936508;
	4199	1	7.1	5.1	0	0	1	1.01005631	-30.1715769	63	1	1.04762	0.952381;
	4200	1	13.5	2.5	0	80	1	1.06384567	-24.5840573	225	1	1.08889	1.00444;
	4201	1	108.6	0.7	0	0	1	1.05455249	-28.7032264	225	1	1.08889	1.00444;
	4202	1	31	-8.3	0	0	1	1.04235124	-14.345026	63	1	1.06349	0.968254;
	4203	1	10.6	3.3	0	0	1	1.05263543	-12.2304588	225	1	1.08444	1.00889;
	4204	1	11.7	0.2	0	0	1	1.05040826	-52.5452306	63	1	1.06349	0.952381;
	4205	1	33	-1.6	0	0	1	1.04804663	-30.0338523	90	1	1.06667	0.977778;
	4206	1	12	3.5	0	0	1	1.04782182	-29.8798077	90	1	1.06667	0.977778;
	4207	1	0.2	-0.1	0	0	1	1.03155379	-12.6340802	63	1	1.06349	0.936508;
	4208	1	36	18.9	0	0	1	1.03253816	3.25799739	63	1	1.07937	0.952381;
	4209	1	40.7	15.5	0	0	1	1.03561026	2.59141311	63	1	1.07937	0.952381;
	4210	1	0	0	0	0	1	1.08365288	6.31872531	225	1	1.09116	0.986667;
	4211	1	0	0	0	0	1	1.09787044	10.8881309	380	1	1.10583	1.03947;
	4212	1	12.5	3.9	0	0	1	0.93918112	-7.04259547	45	1	1	0.888889;
	4213	1	32.2	6.4	0	0	1	1.06723269	-29.8992066	20	1	1.15	0.8;
	4214	1	8.7	1.8	0	0	1	1.04181602	-34.1612764	90	1	1.06667	0.977778;
	4215	1	-0.3	0.9	0	0	1	1.04251882	-34.0861795	90	1	1.06667	0.977778;
	4216	1	0	0	0	0	1	1.06730668	-29.8859204	225	1	1.08444	1.00444;
	4217	1	0	0	0	0	1	1.05199987	-29.1290003	90	1	1.07778	0.977778;
	4218	1	0	0	0	0	1	1.05080049	-28.9528327	90	1	1.07778	0.977778;
	4219	1	0	0	0	0	1	1.05937901	-25.6851172	225	1	1.08889	1.00444;
	4220	1	0	0	0	0	1	1.02134176	-18.5400844	63	1	1.07937	0.952381;
	4221	1	0.9	-0.7	0	0	1	1.01200683	-19.8948813	63	1	1.07937	0.952381;
	4222	1	18.5	-1.4	0	0	1	1.03478421	-14.8598617	63	1	1.06349	0.936508;
	4223	2	-7.2	0	0	0	1	1.039	-13.2943826	63	1	1.06349	0.936508;
	4224	1	10.9	-0.6	0	0	1	1.01780784	-8.31022148	63	1	1.07937	0.952381;
	4225	1	18.8	0	0	0	1	1.02310728	-13.4573802	63	1	1.06349	0.936508;
	4226	1	11.9	-0.7	0	0	1	1.01479345	-17.7781506	63	1	1.06349	0.936508;
	4227	1	25	-2.3	0	0	1	1.03497631	-44.5051482	90	1	1.06667	0.977778;
	4228	1	34.9	4.9	0	0	1	1.04849946	-15.6953254	63	1	1.07937	0.920635;
	4229	1	26	5.7	0	0	1	1.03149745	-12.6074078	225	1	1.08889	0.888889;
	4230	1	41	3.7	0	0	1	1.03144711	-12.6414313	225	1	1.08889	0.888889;
	4231	1	12.9	-0.4	0	0	1	1.04221744	-36.4524159	90	1	1.06667	0.977778;
	4232	1	16.2	-3.1	0	0	1	1.04937673	-34.1921339	90	1	1.06667	0.977778;
	4233	1	38.9	5.9	0	0	1	1.02776325	-46.0427942	63	1	1.06349	0.952381;
	4234	1	15.2	3.7	0	34	1	1.0485366	-33.5411472	90	1	1.06667	0.977778;
	4235	1	0	0	0	0	1	1.08313809	-30.3759771	225	1	1.0911	1.00444;
	4236	2	0	0	0	0	1	1.064	-16.222023	90	1	1.07778	0.922222;
	4237	2	22.6	5.7	0	0	1	0.976	-29.443054	63	1	1.06349	0.968254;
	4238	1	0.9	0.8	0	0	1	1.04591091	-27.0056523	63	1	1.07937	0.920635;
	4239	1	0	0	0	0	1	0.997823008	-21.1148829	63	1	1.06349	0.968254;
	4240	1	24.3	-0.4	0	0	1	1.00002088	-14.4960367	63	1	1.06349	0.968254;
	4241	1	13.5	0	0	0	1	1.0553744	-18.375009	63	1	1.07937	0.920635;
	4242	1	37.6	-2.4	0	20	1	1.03515466	-18.5588258	63	1	1.06349	0.968254;
	4243	1	42.9	17.9	0	0	1	1.04367359	-13.1688667	225	1	1.08444	1.00889;
	4244	1	56.1	0.1	0	0	1	1.02386284	-2.68068691	63	1	1.07937	0.952381;
	4245	1	0	0	0	0	1	1.04013551	-17.7143217	63	1	1.06349	0.968254;
	4246	1	-3.1	0	0	0	1	1.04747659	-14.6969358	225	1	1.08444	1.00889;
	4247	1	0	0	0	20	1	1.03314326	-21.0033256	63	1	1.07937	0.920635;
	4248	1	0	0	0	0	1	1.04472477	-15.4552271	225	1	1.08889	1;
	4249	1	27	7.9	0	0	1	1.0281358	-14.3479802	63	1	1.06349	0.936508;
	4250	1	39	2	0	0	1	1.0151551	-13.7985133	63	1	1.06349	0.936508;
	4251	1	0	0.1	0	0	1	1.01950677	-9.55631307	63	1	1.06349	0.968254;
	4252	1	22.1	-4.5	0	0	1	1.02378295	-55.6699186	63	1	1.06349	0.952381;
	4253	1	0.2	-0.7	0	0	1	1.04449375	-30.5638675	90	1	1.06667	0.977778;
	4254	1	0	0	0	0	1	1.05592817	-5.92763231	225	1	1.08889	0.933333;
	4255	1	0	0	0	0	1	1.02644265	-6.72244479	63	1	1.06349	0.936508;
	4256	1	0	0	0	0	1	1.03274379	-6.8499221	63	1	1.06349	0.936508;
	4257	1	59.5	0.8	0	0	1	1.04093789	-30.4314234	90	1	1.07778	0.977778;
	4258	1	18.6	-4.4	0	0	1	1.03882956	-14.687308	63	1	1.06349	0.936508;
	4259	1	5.7	-2	0	0	1	1.0303936	-39.7172225	90	1	1.06667	0.977778;
	4260	1	4	-0.1	0	0	1	0.986337406	-23.1769978	63	1	1.06349	0.968254;
	4261	1	0	0	0	0	1	1.04960028	-16.1657439	225	1	1.08889	0.977778;
	4262	1	0	0	0	0	1	0.999983176	-20.9778025	63	1	1.06349	0.968254;
	4263	1	27.1	5.7	0	0	1	1.02274665	-22.2091253	63	1	1.07937	0.920635;
	4264	1	35	2.9	0	0	1	0.951654177	-40.0621825	63	1	1.07937	0.920635;
	4265	1	21.8	3.7	0	0	1	1.01169897	-30.6438812	63	1	1.06349	0.968254;
	4266	1	0	0	0	0	1	1.05091307	-24.9955574	20	1	1.15	0.8;
	4267	2	7.1	-3.7	0	0	1	1.053	-26.8629669	63	1	1.07274	0.968254;
	4268	1	0	0	0	0	1	1.04570532	-25.8699675	150	1	1.08	0.966667;
	4269	1	-0.2	0.1	0	0	1	1.04437957	-24.336334	63	1	1.07937	0.920635;
	4270	1	0	0	0	0	1	0.995696523	-30.8250476	63	1	1.06349	0.968254;
	4271	1	39	7.3	0	0	1	0.995028648	-30.9061078	63	1	1.06349	0.968254;
	4272	1	14.2	2.7	0	0	1	1.01865938	-6.71816542	63	1	1.06349	0.936508;
	4273	1	29.9	4	0	0	1	1.03097151	-6.8796648	63	1	1.07937	0.952381;
	4274	1	41.3	7.7	0	0	1	1.02108983	-9.90530169	63	1	1.07937	0.952381;
	4275	1	37.5	3.2	0	0	1	1.03175269	-19.0083067	90	1	1.06667	0.977778;
	4276	1	-1.7	-1.9	0	0	1	1.07493847	-18.0639455	225	1	1.08518	1.00444;
	4277	1	0	0	0	0	1	1.08289161	-14.5804067	380	1	1.10263	1.04211;
	4278	1	0	0	0	0	1	1.08288766	-14.5845505	380	1	1.10263	1.04211;
	4279	1	43.7	10.1	0	0	1	1.02177092	-11.5690653	63	1	1.06349	0.936508;
	4280	1	9	8.1	0	0	1	1.05356399	-24.5610315	90	1	1.07778	0.977778;
	4281	1	0	0	0	0	1	1.02985416	-15.5131373	63	1	1.07937	0.952381;
	4282	1	0	0	0	0	1	1.11199128	-11.9080295	63	1	1.12617	0.952381;
	4283	1	3.5	0	0	0	1	1.07418326	-11.9080295	225	1	1.08889	0.986667;
	4284	1	0	0	0	0	1	1.07805866	-8.15834055	380	1	1.10526	1.03947;
	4285	2	1.2	0	0	0	1	1.00587788	-19.0660622	63	1	1.06349	0.968254;
	4286	1	0	0	0	0	1	1.04662644	-13.4473472	225	1	1.08444	1.00889;
	4287	1	29.2	4.6	0	0	1	1.02266646	-22.8057392	63	1	1.07937	0.920635;
	4288	1	19.3	0.6	0	0	1	1.03084182	-32.4296466	90	1	1.07778	0.977778;
	4289	1	0	0	0	0	1	1.03058716	-31.2586725	90	1	1.07778	0.977778;
	4290	1	-0.2	2.1	0	0	1	1.03025351	-31.2472444	90	1	1.07778	0.977778;
	4291	2	0	0	0	0	1	1.022	-11.5020235	63	1	1.06349	0.936508;
	4292	2	0	0	0	0	1	1.04450851	-11.9154528	63	1	1.06349	0.936508;
	4293	1	1.8	-2.6	0	0	1	1.05016484	-26.0968706	63	1	1.07937	0.920635;
	4294	1	55.4	10.4	0	0	1	1.04663421	-15.9010778	63	1	1.07937	0.952381;
	4295	1	0	0	0	0	1	1.07498503	-18.6436236	90	1	1.07778	0.922222;
	4296	1	0	0	0	0	1	1.08949526	-15.0187847	225	1	1.09345	1;
	4297	1	16	-4.3	0	0	1	1.03035267	-52.1641712	63	1	1.06349	0.952381;
	4298	1	-0.3	0.9	0	0	1	1.00429402	-20.9317136	63	1	1.07937	0.952381;
	4299	1	0	0	0	0	1	1.00485451	-20.9522852	63	1	1.07937	0.952381;
	4300	1	-0.3	0.7	0	0	1	1.06608045	-16.5076361	63	1	1.07542	0.936508;
	4301	1	10.5	-2.7	0	0	1	1.06343003	-16.6414649	63	1	1.07327	0.936508;
	4302	1	39.4	2.2	0	30	1	1.04738412	-26.5372589	90	1	1.06667	0.977778;
	4303	1	0	0	0	0	1	1.07470097	-21.1525863	225	1	1.08444	1.00444;
	4304	1	21.1	5.2	0	0	1	1.07433068	-21.4240677	225	1	1.08444	1.00444;
	4305	1	0	0	0	0	1	1.05496671	-24.2904644	90	1	1.07778	0.977778;
	4306	1	29	3.7	0	0	1	1.02459049	-32.860407	63	1	1.07937	0.920635;
	4307	2	-3	0	0	0	1	1.05	-10.0365959	63	1	1.06965	0.936508;
	4308	1	3	2.1	0	0	1	1.0363455	-14.5478002	63	1	1.06349	0.936508;
	4309	1	42	5.9	0	0	1	1.02629202	-34.5167693	90	1	1.06667	0.977778;
	4310	1	39.9	6	0	0	1	1.01059926	-13.4005067	63	1	1.06349	0.936508;
	4311	2	-11.1	0	0	0	1	1.063	-13.9812047	90	1	1.07778	0.922222;
	4312	2	1.2	0.9	0	0	1	1.04735298	-26.3849632	63	1	1.07937	0.920635;
	4313	1	56.8	-2.9	0	0	1	1.0367212	-46.1538911	90	1	1.06667	0.977778;
	4314	1	18.7	-7.1	0	0	1	1.03517459	-51.6415496	63	1	1.06349	0.952381;
	4315	1	22.2	7	0	0	1	1.01003716	-8.96672108	63	1	1.06349	0.936508;
	4316	2	0	0	0	0	1	1.05628338	-6.49317972	225	1	1.08889	0.933333;
	4317	1	16.1	-3.3	0	0	1	1.04011787	-28.4785335	63	1	1.07937	0.920635;
	4318	2	2	-4	0	0	1	1.0447464	-51.2133061	63	1	1.06349	0.952381;
	4319	2	0	0	0	0	1	1.02	-10.5533633	63	1	1.06349	0.936508;
	4320	1	10.1	-2.7	0	0	1	1.02403455	-20.7645632	63	1	1.07937	0.952381;
	4321	1	35.3	11.6	0	0	1	1.02079303	-0.54102995	63	1	1.07937	0.952381;
	4322	1	0	0	0	0	1	1.02291427	2.04945747	63	1	1.07937	0.952381;
	4323	1	0	0	0	0	1	1.07573686	3.73093124	225	1	1.08889	0.986667;
	4324	1	0	0	0	0	1	1.07593127	3.91381009	225	1	1.08889	0.986667;
	4325	1	19.5	0.7	0	0	1	1.03853411	-25.3060124	63	1	1.07937	0.920635;
	4326	1	14.8	1.7	0	0	1	1.03586995	-33.4228184	63	1	1.07937	0.920635;
	4327	1	16.8	2	0	0	1	1.03842206	-18.5574238	63	1	1.06349	0.936508;
	4328	1	23.7	3.9	0	0	1	1.02932092	-35.1557602	90	1	1.06667	0.977778;
	4329	1	31.2	2.4	0	0	1	1.0351241	-21.3053666	63	1	1.07937	0.920635;
	4330	1	-0.1	-0.5	0	0	1	0.95257656	-6.51858077	45	1	1	0.888889;
	4331	1	22.9	2.1	0	0	1	1.06266314	-37.1066539	20	1	1.15	0.8;
	4332	1	22.9	2.1	0	0	1	1.06266314	-37.1066539	20	1	1.15	0.8;
	4333	1	28.9	-1.9	0	0	1	1.06269014	-37.1093588	20	1	1.15	0.8;
	4334	1	0	0	0	0	1	1.03427961	-41.8139069	63	1	1.06349	0.952381;
	4335	1	0	0	0	0	1	1.0626967	-37.0970249	225	1	1.08444	1.00444;
	4336	1	12.8	-1.6	0	0	1	1.03731964	-19.2061164	90	1	1.06667	0.977778;
	4337	2	0.7	2.5	0	0	1	1.045	-28.3351152	63	1	1.07937	0.920635;
	4338	1	158.9	0	0	0	1	1.03546941	0.926729229	63	1	1.07937	0.952381;
	4339	1	0	0	0	0	1	1.07991247	4.87429086	225	1	1.08889	0.986667;
	4340	1	34.5	3.6	0	0	1	1.04775094	-18.9762984	90	1	1.07778	0.922222;
	4341	1	44.4	4.1	0	0	1	1.0241816	-16.6116278	63	1	1.06349	0.936508;
	4342	1	19.4	0.9	0	0	1	1.04591919	-10.6473327	63	1	1.06349	0.936508;
	4343	1	19.4	-3.1	0	0	1	1.0461546	-10.6548649	63	1	1.06349	0.936508;
	4344	2	6	0	0	0	1	1.02396484	-20.6031217	63	1	1.07937	0.920635;
	4345	1	62.6	8.7	0	0	1	1.0780808	-35.594268	20	1	1.15	0.8;
	4346	1	7.7	3.2	0	0	1	1.03944802	-36.8617173	90	1	1.06667	0.977778;
	4347	1	0	0	0	0	1	1.07819424	-35.5688106	225	1	1.08659	1.00444;
	4348	1	23.5	-4.2	0	0	1	1.01574538	-55.031851	63	1	1.06349	0.952381;
	4349	1	24.5	7.9	0	0	1	1.03481587	-26.9738558	63	1	1.07937	0.920635;
	4350	1	15.1	-0.7	0	0	1	1.01679847	-20.9295458	63	1	1.07937	0.920635;
	4351	1	0	0	0	0	1	1.00376871	-24.4299494	63	1	1.07937	0.920635;
	4352	1	34.2	-1.6	0	0	1	0.989232968	-36.573082	63	1	1.06349	0.968254;
	4353	1	52.8	11.5	0	0	1	0.98524572	-34.2564279	63	1	1.06349	0.968254;
	4354	1	0.7	0	0	0	1	1.02046652	-27.407122	63	1	1.07937	0.920635;
	4355	1	26.1	0.6	0	0	1	1.0212763	-30.561706	90	1	1.06667	0.977778;
	4356	1	56	-5.2	0	0	1	1.03671234	-45.0890544	63	1	1.06349	0.952381;
	4357	1	-9.9	-3.3	0	0	1	1.01491935	-25.1662636	63	1	1.04762	0.952381;
	4358	1	0	0	0	0	1	1.01320173	-25.4664888	63	1	1.04762	0.952381;
	4359	1	10.4	1	0	0	1	1.02233529	-28.3003969	63	1	1.04762	0.952381;
	4360	1	3.5	0.8	0	0	1	1.0586824	-30.1650959	63	1	1.07937	0.920635;
	4361	1	31.8	-0.7	0	0	1	1.00301897	-12.7259703	63	1	1.06349	0.936508;
	4362	1	24	-0.4	0	0	1	1.05361366	-19.7300505	90	1	1.06667	0.977778;
	4363	2	0	0	0	0	1	1.055	-21.4180259	90	1	1.07778	0.922222;
	4364	1	3	1.5	0	0	1	1.05006459	-23.5753422	63	1	1.07937	0.920635;
	4365	1	17.5	0.7	0	0	1	1.01142919	-11.6880695	63	1	1.07937	0.920635;
	4366	1	12	-1.4	0	0	1	1.03181774	-6.64413037	63	1	1.07937	0.952381;
	4367	1	14	5	0	0	1	1.02513101	-19.1031242	63	1	1.06349	0.936508;
	4368	1	19.6	5.6	0	0	1	0.987227439	-2.9077014	63	1	1.07937	0.952381;
	4369	1	13.4	0.7	0	0	1	1.01180876	-9.31177692	63	1	1.07937	0.952381;
	4370	1	0	0	0	0	1	0.978674388	-4.94957903	45	1	1	0.888889;
	4371	1	32.2	5.9	0	0	1	1.04795386	-39.6950025	90	1	1.06667	0.977778;
	4372	1	0	0	0	0	1	1.02225316	-16.6253982	63	1	1.07937	0.952381;
	4373	1	30.5	-5.3	0	0	1	1.03595162	-46.2495202	90	1	1.06667	0.977778;
	4374	1	18	8.3	0	0	1	1.03747207	-14.0277143	63	1	1.06349	0.936508;
	4375	1	5.2	0.4	0	0	1	1.02469267	-30.1579453	90	1	1.06667	0.977778;
	4376	2	0	0	0	0	1	1.02376936	-13.0413671	63	1	1.06349	0.968254;
	4377	1	47	5.9	0	0	1	1.06376241	-24.7971893	225	1	1.08889	1.00444;
	4378	1	115.2	15.5	0	0	1	1.06689044	-26.7184038	225	1	1.08889	1.00444;
	4379	1	0	0	0	0	1	1.00143612	-12.4059674	63	1	1.06349	0.968254;
	4380	1	10.9	3.8	0	0	1	1.04017265	-6.35611199	63	1	1.07937	0.952381;
	4381	1	0	0	0	0	1	1.06910371	-3.41267181	225	1	1.08889	0.986667;
	4382	1	60.3	4.5	0	0	1	1.07908923	-34.6149007	20	1	1.15	0.8;
	4383	1	7.3	2.8	0	0	1	1.03461671	-38.8703209	63	1	1.06349	0.952381;
	4384	1	0	0	0	0	1	1.07916834	-34.5902728	225	1	1.08444	1.00444;
	4385	1	9	-5.6	0	0	1	1.02989287	-56.5001985	63	1	1.06349	0.952381;
	4386	1	12.2	0.6	0	0	1	1.05667675	-21.312326	90	1	1.07778	0.922222;
	4387	1	0	0	0	0	1	1.0720351	-17.5105411	90	1	1.1	0.944444;
	4388	1	57.6	17.2	0	0	1	1.07072244	-17.659735	90	1	1.1	0.944444;
	4389	1	38	5.7	0	0	1	1.04031687	-24.8858956	63	1	1.07937	0.920635;
	4390	1	0	0	0	0	1	1.06894842	-21.25659	225	1	1.08889	1;
	4391	1	104.9	22.6	0	0	1	1.04894599	-25.9106697	225	1	1.08889	1.00444;
	4392	1	3	0	0	0	1	1.03656336	-17.4688298	63	1	1.06349	0.936508;
	4393	1	28.5	0.7	0	0	1	1.0105108	-45.2629361	63	1	1.06349	0.952381;
	4394	1	33.1	2.8	0	0	1	1.03519716	-24.1173933	63	1	1.07937	0.920635;
	4395	1	39.9	-3	0	0	1	1.0214008	-51.9705971	63	1	1.06349	0.952381;
	4396	1	2.8	-1.3	0	0	1	1.03568796	-6.3394023	63	1	1.07937	0.952381;
	4397	1	0	0	0	0	1	1.09192722	-13.0627605	225	1	1.09267	1;
	4398	1	21.4	1.5	0	0	1	1.04992639	-22.9762419	90	1	1.07778	0.922222;
	4399	1	47.9	8.1	0	0	1	1.01976967	-12.7442357	63	1	1.06349	0.936508;
	4400	1	12.6	4.1	0	0	1	1.02159855	-17.8260102	63	1	1.06349	0.936508;
	4401	1	22.9	1	0	0	1	1.02977442	-15.6706033	63	1	1.06349	0.968254;
	4402	1	23.2	-0	0	0	1	1.03037483	-19.24618	90	1	1.06667	0.977778;
	4403	1	40.1	2.8	0	0	1	1.04426133	-9.35591262	63	1	1.0636	0.936508;
	4404	1	54.4	13.3	0	0	1	0.979171037	-36.7042692	63	1	1.06349	0.968254;
	4405	1	21.4	-8.3	0	0	1	1.02373921	-51.8623431	63	1	1.06349	0.952381;
	4406	1	45.6	4.8	0	0	1	0.977346861	-48.6141232	63	1	1.06349	0.952381;
	4407	2	-0.8	0	0	0	1	1.02924564	-31.3370558	63	1	1.06349	0.968254;
	4408	1	0	0	0	-15	1	1.0536216	-31.0676914	90	1	1.07778	0.977778;
	4409	1	7.2	-1.5	0	0	1	1.02678099	-22.4937111	63	1	1.06349	0.936508;
	4410	1	34.6	9.4	0	0	1	1.05251211	-14.6865608	225	1	1.08889	0.888889;
	4411	1	29.6	0.6	0	0	1	1.05271283	-14.6831825	225	1	1.08889	0.888889;
	4412	1	0	0	0	0	1	1.05299815	-25.2644725	90	1	1.07778	0.977778;
	4413	1	0	0	0	0	1	1.05287982	-25.2616407	90	1	1.07778	0.977778;
	4414	1	0	0	0	0	1	1.07412624	-21.4392545	225	1	1.08889	1.00444;
	4415	1	9.8	6	0	0	1	1.01347983	-11.0345776	63	1	1.06349	0.936508;
	4416	1	10.7	6.3	0	0	1	0.995883195	-13.7098516	63	1	1.06349	0.968254;
	4417	1	0.3	0.4	0	0	1	1.03749379	-18.2604677	63	1	1.06349	0.936508;
	4418	1	15.3	0.6	0	0	1	1.01328595	-24.4521885	63	1	1.06349	0.936508;
	4419	1	0	0.2	0	0	1	1.02283474	-34.4311702	90	1	1.06667	0.977778;
	4420	1	32.3	1.3	0	0	1	1.03832346	-44.391626	63	1	1.06349	0.952381;
	4421	1	18.8	3	0	0	1	1.00459648	-28.1596106	63	1	1.04762	0.952381;
	4422	1	13.1	-1.8	0	0	1	1.00381333	-28.6469436	63	1	1.04762	0.952381;
	4423	2	0	0	0	0	1	1.037	-24.4236093	63	1	1.07937	0.920635;
	4424	1	0	0	0	0	1	1.07634951	-18.3304172	90	1	1.07778	0.922222;
	4425	1	7.8	-1.3	0	0	1	1.02681905	-23.9344126	63	1	1.07937	0.920635;
	4426	1	41.2	2.1	0	0	1	1.05392376	-15.9184493	63	1	1.0709	0.936508;
	4427	1	22.7	-2.4	0	0	1	1.01978353	-16.5857042	63	1	1.06349	0.936508;
	4428	1	7.7	-0.4	0	0	1	1.02184716	-50.1789058	63	1	1.06349	0.952381;
	4429	1	21.4	0.9	0	0	1	1.05695194	-25.1042631	63	1	1.07937	0.920635;
	4430	1	-0.2	0.3	0	0	1	1.02643571	-25.0220001	63	1	1.07937	0.952381;
	4431	1	0	0	0	0	1	1.00817721	-27.720897	63	1	1.07937	0.952381;
	4432	1	0	0	0	0	1	1.04188422	-26.4027507	63	1	1.07937	0.920635;
	4433	1	75	8.7	0	0	1	0.988048408	-36.2086039	63	1	1.06349	0.968254;
	4434	1	23.7	9.9	0	0	1	1.00794132	-17.2412778	63	1	1.06349	0.968254;
	4435	1	0	0	0	0	1	1.0707139	-17.6264499	150	1	1.08717	0.966667;
	4436	1	0	0	0	0	1	1.05033711	-13.6803267	225	1	1.08444	1.00889;
	4437	1	0	0	0	0	1	1.03844258	-23.9813625	63	1	1.07937	0.920635;
	4438	1	2	1	0	0	1	1.02990222	-20.5619373	63	1	1.07937	0.952381;
	4439	1	25.9	10	0	0	1	1.02836172	-25.950789	90	1	1.06667	0.977778;
	4440	1	-0.1	9.2	0	0	1	1.00032428	-21.2124375	63	1	1.07937	0.952381;
	4441	1	38.5	2.3	0	0	1	1.00919917	-13.4665412	63	1	1.06349	0.936508;
	4442	1	40.6	6.7	0	0	1	1.02226695	-15.9566138	63	1	1.06349	0.968254;
	4443	2	0	0	0	0	1	1.052	-25.2047281	150	1	1.08	0.966667;
	4444	1	0	0	0	0	1	1.00552905	-25.3223403	63	1	1.07937	0.920635;
	4445	1	13.7	1.4	0	0	1	1.0246127	-23.4788468	90	1	1.07778	0.922222;
	4446	1	0	0.5	0	0	1	1.03670576	-18.836788	63	1	1.06349	0.936508;
	4447	1	-1.9	3.5	0	0	1	1.05489691	-18.306621	63	1	1.07937	0.920635;
	4448	1	7.8	-0.6	0	0	1	1.0406736	-25.3357552	63	1	1.07937	0.920635;
	4449	1	0	0	0	0	1	1.07979323	-16.8524791	225	1	1.08889	1;
	4450	1	36.8	4.3	0	0	1	1.02780695	-16.3148588	63	1	1.06349	0.968254;
	4451	1	7.4	-3	0	0	1	1.04304055	-30.8065483	90	1	1.07778	0.977778;
	4452	1	42.7	11.7	0	20	1	1.03051842	-22.0384666	63	1	1.07937	0.920635;
	4453	1	0	0	0	0	1	1.06796394	-18.1803314	225	1	1.08889	1;
	4454	1	37.6	9.2	0	0	1	1.0207067	-18.6741864	63	1	1.07937	0.952381;
	4455	1	14.9	-3.2	0	0	1	1.0422457	-24.390424	63	1	1.07937	0.920635;
	4456	1	5.2	0.5	0	0	1	1.03439365	-12.5409609	63	1	1.06349	0.936508;
	4457	1	-0.2	-4.6	0	0	1	1.04892526	-10.9557101	63	1	1.06944	0.936508;
	4458	1	0.9	-2.5	0	0	1	1.0503493	-8.62117269	225	1	1.08889	0.933333;
	4459	1	0	0	0	0	1	1.07713514	-1.49287195	380	1	1.10526	1.03947;
	4460	1	0	0	0	0	1	1.07631475	-1.56165239	380	1	1.10526	1.03947;
	4461	1	16.9	11.2	0	0	1	1.04622298	-23.3481429	90	1	1.07778	0.977778;
	4462	1	28.8	0.2	0	0	1	1.02308488	-18.6723015	63	1	1.06349	0.936508;
	4463	1	0	0	0	0	1	1.01781013	-24.7626515	90	1	1.07778	0.922222;
	4464	1	14	1.6	0	0	1	1.0332687	-24.6047032	90	1	1.07778	0.977778;
	4465	1	0	0	0	0	1	1.03555449	2.5519155	63	1	1.07937	0.952381;
	4466	1	9	-4.7	0	0	1	1.03560641	2.55590155	63	1	1.07937	0.952381;
	4467	1	14.1	2	0	15.4	1	1.04599078	-2.44419254	63	1	1.07937	0.920635;
	4468	1	0	0	0	0	1	1.07684114	0.964666037	225	1	1.08889	0.968889;
	4469	2	-6	0	0	0	1	1.03151575	-23.6621176	63	1	1.07937	0.920635;
	4470	2	0	0	0	0	1	1.025	-2.33222478	20	1	1.15	0.8;
	4471	2	0	0	0	0	1	1.055	0.0172822096	20	1	1.15	0.8;
	4472	2	-1	0	0	0	1	1.055	0.0771425517	20	1	1.15	0.8;
	4473	2	-0.6	0	0	0	1	1.053	0.0571623243	20	1	1.15	0.8;
	4474	2	-1.6	0	0	0	1	1.058	0.106958984	20	1	1.15	0.8;
	4475	1	0	0	0	0	1	1.01773674	-6.57770592	63	1	1.07937	0.952381;
	4476	1	0	0	0	0	1	1.05391325	-1.10516271	225	1	1.08889	0.986667;
	4477	1	0	0	0	0	1	1.05391287	-1.1045518	225	1	1.08889	0.986667;
	4478	1	0	0	0	0	1	1.05389261	-1.10479407	225	1	1.08889	0.986667;
	4479	1	0	0	0	0	1	1.05394325	-1.10418853	225	1	1.08889	0.986667;
	4480	1	-0.5	3.6	0	0	1	1.01769352	-6.7283984	63	1	1.07937	0.952381;
	4481	1	0	0	0	0	1	1.01920399	-6.83931922	63	1	1.07937	0.952381;
	4482	1	0	0	0	0	1	1.05390724	-1.11674822	225	1	1.08889	0.986667;
	4483	1	16.1	-3.6	0	0	1	1.02878912	-11.8340944	63	1	1.06349	0.904762;
	4484	1	-0.4	0	0	0	1	1.07804838	4.88527026	225	1	1.08889	0.986667;
	4485	1	9	2.9	0	0	1	0.998627478	-29.3916187	63	1	1.04762	0.952381;
	4486	1	4	0	0	0	1	1.00297321	-31.8345059	63	1	1.06349	0.968254;
	4487	2	0	0	0	0	1	1.02697226	-19.2960823	63	1	1.07937	0.952381;
	4488	1	23	1.8	0	0	1	1.03902184	-34.2582164	90	1	1.06667	0.977778;
	4489	1	35.9	2.6	0	0	1	0.972216218	-19.6660204	63	1	1.06349	0.968254;
	4490	1	45	-2.9	0	0	1	0.973368958	-19.4872716	63	1	1.06349	0.968254;
	4491	1	6	3.9	0	0	1	1.03194558	3.23781224	63	1	1.07937	0.952381;
	4492	1	5.5	-2.4	0	0	1	1.03555432	2.55191983	63	1	1.07937	0.952381;
	4493	1	0	0	0	0	1	1.08813659	-10.7991263	63	1	1.10306	0.968254;
	4494	1	0	0	0	0	1	1.08813659	-10.7991263	63	1	1.10306	0.968254;
	4495	1	15.1	0	0	0	1	1.05005225	-10.7991263	150	1	1.08	0.966667;
	4496	1	0	0	0	0	1	1.02524038	-22.734732	20	1	1.15	0.8;
	4497	1	0	0	0	0	1	1.02524038	-22.734732	63	1	1.06349	0.936508;
	4498	1	0	-0.2	0	0	1	1.07826811	-13.334773	90	1	1.07831	0.922222;
	4499	1	0	0	0	0	1	1.06441229	-1.39147041	380	1	1.10526	1.03947;
	4500	2	63	10.3	0	0	1	1.00640283	-19.9774473	63	1	1.06349	0.968254;
	4501	1	0	0	0	0	1	1.0228685	-29.3758569	90	1	1.06667	0.977778;
	4502	1	0.9	-0.3	0	0	1	1.00961887	-37.8834402	90	1	1.06667	0.977778;
	4503	2	0	0	0	0	1	1.039	-11.0635625	20	1	1.15	0.8;
	4504	1	0	0	0	0	1	1.04020338	-12.0475562	63	1	1.06349	0.936508;
	4505	1	23.4	-2.2	0	0	1	1.01863656	-22.221325	90	1	1.06667	0.977778;
	4506	1	14	1.8	0	0	1	1.01176501	-18.4829671	63	1	1.06349	0.936508;
	4507	2	0	0	0	0	1	1.079	-16.3509552	225	1	1.08889	1;
	4508	1	23.3	-1.9	0	0	1	1.0532432	-21.1400795	63	1	1.07937	0.920635;
	4509	1	0	0	0	0	1	1.03762029	-17.7463421	225	1	1.08889	0.937778;
	4510	1	77.8	6.1	0	0	1	1.02989345	-26.6707601	63	1	1.07937	0.920635;
	4511	1	52.4	10.3	0	0	1	1.02626892	-29.1002053	63	1	1.06349	0.968254;
	4512	1	5.6	-10.9	0	0	1	1.01697297	-19.6219785	63	1	1.06349	0.968254;
	4513	1	18.8	-5.1	0	0	1	1.0250782	-39.0027065	90	1	1.06667	0.977778;
	4514	1	32	-4.6	0	0	1	1.04101498	-23.426178	90	1	1.06667	0.977778;
	4515	1	14.1	6.4	0	0	1	1.01924414	-4.24632153	63	1	1.07937	0.920635;
	4516	2	0	0	0	0	1	1.056	-12.252903	63	1	1.07674	0.936508;
	4517	1	1.9	-0.2	0	0	1	1.03922449	-32.4516229	90	1	1.06667	0.977778;
	4518	1	12.8	13	0	0	1	1.02425848	-12.3601999	63	1	1.06349	0.968254;
	4519	1	0	0	0	0	1	1.06102779	-10.1545159	150	1	1.08	0.966667;
	4520	1	0	0	0	0	1	1.05702414	-9.03961138	225	1	1.08444	1.00889;
	4521	1	12.9	0.9	0	0	1	1.02206264	-13.3539171	63	1	1.04762	0.888889;
	4522	1	0	0	0	0	1	1.04672698	-4.57464333	63	1	1.07937	0.920635;
	4523	1	22.7	2.2	0	0	1	1.02086917	1.79490793	63	1	1.07937	0.952381;
	4524	1	0	0	0	0	1	1.03953414	-25.5623225	63	1	1.07937	0.920635;
	4525	1	12.5	3.1	0	0	1	1.02343683	-3.43408382	63	1	1.07937	0.952381;
	4526	1	2.9	-3	0	0	1	1.0675897	-13.6464008	225	1	1.08444	1.00444;
	4527	1	0	0	0	0	1	1.08155387	-9.61617079	380	1	1.10263	1.04211;
	4528	1	0	0	0	0	1	1.00842045	-22.2343583	63	1	1.06349	0.968254;
	4529	1	29.3	2	0	0	1	1.03100186	-13.2126187	63	1	1.06349	0.936508;
	4530	1	0	0	0	0	1	0.565682915	3.48119209	20	1	1.15	0.5;
	4531	1	0	0	0	0	1	1.02783975	3.48119209	63	1	1.07937	0.952381;
	4532	1	12.5	-2.4	0	0	1	1.02931158	-45.7001475	63	1	1.06349	0.952381;
	4533	1	29.5	11.1	0	0	1	1.01805294	-32.3508929	63	1	1.04762	0.952381;
	4534	1	42	4	0	0	1	1.01614486	-11.376758	63	1	1.06349	0.936508;
	4535	1	0	0	0	0	1	1.06419758	-17.0897678	63	1	1.07937	0.920635;
	4536	1	0	0	0	0	1	1.05712105	-15.4237236	90	1	1.07778	0.922222;
	4537	1	0	0	0	0	1	1.07792725	-14.6981406	225	1	1.08889	1;
	4538	1	45.6	4.4	0	0	1	1.04126812	-24.8601816	63	1	1.07937	0.920635;
	4539	1	0	1.2	0	0	1	1.07273705	-16.187723	63	1	1.08083	0.936508;
	4540	1	27.2	1	0	0	1	1.04170967	-42.1040802	90	1	1.06667	0.977778;
	4541	1	-0.6	1	0	0	1	1.02741019	-16.3724542	63	1	1.06349	0.968254;
	4542	1	0	0	0	160	1	1.06841135	-14.4043186	225	1	1.08889	1;
	4543	1	0	0	0	0	1	1.06590551	-10.7616689	380	1	1.10526	1.05263;
	4544	1	25.4	-2.8	0	0	1	1.05952735	-10.2513681	63	1	1.06349	0.936508;
	4545	1	20.4	5.7	0	0	1	1.03193549	-42.0065203	63	1	1.06349	0.952381;
	4546	1	32.8	0.1	0	0	1	1.02585213	-43.2609761	63	1	1.06349	0.952381;
	4547	1	8.3	-6.1	0	0	1	1.03466943	-41.9121936	63	1	1.06349	0.952381;
	4548	1	0	0	0	0	1	1.0500469	-18.1477109	90	1	1.07778	0.922222;
	4549	1	28.4	-7.6	0	0	1	1.01299365	-12.8052341	63	1	1.06349	0.936508;
	4550	1	6.9	2.6	0	0	1	1.04864245	-23.9599767	63	1	1.07937	0.920635;
	4551	1	0	0	0	0	1	1.06795264	-23.4991172	150	1	1.1	0.9;
	4552	1	0	0	0	0	1	1.07971734	-22.5550841	225	1	1.08889	1;
	4553	1	-0.1	-0.3	0	0	1	1.04133974	-25.9251774	63	1	1.07937	0.920635;
	4554	1	1	1.9	0	0	1	1.03831199	-26.3244264	63	1	1.07937	0.920635;
	4555	1	94.7	16	0	0	1	1.05903572	-14.0870472	225	1	1.08889	1;
	4556	1	0	0	0	0	1	1.03407756	-21.1515244	63	1	1.06349	0.936508;
	4557	1	1	1.1	0	0	1	1.0476395	-21.0651761	63	1	1.07937	0.920635;
	4558	1	1	-36.2	0	0	1	1.02405308	-29.4889384	63	1	1.04762	0.952381;
	4559	2	0	0	0	0	1	1.038	-22.1570958	63	1	1.07937	0.920635;
	4560	1	2	-0.8	0	0	1	1.06079623	-10.3848812	63	1	1.06908	0.936508;
	4561	1	20.2	-5.1	0	0	1	1.03990063	-18.1333216	63	1	1.06349	0.936508;
	4562	1	21.1	-0.6	0	0	1	1.02958735	-19.9849982	63	1	1.06349	0.936508;
	4563	1	11.6	1.2	0	0	1	1.04786771	-25.6859312	63	1	1.07937	0.920635;
	4564	1	0	0	0	0	1	1.06587426	-26.1926335	90	1	1.07778	0.977778;
	4565	1	0	0	0	0	1	1.08873391	-20.303978	380	1	1.10526	1.04211;
	4566	2	126.4	69.6	0	0	1	1.046	-15.1922978	225	1	1.08889	0.986667;
	4567	1	0	0	0	0	1	1.04906256	-8.87344388	225	1	1.08444	1.00889;
	4568	1	0	0	0	0	1	1.05315434	-7.93265104	225	1	1.08444	1.00889;
	4569	1	0	0	0	0	1	1.06037605	-3.17374469	380	1	1.10263	1.05455;
	4570	1	0	0	0	0	1	1.06781069	-24.5032031	225	1	1.08444	1.00444;
	4571	1	0	0	0	0	1	1.05182647	-43.5971001	225	1	1.08444	1.00444;
	4572	1	0	0	0	0	1	1.01028906	-30.1779949	63	1	1.04762	0.952381;
	4573	1	0	0	0	0	1	1.12160461	4.48195627	63	1	1.12826	0.952381;
	4574	2	3.8	0.2	0	0	1	1.03867004	-26.2283683	63	1	1.07937	0.920635;
	4575	2	0	0	0	0	1	1.04893146	-17.0523981	63	1	1.06349	0.936508;
	4576	1	0	0	0	0	1	1.00798016	-12.0308794	63	1	1.06349	0.968254;
	4577	1	45.3	8	0	0	1	1.00797635	-12.0307971	63	1	1.06349	0.968254;
	4578	1	187.1	64.9	0	0	1	1.04645835	-26.3420952	225	1	1.08889	1.00444;
	4579	1	3	1	0	0	1	0.977829129	-4.99557426	45	1	1	0.888889;
	4580	2	0	0	0	0	1	1.034	-27.3986058	63	1	1.07937	0.920635;
	4581	1	11.2	0	0	0	1	1.03182211	-13.0637595	63	1	1.06349	0.936508;
	4582	1	14.5	-4.7	0	0	1	1.05420864	-3.91720025	63	1	1.07937	0.920635;
	4583	1	11	6	0	0	1	1.03281892	-20.8689094	63	1	1.09524	0.904762;
	4584	1	101.6	26.2	0	0	1	1.07448384	-28.5242699	225	1	1.09	1.00444;
	4585	1	6	3	0	0	1	1.04987711	-22.9787484	90	1	1.11111	0.955556;
	4586	1	10.5	2.2	0	0	1	0.985566027	-35.2526001	63	1	1.07937	0.920635;
	4587	1	0	0	0	0	1	1.0731971	-28.5876205	90	1	1.08215	0.977778;
	4588	1	0	0	0	0	1	1.08786674	-20.485303	380	1	1.10526	1.04211;
	4589	1	0	0	0	0	1	1.0876406	-20.4838424	380	1	1.10526	1.04211;
	4590	1	44.3	3.8	0	0	1	1.04151652	-14.6487565	63	1	1.06349	0.968254;
	4591	1	0	0	0	0	1	1.03920092	-10.3836777	225	1	1.08444	1.00889;
	4592	1	2.1	0.2	0	0	1	1.04812191	-13.3200871	63	1	1.06684	0.936508;
	4593	1	0	0	0	0	1	1.04958913	-22.5063517	225	1	1.08889	1.00444;
	4594	1	0	0	0	0	1	1.06842954	-17.8420531	380	1	1.10526	1.04211;
	4595	1	0	0	0	0	1	1.06797141	-18.1178871	380	1	1.10526	1.04211;
	4596	1	11.7	1.9	0	0	1	1.01253063	-29.2141519	90	1	1.06667	0.977778;
	4597	1	0.3	0	0	0	1	1.02940401	-25.3088169	63	1	1.07937	0.920635;
	4598	1	8	-3.3	0	0	1	1.05298356	-24.5269745	90	1	1.06667	0.977778;
	4599	1	31.1	3.9	0	0	1	1.05130693	-8.01641287	63	1	1.07937	0.952381;
	4600	1	15.8	0.5	0	0	1	0.981965724	-41.5367248	90	1	1.06667	0.976153;
	4601	1	2	1.3	0	0	1	1.02267067	-29.3706421	90	1	1.06667	0.977778;
	4602	1	48.4	-8.5	0	90	1	1.0540041	-52.0137947	63	1	1.06349	0.952381;
	4603	1	0	0	0	0	1	1.06966759	-44.5289238	225	1	1.08444	1.00444;
	4604	1	2	0	0	0	1	1.04072699	-6.27633198	63	1	1.07937	0.952381;
	4605	1	51.1	9.8	0	0	1	1.0012388	-27.8793285	63	1	1.04762	0.952381;
	4606	1	0	1.3	0	0	1	1.04307488	-38.464599	90	1	1.06667	0.977778;
	4607	1	31.3	5	0	0	1	1.02225361	-17.8215941	63	1	1.06349	0.968254;
	4608	1	0	-0.9	0	0	1	1.06090191	-42.9918843	90	1	1.06762	0.977778;
	4609	1	35.9	4.9	0	0	1	1.04089756	-23.4092652	63	1	1.06349	0.936508;
	4610	1	0	0	0	0	1	1.04827009	-16.5171537	63	1	1.09524	0.904762;
	4611	1	0	0	0	0	1	1.06099351	-13.0741587	225	1	1.08889	0.888889;
	4612	1	23.8	7.5	0	0	1	1.01423306	-10.8497726	63	1	1.07937	0.952381;
	4613	1	15.4	-0.3	0	0	1	1.06084398	-33.3132822	90	1	1.08061	0.977778;
	4614	1	0.9	0.5	0	0	1	1.02395264	-24.3446182	90	1	1.06667	0.977778;
	4615	1	17.6	2.6	0	0	1	1.01791335	-25.3270125	90	1	1.06667	0.977778;
	4616	1	2.7	-1.4	0	0	1	1.02332887	1.95963268	63	1	1.07937	0.952381;
	4617	1	18.4	-1.1	0	0	1	1.06864171	-31.6330964	225	1	1.08889	1.00444;
	4618	1	4	2.2	0	0	1	1.06069059	-10.3852352	63	1	1.06897	0.936508;
	4619	1	16	-9.3	0	0	1	1.04609017	-38.3590716	63	1	1.07937	0.920635;
	4620	1	16.1	-0.2	0	0	1	1.02975531	-15.2808746	63	1	1.06349	0.936508;
	4621	1	47.9	1.5	0	0	1	1.06388014	-14.0133199	63	1	1.06779	0.936508;
	4622	1	22.7	3.8	0	0	1	1.0135113	-37.7210692	90	1	1.06667	0.977778;
	4623	1	0	0	0	0	1	1.02327256	-15.8163879	63	1	1.06349	0.968254;
	4624	1	38	8.8	0	0	1	1.01870489	-28.1512327	90	1	1.06667	0.977778;
	4625	1	9.3	0.6	0	0	1	1.02263865	-25.7488477	63	1	1.04762	0.952381;
	4626	1	17.8	-2.5	0	0	1	1.03887903	-29.9965823	90	1	1.06667	0.977778;
	4627	2	0	0	0	0	1	1.04146461	-27.3250293	63	1	1.07937	0.920635;
	4628	2	0	0	0	0	1	1.04575705	-24.6998099	63	1	1.07937	0.920635;
	4629	1	23.5	6.7	0	0	1	1.08002083	-3.65880587	225	1	1.08889	0.986667;
	4630	1	51.5	3.1	0	0	1	1.03742402	-11.8572434	63	1	1.06349	0.936508;
	4631	1	3.7	13.4	0	0	1	1.05131147	-25.8485048	90	1	1.07778	0.977778;
	4632	1	0	0	0	0	1	1.07983157	-19.1194051	380	1	1.10526	1.04211;
	4633	1	0	0	0	0	1	1.07980382	-19.1244132	380	1	1.10526	1.04211;
	4634	1	2	0	0	0	1	1.03084594	-19.8746945	63	1	1.07937	0.952381;
	4635	1	85.9	21.6	0	0	1	1.03274301	-26.3751068	225	1	1.08889	1.00444;
	4636	1	21	3.4	0	0	1	1.02373624	-44.3007443	90	1	1.06667	0.977778;
	4637	1	5.9	-1.4	0	0	1	1.0275039	-23.7557096	90	1	1.06667	0.977778;
	4638	1	8.2	-3.4	0	0	1	1.02635153	-24.2311426	90	1	1.06667	0.977778;
	4639	1	1	-1	0	0	1	0.979941568	-10.3864972	45	1	1	0.888889;
	4640	1	101.2	24	0	0	1	1.06489015	-26.9115248	225	1	1.08889	1.00444;
	4641	1	0	0	0	60.8	1	1.06789627	-25.713559	90	1	1.07778	0.977778;
	4642	1	0	0	0	0	1	1.0912011	-18.8597002	380	1	1.10526	1.04211;
	4643	1	52.9	7.2	0	0	1	1.06290742	-27.2555369	90	1	1.07778	0.977778;
	4644	1	20.3	0.4	0	0	1	1.02787141	-18.2870524	63	1	1.07937	0.952381;
	4645	1	0	0	0	0	1	1.06751114	-16.0035749	225	1	1.08889	0.986667;
	4646	1	0	0	0	0	1	1.0674358	-16.1060292	225	1	1.08889	0.986667;
	4647	1	0	0	0	0	1	1.04672794	-4.57466745	63	1	1.07937	0.920635;
	4648	1	2	0	0	0	1	1.04987365	-24.8146893	63	1	1.07937	0.920635;
	4649	2	0	0	0	0	1	1.07833891	-16.4513455	63	1	1.07937	0.920635;
	4650	1	46.6	3.9	0	0	1	1.04168135	-30.5712436	90	1	1.07778	0.977778;
	4651	1	44.4	5.4	0	0	1	1.01482879	-30.5407956	63	1	1.04762	0.952381;
	4652	1	0	0	0	0	1	1.03501734	-24.92337	63	1	1.07937	0.920635;
	4653	1	9.8	1.8	0	0	1	1.02420643	-24.6544946	90	1	1.06667	0.977778;
	4654	1	-1.7	-1.9	0	0	1	1.03385451	-23.1494014	90	1	1.06667	0.977778;
	4655	1	0	0	0	0	1	1.07498885	-24.6665025	225	1	1.08889	1.00444;
	4656	1	0	0	0	0	1	1.08446556	-20.384348	380	1	1.10526	1.04211;
	4657	1	0	0	0	0	1	0.96258799	-8.54246284	45	1	1	0.888889;
	4658	1	25.8	3.5	0	0	1	1.0665866	-25.8437903	90	1	1.07778	0.977778;
	4659	1	-0.1	-0.7	0	0	1	1.01578728	-11.7982101	63	1	1.06349	0.936508;
	4660	1	57.6	-6.1	0	0	1	1.03154405	-32.0922627	90	1	1.06667	0.977778;
	4661	1	13.8	-3.9	0	0	1	1.0242725	-24.6951229	90	1	1.06667	0.977778;
	4662	1	29.6	-1.8	0	0	1	1.02143872	-27.8647101	63	1	1.04762	0.952381;
	4663	1	15.2	2.3	0	0	1	1.0563021	-30.3246831	90	1	1.06667	0.977778;
	4664	1	78.4	-5.8	0	0	1	1.07086596	-20.5686338	225	1	1.08889	1;
	4665	1	37.1	7.5	0	0	1	1.06238806	-19.065662	90	1	1.08889	0.933333;
	4666	2	-5.9	-0.3	0	0	1	1.061	-17.5549307	20	1	1.15	0.8;
	4667	1	0	0	0	0	1	1.06075203	-17.5692164	63	1	1.07937	0.920635;
	4668	1	52.8	18	0	61	1	1.02326127	-30.0716682	63	1	1.06349	0.968254;
	4669	1	0	0	0	0	1	1.03532882	-25.7645681	225	1	1.08444	1.00889;
	4670	1	0	0	0	0	1	1.03913525	-23.1919913	380	1	1.10263	1.02895;
	4671	1	0	0	0	0	1	1.01036579	-14.8449297	63	1	1.06349	0.968254;
	4672	1	27.1	-0.4	0	0	1	1.01781013	-24.7626515	90	1	1.07778	0.922222;
	4673	1	17.1	6.9	0	0	1	1.01976842	-15.9569804	63	1	1.06349	0.936508;
	4674	1	30.3	11.2	0	32	1	1.0308145	-45.6885112	63	1	1.06349	0.952381;
	4675	1	0	0	0	0	1	1.03697173	-50.4623402	63	1	1.06349	0.952381;
	4676	1	0	0	0	0	1	1.06817633	-42.3320971	225	1	1.08444	1.00444;
	4677	1	21.2	3.5	0	0	1	1.03759561	-34.7416334	90	1	1.06667	0.977778;
	4678	1	33.8	-6.6	0	0	1	1.04318511	-24.9677695	90	1	1.07778	0.922222;
	4679	1	14.9	0.4	0	0	1	1.00514578	-40.3887297	90	1	1.06667	0.977778;
	4680	1	11.8	-1.1	0	0	1	1.02317345	-15.3499031	63	1	1.06349	0.968254;
	4681	1	0	0	0	0	1	1.0603914	-15.0461712	63	1	1.07722	0.936508;
	4682	1	0	0	0	0	1	1.03959041	-11.2323526	225	1	1.08889	0.933333;
	4683	1	31	3.4	0	0	1	1.03748477	-27.9601281	90	1	1.06667	0.977778;
	4684	1	0	0	0	0	1	1.01778712	-9.95930791	63	1	1.06349	0.968254;
	4685	1	0	0	0	0	1	1.01778697	-9.9593362	63	1	1.06349	0.968254;
	4686	1	0	0	0	0	1	1.01897004	5.23098234	225	1	1.08889	0.977778;
	4687	1	0	0	0	0	1	1.01592704	5.01458935	225	1	1.08889	0.977778;
	4688	1	0	0	0	0	1	1.01781678	5.03159912	225	1	1.08889	0.977778;
	4689	1	0	0	0	0	1	1.01596752	5.46695134	225	1	1.08889	0.977778;
	4690	1	12.8	-2.4	0	0	1	1.03255422	-20.626431	63	1	1.07937	0.952381;
	4691	1	4.1	0.3	0	0	1	1.03828344	-38.27915	63	1	1.06349	0.952381;
	4692	1	36.1	7.1	0	0	1	1.0551832	-21.6448036	90	1	1.1	0.944444;
	4693	2	0	0	0	0	1	1.02375208	-13.0408257	63	1	1.06349	0.968254;
	4694	1	16.2	0.6	0	0	1	0.991137254	-21.585811	63	1	1.06349	0.968254;
	4695	1	102	14	0	0	1	1.05869415	-12.8831889	225	1	1.08889	0.888889;
	4696	1	1.2	3.1	0	0	1	1.05873359	-12.8730982	225	1	1.08889	0.888889;
	4697	1	0	0	0	0	1	1.05848692	-5.10444942	225	1	1.08444	1.00889;
	4698	1	0	0	0	0	1	1.01698459	4.23365336	225	1	1.08444	1.00889;
	4699	1	0	0	0	0	1	1.01383646	4.01297412	225	1	1.08444	1.00889;
	4700	1	0	0	0	0	1	1.01678257	4.39809271	225	1	1.08444	1.00889;
	4701	1	0	0	0	0	1	1.01416566	4.23954452	225	1	1.08444	1.00889;
	4702	1	0	0	0	0	1	1.01558779	4.04140914	225	1	1.08444	1.00889;
	4703	1	0	0	0	0	1	1.01374588	4.28306105	225	1	1.08444	1.00889;
	4704	1	0	0	0	0	1	1.01600235	4.25503819	225	1	1.08444	1.00889;
	4705	1	0	0	0	0	1	1.01402552	4.52794822	225	1	1.08444	1.00889;
	4706	3	0	0	0	0	1	1.06881764	0.650671015	380	1	1.10263	1.05526;
	4707	1	30.2	-8.9	0	0	1	1.03745849	-30.0339234	63	1	1.07937	0.920635;
	4708	1	42.6	2.5	0	0	1	1.03177281	-13.3440104	63	1	1.07937	0.952381;
	4709	1	0	0	0	0	1	1.02657619	-6.4470583	63	1	1.07937	0.952381;
	4710	2	-6.2	0	0	0	1	1.056	-18.2094913	63	1	1.07937	0.920635;
	4711	2	0	0	0	0	1	1.09811217	-18.1715093	150	1	1.1	0.9;
	4712	1	14.2	0.7	0	0	1	1.01742722	-0.984377955	63	1	1.07937	0.952381;
	4713	2	13.4	3.6	0	0	1	1.068	-27.4174586	63	1	1.07937	0.920635;
	4714	1	0	0	0	0	1	1.05678564	-22.8091685	225	1	1.08889	1;
	4715	1	17.4	1.8	0	0	1	1.03829571	-20.8709509	90	1	1.07778	0.922222;
	4716	1	8.6	-1.3	0	0	1	1.0716869	-11.9488724	225	1	1.08889	0.888889;
	4717	1	0.6	-0.3	0	0	1	1.07169944	-11.9465471	225	1	1.08889	0.888889;
	4718	1	73.6	14	0	0	1	1.07144587	-11.9670925	225	1	1.08889	0.888889;
	4719	1	11.8	-0.6	0	0	1	1.02474403	-23.8411877	90	1	1.07778	0.922222;
	4720	1	69	16.5	0	0	1	1.04853304	-25.9594172	225	1	1.08889	1.00444;
	4721	1	4.7	0.2	0	0	1	1.0212376	-8.80001236	63	1	1.07937	0.952381;
	4722	1	49.6	2.9	0	0	1	1.01150088	-25.7284397	63	1	1.04762	0.952381;
	4723	1	44.5	-7.2	0	0	1	1.03828616	-29.181756	90	1	1.06667	0.977778;
	4724	1	14.3	-6	0	0	1	1.06287826	-2.43708483	225	1	1.08889	0.986667;
	4725	1	-0.1	0.1	0	0	1	1.01984234	-4.65296344	63	1	1.06349	0.936508;
	4726	1	0	-9	0	0	1	1.06085443	-33.3133373	90	1	1.08062	0.977778;
	4727	1	28.8	7.5	0	0	1	1.02880279	-13.5691195	63	1	1.07937	0.952381;
	4728	1	55.5	7.7	0	0	1	1.02728571	-30.4961849	63	1	1.06349	0.968254;
	4729	1	55.1	17.8	0	0	1	1.04211279	-26.8308372	225	1	1.08444	1.00889;
	4730	1	-0.4	0.5	0	0	1	1.08059901	-16.9634208	225	1	1.08934	1.00444;
	4731	1	12.3	2.9	0	0	1	1.0144196	-15.8875409	45	1	1.06667	0.933333;
	4732	1	41.3	10.5	0	0	1	1.00766563	-15.5155995	63	1	1.06349	0.936508;
	4733	1	0	0	0	0	1	1.03404142	-9.1852807	63	1	1.06349	0.936508;
	4734	1	53.8	8.1	0	0	1	1.02440743	-2.63998061	63	1	1.07937	0.952381;
	4735	1	9.7	0.8	0	30	1	1.0097519	-30.105469	63	1	1.06349	0.968254;
	4736	1	0	0	0	0	1	1.03870447	-26.3226254	225	1	1.08444	1.00889;
	4737	1	67.1	30	0	0	1	0.96258799	-8.54246284	45	1	1	0.888889;
	4738	1	0	0	0	0	1	1.05102565	-6.41487179	225	1	1.08889	0.933333;
	4739	1	21.1	5.6	0	0	1	1.02387925	-28.0744202	63	1	1.07937	0.920635;
	4740	1	0	0	0	0	1	1.0426737	-15.209714	63	1	1.06349	0.936508;
	4741	1	66.2	6.3	0	0	1	1.03074933	-26.2881935	63	1	1.07937	0.920635;
	4742	1	0	0	0	0	1	1.00552926	-25.3223447	63	1	1.07937	0.920635;
	4743	1	0	0.1	0	0	1	1.03441792	-16.9382248	63	1	1.07937	0.920635;
	4744	1	2	0.2	0	0	1	1.0368527	-6.98160585	63	1	1.07937	0.952381;
	4745	1	22.6	24.8	0	0	1	1.01661289	4.53786653	225	1	1.04444	0.982222;
	4746	1	16	-1.9	0	0	1	1.0641216	-13.4351705	90	1	1.11111	0.955556;
	4747	1	0	0.1	0	0	1	1.06418688	-13.3819507	90	1	1.11111	0.955556;
	4748	1	29.8	-0.1	0	0	1	1.0535888	-17.1515106	90	1	1.07778	0.922222;
	4749	2	-1.9	-3.4	0	0	1	1.04733238	-26.4809418	63	1	1.07937	0.920635;
	4750	2	0	0	0	0	1	1.008	-17.2298419	63	1	1.06349	0.968254;
	4751	2	0	0	0	0	1	1.008	-17.2312771	63	1	1.06349	0.968254;
	4752	1	6	-1.8	0	0	1	1.02698811	-58.6027706	63	1	1.06349	0.952381;
	4753	1	41.3	7.1	0	0	1	0.989174028	-19.9822649	63	1	1.06349	0.968254;
	4754	1	17.2	3.9	0	0	1	1.04938077	-28.3681759	63	1	1.0658	0.952381;
	4755	1	0	0	0	0	1	1.06335049	-23.5608589	225	1	1.08889	1.00444;
	4756	1	0	0	0	0	1	1.06782413	-23.6231314	225	1	1.08889	1.00444;
	4757	1	131.7	23.4	0	0	1	1.05102877	-7.01983215	225	1	1.08889	0.933333;
	4758	1	28.6	-4.5	0	0	1	0.974677493	-22.6033412	63	1	1.06349	0.968254;
	4759	1	0	0	0	0	1	1.02364142	-26.4105695	63	1	1.06349	0.968254;
	4760	2	0	0	0	0	1	1.049	-25.0184625	150	1	1.08	0.966667;
	4761	1	0	0	0	0	1	1.00425979	-12.6029497	63	1	1.06349	0.968254;
	4762	1	40.8	3	0	0	1	1.00853817	-33.0156147	63	1	1.06349	0.968254;
	4763	1	13.8	0.8	0	0	1	1.04884117	-28.8903101	90	1	1.07778	0.977778;
	4764	1	16.8	3.2	0	0	1	1.0187846	-16.3199886	63	1	1.07937	0.952381;
	4765	1	0	0	0	0	1	1.03797277	-19.0104051	90	1	1.06667	0.977778;
	4766	1	0	0	0	0	1	1.06799084	-14.8607276	225	1	1.08444	1.00444;
	4767	1	-1.3	3	0	0	1	1.07412375	-7.52470431	380	1	1.10263	1.04211;
	4768	1	0	0	0	0	1	1.03323152	-16.2370179	63	1	1.07937	0.952381;
	4769	1	23.7	6	0	0	1	1.03529351	-10.6482115	63	1	1.07937	0.952381;
	4770	2	25.4	2.8	0	0	1	1.03103298	-23.734601	63	1	1.07937	0.920635;
	4771	1	43.2	1.2	0	0	1	1.0298976	-11.1199097	63	1	1.06349	0.936508;
	4772	1	0	0	0	0	1	1.02603617	-6.64679149	225	1	1.08889	0.933333;
	4773	1	14.9	-1.7	0	0	1	1.02731155	-19.5844524	90	1	1.06667	0.977778;
	4774	1	73.7	4.7	0	0	1	1.06122454	-12.9370675	225	1	1.08889	0.888889;
	4775	1	21.4	-3.3	0	0	1	1.02533646	-27.7471458	63	1	1.04762	0.952381;
	4776	1	0	0	0	0	1	1.0488248	-23.9568498	225	1	1.08889	1.00444;
	4777	1	29.4	4.3	0	0	1	1.01381209	-27.4683045	63	1	1.07937	0.920635;
	4778	1	1.9	0.6	0	0	1	1.01991706	-15.7089259	63	1	1.06349	0.968254;
	4779	1	28.6	-0.9	0	0	1	1.03275688	-31.0376828	90	1	1.06667	0.977778;
	4780	1	-0.1	-0.6	0	0	1	1.03565267	-31.5068481	90	1	1.06667	0.977778;
	4781	1	20.9	0.1	0	0	1	1.03054617	-42.8445386	90	1	1.06667	0.977778;
	4782	1	0	0	0	0	1	1.03810977	-18.6974452	63	1	1.06349	0.936508;
	4783	1	0	0	0	0	1	1.05253738	-30.7215945	90	1	1.06667	0.977778;
	4784	1	0	0	0	0	1	1.05725376	-27.6414654	90	1	1.07778	0.977778;
	4785	1	19.2	1.6	0	27	1	1.05766003	-28.6316301	90	1	1.07778	0.977778;
	4786	2	0	0	0	0	1	1.05475675	-9.18785459	63	1	1.06349	0.936508;
	4787	1	-8	0	0	0	1	1.07618967	-3.70822243	225	1	1.08889	0.933333;
	4788	1	0	0	0	0	1	1.01329224	-27.5533756	63	1	1.04762	0.952381;
	4789	1	9	4	0	0	1	1.01293528	-27.5616439	63	1	1.04762	0.952381;
	4790	1	17.4	2.3	0	0	1	0.974549491	-17.349797	63	1	1.06349	0.968254;
	4791	1	12	0.3	0	0	1	0.975698667	-17.2106663	63	1	1.06349	0.968254;
	4792	1	24.9	2.5	0	0	1	1.00717004	-12.1734652	63	1	1.06349	0.968254;
	4793	1	14.9	5.3	0	0	1	1.04083425	-26.5445154	90	1	1.07778	0.977778;
	4794	1	43.9	-6.3	0	0	1	1.03129965	-29.4970914	63	1	1.06349	0.968254;
	4795	1	22	3.6	0	0	1	1.02624104	2.04532935	63	1	1.07937	0.952381;
	4796	1	0	0	0	0	1	1.08365712	4.00500223	225	1	1.093	0.986667;
	4797	2	0	0	0	0	1	1.015	-11.3166746	63	1	1.06349	0.936508;
	4798	1	53.8	-1	0	0	1	1.05049362	-52.7062255	63	1	1.06349	0.952381;
	4799	1	43.4	8.4	0	0	1	0.999542471	-29.3372811	63	1	1.04762	0.952381;
	4800	1	16.6	5.3	0	0	1	1.01416701	-4.92500559	63	1	1.07937	0.952381;
	4801	1	0	0	0	0	1	1.02835578	-19.3459209	90	1	1.06667	0.977778;
	4802	1	0	0	0	0	1	1.04444747	-33.4439595	90	1	1.06667	0.977778;
	4803	1	0	0	0	0	1	1.06555309	-17.0585686	225	1	1.08444	1.00444;
	4804	1	3.9	1.7	0	0	1	1.01175313	-22.1375548	63	1	1.07937	0.952381;
	4805	1	24.8	1.6	0	0	1	1.04379538	-30.2742808	90	1	1.07778	0.977778;
	4806	1	7.8	1	0	0	1	1.01445076	-14.689828	63	1	1.06349	0.968254;
	4807	1	19.1	1.9	0	0	1	1.05425716	-37.5671535	90	1	1.07778	0.977778;
	4808	1	49.8	24.3	0	0	1	1.06292526	-18.3632127	90	1	1.08889	0.933333;
	4809	1	65.8	11.9	0	0	1	1.04493279	-27.4672451	90	1	1.07778	0.977778;
	4810	2	-2.5	0	0	0	1	1.035	-10.3572281	63	1	1.07937	0.952381;
	4811	2	0	0	0	0	1	1.023	-11.7881852	20	1	1.15	0.8;
	4812	2	0	0	0	0	1	1.022	-11.8731117	20	1	1.15	0.8;
	4813	1	0	0	0	0	1	1.02254877	-12.6286047	63	1	1.06349	0.936508;
	4814	1	0	0	0	0	1	1.02253792	-12.6289909	63	1	1.06349	0.936508;
	4815	1	-3	-0.6	0	0	1	1.04274654	-30.7274313	90	1	1.06667	0.977778;
	4816	1	2.3	0.8	0	0	1	1.02116727	-12.8229653	63	1	1.06349	0.936508;
	4817	2	0	0	0	0	1	1.077	10.89559	20	1	1.15	0.8;
	4818	2	0	0	0	0	1	1.082	0.765318174	20	1	1.15	0.8;
	4819	2	0	0	0	0	1	1.081	2.7456725	20	1	1.15	0.8;
	4820	2	0	0	0	0	1	1.077	4.81264291	20	1	1.15	0.8;
	4821	1	0	0	0	0	1	1.06949059	-1.65288942	380	1	1.10526	1.03947;
	4822	1	0	0	0	29	1	1.07286059	-22.6877834	90	1	1.08362	0.977778;
	4823	1	0	0	0	0	1	1.08179522	-18.9348124	225	1	1.09341	1.00444;
	4824	1	0	0	0	0	1	1.08110295	-19.3191691	225	1	1.09279	1.00444;
	4825	1	0	0	0	0	1	1.09030264	-12.9695773	380	1	1.10526	1.04211;
	4826	1	32.8	1	0	0	1	1.0085642	-22.2553455	63	1	1.06349	0.968254;
	4827	1	36.3	2.5	0	0	1	1.04320551	-24.4030606	63	1	1.06349	0.904762;
	4828	1	19.9	-3.9	0	0	1	1.04367851	-28.5479027	90	1	1.06667	0.977778;
	4829	1	0	0	0	0	1	0.999948894	-15.2601813	63	1	1.06349	0.968254;
	4830	1	64.2	17.5	0	0	1	1.02951721	-15.4736451	63	1	1.06349	0.936508;
	4831	1	13.7	2.9	0	0	1	1.0363014	-22.3532313	90	1	1.11111	0.955556;
	4832	1	23.3	1.9	0	0	1	1.0217825	-15.9646223	63	1	1.06349	0.968254;
	4833	1	-0	0.9	0	0	1	1.02039206	-18.4937525	63	1	1.07937	0.952381;
	4834	1	17.8	-2.7	0	0	1	1.01017413	-20.2184781	63	1	1.07937	0.952381;
	4835	1	30.8	4.5	0	0	1	1.02161222	-30.8572839	63	1	1.06349	0.968254;
	4836	1	23.3	4.2	0	0	1	1.01140183	-21.873335	63	1	1.07937	0.920635;
	4837	1	29.4	5.6	0	0	1	1.01092176	-22.8546673	63	1	1.07937	0.920635;
	4838	2	0	0	0	0	1	1.06041967	-15.0437128	63	1	1.07711	0.936508;
	4839	1	70.4	7.7	0	0	1	1.04381101	-15.5303226	225	1	1.08889	0.888889;
	4840	1	45.4	1.7	0	0	1	1.01504311	-27.8453346	90	1	1.06667	0.977778;
	4841	1	18.2	2.9	0	0	1	1.02941146	-20.7094111	90	1	1.06667	0.977778;
	4842	1	3.6	2.4	0	0	1	1.05217394	-10.3846702	63	1	1.07223	0.936508;
	4843	1	77.9	5.7	0	0	1	1.05418763	-7.38968426	225	1	1.08889	0.933333;
	4844	1	0	0.1	0	0	1	1.04014485	-22.5898049	63	1	1.07937	0.920635;
	4845	1	6.3	-4	0	0	1	1.02853886	-14.350667	63	1	1.06349	0.968254;
	4846	2	0	0	0	0	1	0.933310418	-7.37061986	45	1	1	0.888889;
	4847	1	2.3	5.6	0	0	1	0.933310115	-7.37060969	45	1	1	0.888889;
	4848	1	0	0	0	0	1	1.05028444	-5.58631747	225	1	1.08889	0.933333;
	4849	1	3	0.2	0	0	1	1.03800252	-11.5088219	63	1	1.06349	0.936508;
	4850	1	5.2	-0.5	0	0	1	1.04220556	-21.8618832	90	1	1.06667	0.977778;
	4851	1	22.3	4.4	0	0	1	0.978387205	-5.60453162	63	1	1.07937	0.952381;
	4852	1	22.2	5.6	0	0	1	1.06374247	-23.0925463	63	1	1.07937	0.920635;
	4853	1	0	0	0	0	1	1.0733561	-19.8503253	225	1	1.08889	1;
	4854	1	0	0	0	0	1	1.08046667	-14.9267678	380	1	1.10526	1.05263;
	4855	1	0	0	0	0	1	1.08256884	-14.760276	380	1	1.10263	1.04211;
	4856	1	53.9	3.3	0	0	1	1.05588845	-27.8414272	225	1	1.08889	1.00444;
	4857	1	0	0	0	0	1	1.02607693	-23.434717	63	1	1.07937	0.920635;
	4858	1	0	0	0	0	1	1.06833675	-18.7918686	225	1	1.08889	1;
	4859	2	6.5	0	0	0	1	1.02551056	-9.5442487	63	1	1.06349	0.936508;
	4860	1	23.1	0.4	0	0	1	1.04844712	-21.7904716	63	1	1.06349	0.936508;
	4861	1	22.2	-3.2	0	0	1	1.01563524	-13.7657584	63	1	1.06349	0.936508;
	4862	1	1.7	0.5	0	0	1	1.0334761	-9.23649112	63	1	1.06349	0.936508;
	4863	1	25.9	6.2	0	0	1	1.03225902	-40.8398388	90	1	1.06667	0.977778;
	4864	1	44.2	2.6	0	0	1	1.04349925	-9.57362032	63	1	1.06349	0.936508;
	4865	1	8	2.1	0	0	1	1.0831346	-21.3321035	90	1	1.11111	0.922222;
	4866	2	0	0	0	0	1	1.04594407	-21.373656	225	1	1.08889	0.977778;
	4867	1	0	0	0	0	1	1.02568643	-17.238153	63	1	1.07937	0.952381;
	4868	1	3.6	0.9	0	0	1	1.02378646	-17.3954919	63	1	1.07937	0.952381;
	4869	1	36.9	11.3	0	0	1	1.04831748	-32.2816592	63	1	1.06866	0.952381;
	4870	1	10	1.6	0	0	1	1.00804567	-30.5032366	63	1	1.04762	0.952381;
	4871	1	0	0	0	0	1	1.00126938	-29.3192803	63	1	1.04762	0.952381;
	4872	1	133.8	32.3	0	0	1	1.05492057	-28.6136399	225	1	1.08889	1.00444;
	4873	2	0	0	0	0	1	1.042	-17.187102	63	1	1.06349	0.936508;
	4874	1	0	0	0	0	1	1.05284591	-14.6508962	225	1	1.08889	0.888889;
	4875	1	0	0	0	0	1	1.04227622	-41.0273305	90	1	1.06667	0.977778;
	4876	1	0	0	0	0	1	1.06481866	-36.9060024	225	1	1.08444	1.00444;
	4877	1	14.9	-1.3	0	0	1	1.03456318	-13.8111327	90	1	1.08889	0.933333;
	4878	1	9.7	0.4	0	0	1	1.02627779	-11.077368	63	1	1.07937	0.952381;
	4879	1	0	0	0	0	1	1.03889564	-10.5821564	225	1	1.08889	0.888889;
	4880	1	0	0	0	0	1	1.05410219	-6.51049966	380	1	1.10526	0.973684;
	4881	1	28	-0.8	0	0	1	1.03729391	-12.8642855	63	1	1.07937	0.952381;
	4882	1	49.8	5.6	0	0	1	1.01123396	-22.001628	63	1	1.06349	0.968254;
	4883	1	30.4	-0.6	0	0	1	1.01556966	-34.2054721	63	1	1.04762	0.952381;
	4884	1	9.9	-2.9	0	0	1	1.02440824	-15.9910845	63	1	1.06349	0.968254;
	4885	1	9.4	13.4	0	0	1	1.06516851	-20.4736961	90	1	1.07778	0.922222;
	4886	1	12.5	4.7	0	0	1	1.03335382	-14.162281	225	1	1.08889	0.888889;
	4887	1	-10.6	-1	0	0	1	1.0563019	-33.0499469	90	1	1.07778	0.977778;
	4888	1	29.3	3.6	0	0	1	1.03029899	-22.3712258	63	1	1.07937	0.920635;
	4889	2	0	0	0	0	1	1.03603319	0.913582483	63	1	1.07937	0.952381;
	4890	1	12.5	0.5	0	0	1	1.05473055	-34.8458291	90	1	1.06667	0.977778;
	4891	1	57.2	8.3	0	0	1	1.03161193	-17.3629498	63	1	1.06349	0.936508;
	4892	1	12	1.4	0	0	1	1.01318734	-9.28154421	63	1	1.06349	0.936508;
	4893	2	0	0	0	0	1	1.013	-8.98839119	63	1	1.06349	0.936508;
	4894	1	0	0.1	0	0	1	1.02321551	-30.0702688	63	1	1.06349	0.968254;
	4895	1	20.9	-6.1	0	0	1	1.02879968	-16.5785708	63	1	1.07937	0.952381;
	4896	1	0	0	0	0	1	1.06425014	-12.5073603	225	1	1.08889	0.986667;
	4897	1	0	0	0	0	1	1.06880361	-13.6365965	225	1	1.08889	0.986667;
	4898	1	0	0	0	0	1	1.07685213	-9.42086493	380	1	1.10526	1.03947;
	4899	1	28.2	-4	0	0	1	1.03842655	-20.0848706	90	1	1.06667	0.977778;
	4900	1	11	-1.1	0	0	1	1.04209073	-29.0502517	90	1	1.07778	0.977778;
	4901	1	35.7	2	0	0	1	1.05322504	-22.6073957	63	1	1.07937	0.920635;
	4902	1	0	0	0	0	1	1.08007927	4.82439213	225	1	1.08889	0.986667;
	4903	1	0	0	0	0	1	1.09219301	8.35175479	380	1	1.10526	1.03947;
	4904	1	0	0	0	0	1	1.0920352	9.78516646	380	1	1.10526	1.03947;
	4905	1	4.9	-0.8	0	0	1	1.04455441	-34.1260637	90	1	1.07778	0.977778;
	4906	1	12.8	3.8	0	0	1	1.00329281	-13.9010615	63	1	1.06349	0.936508;
	4907	1	40.5	4.9	0	0	1	1.06718772	-26.7149829	225	1	1.08889	1.00444;
	4908	1	76.1	21.4	0	0	1	1.06306801	-24.9452647	225	1	1.08889	1.00444;
	4909	1	5.5	3.5	0	0	1	1.04014867	-5.12464151	63	1	1.07937	0.952381;
	4910	1	3.3	5.3	0	0	1	1.04190832	-4.52669976	63	1	1.07937	0.952381;
	4911	1	0	0	0	0	1	1.01029352	-4.21651083	150	1	1.1	0.9;
	4912	1	-2.5	0	0	0	1	1.0750465	-1.50788947	225	1	1.08889	0.986667;
	4913	1	0	0	0	0	1	1.0846061	1.08847313	380	1	1.10526	1.03947;
	4914	1	29	4.7	0	0	1	1.01643506	-24.2999675	90	1	1.06667	0.977778;
	4915	2	26.2	6.7	0	0	1	1.005	-17.8145257	63	1	1.06349	0.968254;
	4916	1	0	0	0	50	1	1.03741441	-28.5774341	63	1	1.06349	0.968254;
	4917	1	0	0	0	0	1	1.04235853	-24.1808376	225	1	1.08444	1.00889;
	4918	2	0	0	0	0	1	1.03	-21.6954502	63	1	1.07937	0.920635;
	4919	1	0	0	0	0	1	1.04131357	-26.0989789	63	1	1.07937	0.920635;
	4920	1	41.7	6.6	0	0	1	1.03427826	-33.6825732	90	1	1.06667	0.977778;
	4921	1	0	0	0	0	1	1.0343952	-15.1699315	63	1	1.06349	0.968254;
	4922	1	0	0	0	0	1	1.04908308	-10.8632019	225	1	1.08444	1.00889;
	4923	1	0	0	0	0	1	1.05510656	-3.78980491	63	1	1.07937	0.920635;
	4924	1	4.6	-0.3	0	0	1	1.05518132	-3.75808817	63	1	1.07937	0.920635;
	4925	1	51.6	6.6	0	0	1	1.05316539	-35.8326075	90	1	1.07778	0.977778;
	4926	1	40.6	2.9	0	0	1	1.04255707	-14.6392273	63	1	1.06349	0.936508;
	4927	1	0.7	1.8	0	0	1	1.01423274	-29.9938361	63	1	1.04762	0.952381;
	4928	1	50.4	9.9	0	0	1	1.00949911	-40.6863776	90	1	1.06667	0.977778;
	4929	1	38.2	-0.8	0	0	1	1.01680225	-21.2255777	63	1	1.06349	0.968254;
	4930	1	0.7	1.1	0	0	1	1.01445085	-29.9959736	63	1	1.04762	0.952381;
	4931	1	0.7	1.1	0	0	1	1.01445414	-29.9956782	63	1	1.04762	0.952381;
	4932	1	1.7	1	0	0	1	1.01439648	-29.9985727	63	1	1.04762	0.952381;
	4933	1	0	0	0	0	1	1.06767705	-26.5806407	225	1	1.08889	1.00444;
	4934	1	0	0	0	0	1	1.06767803	-26.5778435	225	1	1.08889	1.00444;
	4935	1	47.7	12.8	0	0	1	1.02941947	-7.20846626	63	1	1.07937	0.952381;
	4936	1	0	0	0	0	1	1.06938487	-2.54276449	225	1	1.08889	0.986667;
	4937	1	147	41.6	0	0	1	1.06714318	-26.6672461	225	1	1.08889	1.00444;
	4938	1	0	0	0	0	1	1.01510335	-11.615746	63	1	1.06349	0.968254;
	4939	1	34.1	-1	0	0	1	1.02472089	-9.12243868	63	1	1.06349	0.936508;
	4940	1	6.6	-2.4	0	0	1	1.04050798	-25.5178496	63	1	1.05787	0.952381;
	4941	2	0	0	0	0	1	0.953	-7.76221285	45	1	1	0.888889;
	4942	1	0	0	0	0	1	1.06609096	-10.4976778	380	1	1.10526	1.03947;
	4943	1	0.3	0.3	0	0	1	1.01702235	-17.7188833	63	1	1.07937	0.952381;
	4944	1	42.9	7	0	0	1	1.07371177	-13.3166798	380	1	1.10526	1.03947;
	4945	1	36.8	6.8	0	0	1	1.04445942	-33.9813746	90	1	1.07778	0.977778;
	4946	1	13.6	-0.5	0	0	1	1.02910059	-18.0957084	63	1	1.06349	0.936508;
	4947	1	0.9	0.6	0	0	1	1.03593031	-14.6293997	63	1	1.06349	0.936508;
	4948	1	2.4	-2.4	0	0	1	1.02306964	-12.6983602	63	1	1.07937	0.952381;
	4949	1	0	0	0	0	1	1.05408838	-28.8871412	90	1	1.07778	0.977778;
	4950	1	0	0	0	0	1	1.07155015	-25.1651883	225	1	1.08889	1.00444;
	4951	1	0	0	0	0	1	1.05872781	-24.4679882	225	1	1.08889	1.00444;
	4952	1	0	0	0	0	1	1.06266725	-19.6030417	380	1	1.10526	1.04211;
	4953	1	26.8	3.4	0	0	1	1.04789779	-18.0580777	20	1	1.15	0.8;
	4954	1	24.4	3.2	0	0	1	1.05081062	-20.8521342	90	1	1.06667	0.977778;
	4955	1	0	0	0	0	1	1.04794515	-18.0465281	225	1	1.08444	1.00444;
	4956	1	19.3	-10.6	0	0	1	1.0552532	-21.1192453	90	1	1.06667	0.977778;
	4957	1	31.4	-9.2	0	0	1	1.04822412	-26.6076985	63	1	1.07937	0.920635;
	4958	1	5.5	2.5	0	0	1	1.02127353	-27.314977	63	1	1.04762	0.952381;
	4959	1	0.8	-6.5	0	0	1	1.06279206	-24.5551222	225	1	1.08889	1.00444;
	4960	1	0	0	0	0	1	1.01923373	-23.8052699	90	1	1.06667	0.977778;
	4961	1	0	0	0	0	1	1.07967534	-17.1922493	380	1	1.10263	1.04211;
	4962	1	0	0	0	0	1	1.08253079	-16.1823223	380	1	1.10263	1.04211;
	4963	2	0	0	0	0	1	1.042	-14.2239737	63	1	1.06349	0.936508;
	4964	1	2	6.4	0	0	1	1.01454545	-27.3285866	63	1	1.04762	0.952381;
	4965	1	0	0	0	0	1	1.04677465	-4.57630766	63	1	1.09524	0.904762;
	4966	1	13.2	1.8	0	0	1	1.03072153	-26.8627265	63	1	1.04762	0.952381;
	4967	1	20.6	-0.5	0	0	1	1.02873216	-26.8659647	63	1	1.04762	0.952381;
	4968	1	36.3	4.8	0	0	1	1.06334069	-23.5608161	225	1	1.08889	1.00444;
	4969	1	0	0	0	0	1	1.0677954	-23.6228842	225	1	1.08889	1.00444;
	4970	1	0	0	0	0	1	1.05983099	-18.9485292	380	1	1.10526	1.04211;
	4971	1	56.8	0.5	0	0	1	1.04788223	-14.5500677	63	1	1.06349	0.936508;
	4972	1	0	0	0	0	1	1.04467091	-19.0787071	90	1	1.07778	0.922222;
	4973	1	0	0	0	0	1	1.04281053	-19.3292292	90	1	1.07778	0.922222;
	4974	1	0	0	0	0	1	1.04001995	-17.0933064	63	1	1.07937	0.952381;
	4975	1	0	0	0	0	1	1.07060047	-14.7121761	225	1	1.08889	0.986667;
	4976	2	16.7	2.5	0	0	1	1.022	-10.5710143	63	1	1.06349	0.936508;
	4977	2	0	0	0	0	1	1.1	3.19410036	20	1	1.15	0.8;
	4978	2	0	0	0	0	1	1.118	2.69151396	20	1	1.15	0.8;
	4979	2	0	0	0	0	1	1.118	2.77418719	20	1	1.15	0.8;
	4980	1	0	0	0	0	1	1.06580707	-1.25404397	225	1	1.08889	0.986667;
	4981	1	0	0	0	0	1	1.0855513	-1.93356134	225	1	1.08889	0.986667;
	4982	1	0	0	0	0	1	1.08555069	-1.93328047	225	1	1.08889	0.986667;
	4983	1	14.3	6.5	0	0	1	1.0227711	-5.57907554	63	1	1.07937	0.952381;
	4984	1	0	0	0	0	1	1.08546493	-1.9495641	225	1	1.08889	0.986667;
	4985	1	0	0	0	0	1	1.06571329	-1.26948916	225	1	1.08889	0.986667;
	4986	1	8.4	-1.3	0	0	1	1.02365897	-5.87036933	63	1	1.07937	0.952381;
	4987	1	11.3	-2.2	0	0	1	1.02983628	2.36175347	63	1	1.07937	0.952381;
	4988	1	0	0	0	0	1	1.07619316	4.93806612	225	1	1.08889	0.986667;
	4989	1	5	-0.7	0	0	1	1.01012997	-25.177103	63	1	1.06349	0.936508;
	4990	1	31.5	0.5	0	0	1	1.03246759	-12.7210349	63	1	1.06349	0.936508;
	4991	1	28.9	5.6	0	0	1	1.05516716	-19.0852798	63	1	1.06822	0.936508;
	4992	1	0	0	0	0	1	1.0345054	-15.0189721	225	1	1.08889	0.933333;
	4993	1	0	0	0	0	1	1.03107824	-15.3304985	63	1	1.06349	0.936508;
	4994	1	0	0	0	0	1	1.04103872	-9.67135636	225	1	1.08889	0.933333;
	4995	1	0.5	0.9	0	0	1	1.00005561	-20.9410917	63	1	1.06349	0.936508;
	4996	1	31.3	3.7	0	0	1	1.03182916	-12.0362602	63	1	1.06349	0.936508;
	4997	1	0.5	-0	0	0	1	1.0095466	-21.3634233	63	1	1.07937	0.952381;
	4998	1	-8.1	-2.7	0	0	1	1.05382648	-12.7871218	63	1	1.07271	0.936508;
	4999	1	0	0	0	0	1	1.05273528	-10.2017685	225	1	1.08889	0.933333;
	5000	1	36.7	-3	0	0	1	1.05155639	-11.6527597	63	1	1.06349	0.936508;
	5001	1	20.8	1.1	0	0	1	1.03489131	-11.8884667	63	1	1.07937	0.952381;
	5002	1	14.2	-2.9	0	0	1	1.00941885	-12.7203892	63	1	1.06349	0.968254;
	5003	1	-0.5	-6.6	0	0	1	1.05001404	-19.0572615	225	1	1.08889	1.00444;
	5004	1	-0.5	3.6	0	0	1	1.04944927	-19.0523087	225	1	1.08889	1.00444;
	5005	1	16.2	-1.3	0	0	1	1.04717484	-11.7456157	63	1	1.07937	0.920635;
	5006	1	0.4	-0.2	0	0	1	1.04331586	-23.6945742	90	1	1.06667	0.977778;
	5007	1	9.9	-5.1	0	0	1	1.03605317	-26.8196797	90	1	1.06667	0.977778;
	5008	1	9	5.1	0	0	1	1.06421842	-14.5230579	63	1	1.06805	0.936508;
	5009	1	27.1	-6.2	0	0	1	1.03417859	-23.5701833	63	1	1.07937	0.920635;
	5010	1	8.5	2.6	0	0	1	1.04308475	-16.343011	63	1	1.06349	0.936508;
	5011	1	-17.6	-2.3	0	0	1	1.02593739	-9.93545958	90	1	1.06667	0.988889;
	5012	1	33.1	1.7	0	0	1	1.02147592	-34.8880305	90	1	1.07778	0.977778;
	5013	1	7.8	0	0	0	1	1.02758774	-13.1376005	63	1	1.07937	0.952381;
	5014	1	4.1	0.1	0	0	1	1.02173198	-27.8148311	63	1	1.04762	0.952381;
	5015	1	87.9	13	0	0	1	1.0575524	-24.4880306	225	1	1.08889	1.00444;
	5016	1	65	9.4	0	0	1	1.03863694	-25.1123018	225	1	1.08889	1.00444;
	5017	2	0	0	0	0	1	1.07	-14.2482186	90	1	1.07778	0.922222;
	5018	1	27.3	5	0	0	1	1.02217673	-22.4687963	63	1	1.07937	0.920635;
	5019	1	3	1.2	0	0	1	1.0237027	-32.4404831	90	1	1.06667	0.977778;
	5020	1	0.1	0.1	0	0	1	1.04550605	-30.2004718	90	1	1.06667	0.977778;
	5021	1	18.8	3.7	0	0	1	1.03509223	-27.6177465	63	1	1.07937	0.920635;
	5022	1	24.7	0.8	0	0	1	1.03724742	-18.0367113	63	1	1.07937	0.920635;
	5023	2	0	0	0	0	1	1.015	-20.0777517	63	1	1.07937	0.920635;
	5024	1	16.1	-3.9	0	0	1	1.03523691	-25.773644	63	1	1.05298	0.888889;
	5025	1	15	6.9	0	0	1	1.02257152	3.10418104	63	1	1.07937	0.952381;
	5026	1	16.3	3.5	0	0	1	1.03146311	-29.006689	63	1	1.07937	0.920635;
	5027	1	0	0	0	0	1	1.02025312	-28.285441	63	1	1.04762	0.952381;
	5028	1	157	27.8	0	0	1	1.06523517	-26.7722802	225	1	1.08889	1.00444;
	5029	1	0	0	0	0	1	1.05178384	-20.7337501	90	1	1.07778	0.922222;
	5030	1	12.7	1.2	0	0	1	1.04475424	-21.6974524	90	1	1.07778	0.922222;
	5031	2	22.8	0	0	0	1	0.999613487	-10.2164237	63	1	1.06349	0.936508;
	5032	1	16	-0.3	0	0	1	0.998933439	-43.0671883	90	1	1.06667	0.977778;
	5033	1	21.2	-5.6	0	0	1	1.01633704	-12.1418578	63	1	1.06349	0.936508;
	5034	2	28.4	0	0	0	1	1.03598749	-27.2064989	63	1	1.07937	0.920635;
	5035	1	0	0	0	0	1	1.03920415	-13.4173703	63	1	1.07937	0.952381;
	5036	1	24.3	3.9	0	0	1	1.04349612	-21.9227308	90	1	1.1	0.944444;
	5037	1	5	2.7	0	0	1	1.03307817	1.09339191	63	1	1.07937	0.952381;
	5038	1	1.9	-0.7	0	0	1	1.03326786	-31.8018983	90	1	1.06667	0.977778;
	5039	1	171.7	62.2	0	0	1	1.04033867	-5.50930427	225	1	1.08889	0.933333;
	5040	1	-9.5	-0.8	0	0	1	1.02079181	-10.6414433	90	1	1.06667	0.988889;
	5041	1	4.2	3	0	0	1	1.04391234	-28.4605676	63	1	1.06035	0.952381;
	5042	2	0	0	0	0	1	1.03335128	-6.08336595	63	1	1.07937	0.952381;
	5043	1	14.8	-0.4	0	0	1	1.0244754	-5.9495624	63	1	1.07937	0.952381;
	5044	1	26.7	-0.2	0	0	1	1.04008264	-21.8303194	63	1	1.07937	0.920635;
	5045	1	0	0	0	34	1	1.06743974	-36.8151401	90	1	1.07527	0.977778;
	5046	1	0	0	0	0	1	1.06142225	-31.5338072	225	1	1.08444	1.00444;
	5047	1	12.1	-0.1	0	0	1	1.01115915	-12.3587258	63	1	1.06349	0.936508;
	5048	1	37.6	14.5	0	0	1	1.06008413	-18.978263	90	1	1.11111	0.955556;
	5049	1	1	1	0	0	1	1.04214108	-23.7257373	63	1	1.07937	0.952381;
	5050	1	6	-0.9	0	0	1	0.992437532	-4.82483471	63	1	1.07937	0.952381;
	5051	1	7.1	2.6	0	0	1	1.00086582	-27.8985587	63	1	1.04762	0.952381;
	5052	1	26.5	4.7	0	0	1	1.03867067	-7.47887408	63	1	1.07937	0.952381;
	5053	1	0	0	0	0	1	1.02020345	-6.34154365	63	1	1.07937	0.952381;
	5054	1	0	0	0	0	1	1.07630981	-9.34382019	225	1	1.09016	0.888889;
	5055	1	-1.7	-10.3	0	0	1	1.06905109	-10.5569753	225	1	1.08889	0.888889;
	5056	1	0	0	0	0	1	1.08715921	-6.42317431	380	1	1.10526	1;
	5057	1	0	0	0	0	1	1.08885731	-6.17485814	380	1	1.10526	1;
	5058	1	45.5	3.4	0	0	1	1.05011942	-17.2851335	90	1	1.11111	0.955556;
	5059	1	0	0	0	0	1	1.03526312	-6.14611525	63	1	1.07937	0.952381;
	5060	1	43.5	8.9	0	0	1	1.05825922	-19.2237976	90	1	1.1	0.944444;
	5061	1	23.3	4.6	0	0	1	1.05177373	-14.7956484	225	1	1.08889	0.888889;
	5062	1	29.3	4.8	0	0	1	1.05173962	-14.8299263	225	1	1.08889	0.888889;
	5063	1	0	0	0	0	1	1.0563095	-13.4567147	225	1	1.08889	0.888889;
	5064	1	0	0	0	0	1	1.06422915	-9.25444171	380	1	1.10526	1;
	5065	1	12.4	8.4	0	0	1	1.06790311	-10.709215	225	1	1.08889	0.888889;
	5066	1	24.4	14.2	0	0	1	1.06747216	-10.7386718	225	1	1.08889	0.888889;
	5067	1	3.7	1	0	0	1	1.05589554	-13.7918967	225	1	1.08889	0.888889;
	5068	1	0	0	0	0	1	1.0354877	0.926402492	63	1	1.07937	0.952381;
	5069	1	10.3	6	0	0	1	1.00929091	-3.66276476	63	1	1.07937	0.952381;
	5070	1	3.8	0.1	0	0	1	1.06087171	-22.9970106	90	1	1.07778	0.977778;
	5071	1	10.4	-1	0	0	1	1.05290614	-25.1655608	90	1	1.07778	0.977778;
	5072	1	0	0	0	0	1	1.07663965	-20.503101	225	1	1.08889	1.00444;
	5073	1	4.6	1.2	0	0	1	1.07080407	-14.061947	90	1	1.07778	0.922222;
	5074	1	11.6	-0.5	0	0	1	1.04793461	-11.6603642	63	1	1.06427	0.936508;
	5075	1	56.2	2.6	0	0	1	1.03278979	-36.2028253	90	1	1.07778	0.977778;
	5076	1	20.5	0.9	0	0	1	1.03230671	-18.4064183	63	1	1.06349	0.936508;
	5077	1	35.3	2.9	0	0	1	1.03791939	-26.7115498	90	1	1.07778	0.977778;
	5078	1	0	0	0	0	1	1.06152406	-26.9001004	225	1	1.08889	1.00444;
	5079	1	0	0	0	0	1	1.06989116	-20.9011607	380	1	1.10526	1.04211;
	5080	1	31.8	5.6	0	0	1	1.03208828	-18.6540709	63	1	1.06349	0.936508;
	5081	1	0.7	-0.1	0	0	1	1.02857302	-35.9549354	90	1	1.06667	0.977778;
	5082	1	0	0	0	0	1	1.05015724	-20.3326662	90	1	1.07778	0.966667;
	5083	1	0	0	0	0	1	0.936523152	-5.06927513	45	1	1	0.888889;
	5084	1	30.5	0	0	0	1	1.03087171	-20.3196785	63	1	1.06349	0.936508;
	5085	1	0	0	0	0	1	1.04262005	-19.1101959	90	1	1.06667	0.977778;
	5086	1	0	0	0	0	1	1.00790567	-27.3387416	63	1	1.04762	0.952381;
	5087	1	0	0	0	0	1	1.02337871	-33.4003989	90	1	1.06667	0.977778;
	5088	1	0	0	0	0	1	1.06092507	-19.078941	63	1	1.07937	0.920635;
	5089	1	0	0	0	0	1	1.02112531	1.7527171	63	1	1.07937	0.952381;
	5090	1	0	0	0	0	1	1.02294219	-27.5986184	63	1	1.04762	0.952381;
	5091	1	0	0	0	0	1	1.07216592	-30.1084324	225	1	1.08444	1.00444;
	5092	1	0	0	0	0	1	1.03698877	-14.465083	63	1	1.06349	0.936508;
	5093	1	0	0	0	0	1	1.0466098	-15.8889633	63	1	1.06349	0.936508;
	5094	1	0	0	0	0	1	0.941115419	-5.76832138	45	1	1	0.888889;
	5095	1	2.4	1.2	0	0	1	0.977964419	-9.79398057	45	1	1	0.888889;
	5096	1	0	0	0	0	1	1.03732643	-6.87232653	63	1	1.07937	0.952381;
	5097	1	0	0	0	0	1	1.04572104	-27.2518177	90	1	1.06667	0.977778;
	5098	1	0	0	0	0	1	1.06633999	-16.4269657	225	1	1.13333	0.853333;
	5099	1	0	0	0	0	1	1.04606359	-21.140902	63	1	1.07937	0.920635;
	5100	1	0	0	0	0	1	1.03756699	-29.4513814	90	1	1.06667	0.977778;
	5101	1	0	0	0	0	1	1.02173405	-25.5842534	63	1	1.04762	0.952381;
	5102	1	0	0	0	0	1	1.07146914	-17.7961928	90	1	1.15556	0.855556;
	5103	1	0	0	0	0	1	1.07057965	-17.884814	90	1	1.15556	0.855556;
	5104	1	0	0	0	0	1	1.04291534	-25.1578364	63	1	1.07937	0.920635;
	5105	1	0	0	0	0	1	1.03716399	-19.1213168	63	1	1.07937	0.952381;
	5106	1	0	0	0	0	1	1.02910394	-23.510594	90	1	1.06667	0.977778;
	5107	1	7.9	0	0	0	1	0.949967688	-6.96346435	45	1	1	0.888889;
	5108	1	0	0	0	0	1	1.02319926	-39.8880859	90	1	1.06667	0.977778;
	5109	1	0	0	0	0	1	1.0263032	0.186228311	63	1	1.07937	0.952381;
	5110	1	0	0	0	0	1	1.01553469	-19.1133993	63	1	1.06349	0.968254;
	5111	1	0	0	0	0	1	1.06022293	-28.1731305	90	1	1.06851	0.977778;
	5112	1	0	0	0	0	1	1.09802353	-18.1699593	150	1	1.1	0.966667;
	5113	1	0	0	0	0	1	1.05038164	-22.3592309	90	1	1.15556	0.855556;
	5114	1	0	0	0	0	1	1.02761194	-25.8674422	63	1	1.07937	0.920635;
	5115	1	0	0	0	0	1	1.03809865	-27.8744741	63	1	1.07937	0.920635;
	5116	1	0	0	0	0	1	1.06482367	-24.549724	225	1	1.08889	1.00444;
	5117	1	0	0	0	0	1	1.06500894	-24.5371014	225	1	1.08889	1.00444;
	5118	1	0	0	0	0	1	1.0539154	-16.1507857	225	1	1.13333	0.853333;
	5119	1	0	0	0	0	1	0.998605662	-12.5829341	63	1	1.06349	0.968254;
	5120	1	0	0	0	0	1	1.06467413	-18.509998	63	1	1.07776	0.936508;
	5121	1	0	0	0	0	1	1.06350565	-26.2296243	90	1	1.07778	0.977778;
	5122	1	0	0	0	0	1	1.03536964	-27.420133	63	1	1.07937	0.920635;
	5123	1	0	0	0	0	1	1.03188294	-19.7843659	63	1	1.07937	0.920635;
	5124	1	0	0	0	0	1	1.03290028	-10.420664	225	1	1.08889	0.888889;
	5125	1	0	0	0	0	1	1.06902367	-17.9963737	225	1	1.09333	1;
	5126	1	0	0	0	0	1	1.02856712	-20.0557734	63	1	1.07937	0.920635;
	5127	1	0	0	0	0	1	1.0190269	-23.5294773	63	1	1.06349	0.968254;
	5128	1	0	0	0	0	1	1.03855103	-9.61590275	63	1	1.14286	0.857143;
	5129	1	0	0	0	0	1	1.02383269	-22.397492	63	1	1.07937	0.920635;
	5130	1	0	0	0	0	1	1.02647167	-9.06581715	63	1	1.06349	0.936508;
	5131	1	0	0	0	0	1	1.03478556	-15.1666837	63	1	1.07937	0.952381;
	5132	1	0	0	0	0	1	1.0395022	-10.6512226	63	1	1.06349	0.936508;
	5133	1	0	0	0	0	1	1.03805733	-34.3715562	90	1	1.06667	0.977778;
	5134	1	0	0	0	0	1	1.0131333	-16.9735303	63	1	1.06349	0.936508;
	5135	1	0	0	0	0	1	1.05747882	-28.7752738	63	1	1.07937	0.920635;
	5136	1	6	0	0	0	1	1.02020862	-28.2957025	63	1	1.04762	0.952381;
	5137	1	0	0	0	0	1	1.05847242	-28.6647426	63	1	1.07937	0.920635;
	5138	1	0	0	0	0	1	1.03094977	-12.9497922	63	1	1.06349	0.936508;
	5139	1	0	0	0	0	1	1.01687987	-28.5523312	63	1	1.04762	0.952381;
	5140	1	0	0	0	0	1	1.03183084	-27.7839461	63	1	1.07937	0.920635;
	5141	1	0	0	0	0	1	1.02456728	-14.7313085	63	1	1.06349	0.936508;
	5142	1	0	0	0	0	1	1.03891089	-15.8910489	225	1	1.13333	0.853333;
	5143	1	0	0	0	0	1	1.02704327	-20.3106868	63	1	1.07937	0.920635;
	5144	1	0	0	0	0	1	1.02654925	-20.3180503	63	1	1.07937	0.920635;
	5145	1	0	0	0	0	1	1.01168282	-23.7381421	63	1	1.07937	0.920635;
	5146	1	0	0	0	0	1	1.01143054	-23.7607805	63	1	1.07937	0.920635;
	5147	1	0	0	0	0	1	1.0408401	-26.1979004	63	1	1.07937	0.920635;
	5148	1	0	0	0	0	1	1.02755438	-21.1720191	90	1	1.06667	0.977778;
	5149	1	0	0	0	0	1	1.05230342	-11.9036627	225	1	1.08889	0.933333;
	5150	1	0	0	0	0	1	1.03572195	-38.6827226	63	1	1.06349	0.952381;
	5151	1	0	0	0	0	1	1.04608359	-23.1209723	63	1	1.07937	0.920635;
	5152	1	0	0	0	0	1	1.04811121	-23.0404657	63	1	1.07937	0.920635;
	5153	1	0	0	0	0	1	1.0575077	-9.60497353	225	1	1.08444	1.00889;
	5154	1	0	0	0	0	1	1.01714163	-24.0845061	90	1	1.06667	0.977778;
	5155	1	0	0	0	0	1	1.01713831	-24.0839937	90	1	1.06667	0.977778;
	5156	1	0	0	0	0	1	1.04666247	-19.536638	90	1	1.07778	0.966667;
	5157	1	0	0	0	0	1	1.04862595	-33.5429628	90	1	1.06667	0.977778;
	5158	1	0	0	0	0	1	1.02611733	-20.4137198	63	1	1.07937	0.920635;
	5159	1	0	0	0	0	1	1.04426324	-27.9386596	63	1	1.07937	0.920635;
	5160	1	0	0	0	0	1	1.04045561	-28.8897274	63	1	1.07937	0.920635;
	5161	1	0	0	0	0	1	1.03037435	-21.712723	63	1	1.07937	0.920635;
	5162	1	0	0	0	0	1	1.03766998	-28.7558801	63	1	1.07937	0.920635;
	5163	1	0	0	0	0	1	1.05341616	-22.6116478	63	1	1.07937	0.920635;
	5164	1	0	0	0	0	1	1.04513993	-9.68939028	63	1	1.06349	0.936508;
	5165	1	0	0	0	0	1	1.02425555	-43.7456613	63	1	1.06349	0.952381;
	5166	1	0	0	0	0	1	1.01387647	-27.4563658	63	1	1.07937	0.920635;
	5167	1	0	0	0	0	1	1.06076905	-42.9554643	90	1	1.0675	0.977778;
	5168	1	0	0	0	0	1	1.02175643	-32.6594911	63	1	1.04762	0.952381;
	5169	1	0	0	0	0	1	1.03963123	-18.298027	63	1	1.07937	0.952381;
	5170	1	0	0	0	0	1	1.02903234	-39.7897216	90	1	1.06667	0.977778;
	5171	1	0	0	0	0	1	1.02589236	-30.0414434	90	1	1.06667	0.977778;
	5172	1	0	0	0	0	1	1.02321257	-32.6137174	63	1	1.04762	0.952381;
	5173	1	0	0	0	0	1	1.04997976	-25.593915	225	1	1.08889	1.00444;
	5174	1	0	0	0	0	1	1.0273229	-54.8108076	63	1	1.06349	0.952381;
	5175	1	0	0	0	0	1	1.0499783	-11.0110475	150	1	1.08	0.966667;
	5176	1	0	0	0	0	1	1.04978368	-25.6730816	225	1	1.08889	1.00444;
	5177	1	0	0	0	0	1	1.03679577	-38.6477756	63	1	1.06349	0.952381;
	5178	1	0	0	0	0	1	1.01741399	-45.900509	63	1	1.06349	0.952381;
	5179	1	0	0	0	0	1	1.04013093	-14.7920418	63	1	1.06349	0.936508;
	5180	1	30.7	0	0	0	1	1.03251462	-39.1841842	90	1	1.06667	0.977778;
	5181	1	14	0	0	0	1	1.06155353	-17.4445036	63	1	1.07937	0.920635;
	5182	1	43.7	0	0	0	1	1.05824258	-19.4827941	90	1	1.07159	0.977778;
	5183	1	0	0	0	0	1	1.03675894	-34.4145413	90	1	1.06667	0.977778;
	5184	1	0	0	0	0	1	1.06224332	-34.5785295	225	1	1.08444	1.00444;
	5185	1	0	0	0	0	1	1.04113273	-21.4995597	63	1	1.07937	0.920635;
	5186	1	0	0	0	0	1	1.03726889	-34.8413469	90	1	1.06667	0.977778;
	5187	1	0	0	0	0	1	1.040617	-24.7769772	90	1	1.06667	0.977778;
	5188	1	0	0	0	0	1	1.03942924	-20.9033581	90	1	1.07778	0.966667;
	5189	1	0	0	0	0	1	1.00696861	-11.8772116	63	1	1.06349	0.936508;
	5190	1	0	0	0	0	1	1.00486236	-7.15788807	63	1	1.07937	0.952381;
	5191	1	0	0	0	0	1	1.04456205	-33.4125909	90	1	1.06667	0.977778;
	5192	1	0	0	0	0	1	1.02461238	-36.6507349	90	1	1.06667	0.977778;
	5193	1	0	0	0	0	1	1.04298413	-12.6228115	63	1	1.06349	0.936508;
	5194	1	0	0	0	0	1	1.07596817	3.86447727	225	1	1.08889	0.888889;
	5195	1	0	0	0	0	1	1.02725409	-23.8014485	63	1	1.07937	0.920635;
	5196	1	0	0	0	0	1	1.02610689	-19.7695952	63	1	1.07937	0.952381;
	5197	1	0	0	0	0	1	1.04750758	-12.0141402	63	1	1.06719	0.936508;
	5198	1	0	0	0	0	1	1.01967329	-8.66876191	63	1	1.06349	0.936508;
	5199	1	0	0	0	0	1	1.02598801	-5.49570672	225	1	1.08889	0.933333;
	5200	1	0	0	0	0	1	1.03149561	-16.1561055	63	1	1.06349	0.968254;
	5201	1	0	0	0	0	1	1.02547096	-18.598667	63	1	1.06349	0.968254;
	5202	1	0	0	0	0	1	1.04646848	-16.7372454	225	1	1.08444	1.00889;
	5203	1	0	0	0	0	1	0.995535827	-21.2601669	63	1	1.06349	0.968254;
	5204	1	0	0	0	0	1	1.04594948	-28.3166176	63	1	1.07937	0.920635;
	5205	1	-13.3	0	0	0	1	1.07824626	-16.4486838	63	1	1.07937	0.920635;
	5206	1	0	0	0	0	1	1.07288297	-22.6882333	90	1	1.08371	0.977778;
	5207	1	0	0	0	0	1	1.03278107	-23.6163952	63	1	1.07937	0.920635;
	5208	1	0	0	0	0	1	1.03329467	-23.6095149	63	1	1.07937	0.920635;
	5209	1	0	0	0	0	1	1.01581056	-21.6418999	63	1	1.07937	0.920635;
	5210	1	0	0	0	0	1	1.07122822	-25.1867931	225	1	1.08889	1.00444;
	5211	1	0	0	0	0	1	1.0312906	3.13003914	63	1	1.07937	0.952381;
	5212	1	0	0	0	0	1	1.01762779	-21.9785339	63	1	1.07937	0.920635;
	5213	1	0	0	0	0	1	1.07154719	-25.1694227	225	1	1.0892	1.00444;
	5214	1	0	0	0	0	1	1.01068533	-22.6309663	63	1	1.07937	0.920635;
	5215	1	0	0	0	0	1	1.04050608	-54.8425731	63	1	1.06349	0.952381;
	5216	1	-16.9	0	0	0	1	1.04190337	-27.3561494	63	1	1.07937	0.920635;
	5217	1	0	0	0	0	1	1.05355692	-24.7414703	63	1	1.07937	0.920635;
	5218	1	0	0	0	0	1	1.05487327	-24.5277179	63	1	1.07937	0.920635;
	5219	1	0	0	0	0	1	1.01544474	-27.0628915	63	1	1.07937	0.920635;
	5220	1	0	0	0	0	1	1.059842	-31.7989869	90	1	1.07778	0.977778;
	5221	1	0	0	0	0	1	1.01568855	-27.1077096	63	1	1.07937	0.920635;
	5222	1	0	0	0	0	1	1.02421143	-17.2046705	63	1	1.06349	0.968254;
	5223	1	6	0	0	0	1	1.00527934	-28.985487	63	1	1.07937	0.920635;
	5224	1	0	0	0	0	1	1.02926659	-25.3236319	63	1	1.07937	0.920635;
	5225	1	0	0	0	0	1	1.02770972	-6.08757891	225	1	1.08889	0.933333;
	5226	1	0	0	0	0	1	1.02427706	-26.2325772	63	1	1.07937	0.920635;
	5227	1	0	0	0	0	1	1.02427297	-26.3053982	63	1	1.07937	0.920635;
	5228	1	0	0	0	0	1	1.02668253	-25.7962337	63	1	1.07937	0.952381;
	5229	1	0	0	0	0	1	1.06175614	-10.1315812	63	1	1.07004	0.936508;
	5230	1	0	0	0	0	1	1.03485267	-28.9418391	90	1	1.06667	0.977778;
	5231	1	0	0	0	0	1	1.03836308	-20.061018	90	1	1.06667	0.977778;
	5232	1	0	0	0	0	1	1.02610315	-7.53970783	63	1	1.06349	0.936508;
	5233	1	0	0	0	0	1	1.06195945	-20.7007301	90	1	1.07778	0.966667;
	5234	1	0	0	0	0	1	0.979762176	-10.3538381	45	1	1	0.888889;
	5235	1	0	0	0	0	1	1.06069956	-16.3572254	380	1	1.10526	1.04211;
	5236	1	0	0	0	0	1	1.00169929	-9.8728844	63	1	1.06349	0.936508;
	5237	1	0	0	0	0	1	1.02884931	-24.2000915	90	1	1.06667	0.977778;
	5238	1	0	0	0	0	1	1.02863042	2.97648397	63	1	1.07937	0.952381;
	5239	1	0	0	0	0	1	1.05293076	-21.7189793	63	1	1.14286	0.857143;
	5240	1	0	0	0	0	1	1.01847143	-30.4213236	90	1	1.06667	0.977778;
	5241	1	0	0	0	0	1	1.02455352	-25.7765911	63	1	1.04762	0.952381;
	5242	1	0	0	0	0	1	1.0237306	-25.709099	63	1	1.04762	0.952381;
	5243	1	0	0	0	0	1	1.02479104	-10.237938	63	1	1.06349	0.936508;
	5244	1	0	0	0	0	1	1.04886229	-32.2887149	63	1	1.06923	0.952381;
	5245	1	0	0	0	0	1	1.02551704	-14.7641367	63	1	1.06349	0.968254;
	5246	1	0	0	0	0	1	1.03817868	-6.84633761	63	1	1.07937	0.952381;
	5247	1	0	0	0	0	1	1.05206654	-9.77496704	150	1	1.10667	0.9;
	5248	1	0	0	0	0	1	1.03426272	-17.1797804	63	1	1.06349	0.936508;
	5249	1	0	0	0	0	1	1.0175999	0.753197496	63	1	1.07937	0.952381;
	5250	1	0	0	0	0	1	1.0230919	-15.2749135	63	1	1.06349	0.968254;
	5251	1	23.8	0	0	0	1	1.01150418	-23.3420521	90	1	1.06667	0.977778;
	5252	1	0	0	0	0	1	1.0203977	-31.8510697	63	1	1.07937	0.920635;
	5253	1	0	0	0	0	1	1.05347068	-23.9794715	225	1	1.08889	1.00444;
	5254	1	0	0	0	0	1	1.05342743	-24.0032055	225	1	1.08889	1.00444;
	5255	1	0	0	0	0	1	1.06556517	-30.6036623	225	1	1.08444	1.00444;
	5256	1	0	0	0	0	1	1.06952985	-43.58296	225	1	1.08444	1.00444;
	5257	1	0	0	0	0	1	1.04825958	-52.5416966	63	1	1.06349	0.952381;
	5258	1	0	0	0	0	1	1.05511216	-22.1101317	63	1	1.07937	0.920635;
	5259	1	0	0	0	0	1	1.05916628	-30.3123652	90	1	1.07778	0.977778;
	5260	1	4	0	0	0	1	1.06384864	-13.471228	90	1	1.15556	0.855556;
	5261	1	0	0	0	0	1	1.06083291	-14.2791398	90	1	1.15556	0.855556;
	5262	1	0	0	0	0	1	1.09494625	-11.592931	225	1	1.0948	1;
	5263	1	0	0	0	0	1	1.05112355	-22.6265141	63	1	1.07937	0.920635;
	5264	1	0	0	0	0	1	1.03836145	-26.7893596	90	1	1.07778	0.922222;
	5265	1	0	0	0	0	1	1.02993852	-6.8460043	225	1	1.08889	0.933333;
	5266	1	0	0	0	0	1	1.01143263	-13.3268979	63	1	1.06349	0.936508;
	5267	1	0	0	0	0	1	1.01880533	-16.671291	63	1	1.06349	0.968254;
	5268	1	0	0	0	0	1	1.02127108	-10.3273039	63	1	1.06349	0.936508;
	5269	1	0	0	0	0	1	1.02139996	-9.25885993	63	1	1.06349	0.936508;
	5270	1	0	0	0	0	1	1.04016702	-31.4861445	90	1	1.07778	0.977778;
	5271	1	0	0	0	0	1	1.00522066	-11.7583139	63	1	1.06349	0.968254;
	5272	1	0	0	0	0	1	1.03004445	-13.1358764	63	1	1.06349	0.936508;
	5273	1	0	0	0	0	1	1.02178036	-32.0927949	63	1	1.04762	0.952381;
	5274	1	0	0	0	0	1	1.03917108	-19.8088257	63	1	1.07937	0.952381;
	5275	1	0	0	0	0	1	1.05695596	-27.6607239	90	1	1.07778	0.977778;
	5276	1	0	0	0	0	1	1.05172662	-21.3573225	90	1	1.06667	0.977778;
	5277	1	0	0	0	0	1	1.06679797	-7.34667369	225	1	1.08889	0.933333;
	5278	1	0	0	0	0	1	1.02456654	-26.5860364	63	1	1.07937	0.920635;
	5279	1	0	0	0	0	1	1.01031755	-25.5178139	63	1	1.07937	0.920635;
	5280	1	0	0	0	0	1	1.02433088	-26.5705072	63	1	1.07937	0.920635;
	5281	1	0	0	0	0	1	1.01179914	-25.4069259	63	1	1.07937	0.920635;
	5282	1	0	0	0	0	1	1.04001792	-9.9833645	225	1	1.13333	0.853333;
	5283	1	0	0	0	0	1	1.05055744	-13.3932106	225	1	1.08889	0.888889;
	5284	1	0	0	0	0	1	1.00521959	-11.7574484	63	1	1.06349	0.968254;
	5285	1	0	0	0	0	1	1.01897325	-11.1523756	63	1	1.06349	0.968254;
	5286	1	0	0	0	0	1	1.01886562	-8.95756901	63	1	1.06349	0.968254;
	5287	1	0	0	0	0	1	1.05499046	-19.2873264	90	1	1.15556	0.855556;
	5288	1	0	0	0	0	1	1.04058114	-11.1241861	63	1	1.06349	0.936508;
	5289	1	0	0	0	0	1	1.05776093	-21.1127347	90	1	1.07778	0.966667;
	5290	1	0	0	0	0	1	1.0131908	-14.9363124	63	1	1.06349	0.968254;
	5291	1	0	0	0	0	1	1.02956685	-12.6090247	63	1	1.07937	0.952381;
	5292	1	0	0	0	0	1	1.01095645	-22.5619879	63	1	1.06349	0.968254;
	5293	1	0	0	0	0	1	1.03999229	-24.8214287	63	1	1.07937	0.920635;
	5294	1	0	0	0	0	1	1.04682103	-23.894417	63	1	1.07937	0.920635;
	5295	1	0	0	0	0	1	0.987987016	-25.0969752	63	1	1.07937	0.952381;
	5296	1	0	0	0	0	1	0.98797256	-25.0995563	63	1	1.07937	0.952381;
	5297	1	0	0	0	0	1	1.04033035	-20.1943476	90	1	1.07778	0.966667;
	5298	1	0	0	0	0	1	1.04844828	-29.343188	90	1	1.07778	0.977778;
	5299	1	0	0	0	0	1	1.07242751	-36.3531659	90	1	1.0864	0.977778;
	5300	1	18.2	0	0	0	1	1.01213481	-22.4285504	63	1	1.06349	0.968254;
	5301	1	0	0	0	0	1	1.04674564	-23.7345901	90	1	1.06667	0.977778;
	5302	1	0	0	0	0	1	1.05770309	-11.9826508	225	1	1.08889	0.888889;
	5303	1	0	0	0	0	1	1.02286255	-34.431785	90	1	1.06667	0.977778;
	5304	1	0	0	0	0	1	1.01970403	-27.3413095	63	1	1.04762	0.952381;
	5305	1	0	0	0	0	1	1.05598361	-24.9260374	63	1	1.07937	0.920635;
	5306	1	0	0	0	0	1	1.06522085	-22.5959658	90	1	1.07778	0.977778;
	5307	1	0	0	0	0	1	1.02597361	-2.83794976	63	1	1.07937	0.952381;
	5308	1	0	0	0	0	1	1.03525457	-10.6748267	63	1	1.06349	0.936508;
	5309	1	0	0	0	0	1	1.07971026	-14.4461462	225	1	1.09333	1;
	5310	1	0	0	0	0	1	1.03402042	-15.9277386	63	1	1.07937	0.952381;
	5311	1	0	0	0	0	1	1.06313698	-37.0444741	225	1	1.08444	1.00444;
	5312	1	0	0	0	0	1	1.06498739	-11.101031	225	1	1.13333	0.853333;
	5313	1	0	0	0	0	1	1.03223954	-19.069574	90	1	1.06667	0.977778;
	5314	1	0	0	0	0	1	1.04153963	-23.2911431	63	1	1.06349	0.936508;
	5315	1	10.6	0	0	0	1	1.03785982	-18.692115	63	1	1.06349	0.936508;
	5316	1	0	0	0	0	1	1.02183258	-11.3756421	63	1	1.06349	0.936508;
	5317	1	0	0	0	0	1	1.0441532	-25.9930453	90	1	1.07778	0.977778;
	5318	1	6	1.7	0	0	1	1.03300642	-24.6296051	90	1	1.07778	0.977778;
	5319	1	0	0	0	0	1	1.00696819	-33.7502243	63	1	1.04762	0.952381;
	5320	1	0	0	0	0	1	1.0496784	-30.1062168	63	1	1.05315	0.952381;
	5321	1	0	0	0	0	1	1.07366259	-25.0360053	225	1	1.08889	1.00444;
	5322	1	0	0	0	0	1	1.08675129	-13.6919519	225	1	1.09333	1;
	5323	1	0	0	0	0	1	1.03279364	-15.8327776	63	1	1.14286	0.857143;
	5324	1	0	0	0	0	1	1.05600005	-5.82839557	225	1	1.08889	0.888889;
	5325	1	-5	0	0	0	1	1.04114745	-21.5124305	63	1	1.07937	0.920635;
	5326	1	0	0	0	0	1	1.06399091	-20.3070538	225	1	1.08444	1.00444;
	5327	1	-19.2	0	0	0	1	1.06767007	-22.9124513	63	1	1.07937	0.920635;
	5328	1	0	0	0	0	1	1.0547548	-41.6855785	90	1	1.06667	0.977778;
	5329	1	0	0	0	0	1	1.07010195	-19.6380958	90	1	1.15556	0.855556;
	5330	1	0	0	0	0	1	1.00992039	-22.1181175	63	1	1.06349	0.968254;
	5331	1	0	0	0	0	1	1.03833909	-21.2891319	90	1	1.07778	0.966667;
	5332	1	0	0	0	0	1	1.02669057	-18.4724852	63	1	1.06349	0.968254;
	5333	1	0	0	0	0	1	1.04763209	-27.1976374	90	1	1.07778	0.977778;
	5334	1	0	0	0	0	1	1.02447825	-26.2949334	63	1	1.07937	0.920635;
	5335	1	0	0	0	0	1	1.04890949	-19.0245803	90	1	1.07778	0.966667;
	5336	1	0	0	0	0	1	1.03291295	-53.3605462	63	1	1.06349	0.952381;
	5337	1	0	0	0	0	1	1.02080499	-0.541233502	63	1	1.07937	0.952381;
	5338	1	0	0	0	0	1	1.01570594	-1.12820009	63	1	1.07937	0.952381;
	5339	1	0	0	0	0	1	1.01797054	-23.1028181	63	1	1.07937	0.920635;
	5340	1	0	0	0	0	1	1.04113634	-24.3703984	63	1	1.07937	0.920635;
	5341	1	0	0	0	0	1	1.03567051	-25.8884425	225	1	1.08889	1.00444;
	5342	1	0	0	0	0	1	1.03551763	-25.9020273	225	1	1.08889	1.00444;
	5343	1	0	0	0	0	1	1.02467964	-23.938572	90	1	1.07778	0.966667;
	5344	1	0	0	0	0	1	1.04126335	-10.6163052	63	1	1.06349	0.936508;
	5345	1	0	0	0	0	1	1.02886058	-30.3653228	90	1	1.06667	0.977778;
	5346	1	0	0	0	0	1	1.02888069	-9.7255296	63	1	1.06349	0.936508;
	5347	1	0	0	0	0	1	1.0546647	-20.5867417	63	1	1.14286	0.857143;
	5348	1	0	0	0	0	1	1.0617183	-10.1429845	63	1	1.07001	0.936508;
	5349	1	0	0	0	0	1	1.02159796	-32.7716795	63	1	1.04762	0.952381;
	5350	1	0	0	0	0	1	1.03622447	-21.9182694	90	1	1.06667	0.977778;
	5351	1	0	0	0	0	1	1.04607144	-21.1411226	63	1	1.07937	0.920635;
	5352	1	0	0	0	0	1	1.02812198	-31.94915	90	1	1.06667	0.977778;
	5353	1	0	0	0	0	1	1.04556581	-22.8435746	90	1	1.15556	0.855556;
	5354	1	0	0	0	0	1	1.04212836	-19.2674648	63	1	1.07937	0.920635;
	5355	1	0	0	0	0	1	1.07496823	-27.8981722	225	1	1.09044	1.00444;
	5356	1	0	0	0	0	1	1.07460943	-27.9346528	225	1	1.09008	1.00444;
	5357	1	0	0	0	0	1	1.05768103	-2.96336634	63	1	1.14286	0.857143;
	5358	1	0	0	0	0	1	1.02792335	-18.9098432	63	1	1.06349	0.936508;
	5359	1	0	0	0	0	1	1.07303891	-20.2380152	90	1	1.15556	0.855556;
	5360	1	3.4	0	0	0	1	1.07611708	-18.3267738	90	1	1.07778	0.966667;
	5361	1	0	0	0	0	1	1.04488337	-22.3871348	90	1	1.06667	0.977778;
	5362	1	0	0	0	0	1	1.04996584	-28.9557286	90	1	1.07778	0.977778;
	5363	1	0	0	0	0	1	1.06587319	-24.0952931	225	1	1.08889	1.00444;
	5364	1	0	0	0	0	1	1.06351653	-23.9593763	225	1	1.08889	1.00444;
	5365	1	0	0	0	0	1	1.0769651	4.13985418	225	1	1.08889	0.888889;
	5366	1	0	0	0	0	1	1.0212947	-28.1930542	63	1	1.04762	0.952381;
	5367	1	0	0	0	0	1	1.03508544	-20.725814	63	1	1.07937	0.920635;
	5368	1	0	0	0	0	1	1.02806822	-15.7146438	63	1	1.07937	0.952381;
	5369	1	0	0	0	0	1	1.02256012	-32.2854227	63	1	1.04762	0.952381;
	5370	1	0	0	0	0	1	1.03956732	-36.8544005	90	1	1.06667	0.977778;
	5371	1	0	0	0	0	1	1.04345275	-39.1754456	90	1	1.06667	0.977778;
	5372	1	0	0	0	0	1	1.04321945	-16.3872775	63	1	1.07937	0.952381;
	5373	1	0	0	0	0	1	1.01398191	-11.750941	63	1	1.06349	0.936508;
	5374	1	0	0	0	0	1	1.00624547	-20.7760624	63	1	1.07937	0.952381;
	5375	1	0	0	0	0	1	1.06464935	-14.3519796	225	1	1.08444	1.00444;
	5376	1	0	0	0	0	1	1.05293106	-10.6235785	63	1	1.06349	0.936508;
	5377	1	0	0	0	0	1	1.05451797	-25.1583969	63	1	1.07937	0.920635;
	5378	1	0	0	0	0	1	1.04108275	-11.7383572	63	1	1.07937	0.952381;
	5379	1	0	0	0	0	1	1.05657794	-25.0282627	63	1	1.07937	0.920635;
	5380	1	0	0	0	0	1	1.06419866	-14.4087477	225	1	1.08444	1.00444;
	5381	1	0	0	0	0	1	0.943823998	-6.89959063	45	1	1	0.888889;
	5382	1	0	0	0	0	1	1.03248368	-26.4436393	90	1	1.06667	0.977778;
	5383	1	0	0	0	0	1	1.04659219	-26.6268039	90	1	1.06667	0.977778;
	5384	1	0	0	0	0	1	1.06917377	-2.32623248	225	1	1.08889	0.888889;
	5385	1	0	0	0	0	1	1.05205477	-24.8550167	225	1	1.08889	1.00444;
	5386	1	20.4	0	0	0	1	1.0500469	-18.1477109	90	1	1.07778	0.966667;
	5387	1	0	0	0	0	1	1.05422117	-18.577589	90	1	1.07778	0.966667;
	5388	1	0	0	0	0	1	1.03443103	-11.8301171	63	1	1.06349	0.936508;
	5389	1	0	0	0	0	1	1.04146374	-39.2549702	90	1	1.06667	0.977778;
	5390	1	0	0	0	0	1	1.06443955	-18.5068754	63	1	1.07753	0.936508;
	5391	1	0	0	0	0	1	1.07345022	-23.8861104	225	1	1.08444	1.00444;
	5392	1	0	0	0	0	1	1.05670421	-20.1529476	90	1	1.06667	0.977778;
	5393	1	0	0	0	0	1	1.02918644	-16.1027786	63	1	1.06349	0.936508;
	5394	1	0	0	0	0	1	1.0556177	-17.9462504	90	1	1.06667	0.977778;
	5395	1	0	0	0	0	1	1.05220082	-7.25259405	225	1	1.08889	0.933333;
	5396	1	0	0	0	0	1	1.05050983	-20.9899811	63	1	1.07937	0.920635;
	5397	1	0	0	0	0	1	1.0277939	-51.6488299	63	1	1.06349	0.952381;
	5398	1	0	0	0	0	1	1.01669838	-14.0395769	63	1	1.07937	0.952381;
	5399	1	0	0	0	0	1	1.01576375	-19.2275442	63	1	1.07937	0.952381;
	5400	1	0	0	0	0	1	1.04338156	-33.9227207	90	1	1.06667	0.977778;
	5401	1	0	0	0	0	1	1.0156532	-22.893063	63	1	1.07937	0.920635;
	5402	1	0	0	0	0	1	1.0436176	-41.8668326	90	1	1.06667	0.977778;
	5403	1	0	0	0	0	1	1.0242914	-36.9234847	90	1	1.06667	0.977778;
	5404	1	0	0	0	0	1	1.05557135	-23.563814	90	1	1.07778	0.977778;
	5405	1	0	0	0	0	1	1.03537037	-32.5689042	63	1	1.05621	0.952381;
	5406	1	0	0	0	0	1	0.964816375	-8.10436376	45	1	1	0.888889;
	5407	1	0	0	0	0	1	1.05632149	-13.8559884	225	1	1.13333	0.853333;
	5408	1	0	0	0	0	1	1.02759416	-3.79702385	63	1	1.07937	0.952381;
	5409	1	0	0	0	0	1	0.989822879	-25.9111365	63	1	1.07937	0.920635;
	5410	1	0	0	0	0	1	1.01023887	-14.5892672	63	1	1.06349	0.952381;
	5411	1	0	0	0	0	1	1.02698108	-7.93753174	63	1	1.06349	0.936508;
	5412	1	0	0	0	0	1	1.07370252	-27.3023418	225	1	1.08912	1.00444;
	5413	1	0	0	0	0	1	1.0287164	-43.7197074	63	1	1.06349	0.952381;
	5414	1	0	0	0	0	1	1.07301599	-27.3524133	225	1	1.08889	1.00444;
	5415	1	0	0	0	0	1	1.03006454	-5.24523915	63	1	1.07937	0.952381;
	5416	1	0	0	0	0	1	1.0555299	-23.1570248	90	1	1.15556	0.855556;
	5417	1	0	0	0	0	1	1.01352102	-6.41260966	63	1	1.07937	0.952381;
	5418	1	0	0	0	0	1	1.07881456	-4.19414409	225	1	1.08889	0.888889;
	5419	1	0	0	0	0	1	1.02551458	1.9305902	63	1	1.07937	0.952381;
	5420	1	0	0	0	0	1	1.07584085	3.81105781	225	1	1.08889	0.888889;
	5421	1	0	0	0	0	1	1.02100674	-10.207998	63	1	1.06349	0.968254;
	5422	1	-32.1	0	0	0	1	1.06566883	-18.1154614	90	1	1.15556	0.855556;
	5423	1	0	0	0	0	1	1.05185914	-23.4963119	63	1	1.07937	0.920635;
	5424	1	8.4	0	0	0	1	1.02511817	-31.2893697	63	1	1.04762	0.952381;
	5425	1	0	0	0	0	1	1.03354812	-26.2030916	90	1	1.06667	0.977778;
	5426	1	0	0	0	0	1	1.0399466	-30.5210448	90	1	1.06667	0.977778;
	5427	1	0	0	0	0	1	1.05917993	-42.7697896	90	1	1.06667	0.977778;
	5428	1	0	0	0	0	1	1.03318044	-21.0651469	90	1	1.06667	0.977778;
	5429	1	0	0	0	0	1	1.02206015	-29.5694205	63	1	1.04762	0.952381;
	5430	1	0	0	0	0	1	1.02075644	-29.7921706	63	1	1.04762	0.952381;
	5431	1	0	0	0	0	1	1.04183741	-12.1467507	225	1	1.08444	1.00889;
	5432	1	0	0	0	0	1	1.04901929	-10.2889539	225	1	1.08889	0.933333;
	5433	1	0	0	0	0	1	1.04057481	-26.2538269	63	1	1.07937	0.920635;
	5434	1	0	0	0	0	1	1.04434156	-30.5578315	90	1	1.06667	0.977778;
	5435	1	0	0	0	0	1	1.02504035	-5.92487931	63	1	1.07937	0.952381;
	5436	1	0	0	0	0	1	1.03352505	-53.5800198	63	1	1.06349	0.952381;
	5437	1	0	0	0	0	1	1.02230594	-58.3371795	63	1	1.06349	0.952381;
	5438	1	0	0	0	0	1	1.07676096	-34.8516937	225	1	1.08444	1.00444;
	5439	1	0	0	0	0	1	1.04517015	-54.1233767	63	1	1.06349	0.952381;
	5440	1	0	0	0	0	1	1.03476502	-25.7325342	63	1	1.07937	0.920635;
	5441	1	0	0	0	0	1	1.01239331	-22.7137113	63	1	1.07937	0.920635;
	5442	1	0	0	0	0	1	1.05227114	-25.5565257	63	1	1.07937	0.920635;
	5443	1	0	0	0	0	1	1.04776474	-23.4599471	63	1	1.07937	0.920635;
	5444	1	0	0	0	0	1	1.04503991	-24.3177801	63	1	1.07937	0.920635;
	5445	1	0	0	0	0	1	1.06012264	-20.7537717	90	1	1.06913	0.977778;
	5446	1	0	0	0	0	1	1.02995264	-27.1875598	63	1	1.07937	0.920635;
	5447	1	0	0	0	0	1	1.06363649	-7.58423154	225	1	1.08444	1.00889;
	5448	1	0	0	0	0	1	1.020912	-30.3285556	63	1	1.07937	0.920635;
	5449	1	0	0	0	0	1	1.04222143	-36.4514008	90	1	1.06667	0.977778;
	5450	1	0	0	0	0	1	1.06233479	-28.133495	63	1	1.07937	0.920635;
	5451	1	0	0	0	0	1	1.03904426	-24.5475031	63	1	1.07937	0.920635;
	5452	1	0	0	0	0	1	1.06257192	-24.7317691	225	1	1.08889	1.00444;
	5453	1	0	0	0	0	1	1.01932492	-2.79680242	63	1	1.07937	0.952381;
	5454	1	0	0	0	0	1	1.08296804	-11.5684333	225	1	1.09333	1;
	5455	1	0.5	2.7	0	0	1	1.05141897	-7.58293465	225	1	1.08889	0.933333;
	5456	1	0	0	0	0	1	1.01849161	-53.5536851	63	1	1.06349	0.952381;
	5457	1	-56.9	0	0	0	1	1.09516772	-11.527698	225	1	1.09473	1;
	5458	1	0	0	0	0	1	1.0137447	-18.3671568	63	1	1.06349	0.968254;
	5459	1	0	0	0	0	1	1.04114434	-14.6422719	63	1	1.06349	0.936508;
	5460	1	0	0	0	0	1	1.01727148	-27.9922218	63	1	1.04762	0.952381;
	5461	1	0	0	0	0	1	1.03480396	-25.8141106	63	1	1.07937	0.920635;
	5462	1	0	0	0	0	1	1.04584244	-23.9057228	63	1	1.07937	0.920635;
	5463	1	0	0	0	0	1	1.05652707	-25.9383518	225	1	1.08889	1.00444;
	5464	1	0	0	0	0	1	1.03188541	-10.675556	63	1	1.07937	0.952381;
	5465	1	0	0	0	0	1	1.05596923	-26.1010884	225	1	1.08889	1.00444;
	5466	1	0	0	0	0	1	1.02336449	-12.9956361	63	1	1.06349	0.936508;
	5467	1	0	0	0	0	1	1.04277887	-23.6255962	63	1	1.06349	0.936508;
	5468	1	0	0	0	0	1	1.02573081	-31.3864667	63	1	1.04762	0.952381;
	5469	1	0	0	0	0	1	1.05510683	-14.8036188	63	1	1.14286	0.857143;
	5470	1	0	0	0	0	1	1.05779217	-24.0387251	225	1	1.08889	1.00444;
	5471	1	0	0	0	0	1	1.03982024	-33.1975071	90	1	1.06667	0.977778;
	5472	1	0	0	0	0	1	1.02691709	-55.5470225	63	1	1.06349	0.952381;
	5473	1	0	0	0	0	1	1.04149551	-53.3683243	63	1	1.06349	0.952381;
	5474	1	0	0	0	0	1	1.03505407	-11.3523043	63	1	1.06349	0.936508;
	5475	1	0	0	0	0	1	1.0351233	-11.3441224	63	1	1.06349	0.936508;
	5476	1	0	0	0	0	1	1.01243861	-27.563346	63	1	1.04762	0.952381;
	5477	1	0	0	0	0	1	1.04760323	-21.4338763	90	1	1.06667	0.977778;
	5478	1	0	0	0	0	1	1.05074543	-16.7440693	63	1	1.0667	0.936508;
	5479	1	0	0	0	0	1	1.03151323	-36.037759	90	1	1.06667	0.977778;
	5480	1	0	0	0	0	1	1.03983319	-25.0901918	63	1	1.07937	0.920635;
	5481	1	0	0	0	0	1	1.02116325	-3.25198564	63	1	1.07937	0.952381;
	5482	1	0	0	0	0	1	1.0208978	-3.26687158	63	1	1.07937	0.952381;
	5483	1	0	0	0	0	1	1.0434662	-25.8479946	63	1	1.07937	0.920635;
	5484	1	0	0	0	0	1	1.07668124	-2.6136958	225	1	1.08889	0.888889;
	5485	1	0	0	0	0	1	1.03087615	-16.1345004	63	1	1.07937	0.952381;
	5486	1	0	0	0	0	1	1.06677983	1.76437271	225	1	1.08889	0.888889;
	5487	1	0	0	0	0	1	1.05424678	-15.1128565	225	1	1.08889	0.888889;
	5488	1	0	0	0	0	1	1.02549775	-24.0951992	90	1	1.07778	0.966667;
	5489	1	0	0	0	0	1	1.0425451	-29.1014712	90	1	1.06667	0.977778;
	5490	1	0	0	0	0	1	1.07288168	-22.6882078	90	1	1.0837	0.977778;
	5491	1	0	0	0	0	1	1.05321784	-33.4381852	90	1	1.07778	0.977778;
	5492	1	0	0	0	0	1	1.01037604	-22.0961802	63	1	1.06349	0.968254;
	5493	1	0	0	0	0	1	1.03922797	-31.370249	90	1	1.07778	0.977778;
	5494	1	0	0	0	0	1	1.0267923	-36.6166922	90	1	1.06667	0.977778;
	5495	1	0	0	0	0	1	1.04264422	-32.0198811	90	1	1.06667	0.977778;
	5496	1	60.2	0	0	0	1	1.00759226	-25.3276944	63	1	1.04762	0.952381;
	5497	1	36.3	0	0	0	1	1.02354593	-31.5457946	63	1	1.04762	0.952381;
	5498	1	0	0	0	0	1	1.03344479	-19.8888838	63	1	1.14286	0.857143;
	5499	1	0	0	0	0	1	1.03112929	-8.70544093	225	1	1.08889	0.933333;
	5500	1	0	0	0	0	1	1.05041211	-32.3087263	63	1	1.07084	0.952381;
	5501	1	0	0	0	0	1	1.04672781	-4.57466672	63	1	1.14286	0.857143;
	5502	1	0	0	0	0	1	1.05381136	-6.59072226	225	1	1.08889	0.888889;
	5503	1	0	0	0	0	1	1.07207622	-25.5526796	225	1	1.08945	1.00444;
	5504	1	0	0	0	0	1	1.04460995	-14.7539018	63	1	1.06349	0.936508;
	5505	1	0	0	0	0	1	1.01994353	-24.6179596	63	1	1.07937	0.920635;
	5506	1	0	0	0	0	1	1.02189687	-9.10851362	63	1	1.14286	0.857143;
	5507	1	0	0	0	0	1	1.04150194	-24.8219363	63	1	1.07937	0.920635;
	5508	1	0	0	0	0	1	1.04108322	-24.8718713	63	1	1.07937	0.920635;
	5509	1	0	0	0	0	1	1.05302872	-12.2573695	225	1	1.08444	1.00889;
	5510	1	0	0	0	0	1	1.02882317	-26.0157308	63	1	1.04762	0.952381;
	5511	1	0	0	0	0	1	1.03608866	-25.46267	63	1	1.05348	0.952381;
	5512	1	0	0	0	0	1	1.01958738	-23.2986685	225	1	1.08444	1.00889;
	5513	1	0	0	0	0	1	1.01310461	-12.0454755	63	1	1.06349	0.936508;
	5514	1	0	0	0	0	1	1.03634291	-26.7842258	63	1	1.07937	0.920635;
	5515	1	0	0	0	0	1	1.04734531	-24.6429763	63	1	1.07937	0.920635;
	5516	1	0	0	0	0	1	1.05339935	-7.40886252	225	1	1.08889	0.933333;
	5517	1	0	0	0	0	1	1.0521379	-24.7902016	63	1	1.07937	0.920635;
	5518	1	0	0	0	0	1	1.08570844	-22.9371942	225	1	1.09333	1;
	5519	1	0	0	0	0	1	1.02927252	-28.4542397	90	1	1.06667	0.977778;
	5520	1	0	0	0	0	1	1.01184103	-33.580507	63	1	1.04762	0.952381;
	5521	1	0	0	0	0	1	1.02576699	-18.6767298	63	1	1.07937	0.952381;
	5522	1	0	0	0	0	1	1.00665507	-2.26047125	63	1	1.07937	0.952381;
	5523	1	0	0	0	0	1	1.0302053	-15.0772144	63	1	1.06349	0.968254;
	5524	1	0	0	0	0	1	1.0348286	-10.785072	63	1	1.06349	0.936508;
	5525	1	0	0	0	0	1	1.04343643	-28.3735688	63	1	1.07937	0.920635;
	5526	1	0	0	0	0	1	1.01773278	-4.14659023	63	1	1.07937	0.952381;
	5527	1	0	0	0	0	1	0.995065352	-22.2173379	63	1	1.07937	0.952381;
	5528	1	0	0	0	0	1	0.995090597	-22.2148396	63	1	1.07937	0.952381;
	5529	1	0	0	0	0	1	1.05559383	-22.9565511	90	1	1.06667	0.977778;
	5530	1	-1	0	0	0	1	1.01034383	-8.93802101	63	1	1.06349	0.936508;
	5531	1	0	0	0	0	1	1.06283849	-21.2189859	63	1	1.14286	0.857143;
	5532	1	0	0	0	0	1	1.0678205	-21.0178238	63	1	1.14286	0.857143;
	5533	1	0	0	0	0	1	1.047053	-10.3217854	63	1	1.06673	0.936508;
	5534	1	0	0	0	0	1	1.04355628	-24.8313939	63	1	1.07937	0.920635;
	5535	1	0	0	0	0	1	1.0503998	-20.9872594	63	1	1.07937	0.920635;
	5536	1	0	0	0	0	1	1.09219082	-19.2245603	150	1	1.1	0.966667;
	5537	1	0	0	0	0	1	1.05839311	-20.742302	63	1	1.07937	0.920635;
	5538	1	0	0	0	0	1	1.05797018	-20.7203313	63	1	1.07937	0.920635;
	5539	1	0	0	0	0	1	1.03119275	-12.9637182	63	1	1.07937	0.952381;
	5540	1	0	0	0	0	1	1.0298888	-11.1197217	63	1	1.06349	0.936508;
	5541	1	0	0	0	0	1	1.02582437	-10.071343	63	1	1.06349	0.936508;
	5542	1	0	0	0	0	1	1.03402202	-12.5844339	63	1	1.07937	0.952381;
	5543	1	0	0	0	0	1	1.04800764	-12.8711204	63	1	1.06821	0.936508;
	5544	1	0	0	0	0	1	1.04600019	-21.1392124	63	1	1.07937	0.920635;
	5545	1	0	0	0	0	1	1.04683889	-22.109726	90	1	1.07778	0.966667;
	5546	1	0	0	0	0	1	1.01520433	-10.3408849	63	1	1.06349	0.968254;
	5547	1	0	0	0	0	1	1.04514033	-22.2935365	90	1	1.07778	0.966667;
	5548	1	0	0	0	0	1	1.02534163	-31.2512295	63	1	1.04762	0.952381;
	5549	1	-17	0	0	0	1	1.03996528	-18.4945336	63	1	1.06349	0.936508;
	5550	1	0	0	0	0	1	1.05872436	-24.5304174	225	1	1.08889	1.00444;
	5551	1	0	0	0	0	1	1.05980039	-24.5656898	225	1	1.08889	1.00444;
	5552	1	0	0	0	0	1	1.04492145	-11.1763066	63	1	1.06349	0.936508;
	5553	1	0	0	0	0	1	1.02269549	-16.9277745	63	1	1.14286	0.857143;
	5554	1	0	0	0	0	1	1.03389589	-22.1203441	63	1	1.07937	0.920635;
	5555	1	0	0	0	0	1	1.03412681	-22.1860143	63	1	1.07937	0.920635;
	5556	1	0	0	0	0	1	1.05938229	-26.5928232	225	1	1.08889	1.00444;
	5557	1	0	0	0	0	1	1.04447816	-45.3259647	90	1	1.06667	0.977778;
	5558	1	20.7	0	0	0	1	1.02462148	-22.7232342	63	1	1.06349	0.936508;
	5559	1	0	0	0	0	1	1.06766564	-21.2566165	63	1	1.07937	0.920635;
	5560	1	0	0	0	0	1	1.0677262	-21.219546	63	1	1.07937	0.920635;
	5561	1	0	0	0	0	1	1.07285861	-18.6372829	90	1	1.07778	0.966667;
	5562	1	0	0	0	0	1	1.02773043	-16.6825931	63	1	1.06349	0.968254;
	5563	1	0	0	0	0	1	0.998683915	-22.3005905	63	1	1.07937	0.920635;
	5564	1	0	0	0	0	1	1.00243594	-21.3968682	63	1	1.07937	0.920635;
	5565	1	0	0	0	0	1	1.03588222	-14.5003878	63	1	1.06349	0.936508;
	5566	1	18.8	0	0	0	1	1.01413579	-28.5940104	63	1	1.07937	0.920635;
	5567	1	0	0	0	0	1	1.02961949	-27.6636089	63	1	1.07937	0.920635;
	5568	1	0	0	0	0	1	1.02969686	-27.6736738	63	1	1.07937	0.920635;
	5569	1	0	0	0	0	1	1.01811242	-22.9681548	63	1	1.07937	0.920635;
	5570	1	0	0	0	0	1	1.03908747	-21.1081916	63	1	1.14286	0.857143;
	5571	1	0	0	0	0	1	1.04755569	-23.7437656	90	1	1.15556	0.855556;
	5572	1	0	0	0	0	1	1.0309892	-16.7931415	63	1	1.06349	0.936508;
	5573	1	0	0	0	0	1	1.01718267	-11.7289325	63	1	1.06349	0.952381;
	5574	1	-60	0	0	0	1	1.09794837	-18.1685853	150	1	1.1	0.966667;
	5575	1	0	0	0	0	1	1.05353278	-14.9404766	63	1	1.14286	0.857143;
	5576	1	0	0	0	0	1	1.05061787	-15.2793158	63	1	1.07937	0.952381;
	5577	1	0	0	0	0	1	1.03423602	-24.7288644	90	1	1.07778	0.977778;
	5578	1	0	0	0	0	1	1.05044076	-52.5299444	63	1	1.06349	0.952381;
	5579	1	0	0	0	0	1	1.02097328	-16.773366	63	1	1.06349	0.968254;
	5580	1	0	0	0	0	1	1.04805816	-29.2745215	90	1	1.07778	0.977778;
	5581	1	0	0	0	0	1	1.03850607	-26.2721512	63	1	1.07937	0.920635;
	5582	1	0	0	0	0	1	1.06840879	-23.3030835	225	1	1.08889	1.00444;
	5583	1	0	0	0	0	1	1.06042398	-18.8952934	90	1	1.15556	0.855556;
	5584	1	0	0	0	0	1	1.02182731	-9.41058339	63	1	1.06349	0.936508;
	5585	1	0	0	0	0	1	1.02936556	-20.2178763	63	1	1.07937	0.952381;
	5586	1	18.6	0	0	0	1	1.02207184	-16.6213843	63	1	1.07937	0.952381;
	5587	1	0	0	0	0	1	1.00421846	-18.2929348	63	1	1.06349	0.968254;
	5588	1	0	0	0	0	1	1.04213873	-19.267685	63	1	1.07937	0.920635;
	5589	1	0	0	0	0	1	1.03932299	-26.4501982	63	1	1.07937	0.920635;
	5590	1	0	0	0	0	1	1.0409675	-25.6368834	63	1	1.07937	0.920635;
	5591	1	0	0	0	0	1	1.04834146	-22.3659946	63	1	1.07937	0.920635;
	5592	1	0	0	0	0	1	1.04670365	-22.4940904	63	1	1.07937	0.920635;
	5593	1	0	0	0	0	1	1.05005328	-22.2200619	63	1	1.07937	0.920635;
	5594	1	0	0	0	0	1	1.03946429	-26.3774443	63	1	1.07937	0.920635;
	5595	1	0	0	0	0	1	1.08232385	4.83410984	225	1	1.09066	0.888889;
	5596	1	0	0	0	0	1	1.01975343	-23.4365379	63	1	1.06349	0.968254;
	5597	1	0	0	0	0	1	1.02569328	-52.8344003	63	1	1.06349	0.952381;
	5598	1	0	0	0	0	1	1.01594359	-23.8040061	63	1	1.06349	0.968254;
	5599	1	0	0	0	0	1	1.02419227	-29.0759967	63	1	1.07937	0.920635;
	5600	1	0	0	0	0	1	1.03610805	-11.8924415	63	1	1.06349	0.936508;
	5601	1	0	0	0	0	1	1.06491554	-26.4065237	90	1	1.07778	0.977778;
	5602	1	0	0	0	0	1	1.03742447	-11.5973735	63	1	1.06349	0.936508;
	5603	1	0	0	0	0	1	1.06490644	-26.4117697	90	1	1.07778	0.977778;
	5604	1	0	0	0	0	1	1.02501225	-29.0290447	63	1	1.07937	0.920635;
	5605	1	0	0	0	0	1	1.033652	-5.71104143	63	1	1.07937	0.952381;
	5606	1	0	0	0	0	1	1.03456203	-5.62841086	63	1	1.07937	0.952381;
	5607	1	0	0	0	0	1	1.06101957	-16.2316854	63	1	1.07156	0.936508;
	5608	1	0	0	0	0	1	1.02298683	-22.5952614	63	1	1.07937	0.920635;
	5609	1	0	0	0	0	1	1.02273408	-42.6047862	90	1	1.06667	0.977778;
	5610	1	0	0	0	0	1	1.01110068	-34.0821878	63	1	1.06349	0.968254;
	5611	1	0	0	0	0	1	1.01105534	-34.0886048	63	1	1.06349	0.968254;
	5612	1	0	0	0	0	1	1.03697118	-34.7317376	90	1	1.06667	0.977778;
	5613	1	0	0	0	0	1	1.01437852	-30.9065515	90	1	1.06667	0.977778;
	5614	1	0	0	0	0	1	1.02390944	-44.4808733	90	1	1.06667	0.977778;
	5615	1	0	0	0	0	1	1.01852228	-51.7841479	63	1	1.06349	0.952381;
	5616	1	0	0	0	0	1	1.04068681	-17.6516033	63	1	1.14286	0.857143;
	5617	1	0	0	0	0	1	1.03021851	-50.6740014	63	1	1.06349	0.952381;
	5618	1	-2.1	0	0	0	1	1.03322679	-16.2368746	63	1	1.07937	0.952381;
	5619	1	0	0	0	0	1	1.0209729	-16.2991895	63	1	1.06349	0.936508;
	5620	1	0	0	0	0	1	1.02796418	-9.58932965	63	1	1.06349	0.936508;
	5621	1	0	0	0	0	1	1.03046525	-39.4736084	90	1	1.06667	0.977778;
	5622	1	0	0	0	0	1	1.01713242	-55.9656408	63	1	1.06349	0.952381;
	5623	1	0	0	0	0	1	1.01374853	-11.7620912	63	1	1.06349	0.968254;
	5624	1	0	0	0	0	1	1.0392001	-20.9451495	90	1	1.07778	0.966667;
	5625	1	0	0	0	0	1	1.0447443	-15.743617	63	1	1.06349	0.936508;
	5626	1	0	0	0	0	1	1.05246755	-52.2505366	63	1	1.06349	0.952381;
	5627	1	-15.1	0	0	0	1	1.04892714	-17.0523093	63	1	1.06349	0.936508;
	5628	1	0	0	0	0	1	1.0773267	-35.1790964	225	1	1.08444	1.00444;
	5629	1	0	0	0	0	1	1.00146016	-27.8486809	63	1	1.04762	0.952381;
	5630	1	0	0	0	0	1	1.05411223	-28.8874446	90	1	1.07778	0.977778;
	5631	1	0	0	0	0	1	1.05362589	-18.4681859	63	1	1.07937	0.920635;
	5632	1	0	0	0	0	1	1.02334506	-43.4814995	90	1	1.06667	0.977778;
	5633	1	0	0	0	0	1	1.05362589	-18.4681859	63	1	1.07937	0.920635;
	5634	1	0	0	0	0	1	1.05639568	-14.8397767	63	1	1.14286	0.857143;
	5635	1	9	0	0	0	1	1.03247028	-39.2510737	90	1	1.06667	0.977778;
	5636	1	0	0	0	0	1	1.064764	-11.2326242	380	1	1.10526	1.03947;
	5637	1	0	0	0	0	1	1.04387496	-10.5035684	63	1	1.06366	0.936508;
	5638	1	0	0	0	0	1	1.00878678	-17.2301446	150	1	1.05333	0.986667;
	5639	1	0	0	0	0	1	1.04182725	-10.5756103	63	1	1.06349	0.936508;
	5640	1	0	0	0	0	1	1.03327245	-31.7995077	90	1	1.06667	0.977778;
	5641	1	0	0	0	0	1	1.02592095	-7.55744689	63	1	1.06349	0.936508;
	5642	1	0	0	0	0	1	1.05776543	-29.6020415	63	1	1.07937	0.920635;
	5643	1	0	0	0	0	1	1.02525131	-12.8008214	63	1	1.06349	0.968254;
	5644	1	0	0	0	0	1	1.04278084	-23.6256395	63	1	1.06349	0.936508;
	5645	1	2	0	0	0	1	1.03171724	-12.0556738	63	1	1.06349	0.936508;
	5646	1	0	0	0	0	1	1.05087689	-24.0712638	90	1	1.06667	0.977778;
	5647	1	0	0	0	0	1	1.03204957	-14.1030909	63	1	1.06349	0.936508;
	5648	1	0	0	0	0	1	1.03937688	-13.4051921	63	1	1.06349	0.936508;
	5649	1	0	0	0	0	1	1.05600384	-15.6663766	225	1	1.09333	1;
	5650	1	0	0	0	0	1	1.0541839	-10.5288191	225	1	1.08889	0.888889;
	5651	1	0	0	0	0	1	1.02101335	-11.148481	63	1	1.06349	0.936508;
	5652	1	0	0	0	0	1	1.02934262	-8.62959494	63	1	1.06349	0.936508;
	5653	1	0	0	0	0	1	1.04563701	-16.9719154	63	1	1.14286	0.857143;
	5654	1	0	0	0	0	1	1.06110078	-13.0495565	225	1	1.13333	0.853333;
	5655	1	0	0	0	0	1	1.04006742	-21.906787	90	1	1.15556	0.855556;
	5656	1	0	0	0	0	1	1.07508835	-29.3775566	225	1	1.08444	1.00444;
	5657	1	0	0	0	0	1	1.04970202	-15.6135627	225	1	1.08444	1.00889;
	5658	1	0	0	0	0	1	1.02516198	-10.0883322	63	1	1.06349	0.936508;
	5659	1	0	0	0	0	1	1.05054277	-32.3107507	63	1	1.07099	0.952381;
	5660	1	0	0	0	0	1	1.02517351	-28.6723608	63	1	1.04762	0.952381;
	5661	1	0	0	0	0	1	1.05149677	-5.90256679	225	1	1.08889	0.933333;
	5662	1	0	0	0	0	1	1.02233212	-22.8898811	63	1	1.07937	0.920635;
	5663	1	0	0	0	0	1	1.01510335	-11.615746	63	1	1.06349	0.968254;
	5664	1	0	0	0	0	1	1.01480533	-30.0360992	63	1	1.04762	0.952381;
	5665	1	0	0	0	0	1	1.05156042	-38.3037614	90	1	1.06667	0.977778;
	5666	1	0	0	0	0	1	1.03525567	-16.7828986	90	1	1.07778	0.977778;
	5667	1	0	0	0	0	1	1.02039378	-13.4380383	63	1	1.06349	0.936508;
	5668	1	0	0	0	0	1	1.06951546	-27.8882064	225	1	1.08889	1.00444;
	5669	1	0	0	0	0	1	1.06616241	-27.493051	225	1	1.08889	1.00444;
	5670	1	0	0	0	0	1	1.04550978	-30.2003986	90	1	1.06667	0.977778;
	5671	1	0	0	0	0	1	1.02751192	-8.60685597	63	1	1.06349	0.936508;
	5672	1	0	0	0	0	1	1.0524784	-23.2507907	90	1	1.06667	0.977778;
	5673	1	46.8	0	0	0	1	1.05426387	-22.900375	90	1	1.06667	0.977778;
	5674	1	0	0	0	0	1	1.0722088	-25.56337	225	1	1.08957	1.00444;
	5675	1	0	0	0	0	1	1.0575925	-25.1033334	225	1	1.08889	1.00444;
	5676	1	0	0	0	0	1	1.036465	-14.0301129	63	1	1.06349	0.936508;
	5677	1	0	0	0	0	1	1.02727647	-27.6666104	63	1	1.07937	0.920635;
	5678	1	0	0	0	0	1	1.02740589	-27.6251263	63	1	1.07937	0.920635;
	5679	1	1.7	0	0	0	1	1.02277812	1.99201766	63	1	1.07937	0.952381;
	5680	1	0	0	0	0	1	1.02898831	-42.2975741	63	1	1.06349	0.952381;
	5681	1	0	0	0	0	1	1.03067513	-42.2056734	63	1	1.06349	0.952381;
	5682	1	0	0	0	0	1	1.00831056	-22.859865	63	1	1.06349	0.968254;
	5683	1	0	0	0	0	1	1.02807485	-22.9755051	90	1	1.07778	0.966667;
	5684	1	0	0	0	0	1	1.04367028	-24.5056895	63	1	1.07937	0.920635;
	5685	1	0	0	0	0	1	1.04080331	-25.7957217	150	1	1.08	0.966667;
	5686	1	0	0	0	0	1	1.06259515	-12.4318718	225	1	1.13333	0.853333;
	5687	1	0	0	0	0	1	1.0408142	-17.6925052	225	1	1.13333	0.853333;
	5688	1	0	0	0	0	1	1.01192474	-29.453621	63	1	1.04762	0.952381;
	5689	1	0	0	0	0	1	1.0565659	-6.72870723	225	1	1.08889	0.933333;
	5690	1	0	0	0	0	1	1.00173815	-12.4316263	63	1	1.06349	0.968254;
	5691	1	0	0	0	0	1	1.0486447	-23.9600041	63	1	1.07937	0.920635;
	5692	1	0	0	0	0	1	1.05414157	-11.57617	225	1	1.08444	1.00889;
	5693	1	0	0	0	0	1	1.04047892	-22.7257338	90	1	1.06667	0.977778;
	5694	1	0	0	0	0	1	1.03048583	-15.1687591	63	1	1.06349	0.968254;
	5695	1	0	0	0	0	1	1.03917198	-34.5071698	90	1	1.06667	0.977778;
	5696	1	0	0	0	0	1	1.03472005	-19.3767747	63	1	1.06349	0.936508;
	5697	1	0	0	0	0	1	1.01519293	-33.4691101	63	1	1.04762	0.952381;
	5698	1	0	0	0	0	1	1.07356017	3.96290462	225	1	1.08889	0.888889;
	5699	1	0	0	0	0	1	1.09323823	-12.0255008	225	1	1.09517	1;
	5700	1	0	0	0	0	1	1.02351511	-3.43581047	63	1	1.07937	0.952381;
	5701	1	0	0	0	0	1	1.04572006	-29.331315	90	1	1.07778	0.977778;
	5702	1	0	0	0	0	1	1.07297792	3.75469158	225	1	1.08889	0.888889;
	5703	1	0	0	0	0	1	1.04654685	-29.3205417	90	1	1.07778	0.977778;
	5704	1	0	0	0	0	1	1.03652528	-28.7176081	90	1	1.06667	0.977778;
	5705	1	0	0	0	0	1	1.05041368	-25.3829842	225	1	1.08889	1.00444;
	5706	1	0	0	0	0	1	1.04054676	-54.8739757	63	1	1.06349	0.952381;
	5707	1	0	0	0	0	1	1.01218942	-30.5884277	63	1	1.06349	0.968254;
	5708	1	0	0	0	0	1	1.03111222	-31.1802802	90	1	1.06667	0.977778;
	5709	1	0	0	0	0	1	1.02739333	-24.9409964	63	1	1.07937	0.952381;
	5710	1	0	0	0	0	1	1.03935705	-14.7017742	63	1	1.06349	0.936508;
	5711	1	0	0	0	0	1	1.00718285	-25.1946602	90	1	1.06667	0.977778;
	5712	1	0	0	0	0	1	1.03615513	-34.9793647	90	1	1.06667	0.977778;
	5713	1	0	0	0	0	1	1.04143488	-36.7460496	90	1	1.06667	0.977778;
	5714	1	0	0	0	0	1	1.06273213	-2.69130307	380	1	1.10526	1;
	5715	1	0	0	0	0	1	1.04753162	-10.9930646	63	1	1.07937	0.952381;
	5716	1	0	0	0	0	1	1.03972916	-10.7112438	63	1	1.06349	0.936508;
	5717	1	0	0	0	0	1	1.03248219	-26.4816756	63	1	1.06349	0.968254;
	5718	1	0	0	0	0	1	1.03725286	-20.6678294	63	1	1.14286	0.857143;
	5719	1	0	0	0	0	1	1.01954456	-18.5542458	63	1	1.06349	0.968254;
	5720	1	0	0	0	0	1	1.01905543	-16.0165957	63	1	1.06349	0.968254;
	5721	1	0	0	0	0	1	1.01379589	-28.3889905	63	1	1.06349	0.968254;
	5722	1	0	0	0	0	1	1.05046793	-23.3907652	63	1	1.07937	0.920635;
	5723	1	0	0	0	0	1	1.0510198	-19.3273011	63	1	1.07937	0.920635;
	5724	1	0	0	0	0	1	1.02140052	1.88135542	63	1	1.07937	0.952381;
	5725	1	0	0	0	0	1	1.03515207	-9.50037702	63	1	1.06349	0.936508;
	5726	1	0	0	0	0	1	1.02451234	1.81516967	63	1	1.07937	0.952381;
	5727	1	0	0	0	0	1	1.02169544	-28.7361818	63	1	1.07937	0.920635;
	5728	1	0	0	0	0	1	1.04591071	-15.7819543	63	1	1.06349	0.936508;
	5729	1	0	0	0	0	1	1.04781073	-53.0662672	63	1	1.06349	0.952381;
	5730	1	0	0	0	0	1	1.03735417	-44.1598006	90	1	1.06667	0.977778;
	5731	1	0	0	0	0	1	1.02310081	-55.1875442	63	1	1.06349	0.952381;
	5732	1	0	0	0	0	1	1.02152187	-11.9378254	63	1	1.06349	0.968254;
	5733	1	0	0	0	0	1	1.06407013	-17.1023037	63	1	1.07937	0.920635;
	5734	1	0	0	0	0	1	0.939679901	-6.81620277	45	1	1	0.888889;
	5735	1	0	0	0	0	1	1.04925451	-16.2094316	225	1	1.08444	1.00889;
	5736	1	0	0	0	0	1	1.03065598	-22.0135666	63	1	1.07937	0.920635;
	5737	1	0	0	0	0	1	0.966357016	-37.9007951	63	1	1.07937	0.920635;
	5738	1	0	0	0	0	1	1.02688292	-7.90346811	63	1	1.06349	0.936508;
	5739	1	0	0	0	0	1	1.03254299	-32.1935273	90	1	1.07778	0.977778;
	5740	1	0	0	0	0	1	1.04450851	-11.9154528	63	1	1.06349	0.936508;
	5741	1	0	0	0	0	1	1.04501619	-16.0211944	63	1	1.07937	0.952381;
	5742	1	0	0	0	0	1	1.06181292	-14.4054446	90	1	1.07778	0.966667;
	5743	1	0	0	0	0	1	1.04531194	-28.9252305	63	1	1.07937	0.920635;
	5744	1	0	0	0	0	1	0.952085335	-6.56309711	45	1	1	0.888889;
	5745	1	0	0	0	0	1	1.03789735	-25.4965973	63	1	1.07937	0.920635;
	5746	1	0	0	0	0	1	1.04709601	-25.1354337	63	1	1.07937	0.920635;
	5747	1	0	0	0	0	1	1.04236656	-28.5952505	63	1	1.07937	0.920635;
	5748	1	0	0	0	0	1	1.02404265	-20.5964853	63	1	1.07937	0.920635;
	5749	1	0	0	0	0	1	1.07825553	-35.5586961	225	1	1.08665	1.00444;
	5750	1	0	0	0	0	1	1.03045248	-26.274429	63	1	1.04993	0.952381;
	5751	1	0	0	0	0	1	1.02060999	-27.4012777	63	1	1.07937	0.920635;
	5752	1	0	0	0	0	1	1.0603841	-19.8733673	90	1	1.06717	0.977778;
	5753	1	0	0	0	0	1	1.03189728	-6.62547435	63	1	1.07937	0.952381;
	5754	1	0	0	0	0	1	1.03442643	-38.9836793	63	1	1.06349	0.952381;
	5755	1	36.7	0	0	0	1	1.04965708	-23.6860719	90	1	1.06667	0.977778;
	5756	1	0	0	0	0	1	1.07352312	-2.13997506	225	1	1.08889	0.888889;
	5757	1	0	0	0	0	1	1.03567833	-6.33727615	63	1	1.07937	0.952381;
	5758	1	0	0	0	0	1	1.01569386	-46.0477825	63	1	1.06349	0.952381;
	5759	1	0	0	0	0	1	1.01809005	-33.5497284	63	1	1.06349	0.968254;
	5760	1	0	0	0	0	1	1.02923976	-31.33771	63	1	1.06349	0.968254;
	5761	1	0	0	0	0	1	1.02678533	-22.4919133	63	1	1.06349	0.936508;
	5762	1	0	0	0	0	1	1.00404856	-28.591561	63	1	1.04762	0.952381;
	5763	1	0	0	0	0	1	1.00786257	-27.9198886	63	1	1.04762	0.952381;
	5764	1	0	0	0	0	1	1.03264453	-52.4072222	63	1	1.06349	0.952381;
	5765	1	43.8	0	0	0	1	1.00552905	-25.3223403	63	1	1.07937	0.920635;
	5766	1	0	0	0	0	1	1.04301421	-30.7436011	90	1	1.07778	0.977778;
	5767	1	0	0	0	0	1	1.02012805	-14.5340963	63	1	1.07937	0.952381;
	5768	1	0	0	0	0	1	1.02367254	-4.02691302	63	1	1.14286	0.857143;
	5769	1	0	0	0	0	1	1.02697145	-19.2960654	63	1	1.06349	0.968254;
	5770	1	0	0	0	0	1	1.04059924	-33.5928436	90	1	1.06667	0.977778;
	5771	1	0	0	0	0	1	1.01179425	-18.4806868	63	1	1.06349	0.936508;
	5772	1	0	0	0	0	1	1.07901612	-16.3526063	225	1	1.09333	1;
	5773	1	0	0	0	0	1	1.0528275	-12.6832078	63	1	1.07237	0.936508;
	5774	1	0	0	0	0	1	1.02104306	-4.16945152	63	1	1.14286	0.857143;
	5775	1	3.5	0	0	0	1	1.04672655	-4.57463063	63	1	1.14286	0.857143;
	5776	1	0	0	0	0	1	1.04105348	-45.3522082	90	1	1.06667	0.977778;
	5777	1	0	0	0	0	1	1.07801412	-14.6752783	225	1	1.09333	1;
	5778	1	0	0	0	0	1	1.07173597	-16.2578694	63	1	1.08015	0.936508;
	5779	1	0	0	0	0	1	1.02761141	-16.3837236	63	1	1.06349	0.968254;
	5780	1	0	0	0	0	1	1.058	-10.6344842	63	1	1.06349	0.936508;
	5781	1	0	0	0	0	1	1.02960212	-39.7728891	90	1	1.06667	0.977778;
	5782	1	0	0	0	0	1	1.00569864	-30.6892372	63	1	1.04762	0.952381;
	5783	1	0	0	0	0	1	1.01165614	-11.656519	63	1	1.06349	0.968254;
	5784	1	0	0	0	0	1	0.95263841	-6.5206668	45	1	1	0.888889;
	5785	1	0	0	0	0	1	0.978657828	-4.95047874	45	1	1	0.888889;
	5786	1	0	0	0	0	1	1.04814596	-13.3179842	63	1	1.06686	0.936508;
	5787	1	0	0	0	0	1	1.04469084	-13.5659847	63	1	1.0637	0.936508;
	5788	1	0	0	0	0	1	1.0154316	-28.9177565	90	1	1.06667	0.977778;
	5789	1	0	0	0	0	1	1.0529507	-24.4894433	90	1	1.06667	0.977778;
	5790	1	0	0	0	0	1	1.06089854	-42.9724508	90	1	1.06763	0.977778;
	5791	1	0	0	0	0	1	1.05897398	-32.8059494	90	1	1.07878	0.977778;
	5792	1	2	0	0	0	1	1.02326212	-15.8161064	63	1	1.06349	0.968254;
	5793	1	0	0	0	0	1	1.02522394	-16.0643963	63	1	1.06349	0.968254;
	5794	1	0	0	0	0	1	1.04575705	-24.6998099	63	1	1.07937	0.920635;
	5795	1	0	0	0	0	1	1.06797081	-15.8886512	225	1	1.08889	0.888889;
	5796	1	0	0	0	0	1	1.0408377	-20.8227598	63	1	1.07937	0.920635;
	5797	1	0	0	0	0	1	1.0411038	-20.8416678	63	1	1.07937	0.920635;
	5798	1	0	0	0	0	1	1.01578356	-11.7981401	63	1	1.06349	0.936508;
	5799	1	0	0	0	0	1	1.00411765	-40.7915995	90	1	1.06667	0.977778;
	5800	1	0	0	0	0	1	0.930833322	-8.75494643	45	1	1	0.888889;
	5801	1	-10	0	0	0	1	1.0604157	-15.0436175	63	1	1.07724	0.936508;
	5802	1	0	0	0	0	1	1.0641605	-20.0154363	63	1	1.07937	0.920635;
	5803	1	0	0	0	0	1	1.07292559	-45.8504744	225	1	1.08444	1.00444;
	5804	1	0	0	0	0	1	1.03669657	-34.8960632	90	1	1.06667	0.977778;
	5805	1	0	0	0	0	1	1.04605656	-39.0032566	90	1	1.06667	0.977778;
	5806	1	3.7	0	0	0	1	1.02374947	-13.0407695	63	1	1.06349	0.968254;
	5807	1	0	0	0	0	1	1.05873962	-12.8730084	225	1	1.13333	0.853333;
	5808	1	0	0	0	0	1	1.03746268	-29.9898294	63	1	1.07937	0.920635;
	5809	1	0	0	0	0	1	1.03305115	-19.1008345	90	1	1.06667	0.977778;
	5810	1	0	0	0	0	1	1.05590138	-18.2183607	63	1	1.07937	0.920635;
	5811	1	0	0	0	0	1	1.02123427	-8.75712272	63	1	1.07937	0.952381;
	5812	1	0	0	0	0	1	1.05040836	-9.0710773	380	1	1.10263	1.04241;
	5813	1	0	0	0	0	1	1.04986763	-24.1941132	63	1	1.07937	0.920635;
	5814	1	0	0	0	0	1	1.04807373	-24.1702384	63	1	1.07937	0.920635;
	5815	1	0	0	0	0	1	1.01748602	-12.8708782	63	1	1.06349	0.952381;
	5816	1	0	0	0	0	1	1.01992207	-15.7086543	63	1	1.06349	0.968254;
	5817	1	0	0	0	0	1	0.975642995	-17.2507479	63	1	1.06349	0.968254;
	5818	1	0	0	0	0	1	1.04845042	-23.8036249	225	1	1.08889	1.00444;
	5819	1	0	0	0	0	1	1.02048686	-10.9621556	63	1	1.06349	0.936508;
	5820	1	0	0	0	0	1	1.01719483	-24.1704583	63	1	1.07937	0.920635;
	5821	1	0	0	0	0	1	1.03039354	-15.4733478	63	1	1.06349	0.936508;
	5822	1	0	0	0	0	1	1.03349099	-9.2356324	63	1	1.06349	0.936508;
	5823	1	0	0	0	0	1	1.04232796	-24.3728803	63	1	1.07937	0.920635;
	5824	1	0	0	0	0	1	1.05031319	-31.0019088	90	1	1.06667	0.977778;
	5825	1	0	0	0	0	1	1.0124151	-25.2701682	63	1	1.04762	0.952381;
	5826	1	0	0	0	0	1	1.01322361	-9.27835044	63	1	1.06349	0.936508;
	5827	1	0	0	0	0	1	1.04235466	-28.9937542	90	1	1.07778	0.977778;
	5828	1	0	0	0	0	1	1.04257059	-14.6360472	63	1	1.06349	0.936508;
	5829	1	0	0	0	0	1	0.952844217	-7.76596469	45	1	1	0.888889;
	5830	1	0	0	0	0	1	1.04705288	-25.1345675	63	1	1.07937	0.920635;
	5831	1	0	0	0	0	1	1.02187441	-27.2871399	63	1	1.04762	0.952381;
	5832	1	0	0	0	0	1	1.04680857	-4.56580466	63	1	1.14286	0.857143;
	5833	1	0	0	0	0	1	1.00007527	-20.9409762	63	1	1.06349	0.936508;
	5834	1	0	0	0	0	1	1.04330845	-23.6896343	90	1	1.06667	0.977778;
	5835	1	0	0	0	0	1	1.03340528	-23.5405118	63	1	1.07937	0.920635;
	5836	1	0	0	0	0	1	1.03546152	-23.4457674	63	1	1.07937	0.920635;
	5837	1	0	0	0	0	1	1.01510475	-20.1420731	63	1	1.07937	0.920635;
	5838	1	0	0	0	0	1	1.04280838	-5.12291785	225	1	1.08889	0.933333;
	5839	1	0	0	0	0	1	1.02576199	-28.7451073	63	1	1.04762	0.952381;
	5840	1	0	0	0	0	1	1.05591145	-13.7901171	225	1	1.13333	0.853333;
	5841	1	0	0	0	0	1	1.04991515	-25.7220843	90	1	1.07778	0.977778;
	5842	1	0	0	0	0	1	1.0462121	-25.126839	90	1	1.07778	0.977778;
	5843	1	0	0	0	0	1	1.0402195	-17.8865194	63	1	1.06349	0.936508;
	5844	1	0	0	0	0	1	1.02857199	-35.9544659	90	1	1.06667	0.977778;
	5845	1	0	0	0	0	1	1.05042358	0.590830437	380	1	1.15	0.8;
	5846	1	0	0	0	0	1	1.05490836	-2.22923398	380	1	1.15	0.8;
	5847	1	0	0	0	0	1	1.03688284	10.0909777	225	1	1.15	0.8;
	5848	1	0	0	0	0	1	1.03684708	10.0892352	225	1	1.15	0.8;
	5849	1	0	0	0	0	1	1.08002904	15.0013787	380	1	1.15	0.8;
	5850	1	0	0	0	0	1	1.07444086	1.84862146	225	1	1.15	0.8;
	5851	1	0	0	0	0	1	1.06064675	4.60264909	380	1	1.15	0.8;
	5852	1	0	0	0	0	1	1.09698377	9.94067156	380	1	1.15	0.8;
	5853	1	0	0	0	0	1	1.03274176	-14.5353151	225	1	1.15	0.8;
	5854	1	0	0	0	0	1	1.11462722	4.95060267	380	1	1.15	0.8;
	5855	1	0	0	0	0	1	1.10494024	-2.74511091	380	1	1.15	0.8;
	5856	1	0	0	0	0	1	1.05039233	-1.32161968	380	1	1.15	0.8;
	5857	1	0	0	0	0	1	1.05363696	1.41518689	380	1	1.15	0.8;
	5858	1	0	0	0	0	1	1.04920846	1.14399566	380	1	1.15	0.8;
	5859	1	0	0	0	0	1	1.04897881	1.10833682	380	1	1.15	0.8;
	5860	1	0	0	0	0	1	1.11369978	1.90225814	380	1	1.15	0.8;
	5861	1	0	0	0	0	1	1.0653813	-17.0597483	380	1	1.15	0.8;
	5862	1	0	0	0	0	1	1.05160095	-27.6771962	380	1	1.15	0.8;
	5863	1	0	0	0	0	1	1.04399769	-26.5475717	380	1	1.15	0.8;
	5864	1	0	0	0	0	1	1.07498831	-19.0247358	380	1	1.15	0.8;
	5865	1	0	0	0	0	1	1.07409943	-27.3134572	380	1	1.15	0.8;
	5866	1	0	0	0	0	1	1.06501606	-7.22050901	380	1	1.15	0.8;
	5867	1	0	0	0	0	1	1.07293441	-20.0827171	380	1	1.15	0.8;
	5868	1	0	0	0	0	1	1.08445604	-15.9170869	380	1	1.15	0.8;
	5869	1	0	0	0	0	1	1.0511538	-13.5849926	380	1	1.15	0.8;
	5870	1	0	0	0	0	1	1.07520494	-21.5219466	225	1	1.15	0.8;
	5871	1	0	0	0	0	1	1.0771471	-15.4968735	380	1	1.15	0.8;
	5872	1	0	0	0	0	1	1.07540658	-47.7874135	380	1	1.15	0.8;
	5873	1	0	0	0	0	1	1.07467601	0.464574725	380	1	1.15	0.8;
	5874	1	0	0	0	0	1	1.06267891	-27.9940924	380	1	1.15	0.8;
	5875	1	0	0	0	0	1	1.07090321	-19.2239115	225	1	1.15	0.8;
	5876	1	0	0	0	0	1	1.05355839	-7.92024397	380	1	1.15	0.8;
	5877	1	0	0	0	0	1	1.07968734	-18.9129612	380	1	1.15	0.8;
	5878	1	0	0	0	0	1	1.04805826	-21.8902358	380	1	1.15	0.8;
	5879	1	0	0	0	0	1	1.03556939	-26.6877939	380	1	1.15	0.8;
	5880	1	0	0	0	0	1	1.07558738	-30.0096889	380	1	1.15	0.8;
	5881	1	0	0	0	0	1	1.08972161	-12.7156421	380	1	1.15	0.8;
	5882	1	0	0	0	0	1	1.05206699	-26.0806873	380	1	1.15	0.8;
	5883	1	0	0	0	0	1	1.04876224	-25.8267903	225	1	1.15	0.8;
	5884	1	0	0	0	0	1	1.06826665	-16.216677	380	1	1.15	0.8;
	5885	1	0	0	0	0	1	1.04636128	-25.8818446	150	1	1.15	0.8;
	5886	1	0	0	0	0	1	1.06896964	-15.2720404	380	1	1.15	0.8;
	5887	1	0	0	0	0	1	1.07521142	-15.5681853	380	1	1.15	0.8;
	5888	1	0	0	0	0	1	1.07312247	-26.2260623	380	1	1.15	0.8;
	5889	1	0	0	0	0	1	1.05151204	-6.53455534	380	1	1.15	0.8;
	5890	1	0	0	0	0	1	1.03997794	-30.2277084	225	1	1.15	0.8;
	5891	1	0	0	0	0	1	1.05217267	-27.8901795	380	1	1.15	0.8;
	5892	1	0	0	0	0	1	1.08379807	-13.9765951	380	1	1.15	0.8;
	5893	1	0	0	0	0	1	1.04403624	-26.6504551	380	1	1.15	0.8;
	5894	1	0	0	0	0	1	1.0739009	-18.812051	380	1	1.15	0.8;
	5895	1	0	0	0	0	1	1.05938436	-6.8576538	380	1	1.15	0.8;
	5896	1	0	0	0	0	1	1.09167578	-15.1367754	380	1	1.15	0.8;
	5897	1	0	0	0	0	1	1.07591645	-17.3278193	380	1	1.15	0.8;
	5898	1	0	0	0	0	1	1.04814943	-17.5244458	380	1	1.15	0.8;
	5899	1	0	0	0	0	1	1.07406234	-46.6687218	380	1	1.15	0.8;
	5900	1	0	0	0	0	1	1.0742348	0.343366894	380	1	1.15	0.8;
	5901	1	0	0	0	0	1	1.06876163	-27.2104674	380	1	1.15	0.8;
	5902	1	0	0	0	0	1	1.05018903	-7.92451104	380	1	1.15	0.8;
	5903	1	0	0	0	0	1	1.07467136	-24.7858432	380	1	1.15	0.8;
	5904	1	0	0	0	0	1	1.07963454	-18.7791492	380	1	1.15	0.8;
	5905	1	0	0	0	0	1	1.04858958	-22.1206676	380	1	1.15	0.8;
	5906	1	0	0	0	0	1	1.05274767	-25.911534	380	1	1.15	0.8;
	5907	1	0	0	0	0	1	1.08977073	-12.6634642	380	1	1.15	0.8;
	5908	1	0	0	0	0	1	1.04928279	-25.8234092	225	1	1.15	0.8;
	5909	1	0	0	0	0	1	1.06886411	-15.0708563	380	1	1.15	0.8;
	5910	1	0	0	0	0	1	1.07274165	-20.7238294	380	1	1.15	0.8;
	5911	1	0	0	0	0	1	1.0731142	-26.2544887	380	1	1.15	0.8;
	5912	1	0	0	0	0	1	1.07098085	-25.5193885	380	1	1.15	0.8;
	5913	1	0	0	0	0	1	1.04591411	-5.69807126	380	1	1.15	0.8;
	5914	1	0	0	0	0	1	1.06518539	-17.1121602	380	1	1.15	0.8;
	5915	1	0	0	0	0	1	1.07235952	-30.1611918	225	1	1.15	0.8;
	5916	1	0	0	0	0	1	1.0575539	-12.0658119	380	1	1.15	0.8;
	5917	1	0	0	0	0	1	1.07747627	-28.3731684	380	1	1.15	0.8;
	5918	1	0	0	0	0	1	1.04459508	-19.8541546	380	1	1.15	0.8;
	5919	1	0	0	0	0	1	1.05526885	-24.570332	380	1	1.15	0.8;
	5920	1	0	0	0	0	1	1.0572599	-29.3363663	225	1	1.15	0.8;
	5921	1	0	0	0	0	1	1.052159	-18.9586241	380	1	1.15	0.8;
	5922	1	0	0	0	0	1	1.09719937	-20.0989295	150	1	1.15	0.8;
	5923	1	0	0	0	0	1	1.0781775	-6.67577886	380	1	1.15	0.8;
	5924	1	0	0	0	0	1	1.06819172	-26.8840589	380	1	1.15	0.8;
	5925	1	0	0	0	0	1	1.06812461	-26.2419323	380	1	1.15	0.8;
	5926	1	0	0	0	0	1	1.03595826	-26.8713614	380	1	1.15	0.8;
	5927	1	0	0	0	0	1	1.08118498	-26.5139592	225	1	1.15	0.8;
	5928	1	0	0	0	0	1	1.08585204	-3.34344162	380	1	1.15	0.8;
	5929	1	0	0	0	0	1	1.0742406	-25.88011	380	1	1.15	0.8;
	5930	1	0	0	0	0	1	1.05972482	-25.847435	380	1	1.15	0.8;
	5931	1	0	0	0	0	1	1.07587466	-27.7589605	380	1	1.15	0.8;
	5932	1	0	0	0	0	1	1.08488657	-35.8354576	380	1	1.15	0.8;
	5933	1	0	0	0	0	1	1.06858388	-28.9029983	225	1	1.15	0.8;
	5934	1	0	0	0	0	1	1.06265846	-28.0560229	380	1	1.15	0.8;
	5935	1	0	0	0	0	1	1.06825531	-26.3248271	380	1	1.15	0.8;
	5936	1	0	0	0	0	1	1.05994131	-25.8337566	380	1	1.15	0.8;
	5937	1	0	0	0	0	1	1.0844632	-3.73812705	380	1	1.15	0.8;
	5938	1	0	0	0	0	1	1.07406764	-25.8780054	380	1	1.15	0.8;
	5939	1	0	0	0	0	1	1.07430738	-26.7682707	380	1	1.15	0.8;
	5940	1	0	0	0	0	1	1.06881503	-24.5533699	380	1	1.15	0.8;
	5941	1	0	0	0	0	1	1.07412204	-27.5537518	380	1	1.15	0.8;
	5942	1	0	0	0	0	1	1.10247119	-9.56426257	380	1	1.15	0.8;
	5943	1	0	0	0	0	1	1.08479774	-35.5492823	380	1	1.15	0.8;
	5944	1	0	0	0	0	1	1.07493174	-12.3703534	380	1	1.15	0.8;
	5945	1	0	0	0	0	1	1.0757977	-27.3258881	380	1	1.15	0.8;
	5946	1	0	0	0	0	1	1.06275178	-24.0602364	380	1	1.15	0.8;
	5947	1	101.9	-0.9	0	0	1	1.07649268	3.54597663	380	1	1.15	0.8;
	5948	2	2.4	0	0	0	1	1.07072086	-2.94519835	380	1	1.15	0.8;
	5949	2	-859.2	-117.6	0	0	1	1.08096633	1.56384558	380	1	1.15	0.8;
	5950	1	90.1	-6.4	0	0	1	1.05256292	-31.2057727	90	1	1.15	0.8;
	5951	1	97.8	14.4	0	0	1	1.02875606	-8.15562851	225	1	1.15	0.8;
	5952	2	16.3	230.5	0	0	1	1.061	0.175596742	380	1	1.15	0.8;
	5953	1	0	0	0	0	1	1.10616889	0.810985777	380	1	1.15	0.8;
	5954	2	165.3	117	0	0	1	1.06524597	3.7499871	225	1	1.15	0.8;
	5955	2	-20	-24	0	0	1	1.14342142	5.44652909	225	1	1.15	0.8;
	5956	1	-44.1	0	0	0	1	1.0933214	4.9681136	380	1	1.15	0.8;
	5957	2	606.4	163.8	0	0	1	1.05144281	-5.51394632	380	1	1.15	0.8;
	5958	2	0	0	0	0	1	1.06683899	-5.27848892	225	1	1.15	0.8;
	5959	1	122.4	11.6	0	0	1	1.06933593	-5.23312379	380	1	1.15	0.8;
	5960	1	0	0	0	0	1	1.08599066	-10.646481	380	1	1.15	0.8;
	5961	1	0	0	0	0	1	1.05691299	-0.474113204	225	1	1.15	0.8;
	5962	2	-63.1	0	0	0	1	1.078	1.23185826	380	1	1.15	0.8;
	5963	1	283.4	0	0	0	1	1.08881364	-5.24313516	225	1	1.15	0.8;
	5964	1	-73.9	0	0	0	1	1.09532724	-1.02099208	380	1	1.15	0.8;
	5965	2	0	0	0	0	1	1.081	-3.56219817	225	1	1.15	0.8;
	5966	1	102.2	0	0	0	1	1.06945497	-7.85237751	225	1	1.15	0.8;
	5967	1	645.4	22.1	0	0	1	1.05243941	-6.80932416	380	1	1.15	0.8;
	5968	1	212	12.7	0	0	1	1.10245165	-2.12660983	380	1	1.15	0.8;
	5969	1	-1.3	-0.7	0	0	1	1.09515802	-18.6130622	150	1	1.15	0.8;
	5970	1	2.3	0	0	0	1	0.994590939	-13.6184333	225	1	1.15	0.8;
	5971	1	144.7	3.2	0	0	1	1.05606709	-11.5761576	380	1	1.15	0.8;
	5972	1	0	0	0	0	1	1.09509739	2.64574303	380	1	1.15	0.8;
	5973	2	314.6	72	0	0	1	1.07394113	-4.67541874	225	1	1.15	0.8;
	5974	1	468.9	110.7	0	0	1	1.07255525	-5.69606819	225	1	1.15	0.8;
	5975	1	-365.3	0	0	0	1	1.08636265	-0.762415654	380	1	1.15	0.8;
	5976	1	3.2	0	0	0	1	1.03700823	-2.20962196	225	1	1.15	0.8;
	5977	1	-9.9	0	0	0	1	1.10714185	-2.17276654	380	1	1.15	0.8;
	5978	2	-205.1	-32.1	0	0	1	1.067	10.9753287	380	1	1.15	0.8;
	5979	1	58.6	3.9	0	0	1	1.08289133	-5.66872337	225	1	1.15	0.8;
	5980	1	2569.1	-301.6	0	0	1	1.08892039	-11.7588703	380	1	1.15	0.8;
	5981	1	82.6	10.9	0	0	1	1.06222844	10.2108931	380	1	1.15	0.8;
	5982	1	537.8	96.5	0	0	1	1.10176895	-0.472245608	380	1	1.15	0.8;
	5983	1	407.7	7.3	0	0	1	1.0496467	0.721516713	380	1	1.15	0.8;
	5984	1	137.7	-6.4	0	0	1	1.0780033	4.90543704	380	1	1.15	0.8;
	5985	1	146	42.3	0	0	1	1.06726422	-0.0496158134	225	1	1.15	0.8;
	5986	1	354.5	-7.2	0	0	1	1.0892995	-11.27153	380	1	1.15	0.8;
	5987	2	-341.6	253.8	0	0	1	1.09872358	9.52919955	380	1	1.15	0.8;
	5988	1	54.8	-70.9	0	0	1	1.09337674	-10.4234915	380	1	1.15	0.8;
	5989	1	85.9	-0.4	0	0	1	1.00398919	-21.5971688	225	1	1.15	0.8;
	5990	1	79.4	22.1	0	0	1	1.00506671	-34.4427307	225	1	1.15	0.8;
	5991	1	255.9	26.7	0	0	1	1.06734027	-8.36384735	380	1	1.15	0.8;
	5992	2	-86.7	211.7	0	0	1	1.09	-3.26402979	225	1	1.15	0.8;
	5993	2	0	0	0	0	1	0.993	4.66618513	380	1	1.15	0.8;
	5994	1	19.2	4.6	0	0	1	1.06063939	-5.75260161	225	1	1.15	0.8;
	5995	1	4.6	0	0	0	1	1.08071776	-5.59582365	225	1	1.15	0.8;
	5996	2	0	0	0	0	1	1.066	-6.81580214	380	1	1.15	0.8;
	5997	1	-92.2	62.2	0	0	1	1.09022215	-11.0638922	380	1	1.15	0.8;
	5998	1	4.3	6.2	0	0	1	1.06327598	-5.59246809	225	1	1.15	0.8;
	5999	2	0	0	0	0	1	1.078	4.93592486	380	1	1.15	0.8;
	6000	2	0	0	0	0	1	1.078	4.93528533	380	1	1.15	0.8;
	6001	1	141.8	29.2	0	0	1	1.02818558	-2.47464386	225	1	1.15	0.8;
	6002	1	171.5	20.8	0	0	1	1.06288537	2.73308466	380	1	1.15	0.8;
	6003	1	77.7	0	0	0	1	1.06508207	-7.96590371	225	1	1.15	0.8;
	6004	2	0	0	0	0	1	1.091	2.05622365	380	1	1.15	0.8;
	6005	1	0	0	0	0	1	1.0090648	-12.8418572	63	1	1.15	0.8;
	6006	1	0	0	0	0	1	1.05281628	1.02407255	380	1	1.15	0.8;
	6007	1	30	0	0	0	1	1.08724059	-3.84449339	225	1	1.15	0.8;
	6008	1	189.2	36.5	0	0	1	1.07318892	-9.02176318	380	1	1.15	0.8;
	6009	1	85.8	-1.1	0	0	1	1.08804285	11.765113	380	1	1.15	0.8;
	6010	1	80.9	-5.8	0	0	1	1.08829908	11.7760332	380	1	1.15	0.8;
	6011	2	83	-15	0	0	1	1.079	3.42622368	225	1	1.15	0.8;
	6012	1	123.9	75.9	0	0	1	1.07787707	2.92853448	225	1	1.15	0.8;
	6013	2	0	0	0	0	1	1.106	6.63427135	380	1	1.15	0.8;
	6014	1	-154.3	0	0	0	1	1.10402487	6.07791276	380	1	1.15	0.8;
	6015	1	190.6	57.8	0	0	1	1.03521837	9.92565966	225	1	1.15	0.8;
	6016	2	0	0	0	0	1	1.029	19.0779441	380	1	1.15	0.8;
	6017	2	464	-15.6	0	0	1	1.06837978	11.8312166	380	1	1.15	0.8;
	6018	1	706.1	73.1	0	0	1	1.06347446	9.86346503	380	1	1.15	0.8;
	6019	2	-20.5	0	0	0	1	1.054	3.94513518	380	1	1.15	0.8;
	6020	1	504.6	58.1	0	0	1	1.0672556	10.9947972	380	1	1.15	0.8;
	6021	1	187.6	10.2	0	0	1	1.04977845	0.325601886	380	1	1.15	0.8;
	6022	1	48	-76.7	0	0	1	1.05685733	-2.30700525	380	1	1.15	0.8;
	6023	1	79.1	-39.2	0	0	1	1.08137176	-1.96868591	225	1	1.15	0.8;
	6024	1	156.1	18.2	0	0	1	1.08981586	-0.399659349	225	1	1.15	0.8;
	6025	1	104	-44.3	0	0	1	1.10469462	2.62859425	380	1	1.15	0.8;
	6026	1	801.7	224.2	0	0	1	1.05467325	9.73400104	380	1	1.15	0.8;
	6027	1	0	0	0	0	1	1.03090455	-4.48547008	225	1	1.15	0.8;
	6028	1	330.4	67	0	0	1	1.11195887	3.39152715	380	1	1.15	0.8;
	6029	1	0	0	0	0	1	1.04820497	8.37117482	225	1	1.15	0.8;
	6030	2	19.7	-7.5	0	0	1	1.038	10.2478176	225	1	1.15	0.8;
	6031	1	0	0	0	0	1	1.09285922	9.67372406	380	1	1.15	0.8;
	6032	1	0	0	0	0	1	1.09404075	9.25684914	380	1	1.15	0.8;
	6033	1	305.9	-102.1	0	0	1	1.07911114	13.3048621	380	1	1.15	0.8;
	6034	1	30.9	-5.6	0	0	1	1.0336066	-14.4027695	225	1	1.15	0.8;
	6035	2	0	0	0	0	1	1.08018719	1.23145083	380	1	1.15	0.8;
	6036	1	0	0	0	0	1	1.03255616	-2.13555155	225	1	1.15	0.8;
	6037	1	-79	160.7	0	0	1	1.04805279	-2.50297255	380	1	1.15	0.8;
	6038	1	0	0	0	0	1	1.07041916	-3.37094067	150	1	1.15	0.8;
	6039	2	0	0	0	0	1	1.109	-3.38543486	380	1	1.15	0.8;
	6040	1	0	0	0	0	1	1.09772889	-8.35109361	380	1	1.15	0.8;
	6041	1	164.1	0	0	0	1	1.06434623	-7.69930281	225	1	1.15	0.8;
	6042	1	105	4.6	0	0	1	0.989726032	-14.0407787	225	1	1.15	0.8;
	6043	1	176.6	3.3	0	0	1	1.05377026	-5.43590901	380	1	1.15	0.8;
	6044	1	223.7	21.5	0	0	1	1.06985156	-2.86857773	380	1	1.15	0.8;
	6045	2	282.1	297	0	0	1	1.058	10.2724474	380	1	1.15	0.8;
	6046	1	0	0	0	0	1	1.09912417	-8.51218495	380	1	1.15	0.8;
	6047	1	710	0	0	0	1	1.09201809	-2.33202751	225	1	1.15	0.8;
	6048	2	0	0	0	0	1	1.097	1.328723	380	1	1.15	0.8;
	6049	1	0	0	0	0	1	1.07198732	-3.79789144	150	1	1.15	0.8;
	6050	1	0	0	0	0	1	1.07198732	-3.79789144	150	1	1.15	0.8;
	6051	1	446	18.9	0	0	1	1.07276961	-4.3346214	150	1	1.15	0.8;
	6052	1	222.5	-54.2	0	0	1	1.06739509	-3.96668884	150	1	1.15	0.8;
	6053	1	-3.2	0	0	0	1	1.05282783	1.01254325	380	1	1.15	0.8;
	6054	1	-13.1	0	0	0	1	1.05270025	1.01343045	380	1	1.15	0.8;
	6055	1	0	0	0	0	1	1.09228306	6.66958394	380	1	1.15	0.8;
	6056	2	593.7	220	0	0	1	1.072	4.5790404	380	1	1.15	0.8;
	6057	1	0	0	0	0	1	1.08274157	0.398708984	225	1	1.15	0.8;
	6058	1	0	0	0	0	1	1.08339994	0.419959483	225	1	1.15	0.8;
	6059	2	0	0	0	0	1	1.07941794	0.788696344	380	1	1.15	0.8;
	6060	2	0	0	0	0	1	1.06346467	14.3524598	380	1	1.15	0.8;
	6061	1	-1228	-57.1	0	0	1	1.07662902	15.1360181	380	1	1.15	0.8;
	6062	1	32.6	0	0	0	1	1.08768378	-4.43906103	225	1	1.15	0.8;
	6063	1	0	0	0	0	1	1.04610715	-0.855366156	225	1	1.15	0.8;
	6064	1	286.9	0	0	0	1	1.07087204	-0.105476401	380	1	1.15	0.8;
	6065	1	0	0	0	0	1	1.03285322	0.223424124	225	1	1.15	0.8;
	6066	1	134.6	39.3	0	0	1	1.07401611	-3.06511921	225	1	1.15	0.8;
	6067	1	20.3	54.9	0	0	1	1.07283024	-1.45456683	225	1	1.15	0.8;
	6068	1	65.2	0	0	0	1	1.08322809	-5.7368174	225	1	1.15	0.8;
	6069	1	394.9	15.7	0	0	1	1.07540271	13.8524957	380	1	1.15	0.8;
	6070	1	-238.3	30.8	0	0	1	1.10580561	5.73487843	380	1	1.15	0.8;
	6071	1	25.6	112	0	0	1	1.02689285	-7.26035277	225	1	1.15	0.8;
	6072	1	230.7	-119.7	0	0	1	1.06949591	-5.98869303	380	1	1.15	0.8;
	6073	2	0	0	0	0	1	1.07955655	1.17854636	380	1	1.15	0.8;
	6074	2	0	0	0	0	1	1.10810767	7.67618361	380	1	1.15	0.8;
	6075	1	145.3	280.6	0	0	1	1.0233459	-4.72379742	225	1	1.15	0.8;
	6076	1	180.6	0	0	0	1	1.07082943	-3.11731368	380	1	1.15	0.8;
	6077	1	279.1	41.8	0	100	1	0.998720783	-15.8549212	225	1	1.15	0.8;
	6078	2	-4.4	18.9	0	0	1	1.109	8.09527466	380	1	1.15	0.8;
	6079	2	0	0.7	0	0	1	1.10868013	8.05769225	380	1	1.15	0.8;
	6080	2	221	75	0	0	1	1.08	15.001741	380	1	1.15	0.8;
	6081	1	-363.9	-22.9	0	0	1	1.06330484	11.2300072	380	1	1.15	0.8;
	6082	2	-49.6	-44.7	0	0	1	1.098	-2.38274965	225	1	1.15	0.8;
	6083	2	64.2	-17.4	0	0	1	1.0713505	-0.721588011	225	1	1.15	0.8;
	6084	2	0	0	0	0	1	1.097	2.54545291	380	1	1.15	0.8;
	6085	2	0	0	0	0	1	1.111	0.840783598	380	1	1.15	0.8;
	6086	1	86.3	6.4	0	0	1	1.07441995	1.8428467	225	1	1.15	0.8;
	6087	1	-3.4	0	0	0	1	1.09701746	-2.68025958	225	1	1.15	0.8;
	6088	1	421.9	0	0	0	1	1.07640254	-3.01333587	225	1	1.15	0.8;
	6089	1	-20.2	0	0	0	1	1.0757993	-1.2399452	225	1	1.15	0.8;
	6090	1	-355.1	0	0	0	1	1.09562613	2.46508577	380	1	1.15	0.8;
	6091	1	17.3	0	0	0	1	1.1085161	0.692600065	380	1	1.15	0.8;
	6092	1	-246.9	-7.2	0	0	1	1.09642723	-5.28270853	380	1	1.15	0.8;
	6093	2	0	0	0	0	1	1.094	3.31009268	380	1	1.15	0.8;
	6094	2	312.4	55.8	0	0	1	1.076	12.9628931	380	1	1.15	0.8;
	6095	1	-25	-16	0	0	1	1.04094233	-7.37966523	225	1	1.15	0.8;
