{"internal":{"uuid":{"value":"248fe1b2-8e38-4e0e-b205-8181fdb00919"},"ext":{},"units_info":null},"data":{"time_series_in_memory":false,"masked_components":[],"version_info":{"julia_version":"1.8.0","package_info":"Status `C:\\Users\\matiaskv\\.julia\\environments\\v1.8\\Manifest.toml`\n  [621f4979] AbstractFFTs v1.2.1\n  [1520ce14] AbstractTrees v0.4.3\n  [79e6a3ab] Adapt v3.4.0\n  [7d9fca2a] Arpack v0.5.4\n  [30b0a656] ArrayInterfaceCore v0.1.26\n  [13072b0f] AxisAlgorithms v1.0.1\n  [6e4b80f9] BenchmarkTools v1.3.2\n  [d1d4a3ce] BitFlags v0.1.6\n  [a74b3585] Blosc v0.7.3\n  [e1450e63] BufferedStreams v1.1.0\n  [336ed68f] CSV v0.10.7\n  [49dc2e85] Calculus v0.5.1\n  [d360d2e6] ChainRulesCore v1.15.6\n  [9e997f8a] ChangesOfVariables v0.1.4\n  [aaaa29a8] Clustering v0.14.3\n  [523fee87] CodecBzip2 v0.7.2\n  [944b1d66] CodecZlib v0.7.0\n  [35d6a980] ColorSchemes v3.19.0\n  [3da002f7] ColorTypes v0.11.4\n  [c3611d14] ColorVectorSpace v0.9.9\n  [5ae59095] Colors v0.12.8\n  [bbf7d656] CommonSubexpressions v0.3.0\n  [34da2185] Compat v4.3.0\n  [187b0558] ConstructionBase v1.4.1\n  [d38c429a] Contour v0.6.2\n  [a8cc5b0e] Crayons v4.1.1\n  [9a962f9c] DataAPI v1.13.0\n⌃ [a93c6f00] DataFrames v1.3.6\n  [864edb3b] DataStructures v0.18.13\n  [e2d170a0] DataValueInterfaces v1.0.0\n  [e7dc6d0d] DataValues v0.4.13\n  [b429d917] DensityInterface v0.4.0\n  [163ba53b] DiffResults v1.1.0\n  [b552c78f] DiffRules v1.12.2\n  [b4f34e82] Distances v0.10.7\n  [31c24e10] Distributions v0.25.77\n  [ffbed154] DocStringExtensions v0.9.2\n  [fa6b7ba4] DualNumbers v0.6.8\n  [4e289a0a] EnumX v1.0.3\n  [c87230d0] FFMPEG v0.4.1\n  [7a1cc6ca] FFTW v1.5.0\n  [5789e2e9] FileIO v1.16.0\n  [48062228] FilePathsBase v0.9.20\n  [1a297f60] FillArrays v0.13.5\n  [6a86dc24] FiniteDiff v2.16.0\n  [53c48c17] FixedPointNumbers v0.8.4\n  [08572546] FlameGraphs v1.0.0\n  [59287772] Formatting v0.4.2\n  [f6369f11] ForwardDiff v0.10.33\n  [60bf3e95] GLPK v1.1.0\n⌅ [28b8d3ca] GR v0.69.5\n  [42e2da0e] Grisu v1.0.2\n  [2e9cd046] Gurobi v0.11.4\n  [c8ec2601] H5Zblosc v0.1.0\n  [f67ccb44] HDF5 v0.16.12\n  [cd3eb016] HTTP v1.5.4\n  [34004b35] HypergeometricFunctions v0.3.11\n  [9b13fd28] IndirectArrays v1.0.0\n  [2cd47ed4] InfrastructureSystems v1.18.1\n  [83e8ac13] IniFile v0.5.1\n  [842dd82b] InlineStrings v1.3.1\n  [a98d9a8b] Interpolations v0.14.6\n  [3587e190] InverseFunctions v0.1.8\n  [41ab1584] InvertedIndices v1.1.0\n  [b6b21f68] Ipopt v1.1.0\n  [92d709cd] IrrationalConstants v0.1.1\n  [82899510] IteratorInterfaceExtensions v1.0.0\n  [1019f520] JLFzf v0.1.5\n  [692b3bcd] JLLWrappers v1.4.1\n  [682c06a0] JSON v0.21.3\n  [0f8b85d8] JSON3 v1.12.0\n  [4076af6c] JuMP v1.4.0\n  [5ab0869b] KernelDensity v0.6.5\n  [b964fa9f] LaTeXStrings v1.3.0\n  [23fbe1c1] Latexify v0.15.17\n  [1d6d02ad] LeftChildRightSiblingTrees v0.2.0\n  [d3d80556] LineSearches v7.2.0\n  [2ab3a3ac] LogExpFunctions v0.3.18\n  [e6f89c97] LoggingExtras v1.0.0\n  [1914dd2f] MacroTools v0.5.10\n  [b8f27783] MathOptInterface v1.9.0\n  [739be429] MbedTLS v1.1.7\n  [442fdcdd] Measures v0.3.2\n  [e1d29d7a] Missings v1.0.2\n  [6f286f6a] MultivariateStats v0.10.0\n  [ffc61752] Mustache v1.0.14\n  [d8a4904e] MutableArithmetics v1.0.5\n  [d41bc354] NLSolversBase v7.8.2\n  [2774e3e8] NLsolve v4.5.1\n  [77ba4419] NaNMath v1.0.1\n  [b8a86587] NearestNeighbors v0.4.12\n  [510215fc] Observables v0.5.4\n  [6fe1bfb0] OffsetArrays v1.12.8\n  [4d8831e6] OpenSSL v1.3.1\n  [bac558e1] OrderedCollections v1.4.1\n  [90014a1f] PDMats v0.11.16\n  [e4faabce] PProf v2.2.2\n  [d96e819e] Parameters v0.12.3\n  [69de0a69] Parsers v2.5.1\n  [b98c9c47] Pipe v1.3.0\n  [ccf2f8ad] PlotThemes v3.1.0\n  [995b91a9] PlotUtils v1.3.1\n  [91a5bcdd] Plots v1.36.1\n  [2dfb63ee] PooledArrays v1.4.2\n  [f00506e0] PowerSystemCaseBuilder v0.5.2\n  [bcd98974] PowerSystems v1.25.1\n  [21216c6a] Preferences v1.3.0\n⌅ [08abe8d2] PrettyTables v1.3.1\n  [33c8b6b6] ProgressLogging v0.1.4\n  [92933f4c] ProgressMeter v1.7.2\n  [3349acd9] ProtoBuf v1.0.9\n  [1fd47b50] QuadGK v2.6.0\n  [c84ed2f1] Ratios v0.4.3\n  [3cdcf5f2] RecipesBase v1.3.1\n  [01d81517] RecipesPipeline v0.6.10\n  [189a3867] Reexport v1.2.2\n  [05181044] RelocatableFolders v1.0.0\n  [ae029012] Requires v1.3.0\n  [79098fc4] Rmath v0.7.0\n  [6c6a2e73] Scratch v1.1.1\n  [91c51154] SentinelArrays v1.3.16\n  [efcf1570] Setfield v1.1.1\n  [992d4aef] Showoff v1.0.3\n  [777ac1f9] SimpleBufferStream v1.1.0\n  [66db9d55] SnoopPrecompile v1.0.1\n  [a2af1166] SortingAlgorithms v1.1.0\n  [276daf66] SpecialFunctions v2.1.7\n  [90137ffa] StaticArrays v1.5.9\n  [1e83bf80] StaticArraysCore v1.4.0\n  [82ae8749] StatsAPI v1.5.0\n  [2913bbd2] StatsBase v0.33.21\n  [4c63d2b9] StatsFuns v1.0.1\n  [f3b207a7] StatsPlots v0.15.4\n  [69024149] StringEncodings v0.3.5\n  [856f2bd8] StructTypes v1.10.0\n  [ab02a1b2] TableOperations v1.2.0\n  [3783bdb8] TableTraits v1.0.1\n  [bd369af6] Tables v1.10.0\n  [62fd8b95] TensorCore v0.1.1\n  [5d786b92] TerminalLoggers v0.1.6\n  [9e3dc215] TimeSeries v0.23.1\n  [3bb67fe8] TranscodingStreams v0.9.9\n  [5c2747f8] URIs v1.4.0\n  [3a884ed6] UnPack v1.0.2\n  [1cfade01] UnicodeFun v0.4.1\n  [41fe7b60] Unzip v0.2.0\n  [ea10d353] WeakRefStrings v1.4.2\n  [cc8bc4a8] Widgets v0.6.6\n  [efce3f68] WoodburyMatrices v0.5.5\n  [ddb6d928] YAML v0.4.8\n  [ae81ac8f] ASL_jll v0.1.3+0\n⌅ [68821587] Arpack_jll v3.5.1+1\n  [0b7ba130] Blosc_jll v1.21.1+0\n  [6e34b625] Bzip2_jll v1.0.8+0\n  [83423d85] Cairo_jll v1.16.1+1\n  [2e619515] Expat_jll v2.4.8+0\n  [b22a6f82] FFMPEG_jll v4.4.2+2\n  [f5851436] FFTW_jll v3.3.10+0\n  [a3f928ae] Fontconfig_jll v2.13.93+0\n  [d7e528f0] FreeType2_jll v2.10.4+0\n  [559328eb] FriBidi_jll v1.0.10+0\n  [0656b61e] GLFW_jll v3.3.8+0\n  [e8aa6df9] GLPK_jll v5.0.1+0\n⌅ [d2c73de3] GR_jll v0.69.1+0\n  [78b55507] Gettext_jll v0.21.0+0\n  [7746bdde] Glib_jll v2.74.0+1\n  [3b182d85] Graphite2_jll v1.3.14+0\n  [3c863552] Graphviz_jll v2.50.0+1\n  [0234f1f7] HDF5_jll v1.12.2+2\n  [2e76f6c2] HarfBuzz_jll v2.8.1+1\n  [1d5cc7b8] IntelOpenMP_jll v2018.0.3+2\n⌅ [9cc047cb] Ipopt_jll v300.1400.400+0\n  [aacddb02] JpegTurbo_jll v2.1.2+0\n  [c1c5ebd0] LAME_jll v3.100.1+0\n  [88015f11] LERC_jll v3.0.0+1\n  [dd4b983a] LZO_jll v2.10.1+0\n⌅ [e9f186c6] Libffi_jll v3.2.2+1\n  [d4300ac3] Libgcrypt_jll v1.8.7+0\n  [7e76a0d4] Libglvnd_jll v1.3.0+3\n  [7add5ba3] Libgpg_error_jll v1.42.0+0\n  [94ce4f54] Libiconv_jll v1.16.1+1\n  [4b2f31a3] Libmount_jll v2.35.0+0\n  [89763e89] Libtiff_jll v4.4.0+0\n  [38a345b3] Libuuid_jll v2.36.0+0\n  [5ced341a] Lz4_jll v1.9.3+0\n  [d00139f3] METIS_jll v5.1.2+0\n  [856f044c] MKL_jll v2022.2.0+0\n⌅ [d7ed1dd3] MUMPS_seq_jll v5.4.1+0\n  [e7412a2a] Ogg_jll v1.3.5+1\n⌅ [656ef2d0] OpenBLAS32_jll v0.3.17+0\n  [458c3c95] OpenSSL_jll v1.1.19+0\n  [efe28fd5] OpenSpecFun_jll v0.5.5+0\n  [91d4177d] Opus_jll v1.3.2+0\n  [36c8627f] Pango_jll v1.50.9+0\n  [30392449] Pixman_jll v0.40.1+0\n  [ea2cea3b] Qt5Base_jll v5.15.3+2\n  [f50d1b31] Rmath_jll v0.3.0+0\n  [a2964d1f] Wayland_jll v1.19.0+0\n  [2381bf8a] Wayland_protocols_jll v1.25.0+0\n  [02c8fc9c] XML2_jll v2.9.14+0\n  [aed1982a] XSLT_jll v1.1.34+0\n  [4f6342f7] Xorg_libX11_jll v1.6.9+4\n  [0c0b7dd1] Xorg_libXau_jll v1.0.9+4\n  [935fb764] Xorg_libXcursor_jll v1.2.0+4\n  [a3789734] Xorg_libXdmcp_jll v1.1.3+4\n  [1082639a] Xorg_libXext_jll v1.3.4+4\n  [d091e8ba] Xorg_libXfixes_jll v5.0.3+4\n  [a51aa0fd] Xorg_libXi_jll v1.7.10+4\n  [d1454406] Xorg_libXinerama_jll v1.1.4+4\n  [ec84b674] Xorg_libXrandr_jll v1.5.2+4\n  [ea2f1a96] Xorg_libXrender_jll v0.9.10+4\n  [14d82f49] Xorg_libpthread_stubs_jll v0.1.0+3\n  [c7cfdc94] Xorg_libxcb_jll v1.13.0+3\n  [cc61e674] Xorg_libxkbfile_jll v1.1.0+4\n  [12413925] Xorg_xcb_util_image_jll v0.4.0+1\n  [2def613f] Xorg_xcb_util_jll v0.4.0+1\n  [975044d2] Xorg_xcb_util_keysyms_jll v0.4.0+1\n  [0d47668e] Xorg_xcb_util_renderutil_jll v0.3.9+1\n  [c22f9ab0] Xorg_xcb_util_wm_jll v0.4.1+1\n  [35661453] Xorg_xkbcomp_jll v1.4.2+4\n  [33bec58e] Xorg_xkeyboard_config_jll v2.27.0+4\n  [c5fb5394] Xorg_xtrans_jll v1.4.0+3\n  [3161d3a3] Zstd_jll v1.5.2+0\n⌅ [214eeab7] fzf_jll v0.29.0+0\n  [a4ae2306] libaom_jll v3.4.0+0\n  [0ac62f75] libass_jll v0.15.1+0\n  [f638f0a6] libfdk_aac_jll v2.0.2+0\n  [b53b4c65] libpng_jll v1.6.38+0\n  [f27f6e37] libvorbis_jll v1.3.7+1\n  [cf2c5f97] pprof_jll v1.0.1+0\n  [1270edf5] x264_jll v2021.5.5+0\n  [dfaa095f] x265_jll v3.5.0+0\n  [d8fb68d0] xkbcommon_jll v1.4.1+0\n  [0dad84c5] ArgTools v1.1.1\n  [56f22d72] Artifacts\n  [2a0f44e3] Base64\n  [ade2ca70] Dates\n  [8bb1440f] DelimitedFiles\n  [8ba89e20] Distributed\n  [f43a241f] Downloads v1.6.0\n  [7b1f6079] FileWatching\n  [9fa8497b] Future\n  [b77e0a4c] InteractiveUtils\n  [4af54fe1] LazyArtifacts\n  [b27032c2] LibCURL v0.6.3\n  [76f85450] LibGit2\n  [8f399da3] Libdl\n  [37e2e46d] LinearAlgebra\n  [56ddb016] Logging\n  [d6f4376e] Markdown\n  [a63ad114] Mmap\n  [ca575930] NetworkOptions v1.2.0\n  [44cfe95a] Pkg v1.8.0\n  [de0858da] Printf\n  [9abbd945] Profile\n  [3fa0cd96] REPL\n  [9a3f8284] Random\n  [ea8e919c] SHA v0.7.0\n  [9e88b42a] Serialization\n  [1a1011a3] SharedArrays\n  [6462fe0b] Sockets\n  [2f01184e] SparseArrays\n  [10745b16] Statistics\n  [4607b0f0] SuiteSparse\n  [fa267f1f] TOML v1.0.0\n  [a4e569a6] Tar v1.10.0\n  [8dfed614] Test\n  [cf7118a7] UUIDs\n  [4ec0a83e] Unicode\n  [e66e0078] CompilerSupportLibraries_jll v0.5.2+0\n  [781609d7] GMP_jll v6.2.1+2\n  [deac9b47] LibCURL_jll v7.84.0+0\n  [29816b5a] LibSSH2_jll v1.10.2+0\n  [c8ffd9c3] MbedTLS_jll v2.28.0+0\n  [14a3606d] MozillaCACerts_jll v2022.2.1\n  [4536629a] OpenBLAS_jll v0.3.20+0\n  [05823500] OpenLibm_jll v0.8.1+0\n  [efcefdf7] PCRE2_jll v10.40.0+0\n  [83775a58] Zlib_jll v1.2.12+3\n  [8e850b90] libblastrampoline_jll v5.1.1+0\n  [8e850ede] nghttp2_jll v1.48.0+0\n  [3f19e933] p7zip_jll v17.4.0+0\nInfo Packages marked with ⌃ and ⌅ have new versions available, but those with ⌅ cannot be upgraded. To see why use `status --outdated -m`\n"},"internal":{"uuid":{"value":"1d8c7c10-8bdc-4030-810c-dfcf710a313e"},"ext":{},"units_info":null},"time_series_compression_enabled":false,"components":[{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"24","internal":{"uuid":{"value":"1bae7104-3274-46a7-bc52-d0f9ada55e40"},"ext":null,"units_info":null},"peak_active_power":2.65,"peak_reactive_power":0.54,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"32","internal":{"uuid":{"value":"4676a9ad-95ef-46a0-a148-33f153859e67"},"ext":null,"units_info":null},"peak_active_power":5.29,"peak_reactive_power":1.08,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"12","internal":{"uuid":{"value":"71feaf8e-11aa-4b50-8d5b-63d3912fdeee"},"ext":null,"units_info":null},"peak_active_power":5.29,"peak_reactive_power":1.08,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"25","internal":{"uuid":{"value":"c39cedf3-1e2d-44b7-bdec-6e3b99ecfa9e"},"ext":null,"units_info":null},"peak_active_power":3.09,"peak_reactive_power":0.63,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"23","internal":{"uuid":{"value":"8f9575a8-38c8-4289-949d-9470934da7ca"},"ext":null,"units_info":null},"peak_active_power":3.7,"peak_reactive_power":0.76,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"22","internal":{"uuid":{"value":"527e3027-069f-4af3-8152-5f4d09ab5888"},"ext":null,"units_info":null},"peak_active_power":5.29,"peak_reactive_power":1.08,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"11","internal":{"uuid":{"value":"9c163dc2-1e0d-41b3-8963-f95f068ac33d"},"ext":null,"units_info":null},"peak_active_power":4.33,"peak_reactive_power":0.88,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"35","internal":{"uuid":{"value":"c0a7b906-20c3-4bba-a5a7-eb09d4291abc"},"ext":null,"units_info":null},"peak_active_power":3.09,"peak_reactive_power":0.63,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"13","internal":{"uuid":{"value":"3012f48e-7525-42c4-93c7-ef897eec529b"},"ext":null,"units_info":null},"peak_active_power":3.7,"peak_reactive_power":0.76,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"31","internal":{"uuid":{"value":"51c63c0a-e759-4e86-9bb7-9367d4de97b5"},"ext":null,"units_info":null},"peak_active_power":4.33,"peak_reactive_power":0.88,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"15","internal":{"uuid":{"value":"49ca561f-eb49-4c20-9bdb-d65d1b1b7797"},"ext":null,"units_info":null},"peak_active_power":3.09,"peak_reactive_power":0.63,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"27","internal":{"uuid":{"value":"91fbf9ce-0e01-4d8b-b0ca-48fc3f4ecea1"},"ext":null,"units_info":null},"peak_active_power":3.33,"peak_reactive_power":0.68,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"33","internal":{"uuid":{"value":"8479d546-b7f8-4dee-afea-dec80a737717"},"ext":null,"units_info":null},"peak_active_power":3.7,"peak_reactive_power":0.76,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"16","internal":{"uuid":{"value":"cec82700-2496-41f4-86c5-446c5bffdf6e"},"ext":null,"units_info":null},"peak_active_power":6.109999999999999,"peak_reactive_power":1.23,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"14","internal":{"uuid":{"value":"7bd3d4c3-473c-44bb-b3e0-98076fc5627a"},"ext":null,"units_info":null},"peak_active_power":2.65,"peak_reactive_power":0.54,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"21","internal":{"uuid":{"value":"e41948f5-793d-401d-97bf-d6f4dcc1631f"},"ext":null,"units_info":null},"peak_active_power":4.33,"peak_reactive_power":0.88,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"34","internal":{"uuid":{"value":"7f757562-66d1-441b-85d5-cded99cce291"},"ext":null,"units_info":null},"peak_active_power":2.65,"peak_reactive_power":0.54,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"36","internal":{"uuid":{"value":"841d73b7-36a4-489b-97ff-1de5cb53cd07"},"ext":null,"units_info":null},"peak_active_power":6.109999999999999,"peak_reactive_power":1.23,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"26","internal":{"uuid":{"value":"da88bb72-5c67-44db-b038-6c1013d7135f"},"ext":null,"units_info":null},"peak_active_power":6.109999999999999,"peak_reactive_power":1.23,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"17","internal":{"uuid":{"value":"a8ba7192-d156-404d-a727-197bb0c4adda"},"ext":null,"units_info":null},"peak_active_power":3.33,"peak_reactive_power":0.68,"time_series_container":[]},{"__metadata__":{"module":"PowerSystems","type":"LoadZone"},"name":"37","internal":{"uuid":{"value":"36ff6696-823b-4ffe-8470-a6aadb93a9fb"},"ext":null,"units_info":null},"peak_active_power":3.33,"peak_reactive_power":0.68,"time_series_container":[]},{"internal":{"uuid":{"value":"1fb2f00b-bad9-460c-aedf-af31e77cdd0c"},"ext":null,"units_info":null},"to":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"from":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"a89576bd-6e2d-4e2e-a626-85818124dc68"},"ext":null,"units_info":null},"to":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"from":{"value":"269c66e2-3586-4f17-9208-1a0500e590d6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"65b84264-8435-458d-aac4-3e061f787e2d"},"ext":null,"units_info":null},"to":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"from":{"value":"faba5e58-233c-4a9b-a205-56aa3365a2db"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"4a668546-4ee7-45fd-bba4-bce0666d5f33"},"ext":null,"units_info":null},"to":{"value":"2880da8f-eee1-4538-a134-df1db31d03ba"},"from":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"059b44cf-6e4b-4db1-9cd3-08268e181ea6"},"ext":null,"units_info":null},"to":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"from":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"ceb50707-3554-4862-90e3-d899e18ec56f"},"ext":null,"units_info":null},"to":{"value":"8eb1d998-e5f4-4415-9424-f6bf75b9cde1"},"from":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"6655c0a6-fe68-4cc5-8f56-fcd44f2a7e24"},"ext":null,"units_info":null},"to":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"from":{"value":"11aa15b7-ce00-466b-9dd6-2cae725f43e9"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"06ae38dd-4e7e-4209-bfc0-5619bf4740cd"},"ext":null,"units_info":null},"to":{"value":"982997d4-64b5-4fd2-8d9b-483ccbcdae85"},"from":{"value":"a39149d3-6def-412a-ac67-77233d85341c"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"30f20676-6f41-4ec9-ab11-b287c3cb6ad7"},"ext":null,"units_info":null},"to":{"value":"4b1ee23a-67bf-4790-bbe7-503973517256"},"from":{"value":"e4c0d26f-e838-42a3-9d19-ced253c456b5"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"f4b86ed5-0547-4d54-b6c7-990c88dc4dc8"},"ext":null,"units_info":null},"to":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"from":{"value":"1b54a121-b6b0-422f-a8b2-d06c2d7abbd7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"889a00cb-56e1-4be8-b45a-2882270d0241"},"ext":null,"units_info":null},"to":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"from":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"5e40952c-b4a7-4d2f-8ec8-bdafb974cba5"},"ext":null,"units_info":null},"to":{"value":"b52fc25f-7d48-48db-8ce1-d0963b28d0d4"},"from":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"766c0de0-a0ba-4a66-9532-0bb8bdf2ee75"},"ext":null,"units_info":null},"to":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"from":{"value":"a873a33d-7b42-4fa0-b464-b7fb69f60f15"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"4d434a6c-6367-48c0-909f-4b36b6414e00"},"ext":null,"units_info":null},"to":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"from":{"value":"4e2a7c7f-ca85-4ddf-b1f7-fe8ce1c09fdf"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"a0c0301b-a473-4f24-b5a8-9b9782114850"},"ext":null,"units_info":null},"to":{"value":"dc504933-ef86-4688-839e-921de571a522"},"from":{"value":"269c66e2-3586-4f17-9208-1a0500e590d6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"3d705360-dbca-4409-8aff-e7cac520ab1a"},"ext":null,"units_info":null},"to":{"value":"faba5e58-233c-4a9b-a205-56aa3365a2db"},"from":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"12c337b5-f257-4be3-a786-66d0f489f23e"},"ext":null,"units_info":null},"to":{"value":"dc504933-ef86-4688-839e-921de571a522"},"from":{"value":"8a08ef04-eb1d-4931-9895-bda161fceb90"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"fc56dee5-aa04-431b-9dcc-8cab3bd42516"},"ext":null,"units_info":null},"to":{"value":"e4c0d26f-e838-42a3-9d19-ced253c456b5"},"from":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"74d625b0-5d9c-470a-a4e3-300dc59c723c"},"ext":null,"units_info":null},"to":{"value":"e5ab392e-071e-4edc-8d23-8d39aa2907a4"},"from":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"410250c0-d48e-4bdb-a625-e81ad815083e"},"ext":null,"units_info":null},"to":{"value":"121a8981-9cea-4b6c-a03f-74a57423cace"},"from":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"fd4db32e-d4f5-49fe-bf5a-d2f3e2acce47"},"ext":null,"units_info":null},"to":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"from":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"5a11108a-d9d8-4530-afa7-60feb53b95d6"},"ext":null,"units_info":null},"to":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"from":{"value":"982997d4-64b5-4fd2-8d9b-483ccbcdae85"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"fa1c8af4-1ea6-44c0-9714-afe6fc766ac4"},"ext":null,"units_info":null},"to":{"value":"72aaa10b-2df2-4e7f-8477-26ec07698ea3"},"from":{"value":"2880da8f-eee1-4538-a134-df1db31d03ba"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"8f511e3c-9ee2-45d0-b18d-29a7749f7cc4"},"ext":null,"units_info":null},"to":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"from":{"value":"17dce251-534c-4fb5-96fc-76661504bd4d"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"7cc667a6-64a9-4508-8f9b-ff2cbe4e8faa"},"ext":null,"units_info":null},"to":{"value":"6c086317-cc12-4b97-8b0c-cf839ce4068e"},"from":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e408f48c-853d-4799-872e-0fe57af8d831"},"ext":null,"units_info":null},"to":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"from":{"value":"dc504933-ef86-4688-839e-921de571a522"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"23b2b46f-064e-458e-9df8-d792a5770b9f"},"ext":null,"units_info":null},"to":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"from":{"value":"999a1755-d2b4-4342-b217-b486b575ea3b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"33b12c04-1fe6-4c3a-a6be-a1fd17564c4c"},"ext":null,"units_info":null},"to":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"from":{"value":"6c086317-cc12-4b97-8b0c-cf839ce4068e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d7b249e6-354b-46b5-a3b1-e8cf75239a18"},"ext":null,"units_info":null},"to":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"from":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d2a435f9-5ab0-430f-8c9d-86d718ad9947"},"ext":null,"units_info":null},"to":{"value":"999a1755-d2b4-4342-b217-b486b575ea3b"},"from":{"value":"f441e568-e1a3-489e-8015-9953431bf06f"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"674e4e8d-3a4c-4074-9b58-ab8ee5b695fb"},"ext":null,"units_info":null},"to":{"value":"8eb1d998-e5f4-4415-9424-f6bf75b9cde1"},"from":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"28fcef63-eadf-48f0-af49-6486cd157a93"},"ext":null,"units_info":null},"to":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"from":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"27b9904e-a448-4003-901b-2ea9597d2378"},"ext":null,"units_info":null},"to":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"from":{"value":"ad74ac69-17ae-4453-95ef-a06345f497e7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c71dd93f-1254-4e16-ba80-0937d99ab310"},"ext":null,"units_info":null},"to":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"from":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"04ceded9-ce3e-4aea-877e-34b610bc8985"},"ext":null,"units_info":null},"to":{"value":"3c87a0ce-d051-47bd-a857-a08fd39979de"},"from":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c7a0478a-404c-4a66-a2e9-7fe7ebab68bc"},"ext":null,"units_info":null},"to":{"value":"ad74ac69-17ae-4453-95ef-a06345f497e7"},"from":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"bbee1cfe-2142-421a-9358-1f633e85242c"},"ext":null,"units_info":null},"to":{"value":"8ac6ebd4-9402-42d7-a826-54467832e400"},"from":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"0f396f71-dba4-44f0-9152-a34575658da4"},"ext":null,"units_info":null},"to":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"from":{"value":"e9c62c00-0c48-4c1b-b691-517ca40800be"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"257f4ec9-9c62-4b4a-a6d4-36edb4d1ab3c"},"ext":null,"units_info":null},"to":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"from":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"59b99c29-8c0f-49f1-b1fa-88855a705450"},"ext":null,"units_info":null},"to":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"from":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"698fdb10-5faa-4c19-bc1d-0ad269a9bcb1"},"ext":null,"units_info":null},"to":{"value":"210171df-5bd7-473f-87e6-52fceda9498e"},"from":{"value":"b777844c-b027-4afa-9fae-cb04154ff7f6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"653316ce-2154-4bc0-bd1c-89871bf46f4c"},"ext":null,"units_info":null},"to":{"value":"3dbf3fd8-ab9a-4797-a12b-c5c1197dc6ac"},"from":{"value":"8a08ef04-eb1d-4931-9895-bda161fceb90"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"455e8c64-0100-4fe4-b4e1-0244b29417b1"},"ext":null,"units_info":null},"to":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"from":{"value":"ca2ee4ce-8efa-4c12-bb25-6808805b9db3"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"4e8904fe-b331-4e8d-8ed7-2adf7babca92"},"ext":null,"units_info":null},"to":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"from":{"value":"83bf5181-b077-4b78-b40e-21e8637e6ea4"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"0319213e-3ccc-4246-9721-d8c1c85575c5"},"ext":null,"units_info":null},"to":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"from":{"value":"a7607d76-9ebb-42c5-a843-2d7ed04d7c23"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"6cc39e73-e10f-4e03-8f62-8d26d7964d98"},"ext":null,"units_info":null},"to":{"value":"690a7908-3eb1-48c9-9dad-52df857ddda7"},"from":{"value":"b52fc25f-7d48-48db-8ce1-d0963b28d0d4"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"fb324cca-0ba4-4ef9-989a-af782b7ba1e6"},"ext":null,"units_info":null},"to":{"value":"602cab74-8ce9-4a38-9b23-1bbc1885d1ca"},"from":{"value":"e6147b83-f598-4f78-b17c-31cdc3f0f683"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e76f555b-aa44-4a72-8dcc-2999ba7280fd"},"ext":null,"units_info":null},"to":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"from":{"value":"982997d4-64b5-4fd2-8d9b-483ccbcdae85"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"f44d1267-ccaa-4520-a80c-af6635f87375"},"ext":null,"units_info":null},"to":{"value":"ca2ee4ce-8efa-4c12-bb25-6808805b9db3"},"from":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"5ba28086-91b2-48bc-a2e7-24e5a59fcbe3"},"ext":null,"units_info":null},"to":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"from":{"value":"01884cec-f5bd-4c8f-b708-b417ea01d3f7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"24e490af-396b-4b11-8d05-d9929ac8bac4"},"ext":null,"units_info":null},"to":{"value":"e1d2117f-d6a6-4218-8c41-cda8b4b75906"},"from":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"67a4dc80-fbed-4f87-8fd8-187f13953080"},"ext":null,"units_info":null},"to":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"from":{"value":"e9c62c00-0c48-4c1b-b691-517ca40800be"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"67c4206d-0c75-44a5-bb60-228f716f5836"},"ext":null,"units_info":null},"to":{"value":"298cbb06-845a-4a56-8e7c-c23aab1651b4"},"from":{"value":"ad74ac69-17ae-4453-95ef-a06345f497e7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"0d41c757-6e40-4568-b10e-e3be19798100"},"ext":null,"units_info":null},"to":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"from":{"value":"8ac6ebd4-9402-42d7-a826-54467832e400"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"4b421cb7-643f-4d7c-b320-a6d694474b75"},"ext":null,"units_info":null},"to":{"value":"4df5b577-e57b-4271-8343-b39eb15439e3"},"from":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"805c62e4-ad97-42e3-a3a6-69e992960965"},"ext":null,"units_info":null},"to":{"value":"2880da8f-eee1-4538-a134-df1db31d03ba"},"from":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"204317f7-f043-4c6e-8329-f9aacee97bff"},"ext":null,"units_info":null},"to":{"value":"03197a27-9867-4729-bf80-b8e8863c2b77"},"from":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"daf0c503-fc88-458e-998f-077f2223b193"},"ext":null,"units_info":null},"to":{"value":"d4988c7f-e96c-4f4d-b1e3-c3d5ffa0ce4e"},"from":{"value":"5af4c596-80a2-4b40-a521-c66a63b13198"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"12f315b4-0edd-434f-809e-29bfb1098beb"},"ext":null,"units_info":null},"to":{"value":"3c87a0ce-d051-47bd-a857-a08fd39979de"},"from":{"value":"121a8981-9cea-4b6c-a03f-74a57423cace"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"24991555-6164-4c23-8622-75d72905893e"},"ext":null,"units_info":null},"to":{"value":"269c66e2-3586-4f17-9208-1a0500e590d6"},"from":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"75ea6d63-9f73-4ef0-90e9-04e44a772479"},"ext":null,"units_info":null},"to":{"value":"19abb43a-399d-4e00-8e7b-3512962bd000"},"from":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"661cd053-c172-4a41-879e-802bb2cb86c0"},"ext":null,"units_info":null},"to":{"value":"94399fe7-9a99-4826-8a8d-a617350ffe83"},"from":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c68a80b2-4666-454d-86c9-469d82b5006b"},"ext":null,"units_info":null},"to":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"from":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"7a746241-a637-487e-9a89-1b9eb8666d73"},"ext":null,"units_info":null},"to":{"value":"269c66e2-3586-4f17-9208-1a0500e590d6"},"from":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"09c0c4f1-0b98-4e8a-ac37-c8297eb916ab"},"ext":null,"units_info":null},"to":{"value":"298cbb06-845a-4a56-8e7c-c23aab1651b4"},"from":{"value":"94399fe7-9a99-4826-8a8d-a617350ffe83"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"cdf54b5f-d228-49c7-bfcb-9396eb335df3"},"ext":null,"units_info":null},"to":{"value":"63b7ba5c-434e-4d21-852a-debdfcc30afc"},"from":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d530bef5-3d7a-4209-a0cf-2bdd6e267358"},"ext":null,"units_info":null},"to":{"value":"f68d87a8-5b6c-4c81-9e15-40e3dbc309a2"},"from":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c03cd257-e92d-40e2-a262-b8e8777e715a"},"ext":null,"units_info":null},"to":{"value":"11aa15b7-ce00-466b-9dd6-2cae725f43e9"},"from":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"9a809e75-6982-4d99-a1a5-a9d36d6af9f9"},"ext":null,"units_info":null},"to":{"value":"63b7ba5c-434e-4d21-852a-debdfcc30afc"},"from":{"value":"6c086317-cc12-4b97-8b0c-cf839ce4068e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"549b743b-0587-4963-bbe5-0264b47c2a4e"},"ext":null,"units_info":null},"to":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"from":{"value":"602cab74-8ce9-4a38-9b23-1bbc1885d1ca"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"6ee47a51-df98-4905-9097-85d0f8a00388"},"ext":null,"units_info":null},"to":{"value":"e1d2117f-d6a6-4218-8c41-cda8b4b75906"},"from":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"114eabc2-1000-4319-968d-6b2c3370c7cb"},"ext":null,"units_info":null},"to":{"value":"25ad5980-beec-4143-a54f-9d49606fa372"},"from":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c18f75cb-a99b-4e15-8cb5-a6eaa6607294"},"ext":null,"units_info":null},"to":{"value":"a7607d76-9ebb-42c5-a843-2d7ed04d7c23"},"from":{"value":"8eb1d998-e5f4-4415-9424-f6bf75b9cde1"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e671c9a5-cd3f-4e6b-9667-f6554cbcd016"},"ext":null,"units_info":null},"to":{"value":"e9c62c00-0c48-4c1b-b691-517ca40800be"},"from":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"549a9b24-4a42-4dc0-bf36-282925ab3b15"},"ext":null,"units_info":null},"to":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"from":{"value":"b52fc25f-7d48-48db-8ce1-d0963b28d0d4"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"3d1df62a-6ffc-467c-b276-7edb6a616766"},"ext":null,"units_info":null},"to":{"value":"210171df-5bd7-473f-87e6-52fceda9498e"},"from":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"38cc6adf-fb16-4bc6-a8b5-ca94eb710cb3"},"ext":null,"units_info":null},"to":{"value":"690a7908-3eb1-48c9-9dad-52df857ddda7"},"from":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"2b86391d-b1b1-42d9-803d-1d673f92efcd"},"ext":null,"units_info":null},"to":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"from":{"value":"3dbf3fd8-ab9a-4797-a12b-c5c1197dc6ac"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d9ca31c2-7cd0-4673-a0ed-6a51802a2639"},"ext":null,"units_info":null},"to":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"from":{"value":"25ad5980-beec-4143-a54f-9d49606fa372"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d14a1463-1d0a-4d66-a7e5-47d56a266a9f"},"ext":null,"units_info":null},"to":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"from":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"ce5ce280-2d2c-476b-9bf6-8c98199addaa"},"ext":null,"units_info":null},"to":{"value":"4df5b577-e57b-4271-8343-b39eb15439e3"},"from":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"7f008268-8a5f-4b66-98c7-f81e55485f70"},"ext":null,"units_info":null},"to":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"from":{"value":"d4988c7f-e96c-4f4d-b1e3-c3d5ffa0ce4e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"cc938cda-7b90-43e5-81d7-0937389311d0"},"ext":null,"units_info":null},"to":{"value":"e6147b83-f598-4f78-b17c-31cdc3f0f683"},"from":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"59b6cf12-b6a5-4fdf-ab4d-cf57c73f3a4d"},"ext":null,"units_info":null},"to":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"from":{"value":"e1d2117f-d6a6-4218-8c41-cda8b4b75906"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"dbf4c368-e290-4d3c-88a2-20a7aaf1aa0a"},"ext":null,"units_info":null},"to":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"from":{"value":"5af4c596-80a2-4b40-a521-c66a63b13198"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"9464f4c5-ab57-4ac9-a646-d9255d763acd"},"ext":null,"units_info":null},"to":{"value":"8a08ef04-eb1d-4931-9895-bda161fceb90"},"from":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"94a2d0b0-da4c-428c-ac53-6a58912f1ac5"},"ext":null,"units_info":null},"to":{"value":"e9c62c00-0c48-4c1b-b691-517ca40800be"},"from":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"f8c22dee-77bc-4ea0-9d5d-7c1f0079de87"},"ext":null,"units_info":null},"to":{"value":"83bf5181-b077-4b78-b40e-21e8637e6ea4"},"from":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"630041a5-23cd-4c61-9a8f-2a7eaade8f82"},"ext":null,"units_info":null},"to":{"value":"8a08ef04-eb1d-4931-9895-bda161fceb90"},"from":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"a679b0bb-b953-49b6-afef-bf6a8eb43b75"},"ext":null,"units_info":null},"to":{"value":"4e2a7c7f-ca85-4ddf-b1f7-fe8ce1c09fdf"},"from":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"60bb8bb0-de7c-4e33-8679-d863a788e5b8"},"ext":null,"units_info":null},"to":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"from":{"value":"999a1755-d2b4-4342-b217-b486b575ea3b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"717a3042-62bc-48d0-bee8-e34b8e505951"},"ext":null,"units_info":null},"to":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"from":{"value":"03197a27-9867-4729-bf80-b8e8863c2b77"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"bad58e05-bf87-4b57-8250-4f2c18aeb0d4"},"ext":null,"units_info":null},"to":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"from":{"value":"ca2ee4ce-8efa-4c12-bb25-6808805b9db3"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"a9131931-c9ce-4b23-8223-2aa582355202"},"ext":null,"units_info":null},"to":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"from":{"value":"d4988c7f-e96c-4f4d-b1e3-c3d5ffa0ce4e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e78393b7-4134-4647-85b5-3e67e775ded7"},"ext":null,"units_info":null},"to":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"from":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"74a6649c-116f-4470-80fd-f0d064992b63"},"ext":null,"units_info":null},"to":{"value":"b777844c-b027-4afa-9fae-cb04154ff7f6"},"from":{"value":"2880da8f-eee1-4538-a134-df1db31d03ba"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"b3fcf7fa-ace8-4ff7-8535-acca01179b76"},"ext":null,"units_info":null},"to":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"from":{"value":"4b1ee23a-67bf-4790-bbe7-503973517256"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"99c7ad95-0847-4556-b962-266a93ff31fe"},"ext":null,"units_info":null},"to":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"from":{"value":"e5ab392e-071e-4edc-8d23-8d39aa2907a4"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"dd5d68f7-058b-4a3c-9c74-b0e0eccdf2d4"},"ext":null,"units_info":null},"to":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"from":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"47b5d2dd-3409-44eb-a82d-dfb5ed5acfbd"},"ext":null,"units_info":null},"to":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"from":{"value":"f68d87a8-5b6c-4c81-9e15-40e3dbc309a2"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e66109be-0a7f-4615-8422-5cc376cc4628"},"ext":null,"units_info":null},"to":{"value":"94399fe7-9a99-4826-8a8d-a617350ffe83"},"from":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"c97e9bb9-e6ce-4e35-ba2d-549f69f951b3"},"ext":null,"units_info":null},"to":{"value":"a873a33d-7b42-4fa0-b464-b7fb69f60f15"},"from":{"value":"121a8981-9cea-4b6c-a03f-74a57423cace"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"b417d1e0-b882-4e5e-8d66-4db4490d7ac1"},"ext":null,"units_info":null},"to":{"value":"72aaa10b-2df2-4e7f-8477-26ec07698ea3"},"from":{"value":"210171df-5bd7-473f-87e6-52fceda9498e"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"7a3a3878-7a62-410b-a9cf-19d4670f5afa"},"ext":null,"units_info":null},"to":{"value":"17dce251-534c-4fb5-96fc-76661504bd4d"},"from":{"value":"19abb43a-399d-4e00-8e7b-3512962bd000"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"d2756988-e3f1-4e26-a1c1-ddda042d93bc"},"ext":null,"units_info":null},"to":{"value":"ca2ee4ce-8efa-4c12-bb25-6808805b9db3"},"from":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"ea11aa8e-6d5e-46d6-8f16-858ce94deb06"},"ext":null,"units_info":null},"to":{"value":"1b54a121-b6b0-422f-a8b2-d06c2d7abbd7"},"from":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"0b056a7c-772d-45f9-82d5-f7494b021750"},"ext":null,"units_info":null},"to":{"value":"01884cec-f5bd-4c8f-b708-b417ea01d3f7"},"from":{"value":"e1d2117f-d6a6-4218-8c41-cda8b4b75906"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"internal":{"uuid":{"value":"e19859ce-f93e-4949-b8c8-074dc4ef9444"},"ext":null,"units_info":null},"to":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"from":{"value":"8eb1d998-e5f4-4415-9424-f6bf75b9cde1"},"__metadata__":{"module":"PowerSystems","type":"Arc"}},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"6c086317-cc12-4b97-8b0c-cf839ce4068e"},"available":true,"time_series_container":[],"name":"load1031","active_power":1.8,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.8,"internal":{"uuid":{"value":"029e8a31-c6f8-4795-bdb3-0f6f51e9181c"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"03197a27-9867-4729-bf80-b8e8863c2b77"},"available":true,"time_series_container":[],"name":"load3041","active_power":0.74,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.74,"internal":{"uuid":{"value":"8dd6b5ae-41da-440f-89a9-0e629e8afe4b"},"ext":null,"units_info":null},"max_reactive_power":0.15,"ext":{},"reactive_power":0.15},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"5af4c596-80a2-4b40-a521-c66a63b13198"},"available":true,"time_series_container":[],"name":"load1071","active_power":1.25,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.25,"internal":{"uuid":{"value":"ebca5af1-5166-4570-a4b1-2e837b9ba71c"},"ext":null,"units_info":null},"max_reactive_power":0.25,"ext":{},"reactive_power":0.25},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"available":true,"time_series_container":[],"name":"load1091","active_power":1.75,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.75,"internal":{"uuid":{"value":"54cfe7cd-4b71-4275-981d-c43f0a7a04f7"},"ext":null,"units_info":null},"max_reactive_power":0.36,"ext":{},"reactive_power":0.36},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"available":true,"time_series_container":[],"name":"load2151","active_power":3.17,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.17,"internal":{"uuid":{"value":"a017a3df-c4f5-44a6-a35d-fb1ff0083e96"},"ext":null,"units_info":null},"max_reactive_power":0.64,"ext":{},"reactive_power":0.64},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"01884cec-f5bd-4c8f-b708-b417ea01d3f7"},"available":true,"time_series_container":[],"name":"load1141","active_power":1.94,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.94,"internal":{"uuid":{"value":"47328914-327f-4378-b6fc-ffcc60dad580"},"ext":null,"units_info":null},"max_reactive_power":0.39,"ext":{},"reactive_power":0.39},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"available":true,"time_series_container":[],"name":"load1011","active_power":1.08,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.08,"internal":{"uuid":{"value":"0596d413-7b07-45de-b300-a3a7881b49ff"},"ext":null,"units_info":null},"max_reactive_power":0.22,"ext":{},"reactive_power":0.22},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"e4c0d26f-e838-42a3-9d19-ced253c456b5"},"available":true,"time_series_container":[],"name":"load3191","active_power":1.81,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.81,"internal":{"uuid":{"value":"2c84ffeb-1201-4ab5-a80c-e8209fd90489"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"faba5e58-233c-4a9b-a205-56aa3365a2db"},"available":true,"time_series_container":[],"name":"load1061","active_power":1.36,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.36,"internal":{"uuid":{"value":"81f8859e-c884-4c6c-a688-577e720a4955"},"ext":null,"units_info":null},"max_reactive_power":0.28,"ext":{},"reactive_power":0.28},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"b777844c-b027-4afa-9fae-cb04154ff7f6"},"available":true,"time_series_container":[],"name":"load2181","active_power":3.33,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.33,"internal":{"uuid":{"value":"087cab65-ab20-495e-af11-61b00e94a310"},"ext":null,"units_info":null},"max_reactive_power":0.68,"ext":{},"reactive_power":0.68},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"8ac6ebd4-9402-42d7-a826-54467832e400"},"available":true,"time_series_container":[],"name":"load3061","active_power":1.36,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.36,"internal":{"uuid":{"value":"a6a87bf1-3cd8-434a-8c05-dcc9809e7afb"},"ext":null,"units_info":null},"max_reactive_power":0.28,"ext":{},"reactive_power":0.28},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"available":true,"time_series_container":[],"name":"load1131","active_power":2.65,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.65,"internal":{"uuid":{"value":"93458693-ab9c-4c5c-9de8-99e46f8539ea"},"ext":null,"units_info":null},"max_reactive_power":0.54,"ext":{},"reactive_power":0.54},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"available":true,"time_series_container":[],"name":"load1021","active_power":0.97,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.97,"internal":{"uuid":{"value":"d25ce6e1-7803-434e-a36d-dacbbb69ff35"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"83bf5181-b077-4b78-b40e-21e8637e6ea4"},"available":true,"time_series_container":[],"name":"load2041","active_power":0.74,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.74,"internal":{"uuid":{"value":"b1112d1c-80fc-4a2d-b5a6-6031a6ae7955"},"ext":null,"units_info":null},"max_reactive_power":0.15,"ext":{},"reactive_power":0.15},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"3dbf3fd8-ab9a-4797-a12b-c5c1197dc6ac"},"available":true,"time_series_container":[],"name":"load3141","active_power":1.94,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.94,"internal":{"uuid":{"value":"ceea4ba8-f022-41d9-9f93-ae6de81bda56"},"ext":null,"units_info":null},"max_reactive_power":0.39,"ext":{},"reactive_power":0.39},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"available":true,"time_series_container":[],"name":"load1101","active_power":1.95,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.95,"internal":{"uuid":{"value":"71f28044-2554-4b47-8952-c581ce3035d4"},"ext":null,"units_info":null},"max_reactive_power":0.4,"ext":{},"reactive_power":0.4},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"a39149d3-6def-412a-ac67-77233d85341c"},"available":true,"time_series_container":[],"name":"load3071","active_power":1.25,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.25,"internal":{"uuid":{"value":"9047662c-f0b7-440d-9a24-883355b52416"},"ext":null,"units_info":null},"max_reactive_power":0.25,"ext":{},"reactive_power":0.25},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"f441e568-e1a3-489e-8015-9953431bf06f"},"available":true,"time_series_container":[],"name":"load2071","active_power":1.25,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.25,"internal":{"uuid":{"value":"6ce3dcfe-7ba1-4063-9672-e56ce7ee6902"},"ext":null,"units_info":null},"max_reactive_power":0.25,"ext":{},"reactive_power":0.25},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"602cab74-8ce9-4a38-9b23-1bbc1885d1ca"},"available":true,"time_series_container":[],"name":"load2201","active_power":1.28,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.28,"internal":{"uuid":{"value":"2dd08e63-14d7-4bae-bce3-a7e16e9f9852"},"ext":null,"units_info":null},"max_reactive_power":0.26,"ext":{},"reactive_power":0.26},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"25ad5980-beec-4143-a54f-9d49606fa372"},"available":true,"time_series_container":[],"name":"load3051","active_power":0.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.71,"internal":{"uuid":{"value":"fc09c103-306b-4a99-b438-b21b7c268094"},"ext":null,"units_info":null},"max_reactive_power":0.14,"ext":{},"reactive_power":0.14},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"available":true,"time_series_container":[],"name":"load3151","active_power":3.17,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.17,"internal":{"uuid":{"value":"9c84c136-409c-4e60-86e1-7032af2fd4e1"},"ext":null,"units_info":null},"max_reactive_power":0.64,"ext":{},"reactive_power":0.64},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"available":true,"time_series_container":[],"name":"load3021","active_power":0.97,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.97,"internal":{"uuid":{"value":"04ef785c-b12a-48ca-80d8-ea28db096e37"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"available":true,"time_series_container":[],"name":"load3091","active_power":1.75,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.75,"internal":{"uuid":{"value":"9d4ec8e4-7f73-4fdd-893b-dc6f57610a10"},"ext":null,"units_info":null},"max_reactive_power":0.36,"ext":{},"reactive_power":0.36},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"982997d4-64b5-4fd2-8d9b-483ccbcdae85"},"available":true,"time_series_container":[],"name":"load3081","active_power":1.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.71,"internal":{"uuid":{"value":"138656d4-180b-4f30-90d0-0a9e495aedae"},"ext":null,"units_info":null},"max_reactive_power":0.35,"ext":{},"reactive_power":0.35},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"d4988c7f-e96c-4f4d-b1e3-c3d5ffa0ce4e"},"available":true,"time_series_container":[],"name":"load1081","active_power":1.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.71,"internal":{"uuid":{"value":"687ec37e-fe90-4c2f-b69a-839e658b0207"},"ext":null,"units_info":null},"max_reactive_power":0.35,"ext":{},"reactive_power":0.35},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"available":true,"time_series_container":[],"name":"load3101","active_power":1.95,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.95,"internal":{"uuid":{"value":"1a170974-fe18-4857-b64c-5b7e0343ddad"},"ext":null,"units_info":null},"max_reactive_power":0.4,"ext":{},"reactive_power":0.4},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"available":true,"time_series_container":[],"name":"load2021","active_power":0.97,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.97,"internal":{"uuid":{"value":"fa4298e6-fd9b-4586-85df-03c4a5ccdd39"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"dc504933-ef86-4688-839e-921de571a522"},"available":true,"time_series_container":[],"name":"load3131","active_power":2.65,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.65,"internal":{"uuid":{"value":"fc60a6cc-d3fe-417b-9061-610da0faf650"},"ext":null,"units_info":null},"max_reactive_power":0.54,"ext":{},"reactive_power":0.54},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"e6147b83-f598-4f78-b17c-31cdc3f0f683"},"available":true,"time_series_container":[],"name":"load2191","active_power":1.81,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.81,"internal":{"uuid":{"value":"845c21ca-1b29-4c4b-9c29-39f7bde24f26"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"available":true,"time_series_container":[],"name":"load2011","active_power":1.08,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.08,"internal":{"uuid":{"value":"5d26d5af-d0c4-4d87-aae7-714549b955fc"},"ext":null,"units_info":null},"max_reactive_power":0.22,"ext":{},"reactive_power":0.22},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"available":true,"time_series_container":[],"name":"load3011","active_power":1.08,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.08,"internal":{"uuid":{"value":"23d9a109-5e40-4559-bd7f-bfc2888df436"},"ext":null,"units_info":null},"max_reactive_power":0.22,"ext":{},"reactive_power":0.22},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"available":true,"time_series_container":[],"name":"load2101","active_power":1.95,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.95,"internal":{"uuid":{"value":"88063035-8e39-493e-91fa-74f330caf2fc"},"ext":null,"units_info":null},"max_reactive_power":0.4,"ext":{},"reactive_power":0.4},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"11aa15b7-ce00-466b-9dd6-2cae725f43e9"},"available":true,"time_series_container":[],"name":"load2051","active_power":0.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.71,"internal":{"uuid":{"value":"4a3e2c5c-2a39-410f-861d-e0be7439cfba"},"ext":null,"units_info":null},"max_reactive_power":0.14,"ext":{},"reactive_power":0.14},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"17dce251-534c-4fb5-96fc-76661504bd4d"},"available":true,"time_series_container":[],"name":"load1201","active_power":1.28,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.28,"internal":{"uuid":{"value":"3b18e45a-baa9-4db8-b215-0e2cc03fc6c1"},"ext":null,"units_info":null},"max_reactive_power":0.26,"ext":{},"reactive_power":0.26},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"available":true,"time_series_container":[],"name":"load1151","active_power":3.17,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.17,"internal":{"uuid":{"value":"5e7de87c-9c39-42c0-bb57-d726872a7f73"},"ext":null,"units_info":null},"max_reactive_power":0.64,"ext":{},"reactive_power":0.64},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"19abb43a-399d-4e00-8e7b-3512962bd000"},"available":true,"time_series_container":[],"name":"load1191","active_power":1.81,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.81,"internal":{"uuid":{"value":"b1ead6a6-3c1f-4fec-a1b3-a3b71dae40ff"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"999a1755-d2b4-4342-b217-b486b575ea3b"},"available":true,"time_series_container":[],"name":"load2081","active_power":1.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.71,"internal":{"uuid":{"value":"5ffbc38b-1ab2-4981-9090-76c65c9ed67b"},"ext":null,"units_info":null},"max_reactive_power":0.35,"ext":{},"reactive_power":0.35},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"available":true,"time_series_container":[],"name":"load2161","active_power":1.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.0,"internal":{"uuid":{"value":"8ff13a96-39ac-4d56-8ae8-13dfde3944ff"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"4e2a7c7f-ca85-4ddf-b1f7-fe8ce1c09fdf"},"available":true,"time_series_container":[],"name":"load1041","active_power":0.74,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.74,"internal":{"uuid":{"value":"1bc55f89-c384-4a16-8345-0c6a869633b3"},"ext":null,"units_info":null},"max_reactive_power":0.15,"ext":{},"reactive_power":0.15},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"f68d87a8-5b6c-4c81-9e15-40e3dbc309a2"},"available":true,"time_series_container":[],"name":"load2061","active_power":1.36,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.36,"internal":{"uuid":{"value":"ac363120-8bb5-4188-b6aa-4b2d811edb97"},"ext":null,"units_info":null},"max_reactive_power":0.28,"ext":{},"reactive_power":0.28},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"available":true,"time_series_container":[],"name":"load2031","active_power":1.8,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.8,"internal":{"uuid":{"value":"1f10db7c-9918-41ce-aa8d-047021a74251"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"b52fc25f-7d48-48db-8ce1-d0963b28d0d4"},"available":true,"time_series_container":[],"name":"load3031","active_power":1.8,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.8,"internal":{"uuid":{"value":"48bd24cf-33ed-4b09-b7c7-5d95ebaf5515"},"ext":null,"units_info":null},"max_reactive_power":0.37,"ext":{},"reactive_power":0.37},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"available":true,"time_series_container":[],"name":"load3161","active_power":1.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.0,"internal":{"uuid":{"value":"08db0daa-2f86-4555-b2d8-c29afd228357"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"a7607d76-9ebb-42c5-a843-2d7ed04d7c23"},"available":true,"time_series_container":[],"name":"load2141","active_power":1.94,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.94,"internal":{"uuid":{"value":"ffb6de54-2fb3-4201-8ab8-7e952bd366a9"},"ext":null,"units_info":null},"max_reactive_power":0.39,"ext":{},"reactive_power":0.39},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"available":true,"time_series_container":[],"name":"load2131","active_power":2.65,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":2.65,"internal":{"uuid":{"value":"10beb440-235e-4b69-95cc-e661ef74c542"},"ext":null,"units_info":null},"max_reactive_power":0.54,"ext":{},"reactive_power":0.54},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"available":true,"time_series_container":[],"name":"load2091","active_power":1.75,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.75,"internal":{"uuid":{"value":"256397f7-6996-4bba-8982-6744d866233b"},"ext":null,"units_info":null},"max_reactive_power":0.36,"ext":{},"reactive_power":0.36},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"4b1ee23a-67bf-4790-bbe7-503973517256"},"available":true,"time_series_container":[],"name":"load3201","active_power":1.28,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.28,"internal":{"uuid":{"value":"b1a7d262-b3c7-4c06-84c8-92d367655870"},"ext":null,"units_info":null},"max_reactive_power":0.26,"ext":{},"reactive_power":0.26},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"1b54a121-b6b0-422f-a8b2-d06c2d7abbd7"},"available":true,"time_series_container":[],"name":"load1051","active_power":0.71,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":0.71,"internal":{"uuid":{"value":"620b9fb0-a0a7-4541-b397-aadbadcd90ed"},"ext":null,"units_info":null},"max_reactive_power":0.14,"ext":{},"reactive_power":0.14},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"available":true,"time_series_container":[],"name":"load3181","active_power":3.33,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.33,"internal":{"uuid":{"value":"4244b93c-f49f-450f-8958-16e71881e442"},"ext":null,"units_info":null},"max_reactive_power":0.68,"ext":{},"reactive_power":0.68},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"available":true,"time_series_container":[],"name":"load1161","active_power":1.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":1.0,"internal":{"uuid":{"value":"8f796f6b-f2db-48d9-a5f8-effd5eda884c"},"ext":null,"units_info":null},"max_reactive_power":0.2,"ext":{},"reactive_power":0.2},{"base_power":100.0,"services":[],"model":"ConstantPower","bus":{"value":"a873a33d-7b42-4fa0-b464-b7fb69f60f15"},"available":true,"time_series_container":[],"name":"load1181","active_power":3.33,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"PowerLoad"},"max_active_power":3.33,"internal":{"uuid":{"value":"6183c3f7-a8fc-4bce-b0b7-45547e842b26"},"ext":null,"units_info":null},"max_reactive_power":0.68,"ext":{},"reactive_power":0.68},{"Y":{"real":0.0,"imag":1.0},"name":"1","__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"},"internal":{"uuid":{"value":"79e21258-7d59-47d2-94df-668f4b251c49"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"faba5e58-233c-4a9b-a205-56aa3365a2db"},"available":true,"time_series_container":[]},{"Y":{"real":0.0,"imag":1.0},"name":"2","__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"},"internal":{"uuid":{"value":"f634fe60-7452-497b-9c32-7f3480b88b3b"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"f68d87a8-5b6c-4c81-9e15-40e3dbc309a2"},"available":true,"time_series_container":[]},{"Y":{"real":0.0,"imag":1.0},"name":"3","__metadata__":{"module":"PowerSystems","type":"FixedAdmittance"},"internal":{"uuid":{"value":"7866b8e1-7172-432f-8b8e-edbc7cc1a461"},"ext":null,"units_info":null},"services":[],"ext":{},"bus":{"value":"8ac6ebd4-9402-42d7-a826-54467832e400"},"available":true,"time_series_container":[]},{"number":112,"base_voltage":230.0,"bustype":"PQ","angle":0.8148977184146564,"name":"Archer","magnitude":1.00823,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"ca2ee4ce-8efa-4c12-bb25-6808805b9db3"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"3012f48e-7525-42c4-93c7-ef897eec529b"}},{"number":202,"base_voltage":138.0,"bustype":"PV","angle":0.6911835450455424,"name":"Bacon","magnitude":1.05308,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"527e3027-069f-4af3-8152-5f4d09ab5888"}},{"number":321,"base_voltage":230.0,"bustype":"PV","angle":1.0763166244368711,"name":"Cobb","magnitude":1.03919,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"94399fe7-9a99-4826-8a8d-a617350ffe83"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"36ff6696-823b-4ffe-8470-a6aadb93a9fb"}},{"number":322,"base_voltage":230.0,"bustype":"PV","angle":1.1861222689968425,"name":"Cole","magnitude":1.03248,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"298cbb06-845a-4a56-8e7c-c23aab1651b4"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"36ff6696-823b-4ffe-8470-a6aadb93a9fb"}},{"number":102,"base_voltage":138.0,"bustype":"PV","angle":0.7064342320494689,"name":"Adams","magnitude":1.02911,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"71feaf8e-11aa-4b50-8d5b-63d3912fdeee"}},{"number":117,"base_voltage":230.0,"bustype":"PQ","angle":1.0751804150938227,"name":"Aston","magnitude":1.07635,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"121a8981-9cea-4b6c-a03f-74a57423cace"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"a8ba7192-d156-404d-a727-197bb0c4adda"}},{"number":324,"base_voltage":230.0,"bustype":"PQ","angle":0.7292195054342547,"name":"Curie","magnitude":1.06484,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"690a7908-3eb1-48c9-9dad-52df857ddda7"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"841d73b7-36a4-489b-97ff-1de5cb53cd07"}},{"number":121,"base_voltage":230.0,"bustype":"PV","angle":1.1212501260294652,"name":"Attlee","magnitude":1.07981,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"a8ba7192-d156-404d-a727-197bb0c4adda"}},{"number":206,"base_voltage":138.0,"bustype":"PQ","angle":0.6370818288922221,"name":"Bajer","magnitude":1.01089,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"f68d87a8-5b6c-4c81-9e15-40e3dbc309a2"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"527e3027-069f-4af3-8152-5f4d09ab5888"}},{"number":217,"base_voltage":230.0,"bustype":"PQ","angle":0.9798121341063486,"name":"Bates","magnitude":1.09308,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"2880da8f-eee1-4538-a134-df1db31d03ba"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"91fbf9ce-0e01-4d8b-b0ca-48fc3f4ecea1"}},{"number":103,"base_voltage":138.0,"bustype":"PQ","angle":0.7365673415851509,"name":"Adler","magnitude":1.05785,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"6c086317-cc12-4b97-8b0c-cf839ce4068e"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"9c163dc2-1e0d-41b3-8963-f95f068ac33d"}},{"number":301,"base_voltage":138.0,"bustype":"PV","angle":0.387511963161797,"name":"Cabell","magnitude":1.08287,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"51c63c0a-e759-4e86-9bb7-9367d4de97b5"}},{"number":204,"base_voltage":138.0,"bustype":"PQ","angle":0.6816662646344174,"name":"Bailey","magnitude":1.05634,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"83bf5181-b077-4b78-b40e-21e8637e6ea4"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"e41948f5-793d-401d-97bf-d6f4dcc1631f"}},{"number":107,"base_voltage":138.0,"bustype":"PV","angle":0.7214231196655961,"name":"Alder","magnitude":1.04948,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"5af4c596-80a2-4b40-a521-c66a63b13198"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"71feaf8e-11aa-4b50-8d5b-63d3912fdeee"}},{"number":105,"base_voltage":138.0,"bustype":"PQ","angle":0.6809663876043676,"name":"Alken","magnitude":1.01407,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"1b54a121-b6b0-422f-a8b2-d06c2d7abbd7"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"9c163dc2-1e0d-41b3-8963-f95f068ac33d"}},{"number":311,"base_voltage":230.0,"bustype":"PQ","angle":0.5422162027293224,"name":"Cary","magnitude":1.06251,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8a08ef04-eb1d-4931-9895-bda161fceb90"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8479d546-b7f8-4dee-afea-dec80a737717"}},{"number":110,"base_voltage":138.0,"bustype":"PQ","angle":0.693152276441792,"name":"Allen","magnitude":1.02574,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"28c9fc34-9c19-47f4-ba2b-f5f894c686ef"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"3012f48e-7525-42c4-93c7-ef897eec529b"}},{"number":317,"base_voltage":230.0,"bustype":"PQ","angle":0.9880657961390299,"name":"Chuhsi","magnitude":1.0197,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"ad74ac69-17ae-4453-95ef-a06345f497e7"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"36ff6696-823b-4ffe-8470-a6aadb93a9fb"}},{"number":215,"base_voltage":230.0,"bustype":"PV","angle":0.9023317326225645,"name":"Barton","magnitude":1.0075,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"da88bb72-5c67-44db-b038-6c1013d7135f"}},{"number":323,"base_voltage":230.0,"bustype":"PV","angle":0.9395997481403993,"name":"Comte","magnitude":1.06568,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c0a7b906-20c3-4bba-a5a7-eb09d4291abc"}},{"number":201,"base_voltage":138.0,"bustype":"PV","angle":0.692831135859425,"name":"Bach","magnitude":1.04522,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"e41948f5-793d-401d-97bf-d6f4dcc1631f"}},{"number":303,"base_voltage":138.0,"bustype":"PQ","angle":0.4240120338087544,"name":"Caesar","magnitude":1.0192,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"b52fc25f-7d48-48db-8ce1-d0963b28d0d4"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"51c63c0a-e759-4e86-9bb7-9367d4de97b5"}},{"number":307,"base_voltage":138.0,"bustype":"PV","angle":0.3986297104970009,"name":"Carew","magnitude":1.04914,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"a39149d3-6def-412a-ac67-77233d85341c"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"4676a9ad-95ef-46a0-a148-33f153859e67"}},{"number":315,"base_voltage":230.0,"bustype":"PV","angle":0.8840878059514676,"name":"Chase","magnitude":1.03645,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"841d73b7-36a4-489b-97ff-1de5cb53cd07"}},{"number":222,"base_voltage":230.0,"bustype":"PV","angle":1.092082183570136,"name":"Bell","magnitude":1.02311,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"72aaa10b-2df2-4e7f-8477-26ec07698ea3"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"91fbf9ce-0e01-4d8b-b0ca-48fc3f4ecea1"}},{"number":308,"base_voltage":138.0,"bustype":"PQ","angle":0.2742156600978371,"name":"Carrel","magnitude":1.008,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"982997d4-64b5-4fd2-8d9b-483ccbcdae85"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"4676a9ad-95ef-46a0-a148-33f153859e67"}},{"number":109,"base_voltage":138.0,"bustype":"PQ","angle":0.7229345747978233,"name":"Ali","magnitude":1.01136,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"04923607-5e39-40a4-82de-dd080d9ab33e"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"3012f48e-7525-42c4-93c7-ef897eec529b"}},{"number":310,"base_voltage":138.0,"bustype":"PQ","angle":0.330258182379375,"name":"Caruso","magnitude":1.07873,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8f0f4cfa-e10c-4863-b04d-c04728643ea9"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8479d546-b7f8-4dee-afea-dec80a737717"}},{"number":124,"base_voltage":230.0,"bustype":"PQ","angle":0.8803824719494837,"name":"Avery","magnitude":1.09399,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"63b7ba5c-434e-4d21-852a-debdfcc30afc"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"cec82700-2496-41f4-86c5-446c5bffdf6e"}},{"number":116,"base_voltage":230.0,"bustype":"PV","angle":0.9833027926103374,"name":"Asser","magnitude":1.08077,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"cec82700-2496-41f4-86c5-446c5bffdf6e"}},{"number":122,"base_voltage":230.0,"bustype":"PV","angle":1.2326265669162313,"name":"Aubrey","magnitude":1.0837,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"3c87a0ce-d051-47bd-a857-a08fd39979de"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"a8ba7192-d156-404d-a727-197bb0c4adda"}},{"number":211,"base_voltage":230.0,"bustype":"PQ","angle":0.7522962488041238,"name":"Bardeen","magnitude":1.0843,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8eb1d998-e5f4-4415-9424-f6bf75b9cde1"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8f9575a8-38c8-4289-949d-9470934da7ca"}},{"number":316,"base_voltage":230.0,"bustype":"PV","angle":0.8793335290690352,"name":"Chifa","magnitude":1.04652,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"841d73b7-36a4-489b-97ff-1de5cb53cd07"}},{"number":108,"base_voltage":138.0,"bustype":"PQ","angle":0.6760236151627197,"name":"Alger","magnitude":1.09282,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"d4988c7f-e96c-4f4d-b1e3-c3d5ffa0ce4e"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"71feaf8e-11aa-4b50-8d5b-63d3912fdeee"}},{"number":223,"base_voltage":230.0,"bustype":"PV","angle":0.9180501678660253,"name":"Bloch","magnitude":1.079,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c39cedf3-1e2d-44b7-bdec-6e3b99ecfa9e"}},{"number":104,"base_voltage":138.0,"bustype":"PQ","angle":0.6846717216063516,"name":"Agricola","magnitude":1.0488,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"4e2a7c7f-ca85-4ddf-b1f7-fe8ce1c09fdf"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"9c163dc2-1e0d-41b3-8963-f95f068ac33d"}},{"number":118,"base_voltage":230.0,"bustype":"PV","angle":1.1041825512742125,"name":"Astor","magnitude":1.07628,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"a873a33d-7b42-4fa0-b464-b7fb69f60f15"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"a8ba7192-d156-404d-a727-197bb0c4adda"}},{"number":319,"base_voltage":230.0,"bustype":"PQ","angle":0.8438090974739425,"name":"Clay","magnitude":1.03664,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"e4c0d26f-e838-42a3-9d19-ced253c456b5"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c0a7b906-20c3-4bba-a5a7-eb09d4291abc"}},{"number":213,"base_voltage":230.0,"bustype":"PV","angle":0.7926901490122806,"name":"Barlow","magnitude":1.07774,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"1bae7104-3274-46a7-bc52-d0f9ada55e40"}},{"number":304,"base_voltage":138.0,"bustype":"PQ","angle":0.3132935820499901,"name":"Caine","magnitude":1.02509,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"03197a27-9867-4729-bf80-b8e8863c2b77"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"51c63c0a-e759-4e86-9bb7-9367d4de97b5"}},{"number":224,"base_voltage":230.0,"bustype":"PQ","angle":0.8281011342059935,"name":"Bordet","magnitude":1.04344,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"4df5b577-e57b-4271-8343-b39eb15439e3"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"da88bb72-5c67-44db-b038-6c1013d7135f"}},{"number":210,"base_voltage":138.0,"bustype":"PQ","angle":0.6856368886827044,"name":"Banks","magnitude":1.04968,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"b0f7b8c6-82ee-462c-acc5-005dea0e772b"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8f9575a8-38c8-4289-949d-9470934da7ca"}},{"number":325,"base_voltage":230.0,"bustype":"PQ","angle":0.9576673965570446,"name":"Curtiss","magnitude":1.07309,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"e5ab392e-071e-4edc-8d23-8d39aa2907a4"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c0a7b906-20c3-4bba-a5a7-eb09d4291abc"}},{"number":216,"base_voltage":230.0,"bustype":"PV","angle":0.9040247019969988,"name":"Basov","magnitude":1.01908,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"da88bb72-5c67-44db-b038-6c1013d7135f"}},{"number":209,"base_voltage":138.0,"bustype":"PQ","angle":0.7096945070921943,"name":"Balzac","magnitude":1.09747,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"ff998ef9-929f-4836-907f-918c193a591f"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8f9575a8-38c8-4289-949d-9470934da7ca"}},{"number":306,"base_voltage":138.0,"bustype":"PQ","angle":0.22389083644583258,"name":"Camus","magnitude":1.02659,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8ac6ebd4-9402-42d7-a826-54467832e400"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"4676a9ad-95ef-46a0-a148-33f153859e67"}},{"number":314,"base_voltage":230.0,"bustype":"PV","angle":0.6130259558119844,"name":"Chain","magnitude":1.07338,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"3dbf3fd8-ab9a-4797-a12b-c5c1197dc6ac"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"841d73b7-36a4-489b-97ff-1de5cb53cd07"}},{"number":312,"base_voltage":230.0,"bustype":"PQ","angle":0.5934555789093718,"name":"Caxton","magnitude":1.06538,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"269c66e2-3586-4f17-9208-1a0500e590d6"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8479d546-b7f8-4dee-afea-dec80a737717"}},{"number":106,"base_voltage":138.0,"bustype":"PQ","angle":0.6328651134194039,"name":"Alber","magnitude":1.04352,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"faba5e58-233c-4a9b-a205-56aa3365a2db"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"71feaf8e-11aa-4b50-8d5b-63d3912fdeee"}},{"number":318,"base_voltage":230.0,"bustype":"PV","angle":1.013282313171844,"name":"Clark","magnitude":1.0621,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"36ff6696-823b-4ffe-8470-a6aadb93a9fb"}},{"number":119,"base_voltage":230.0,"bustype":"PQ","angle":0.9593603659314791,"name":"Attar","magnitude":1.07658,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"19abb43a-399d-4e00-8e7b-3512962bd000"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"49ca561f-eb49-4c20-9bdb-d65d1b1b7797"}},{"number":111,"base_voltage":230.0,"bustype":"PQ","angle":0.789501432468887,"name":"Anna","magnitude":1.00453,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"e1d2117f-d6a6-4218-8c41-cda8b4b75906"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"3012f48e-7525-42c4-93c7-ef897eec529b"}},{"number":115,"base_voltage":230.0,"bustype":"PV","angle":0.9813200985800717,"name":"Arthur","magnitude":1.07366,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"cec82700-2496-41f4-86c5-446c5bffdf6e"}},{"number":313,"base_voltage":230.0,"bustype":"PV","angle":0.6587448555679758,"name":"Cecil","magnitude":1.09543,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"dc504933-ef86-4688-839e-921de571a522"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"7f757562-66d1-441b-85d5-cded99cce291"}},{"number":220,"base_voltage":230.0,"bustype":"PQ","angle":0.8949071019845805,"name":"Beethoven","magnitude":1.05628,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"602cab74-8ce9-4a38-9b23-1bbc1885d1ca"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c39cedf3-1e2d-44b7-bdec-6e3b99ecfa9e"}},{"number":123,"base_voltage":230.0,"bustype":"REF","angle":1.0211310588180624,"name":"Austen","magnitude":1.0,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"49ca561f-eb49-4c20-9bdb-d65d1b1b7797"}},{"number":120,"base_voltage":230.0,"bustype":"PQ","angle":0.9755919279750264,"name":"Attila","magnitude":1.08354,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"17dce251-534c-4fb5-96fc-76661504bd4d"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"49ca561f-eb49-4c20-9bdb-d65d1b1b7797"}},{"number":101,"base_voltage":138.0,"bustype":"PV","angle":0.708228430520519,"name":"Abel","magnitude":1.02363,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"ext":null,"units_info":null},"area":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"9c163dc2-1e0d-41b3-8963-f95f068ac33d"}},{"number":208,"base_voltage":138.0,"bustype":"PQ","angle":0.6751474598782186,"name":"Balch","magnitude":1.06538,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"999a1755-d2b4-4342-b217-b486b575ea3b"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"527e3027-069f-4af3-8152-5f4d09ab5888"}},{"number":309,"base_voltage":138.0,"bustype":"PQ","angle":0.38964126484923006,"name":"Carter","magnitude":1.02734,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"8026ba99-2505-42ae-84a0-12a35d7b4bc9"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8479d546-b7f8-4dee-afea-dec80a737717"}},{"number":320,"base_voltage":230.0,"bustype":"PQ","angle":0.8818834551061988,"name":"Clive","magnitude":1.0476,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"4b1ee23a-67bf-4790-bbe7-503973517256"},"ext":null,"units_info":null},"area":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c0a7b906-20c3-4bba-a5a7-eb09d4291abc"}},{"number":221,"base_voltage":230.0,"bustype":"PV","angle":1.0266340819496005,"name":"Behring","magnitude":1.02934,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"210171df-5bd7-473f-87e6-52fceda9498e"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"91fbf9ce-0e01-4d8b-b0ca-48fc3f4ecea1"}},{"number":305,"base_voltage":138.0,"bustype":"PQ","angle":0.31021482124947214,"name":"Calvin","magnitude":1.06195,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"25ad5980-beec-4143-a54f-9d49606fa372"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"51c63c0a-e759-4e86-9bb7-9367d4de97b5"}},{"number":302,"base_voltage":138.0,"bustype":"PV","angle":0.3844977795436028,"name":"Cabot","magnitude":1.08401,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"ext":null,"units_info":null},"area":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"4676a9ad-95ef-46a0-a148-33f153859e67"}},{"number":218,"base_voltage":230.0,"bustype":"PV","angle":0.9999165817600713,"name":"Bayle","magnitude":1.01219,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"b777844c-b027-4afa-9fae-cb04154ff7f6"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"91fbf9ce-0e01-4d8b-b0ca-48fc3f4ecea1"}},{"number":219,"base_voltage":230.0,"bustype":"PQ","angle":0.8834437794574818,"name":"Bede","magnitude":1.02647,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"e6147b83-f598-4f78-b17c-31cdc3f0f683"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"c39cedf3-1e2d-44b7-bdec-6e3b99ecfa9e"}},{"number":114,"base_voltage":230.0,"bustype":"PV","angle":0.822428814137012,"name":"Arnold","magnitude":1.04034,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"01884cec-f5bd-4c8f-b708-b417ea01d3f7"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"cec82700-2496-41f4-86c5-446c5bffdf6e"}},{"number":207,"base_voltage":138.0,"bustype":"PV","angle":0.7052194828900809,"name":"Baker","magnitude":1.08874,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"f441e568-e1a3-489e-8015-9953431bf06f"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"527e3027-069f-4af3-8152-5f4d09ab5888"}},{"number":214,"base_voltage":230.0,"bustype":"PV","angle":0.7843352578829839,"name":"Barry","magnitude":1.00714,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"a7607d76-9ebb-42c5-a843-2d7ed04d7c23"},"ext":null,"units_info":null},"area":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"da88bb72-5c67-44db-b038-6c1013d7135f"}},{"number":212,"base_voltage":230.0,"bustype":"PQ","angle":0.7677860459155735,"name":"Barkla","magnitude":1.09563,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"e9c62c00-0c48-4c1b-b691-517ca40800be"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"8f9575a8-38c8-4289-949d-9470934da7ca"}},{"number":113,"base_voltage":230.0,"bustype":"PV","angle":0.8591505415989728,"name":"Arne","magnitude":1.01849,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"ext":null,"units_info":null},"area":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"7bd3d4c3-473c-44bb-b3e0-98076fc5627a"}},{"number":203,"base_voltage":138.0,"bustype":"PQ","angle":0.7254984634690028,"name":"Baffin","magnitude":1.02296,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"dbad74da-26eb-454d-847e-0a2347e748a5"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"e41948f5-793d-401d-97bf-d6f4dcc1631f"}},{"number":205,"base_voltage":138.0,"bustype":"PQ","angle":0.6768072679968651,"name":"Baln","magnitude":1.03974,"__metadata__":{"module":"PowerSystems","type":"Bus"},"internal":{"uuid":{"value":"11aa15b7-ce00-466b-9dd6-2cae725f43e9"},"ext":null,"units_info":null},"area":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":{},"voltage_limits":{"min":0.9,"max":1.1},"load_zone":{"value":"e41948f5-793d-401d-97bf-d6f4dcc1631f"}},{"base_power":100.0,"rating":10.000935668226248,"services":[],"bus":{"value":"a7607d76-9ebb-42c5-a843-2d7ed04d7c23"},"available":true,"time_series_container":[],"name":"generator-214-1","status":true,"active_power":0.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5bfabbb6-7dc9-45b6-8dbf-0f057b82d5a1"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.1368,"max":0.1368},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.1368,"prime_mover":"OT"},{"base_power":100.0,"rating":10.091195814173858,"services":[],"bus":{"value":"4e386d18-ef74-4657-98c3-33db4442525c"},"available":true,"time_series_container":[],"name":"generator-223-1","status":true,"active_power":6.1,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d2a47ccb-7319-455e-9261-875fb2f693b0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.3536000000000001,"max":1.3536000000000001},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.3536000000000001,"prime_mover":"OT"},{"base_power":100.0,"rating":10.013303950245394,"services":[],"bus":{"value":"5af4c596-80a2-4b40-a521-c66a63b13198"},"available":true,"time_series_container":[],"name":"generator-107-1","status":true,"active_power":2.4,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"9446558f-e2aa-4a5e-8dea-b67d73f6283c"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.516,"max":0.516},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.516,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000979951984705,"services":[],"bus":{"value":"4328d4c1-ebe9-4dfd-848e-52a4c386bb5b"},"available":true,"time_series_container":[],"name":"generator-202-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"7addf169-4a3e-4475-ab99-1b6acc5249a9"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.14,"max":0.14},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.14,"prime_mover":"OT"},{"base_power":100.0,"rating":100.00744172310378,"services":[],"bus":{"value":"6990be96-3ba2-465a-b50e-db1252fd3473"},"available":true,"time_series_container":[],"name":"generator-113-1","status":true,"active_power":2.853,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"3102874a-5a77-4dd6-a8ab-d122ab3acdf2"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.22,"max":1.22},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":100.0,"down":100.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":100.0},"reactive_power":1.22,"prime_mover":"OT"},{"base_power":100.0,"rating":10.004427307947216,"services":[],"bus":{"value":"298cbb06-845a-4a56-8e7c-c23aab1651b4"},"available":true,"time_series_container":[],"name":"generator-322-1","status":true,"active_power":3.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"e8ace8c0-ec05-4a56-933e-12a868866566"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.29760000000000003,"max":-0.29760000000000003},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":-0.29760000000000003,"prime_mover":"OT"},{"base_power":100.0,"rating":99.50376877284599,"services":[],"bus":{"value":"c0196475-85b1-4358-a262-001367b621d3"},"available":true,"time_series_container":[],"name":"generator-123-1","status":true,"active_power":6.504,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"df3c5022-0a9e-4e6d-ab27-c38266af8f93"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-99.0,"max":99.0},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":-5.00111,"prime_mover":"OT"},{"base_power":100.0,"rating":10.013303950245394,"services":[],"bus":{"value":"a39149d3-6def-412a-ac67-77233d85341c"},"available":true,"time_series_container":[],"name":"generator-307-1","status":true,"active_power":2.4,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"379c2fbf-ddbd-4a5b-ae4f-236537373bbd"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.516,"max":0.516},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.516,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003179736463801,"services":[],"bus":{"value":"8719df06-b7be-495e-9383-1af046a7424c"},"available":true,"time_series_container":[],"name":"generator-216-1","status":true,"active_power":1.55,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"360dbee4-0414-45a1-a7c4-587ed022ce91"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.2522,"max":0.2522},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.2522,"prime_mover":"OT"},{"base_power":100.0,"rating":10.05836587125364,"services":[],"bus":{"value":"605fa22c-3000-4129-b098-2929d1c5a8a6"},"available":true,"time_series_container":[],"name":"generator-121-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"6ec9f9d6-5ca5-4632-9b63-f5098ebfd2ea"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.082,"max":1.082},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.082,"prime_mover":"OT"},{"base_power":100.0,"rating":10.0,"services":[],"bus":{"value":"b8685ceb-44d5-4471-9cfe-8daadbf83189"},"available":true,"time_series_container":[],"name":"generator-315-1","status":true,"active_power":2.15,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"ee2981fc-a187-4373-9361-6f0e78de3e7d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.0,"max":0.0},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.0,"prime_mover":"OT"},{"base_power":100.0,"rating":10.074266276012363,"services":[],"bus":{"value":"34268b7e-554c-43de-a06b-5677ff74306d"},"available":true,"time_series_container":[],"name":"generator-213-1","status":true,"active_power":2.853,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"949bee1c-fc95-47bb-8108-f1e5bcbc5c01"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.2209999999999999,"max":1.2209999999999999},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.2209999999999999,"prime_mover":"OT"},{"base_power":100.0,"rating":10.004427307947216,"services":[],"bus":{"value":"72aaa10b-2df2-4e7f-8477-26ec07698ea3"},"available":true,"time_series_container":[],"name":"generator-222-1","status":true,"active_power":3.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5a82e839-7266-40b1-ad50-c6476208ef1f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.29760000000000003,"max":-0.29760000000000003},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":-0.29760000000000003,"prime_mover":"OT"},{"base_power":100.0,"rating":10.0,"services":[],"bus":{"value":"67a09ec8-8c7a-4f7b-bf63-b6348c18b45a"},"available":true,"time_series_container":[],"name":"generator-115-1","status":true,"active_power":2.15,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"233934b3-228e-4630-a92b-54ed56fe0717"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.0,"max":0.0},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.0,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000000011520001,"services":[],"bus":{"value":"6b2e6228-c1ce-4014-bbd3-4a41c213d64e"},"available":true,"time_series_container":[],"name":"generator-215-1","status":true,"active_power":2.15,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"dbefc984-cddd-4120-a42f-d01c2515baeb"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.00048,"max":0.00048},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.00048,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003975409805845,"services":[],"bus":{"value":"1eea8e01-5cc2-4095-923d-7745113ae6da"},"available":true,"time_series_container":[],"name":"generator-101-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f60d2d71-eb8f-466e-85e0-2f9f74ed89d6"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.282,"max":0.282},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.282,"prime_mover":"OT"},{"base_power":100.0,"rating":10.0030747273026,"services":[],"bus":{"value":"3c87a0ce-d051-47bd-a857-a08fd39979de"},"available":true,"time_series_container":[],"name":"generator-122-1","status":true,"active_power":3.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"3961e427-b849-41d3-a39c-5b237c31b1d4"},"ext":null,"units_info":null},"reactive_power_limits":{"min":-0.248,"max":-0.248},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":-0.248,"prime_mover":"OT"},{"base_power":100.0,"rating":10.093952446886204,"services":[],"bus":{"value":"12daeb00-791e-4833-9e60-d74737b2e23b"},"available":true,"time_series_container":[],"name":"generator-318-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"edca6654-0fc8-4322-b0a9-d314bf12131f"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.374,"max":1.374},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.374,"prime_mover":"OT"},{"base_power":100.0,"rating":10.093952446886204,"services":[],"bus":{"value":"b777844c-b027-4afa-9fae-cb04154ff7f6"},"available":true,"time_series_container":[],"name":"generator-218-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"fd540c89-bd43-4edb-b575-a4781d4b6d95"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.374,"max":1.374},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.374,"prime_mover":"OT"},{"base_power":100.0,"rating":10.091195814173858,"services":[],"bus":{"value":"fab0dd8e-3690-43ec-b974-442f3d25d2d6"},"available":true,"time_series_container":[],"name":"generator-323-1","status":true,"active_power":5.2,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"2440dc7e-2546-4e9d-bae3-282450e94c67"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.3536000000000001,"max":1.3536000000000001},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.3536000000000001,"prime_mover":"OT"},{"base_power":100.0,"rating":10.05836587125364,"services":[],"bus":{"value":"94399fe7-9a99-4826-8a8d-a617350ffe83"},"available":true,"time_series_container":[],"name":"generator-321-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"93d79e5a-57f2-4bea-9ba5-8cdd86fa4893"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.082,"max":1.082},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.082,"prime_mover":"OT"},{"base_power":100.0,"rating":10.074266276012363,"services":[],"bus":{"value":"dc504933-ef86-4688-839e-921de571a522"},"available":true,"time_series_container":[],"name":"generator-313-1","status":true,"active_power":2.853,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"e905647f-f594-428a-8478-09a3be71309d"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.2209999999999999,"max":1.2209999999999999},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.2209999999999999,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000979951984705,"services":[],"bus":{"value":"428b9903-fa84-49ed-9525-038f168b047a"},"available":true,"time_series_container":[],"name":"generator-102-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"914b8143-d9ae-4872-98e7-c475ce80a0bc"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.14,"max":0.14},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.14,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003975409805845,"services":[],"bus":{"value":"38ede69c-9d13-4b77-901b-abf3c740e9e6"},"available":true,"time_series_container":[],"name":"generator-301-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"5ac5e8ee-4beb-404a-8b10-39ba2e97b619"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.282,"max":0.282},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.282,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000935668226248,"services":[],"bus":{"value":"3dbf3fd8-ab9a-4797-a12b-c5c1197dc6ac"},"available":true,"time_series_container":[],"name":"generator-314-1","status":true,"active_power":0.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"88fcd738-f397-4550-b5e9-4cc1a4b786fa"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.1368,"max":0.1368},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.1368,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000979951984705,"services":[],"bus":{"value":"281b47e8-2921-4d15-a930-955c0d1e5c89"},"available":true,"time_series_container":[],"name":"generator-302-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"2541fe90-81de-472b-8ae9-f1768e85a7a9"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.14,"max":0.14},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.14,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003975409805845,"services":[],"bus":{"value":"d28ce340-a9b8-4192-8274-9d28aafa64c7"},"available":true,"time_series_container":[],"name":"generator-201-1","status":true,"active_power":1.72,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"932e15f8-a5b1-46d6-b4e0-c578fe166ea6"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.282,"max":0.282},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.282,"prime_mover":"OT"},{"base_power":100.0,"rating":10.000938405969713,"services":[],"bus":{"value":"01884cec-f5bd-4c8f-b708-b417ea01d3f7"},"available":true,"time_series_container":[],"name":"generator-114-1","status":true,"active_power":0.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1c9cd9ca-6ff7-41c9-9fc1-3d71df7d83c0"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.13699999999999998,"max":0.13699999999999998},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.13699999999999998,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003179736463801,"services":[],"bus":{"value":"de6b6f5c-661f-4a80-a3ea-cfef11c03e84"},"available":true,"time_series_container":[],"name":"generator-116-1","status":true,"active_power":1.55,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"f6780a5f-4803-4d9e-a718-e554da33b177"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.2522,"max":0.2522},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.2522,"prime_mover":"OT"},{"base_power":100.0,"rating":10.05836587125364,"services":[],"bus":{"value":"210171df-5bd7-473f-87e6-52fceda9498e"},"available":true,"time_series_container":[],"name":"generator-221-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1b00cfa2-7d24-4f68-a1f7-8bcfd092cb49"},"ext":null,"units_info":null},"reactive_power_limits":{"min":1.082,"max":1.082},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":1.082,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003179736463801,"services":[],"bus":{"value":"a873a33d-7b42-4fa0-b464-b7fb69f60f15"},"available":true,"time_series_container":[],"name":"generator-118-1","status":true,"active_power":4.0,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"d5228178-1b2c-45ee-b19b-d1d8049da722"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.2522,"max":0.2522},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.2522,"prime_mover":"OT"},{"base_power":100.0,"rating":10.013303950245394,"services":[],"bus":{"value":"f441e568-e1a3-489e-8015-9953431bf06f"},"available":true,"time_series_container":[],"name":"generator-207-1","status":true,"active_power":2.4,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"b373cfcf-c599-4c35-9e17-99e711f1e856"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.516,"max":0.516},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.516,"prime_mover":"OT"},{"base_power":100.0,"rating":10.003179736463801,"services":[],"bus":{"value":"addae516-3d54-41ef-96ef-ae7b6a769be1"},"available":true,"time_series_container":[],"name":"generator-316-1","status":true,"active_power":1.55,"dynamic_injector":null,"__metadata__":{"module":"PowerSystems","type":"ThermalStandard"},"fuel":"OTHER","internal":{"uuid":{"value":"1ae79e84-6e8e-4031-a738-7fe04710cf06"},"ext":null,"units_info":null},"reactive_power_limits":{"min":0.2522,"max":0.2522},"ext":{"z_source":{"r":0.0,"x":1.0}},"operation_cost":{"start_up":0.0,"fixed":0.0,"shut_down":0.0,"variable":{"cost":[0.0,1.0]},"__metadata__":{"module":"PowerSystems","type":"ThreePartCost"}},"time_limits":null,"ramp_limits":{"up":10.0,"down":10.0},"time_at_status":10000.0,"active_power_limits":{"min":0.0,"max":10.0},"reactive_power":0.2522,"prime_mover":"OT"},{"load_response":0.0,"name":"32","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"54e4e2c3-1fe6-45df-a4ea-22bcb5b79f05"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"load_response":0.0,"name":"12","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"a3740f25-32b9-4fe1-bcc4-5b31d281a348"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"load_response":0.0,"name":"21","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"af0b8d07-024a-4bee-980a-3e53d59ad8df"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"load_response":0.0,"name":"31","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"9bf05a14-cf69-46ad-8240-8f742751fe8e"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"load_response":0.0,"name":"22","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"a4ee15d9-5d1e-4295-9523-62b751298b92"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"load_response":0.0,"name":"11","__metadata__":{"module":"PowerSystems","type":"Area"},"internal":{"uuid":{"value":"ce619e2d-4c1d-45dd-93e5-39e198701dd9"},"ext":null,"units_info":null},"peak_active_power":0.0,"peak_reactive_power":0.0,"time_series_container":[]},{"services":[],"x":0.211,"b":{"from":0.0285,"to":0.0285},"r":0.055,"rate":1.75,"available":true,"time_series_container":[],"name":"Abel-Adler-i_1","reactive_power_flow":0.0,"arc":{"value":"7cc667a6-64a9-4508-8f9b-ff2cbe4e8faa"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"04ffeecd-0e56-4f35-9079-f8c1db5d6249"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.192,"b":{"from":0.026,"to":0.026},"r":0.05,"rate":1.75,"available":true,"time_series_container":[],"name":"Bacon-Bajer-i_1","reactive_power_flow":0.0,"arc":{"value":"d530bef5-3d7a-4209-a0cf-2bdd6e267358"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"9f054a18-32a3-4e70-99d9-e93a31af2598"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":25.013724522613956,"available":true,"time_series_container":[],"name":"Caxton-Cecil-i_1","reactive_power_flow":0.0,"arc":{"value":"a0c0301b-a473-4f24-b5a8-9b9782114850"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a095263a-1750-45f0-b2c4-12602c76ea3d"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.087,"b":{"from":0.091,"to":0.091},"r":0.011,"rate":20.0,"available":true,"time_series_container":[],"name":"Arne-Austen-i_1","reactive_power_flow":0.0,"arc":{"value":"59b99c29-8c0f-49f1-b1fa-88855a705450"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a9c1c3f4-9dab-4b33-a84b-b97b14098c9e"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":1.2295,"to":1.2295},"r":0.014,"rate":1.75,"available":true,"time_series_container":[],"name":"Alber-Allen-i_1","reactive_power_flow":0.0,"arc":{"value":"65b84264-8435-458d-aac4-3e061f787e2d"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"180d716f-6bc9-48b4-8215-8c9096aef781"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.161,"b":{"from":0.022,"to":0.022},"r":0.042,"rate":5.0,"available":true,"time_series_container":[],"name":"Alder-Baffin-i_1","reactive_power_flow":0.0,"arc":{"value":"dbf4c368-e290-4d3c-88a2-20a7aaf1aa0a"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a6a0ef13-4dab-476e-9617-62e1b0a7e12a"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.068,"b":{"from":0.071,"to":0.071},"r":0.009,"rate":5.0,"available":true,"time_series_container":[],"name":"Cobb-Cole-i_1","reactive_power_flow":0.0,"arc":{"value":"09c0c4f1-0b98-4e8a-ac37-c8297eb916ab"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"322a4c7b-f314-408e-b145-3ae5993ec25c"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Bayle-Behring-i_1","reactive_power_flow":0.0,"arc":{"value":"698fdb10-5faa-4c19-bc1d-0ad269a9bcb1"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"c556bd7d-21c1-4a28-b49f-a39e1379b631"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.2305,"to":0.2305},"r":0.003,"rate":1.75,"available":true,"time_series_container":[],"name":"Bach-Bacon-i_1","reactive_power_flow":0.0,"arc":{"value":"059b44cf-6e4b-4db1-9cd3-08268e181ea6"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"b9184f36-8751-49c0-a760-cb248e2b1acc"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.088,"b":{"from":0.012,"to":0.012},"r":0.023,"rate":1.75,"available":true,"time_series_container":[],"name":"Alken-Allen-i_1","reactive_power_flow":0.0,"arc":{"value":"f4b86ed5-0547-4d54-b6c7-990c88dc4dc8"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"60c99d4e-3e37-4f16-b932-b994dfcbe6d0"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.088,"b":{"from":0.012,"to":0.012},"r":0.023,"rate":1.75,"available":true,"time_series_container":[],"name":"Calvin-Caruso-i_1","reactive_power_flow":0.0,"arc":{"value":"d9ca31c2-7cd0-4673-a0ed-6a51802a2639"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"c7345b92-d170-4bab-a871-9c18630e48d1"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.017,"b":{"from":0.018,"to":0.018},"r":0.002,"rate":5.0,"available":true,"time_series_container":[],"name":"Chase-Chifa-i_1","reactive_power_flow":0.0,"arc":{"value":"d7b249e6-354b-46b5-a3b1-e8cf75239a18"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"47d1bf41-55ff-4859-940c-c0e994813d8b"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.023,"b":{"from":0.0245,"to":0.0245},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Asser-Attar-i_1","reactive_power_flow":0.0,"arc":{"value":"75ea6d63-9f73-4ef0-90e9-04e44a772479"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"afd6d97d-af17-4206-9d71-3fe0ff972fef"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":0.0085,"to":0.0085},"r":0.016,"rate":1.75,"available":true,"time_series_container":[],"name":"Baker-Balch-i_1","reactive_power_flow":0.0,"arc":{"value":"d2a435f9-5ab0-430f-8c9d-86d718ad9947"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"507bdace-7b4c-4c9c-b384-0256de292985"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":1.75,"available":true,"time_series_container":[],"name":"Carrel-Carter-i_1","reactive_power_flow":0.0,"arc":{"value":"e76f555b-aa44-4a72-8dcc-2999ba7280fd"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a4048322-66cc-4318-8263-f4f372036a39"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.085,"b":{"from":0.0115,"to":0.0115},"r":0.022,"rate":1.75,"available":true,"time_series_container":[],"name":"Bach-Baln-i_1","reactive_power_flow":0.0,"arc":{"value":"c03cd257-e92d-40e2-a262-b8e8777e715a"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"6075a69e-3487-4d2e-b690-285732ccac90"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Astor-Attlee-i_1","reactive_power_flow":0.0,"arc":{"value":"766c0de0-a0ba-4a66-9532-0bb8bdf2ee75"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"2e8ee316-2f24-4f4f-9d98-f9d9c4c2e20a"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.119,"b":{"from":0.016,"to":0.016},"r":0.031,"rate":5.0,"available":true,"time_series_container":[],"name":"Adler-Ali-i_1","reactive_power_flow":0.0,"arc":{"value":"33b12c04-1fe6-4c3a-a6be-a1fd17564c4c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"b34529cc-5f3b-4e46-8625-40403d9ba466"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Barkla-Barlow-i_1","reactive_power_flow":0.0,"arc":{"value":"0f396f71-dba4-44f0-9152-a34575658da4"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"1241097e-ac75-4a86-840a-0b2af9d6459f"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.104,"b":{"from":0.014,"to":0.014},"r":0.027,"rate":1.75,"available":true,"time_series_container":[],"name":"Agricola-Ali-i_1","reactive_power_flow":0.0,"arc":{"value":"4d434a6c-6367-48c0-909f-4b36b6414e00"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"ca50fd98-c8c4-4805-aec4-3d65c0ec3da1"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.023,"b":{"from":0.0245,"to":0.0245},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Chifa-Clay-i_1","reactive_power_flow":0.0,"arc":{"value":"fc56dee5-aa04-431b-9dcc-8cab3bd42516"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"9f85f1f5-ebbf-4aa9-b15e-03e605807dc9"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.022,"b":{"from":0.023,"to":0.023},"r":0.003,"rate":54.4957748127546,"available":true,"time_series_container":[],"name":"Clive-Comte-i_1","reactive_power_flow":0.0,"arc":{"value":"b3fcf7fa-ace8-4ff7-8535-acca01179b76"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"c31dc35f-bb6d-4e16-a97e-7ed52078b2d2"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.052,"b":{"from":0.0545,"to":0.0545},"r":0.007,"rate":5.0,"available":true,"time_series_container":[],"name":"Barton-Bordet-i_1","reactive_power_flow":0.0,"arc":{"value":"4b421cb7-643f-4d7c-b320-a6d694474b75"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"1f93f5ad-db16-4bf9-9449-47173a97e1d9"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.097,"b":{"from":0.1015,"to":0.1015},"r":0.012,"rate":7.5,"available":true,"time_series_container":[],"name":"Archer-Austen-i_1","reactive_power_flow":0.0,"arc":{"value":"bad58e05-bf87-4b57-8250-4f2c18aeb0d4"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"42e9c307-8b22-438c-b28c-475860eef98e"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.023,"b":{"from":0.0245,"to":0.0245},"r":0.003,"rate":7.5,"available":true,"time_series_container":[],"name":"Basov-Bede-i_1","reactive_power_flow":0.0,"arc":{"value":"cc938cda-7b90-43e5-81d7-0937389311d0"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"36434574-22ff-4289-9eea-30c03ea4b132"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.042,"b":{"from":0.044,"to":0.044},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Cary-Chain-i_1","reactive_power_flow":0.0,"arc":{"value":"653316ce-2154-4bc0-bd1c-89871bf46f4c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"e3bf1128-bec9-4ac6-b4bc-b5f3407012dd"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.049,"b":{"from":0.0515,"to":0.0515},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Arthur-Attlee-i_1","reactive_power_flow":0.0,"arc":{"value":"dd5d68f7-058b-4a3c-9c74-b0e0eccdf2d4"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"cdd49468-668c-43a7-83c3-ceb58cf07cd6"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Cary-Cecil-i_1","reactive_power_flow":0.0,"arc":{"value":"12c337b5-f257-4be3-a786-66d0f489f23e"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"27268c43-f768-43d2-9fe6-22f02b2d6938"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Bardeen-Barlow-i_1","reactive_power_flow":0.0,"arc":{"value":"e19859ce-f93e-4949-b8c8-074dc4ef9444"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"cc61bbfe-6b03-4957-9b80-7e7a8b55b4a0"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.211,"b":{"from":0.0285,"to":0.0285},"r":0.055,"rate":1.75,"available":true,"time_series_container":[],"name":"Cabell-Caesar-i_1","reactive_power_flow":0.0,"arc":{"value":"5e40952c-b4a7-4d2f-8ec8-bdafb974cba5"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"090af1f9-e50a-494c-b04b-119f70ab57fe"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.192,"b":{"from":0.026,"to":0.026},"r":0.05,"rate":1.75,"available":true,"time_series_container":[],"name":"Cabot-Camus-i_1","reactive_power_flow":0.0,"arc":{"value":"bbee1cfe-2142-421a-9358-1f633e85242c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"3b7534cc-86b8-4fc5-ae5f-14d4b3798b50"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.075,"b":{"from":0.079,"to":0.079},"r":0.01,"rate":20.0,"available":true,"time_series_container":[],"name":"Arne-Barton-i_1","reactive_power_flow":0.0,"arc":{"value":"d14a1463-1d0a-4d66-a7e5-47d56a266a9f"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"84708fe3-5f36-4543-ab81-7eaa5f6ee135"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.097,"b":{"from":0.1015,"to":0.1015},"r":0.012,"rate":5.0,"available":true,"time_series_container":[],"name":"Barkla-Bloch-i_1","reactive_power_flow":0.0,"arc":{"value":"67a4dc80-fbed-4f87-8fd8-187f13953080"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"d7fb03b8-836a-4736-9a86-3531542a2852"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.068,"b":{"from":0.071,"to":0.071},"r":0.009,"rate":5.0,"available":true,"time_series_container":[],"name":"Attlee-Aubrey-i_1","reactive_power_flow":0.0,"arc":{"value":"04ceded9-ce3e-4aea-877e-34b610bc8985"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"77e9902c-d3eb-4c07-8125-f4494c0199dd"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.052,"b":{"from":0.0545,"to":0.0545},"r":0.007,"rate":5.0,"available":true,"time_series_container":[],"name":"Chase-Curie-i_1","reactive_power_flow":0.0,"arc":{"value":"38cc6adf-fb16-4bc6-a8b5-ca94eb710cb3"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"2fae33a4-be73-431c-a18e-297734950665"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.127,"b":{"from":0.017,"to":0.017},"r":0.033,"rate":1.75,"available":true,"time_series_container":[],"name":"Bacon-Bailey-i_1","reactive_power_flow":0.0,"arc":{"value":"f8c22dee-77bc-4ea0-9d5d-7c1f0079de87"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"962793b8-e250-4561-b395-b70fb401d3c7"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.104,"b":{"from":0.014,"to":0.014},"r":0.027,"rate":1.75,"available":true,"time_series_container":[],"name":"Bailey-Balzac-i_1","reactive_power_flow":0.0,"arc":{"value":"4e8904fe-b331-4e8d-8ed7-2adf7babca92"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"41ae3625-0a0a-4c99-bf1c-fb1905beaa2d"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.042,"b":{"from":0.044,"to":0.044},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Bardeen-Barry-i_1","reactive_power_flow":0.0,"arc":{"value":"c18f75cb-a99b-4e15-8cb5-a6eaa6607294"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a26403c5-3f72-4d04-a9ba-a08cd008aa28"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.022,"b":{"from":0.023,"to":0.023},"r":0.003,"rate":7.5,"available":true,"time_series_container":[],"name":"Attila-Austen-i_1","reactive_power_flow":0.0,"arc":{"value":"8f511e3c-9ee2-45d0-b18d-29a7749f7cc4"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"cbef0b4e-3ec3-4edd-a9ae-224f6e64dfac"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.017,"b":{"from":0.018,"to":0.018},"r":0.002,"rate":5.0,"available":true,"time_series_container":[],"name":"Arthur-Asser-i_1","reactive_power_flow":0.0,"arc":{"value":"257f4ec9-9c62-4b4a-a6d4-36edb4d1ab3c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"0e34c1ee-104e-45a8-88ea-511778ab0ef3"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":7.5,"available":true,"time_series_container":[],"name":"Asser-Aston-i_1","reactive_power_flow":0.0,"arc":{"value":"410250c0-d48e-4bdb-a625-e81ad815083e"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"75e64aa4-09eb-41a3-8a43-2a87b1f309ac"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.059,"b":{"from":0.041,"to":0.041},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Barry-Basov-i_1","reactive_power_flow":0.0,"arc":{"value":"0319213e-3ccc-4246-9721-d8c1c85575c5"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"b88cf268-822a-4546-b00f-b570af99eaee"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":1.75,"available":true,"time_series_container":[],"name":"Carrel-Caruso-i_1","reactive_power_flow":0.0,"arc":{"value":"5a11108a-d9d8-4530-afa7-60feb53b95d6"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"293c1667-e2ba-418d-a815-ce1da17564d0"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.127,"b":{"from":0.017,"to":0.017},"r":0.033,"rate":1.75,"available":true,"time_series_container":[],"name":"Adams-Agricola-i_1","reactive_power_flow":0.0,"arc":{"value":"a679b0bb-b953-49b6-afef-bf6a8eb43b75"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"8a3e9486-196d-4bfd-81c1-1fcf7907a72e"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.087,"b":{"from":0.091,"to":0.091},"r":0.011,"rate":5.0,"available":true,"time_series_container":[],"name":"Barlow-Bloch-i_1","reactive_power_flow":0.0,"arc":{"value":"28fcef63-eadf-48f0-af49-6486cd157a93"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"4d2b046a-efdd-4aaf-97fd-eabd2f844e5e"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.042,"b":{"from":0.044,"to":0.044},"r":0.005,"rate":20.0,"available":true,"time_series_container":[],"name":"Anna-Arnold-i_1","reactive_power_flow":0.0,"arc":{"value":"0b056a7c-772d-45f9-82d5-f7494b021750"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"56209383-fcab-437a-abff-465ed62fde0a"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.211,"b":{"from":0.0285,"to":0.0285},"r":0.055,"rate":1.75,"available":true,"time_series_container":[],"name":"Bach-Baffin-i_1","reactive_power_flow":0.0,"arc":{"value":"c71dd93f-1254-4e16-ba80-0937d99ab310"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"fd030a67-d379-4976-863e-010511dfe767"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.059,"b":{"from":0.041,"to":0.041},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Chain-Chifa-i_1","reactive_power_flow":0.0,"arc":{"value":"2b86391d-b1b1-42d9-803d-1d673f92efcd"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"42331709-fd7c-4bd4-a90a-a3c9d654dffb"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.04,"b":{"from":0.0415,"to":0.0415},"r":0.005,"rate":7.5,"available":true,"time_series_container":[],"name":"Bede-Beethoven-i_1","reactive_power_flow":0.0,"arc":{"value":"fb324cca-0ba4-4ef9-989a-af782b7ba1e6"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"4fb60a8d-fc6e-478f-96d6-1bb9c7ee7b07"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.04,"b":{"from":0.0415,"to":0.0415},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Attar-Attila-i_1","reactive_power_flow":0.0,"arc":{"value":"7a3a3878-7a62-410b-a9cf-19d4670f5afa"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a21480cd-c579-4880-ae90-c7cbf166a0fe"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":5.0,"available":true,"time_series_container":[],"name":"Alger-Ali-i_1","reactive_power_flow":0.0,"arc":{"value":"7f008268-8a5f-4b66-98c7-f81e55485f70"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"d20906e2-4ef0-4b54-ab0d-4e56ddaff8b8"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":0.0085,"to":0.0085},"r":0.016,"rate":15.0,"available":true,"time_series_container":[],"name":"Alder-Alger-i_1","reactive_power_flow":0.0,"arc":{"value":"daf0c503-fc88-458e-998f-077f2223b193"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"ca14fe14-0289-4800-9343-ed5305e7955a"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.049,"b":{"from":0.0515,"to":0.0515},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Barton-Behring-i_1","reactive_power_flow":0.0,"arc":{"value":"3d1df62a-6ffc-467c-b276-7edb6a616766"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"d924907c-8a32-4b38-b11b-f3c2ff53ca91"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.017,"b":{"from":0.018,"to":0.018},"r":0.002,"rate":7.5,"available":true,"time_series_container":[],"name":"Barton-Basov-i_1","reactive_power_flow":0.0,"arc":{"value":"1fb2f00b-bad9-460c-aedf-af31e77cdd0c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"2f4ef0aa-0535-4fd1-9a5f-e1f805d89a80"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.068,"b":{"from":0.071,"to":0.071},"r":0.009,"rate":5.0,"available":true,"time_series_container":[],"name":"Behring-Bell-i_1","reactive_power_flow":0.0,"arc":{"value":"b417d1e0-b882-4e5e-8d66-4db4490d7ac1"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"4bcfd290-e326-4cab-9f62-bfa1b1b2062f"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.097,"b":{"from":0.1015,"to":0.1015},"r":0.012,"rate":5.0,"available":true,"time_series_container":[],"name":"Caxton-Comte-i_1","reactive_power_flow":0.0,"arc":{"value":"a89576bd-6e2d-4e2e-a626-85818124dc68"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"b05643fc-c38f-4052-9e1e-807976b3e643"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.127,"b":{"from":0.017,"to":0.017},"r":0.033,"rate":1.75,"available":true,"time_series_container":[],"name":"Cabot-Caine-i_1","reactive_power_flow":0.0,"arc":{"value":"204317f7-f043-4c6e-8329-f9aacee97bff"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"31381a44-a3a2-4e55-8370-35f71a826e19"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.105,"b":{"from":0.1105,"to":0.1105},"r":0.014,"rate":5.0,"available":true,"time_series_container":[],"name":"Aston-Aubrey-i_1","reactive_power_flow":0.0,"arc":{"value":"12f315b4-0edd-434f-809e-29bfb1098beb"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f7e11de5-5191-42e3-a91d-39080fa89e7f"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Clark-Cobb-i_1","reactive_power_flow":0.0,"arc":{"value":"e66109be-0a7f-4615-8422-5cc376cc4628"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"63fcd7a5-4b67-46c9-abd1-47e794b06500"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.104,"b":{"from":0.109,"to":0.109},"r":0.013,"rate":7.5,"available":true,"time_series_container":[],"name":"Clark-Bloch-i_1","reactive_power_flow":0.0,"arc":{"value":"fd4db32e-d4f5-49fe-bf5a-d2f3e2acce47"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"40fb0163-ca64-4bd1-a1ec-60644878aa82"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.192,"b":{"from":0.026,"to":0.026},"r":0.05,"rate":1.75,"available":true,"time_series_container":[],"name":"Adams-Alber-i_1","reactive_power_flow":0.0,"arc":{"value":"3d705360-dbca-4409-8aff-e7cac520ab1a"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f67445f8-c94d-4aca-851e-32da0a139a38"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.085,"b":{"from":0.0115,"to":0.0115},"r":0.022,"rate":1.75,"available":true,"time_series_container":[],"name":"Cabell-Calvin-i_1","reactive_power_flow":0.0,"arc":{"value":"114eabc2-1000-4319-968d-6b2c3370c7cb"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f24c2629-bf9b-4c2d-921d-8fe530680d70"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.097,"b":{"from":0.1015,"to":0.1015},"r":0.012,"rate":10.0,"available":true,"time_series_container":[],"name":"Curtiss-Attlee-i_1","reactive_power_flow":0.0,"arc":{"value":"99c7ad95-0847-4556-b962-266a93ff31fe"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"7e56c769-5430-4a4c-941d-cfd7c3736498"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":0.0085,"to":0.0085},"r":0.016,"rate":1.75,"available":true,"time_series_container":[],"name":"Carew-Carrel-i_1","reactive_power_flow":0.0,"arc":{"value":"06ae38dd-4e7e-4209-bfc0-5619bf4740cd"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"c61a2ddf-d169-4c32-ab85-3c47f92c491b"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.119,"b":{"from":0.016,"to":0.016},"r":0.031,"rate":1.75,"available":true,"time_series_container":[],"name":"Caesar-Carter-i_1","reactive_power_flow":0.0,"arc":{"value":"549a9b24-4a42-4dc0-bf36-282925ab3b15"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"20f2b1cc-eafd-42ce-93fe-6e6d1e8d3a78"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.022,"b":{"from":0.023,"to":0.023},"r":0.003,"rate":7.5,"available":true,"time_series_container":[],"name":"Beethoven-Bloch-i_1","reactive_power_flow":0.0,"arc":{"value":"549b743b-0587-4963-bbe5-0264b47c2a4e"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"a5f63f49-5469-4298-b9c0-4123c47cc383"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.105,"b":{"from":0.1105,"to":0.1105},"r":0.014,"rate":5.0,"available":true,"time_series_container":[],"name":"Chuhsi-Cole-i_1","reactive_power_flow":0.0,"arc":{"value":"67c4206d-0c75-44a5-bb60-228f716f5836"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"38275eda-ed4e-4cec-a1b5-1c317d569f6c"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.015,"to":0.015},"r":0.002,"rate":5.0,"available":true,"time_series_container":[],"name":"Bates-Bayle-i_1","reactive_power_flow":0.0,"arc":{"value":"74a6649c-116f-4470-80fd-f0d064992b63"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"6baaf7cb-a2ae-4c1b-ac54-aceef59724a2"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":5.0,"available":true,"time_series_container":[],"name":"Alger-Allen-i_1","reactive_power_flow":0.0,"arc":{"value":"a9131931-c9ce-4b23-8223-2aa582355202"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"0009c013-6260-49ea-93fc-cccd6f896711"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.04,"b":{"from":0.0415,"to":0.0415},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Clay-Clive-i_1","reactive_power_flow":0.0,"arc":{"value":"30f20676-6f41-4ec9-ab11-b287c3cb6ad7"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"08dbc427-ce47-42b7-aabf-d880ffb70caa"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.2305,"to":0.2305},"r":0.003,"rate":1.75,"available":true,"time_series_container":[],"name":"Abel-Adams-i_1","reactive_power_flow":0.0,"arc":{"value":"889a00cb-56e1-4be8-b45a-2882270d0241"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"1e0cf9b2-a810-4a40-a536-e2fcfb82f9ec"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":1.2295,"to":1.2295},"r":0.014,"rate":1.75,"available":true,"time_series_container":[],"name":"Bajer-Banks-i_1","reactive_power_flow":0.0,"arc":{"value":"47b5d2dd-3409-44eb-a82d-dfb5ed5acfbd"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"3104867a-569e-4ff9-95ac-2604fc7ad69d"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.009,"b":{"from":0.0,"to":0.0},"r":0.0,"rate":10.0,"available":true,"time_series_container":[],"name":"Comte-Curtiss-i_1","reactive_power_flow":0.0,"arc":{"value":"74d625b0-5d9c-470a-a4e3-300dc59c723c"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"1dd1661e-05aa-42f3-8242-e3ec372fb309"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.052,"b":{"from":0.0545,"to":0.0545},"r":0.007,"rate":5.0,"available":true,"time_series_container":[],"name":"Arthur-Avery-i_1","reactive_power_flow":0.0,"arc":{"value":"cdf54b5f-d228-49c7-bfcb-9396eb335df3"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"db0ccff8-ef0c-488f-becd-e54c2d48a779"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.119,"b":{"from":0.016,"to":0.016},"r":0.031,"rate":5.0,"available":true,"time_series_container":[],"name":"Baffin-Balzac-i_1","reactive_power_flow":0.0,"arc":{"value":"e78393b7-4134-4647-85b5-3e67e775ded7"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"1d5ed2bc-96b1-4b8b-835c-8ca714bb7419"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.105,"b":{"from":0.1105,"to":0.1105},"r":0.014,"rate":5.0,"available":true,"time_series_container":[],"name":"Bates-Bell-i_1","reactive_power_flow":0.0,"arc":{"value":"fa1c8af4-1ea6-44c0-9714-afe6fc766ac4"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f91cf522-d915-4324-9471-11ad37dec735"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Chifa-Chuhsi-i_1","reactive_power_flow":0.0,"arc":{"value":"c7a0478a-404c-4a66-a2e9-7fe7ebab68bc"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"bdc22d2a-4f2d-4255-bdb8-ee8c50c13f50"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.074,"b":{"from":0.0775,"to":0.0775},"r":0.01,"rate":7.5,"available":true,"time_series_container":[],"name":"Austen-Bates-i_1","reactive_power_flow":0.0,"arc":{"value":"805c62e4-ad97-42e3-a3a6-69e992960965"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"48ee1502-4bdb-4bb7-9c94-d95eb88e64ae"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":5.0,"available":true,"time_series_container":[],"name":"Astor-Attlee-i_2","reactive_power_flow":0.0,"arc":{"value":"766c0de0-a0ba-4a66-9532-0bb8bdf2ee75"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"b7d49641-f6f3-429f-be87-bae7981372c7"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.026,"b":{"from":0.0275,"to":0.0275},"r":0.003,"rate":7.5,"available":true,"time_series_container":[],"name":"Basov-Bates-i_1","reactive_power_flow":0.0,"arc":{"value":"4a668546-4ee7-45fd-bba4-bce0666d5f33"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"0014f565-9f74-4653-a7c0-5a9d48cee1c3"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.061,"b":{"from":1.2295,"to":1.2295},"r":0.014,"rate":1.75,"available":true,"time_series_container":[],"name":"Camus-Caruso-i_1","reactive_power_flow":0.0,"arc":{"value":"0d41c757-6e40-4568-b10e-e3be19798100"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f09af13b-a384-47b5-8dd7-0032e9547fa7"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.104,"b":{"from":0.014,"to":0.014},"r":0.027,"rate":1.75,"available":true,"time_series_container":[],"name":"Caine-Carter-i_1","reactive_power_flow":0.0,"arc":{"value":"717a3042-62bc-48d0-bee8-e34b8e505951"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"cba3dfcd-dc39-490d-8e34-a9c453724860"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.04,"b":{"from":0.0415,"to":0.0415},"r":0.005,"rate":5.0,"available":true,"time_series_container":[],"name":"Attar-Attila-i_2","reactive_power_flow":0.0,"arc":{"value":"7a3a3878-7a62-410b-a9cf-19d4670f5afa"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"dd040dec-5910-4b0e-b85a-c98d84a5332c"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.085,"b":{"from":0.0115,"to":0.0115},"r":0.022,"rate":1.75,"available":true,"time_series_container":[],"name":"Abel-Alken-i_1","reactive_power_flow":0.0,"arc":{"value":"ea11aa8e-6d5e-46d6-8f16-858ce94deb06"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"aafec00e-22af-4468-8f5d-e654f46a724e"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.088,"b":{"from":0.012,"to":0.012},"r":0.023,"rate":1.75,"available":true,"time_series_container":[],"name":"Baln-Banks-i_1","reactive_power_flow":0.0,"arc":{"value":"6655c0a6-fe68-4cc5-8f56-fcd44f2a7e24"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f39ab406-a84f-40db-b676-ab9edbc5778a"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.2305,"to":0.2305},"r":0.003,"rate":1.75,"available":true,"time_series_container":[],"name":"Cabell-Cabot-i_1","reactive_power_flow":0.0,"arc":{"value":"c68a80b2-4666-454d-86c9-469d82b5006b"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"c35ac7b7-9719-4c07-a3fd-1ea22c14625d"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":1.75,"available":true,"time_series_container":[],"name":"Balch-Banks-i_1","reactive_power_flow":0.0,"arc":{"value":"23b2b46f-064e-458e-9df8-d792a5770b9f"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"951ba554-15c0-455c-b654-6e6174fa18a0"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":20.0,"available":true,"time_series_container":[],"name":"Archer-Arne-i_1","reactive_power_flow":0.0,"arc":{"value":"455e8c64-0100-4fe4-b4e1-0244b29417b1"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"9ba6680d-b547-4f37-85cc-f6c5c5c98ef5"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.059,"b":{"from":0.041,"to":0.041},"r":0.005,"rate":7.5,"available":true,"time_series_container":[],"name":"Arnold-Asser-i_1","reactive_power_flow":0.0,"arc":{"value":"5ba28086-91b2-48bc-a2e7-24e5a59fcbe3"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"31e7420c-3ef2-4392-9afa-220fec606b9f"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.015,"to":0.015},"r":0.002,"rate":7.5,"available":true,"time_series_container":[],"name":"Aston-Astor-i_1","reactive_power_flow":0.0,"arc":{"value":"c97e9bb9-e6ce-4e35-ba2d-549f69f951b3"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"392cfaaa-76b2-413a-b021-c3c790ad5e36"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.049,"b":{"from":0.0515,"to":0.0515},"r":0.006,"rate":5.0,"available":true,"time_series_container":[],"name":"Chase-Cobb-i_1","reactive_power_flow":0.0,"arc":{"value":"661cd053-c172-4a41-879e-802bb2cb86c0"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"85ac23c9-b438-4a00-97b2-68c702c31a87"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.048,"b":{"from":0.05,"to":0.05},"r":0.006,"rate":20.0,"available":true,"time_series_container":[],"name":"Anna-Arne-i_1","reactive_power_flow":0.0,"arc":{"value":"59b6cf12-b6a5-4fdf-ab4d-cf57c73f3a4d"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"968d2105-dc55-4f52-8006-6603f7fcbb2b"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.087,"b":{"from":0.091,"to":0.091},"r":0.011,"rate":5.0,"available":true,"time_series_container":[],"name":"Cecil-Comte-i_1","reactive_power_flow":0.0,"arc":{"value":"e408f48c-853d-4799-872e-0fe57af8d831"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"f355b685-f28e-428e-9e0a-fb41c9a0c980"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.014,"b":{"from":0.015,"to":0.015},"r":0.002,"rate":5.0,"available":true,"time_series_container":[],"name":"Chuhsi-Clark-i_1","reactive_power_flow":0.0,"arc":{"value":"27b9904e-a448-4003-901b-2ea9597d2378"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"42156060-8846-404a-8ffe-12df2229e138"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.165,"b":{"from":0.0225,"to":0.0225},"r":0.043,"rate":1.75,"available":true,"time_series_container":[],"name":"Balch-Balzac-i_1","reactive_power_flow":0.0,"arc":{"value":"60bb8bb0-de7c-4e33-8679-d863a788e5b8"},"__metadata__":{"module":"PowerSystems","type":"Line"},"internal":{"uuid":{"value":"98428a8c-11a4-4635-9eca-8a858e16e720"},"ext":null,"units_info":null},"ext":{},"active_power_flow":0.0,"angle_limits":{"min":-1.0472,"max":1.0472}},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Allen-Anna-i_1","reactive_power_flow":0.0,"arc":{"value":"24e490af-396b-4b11-8d05-d9929ac8bac4"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"c3df49ac-05be-40ed-9e8f-c1662b9cae0a"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Banks-Bardeen-i_1","reactive_power_flow":0.0,"arc":{"value":"674e4e8d-3a4c-4074-9b58-ab8ee5b695fb"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"f4456549-4b7a-4767-b0a5-d034cba56b00"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Allen-Archer-i_1","reactive_power_flow":0.0,"arc":{"value":"d2756988-e3f1-4e26-a1c1-ddda042d93bc"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"3f161c13-2b30-48ac-af38-5541ce2eaa9f"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Caruso-Cary-i_1","reactive_power_flow":0.0,"arc":{"value":"630041a5-23cd-4c61-9a8f-2a7eaade8f82"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"36fd96d6-c9fd-4f57-a401-1468283b9571"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Caesar-Curie-i_1","reactive_power_flow":0.0,"arc":{"value":"6cc39e73-e10f-4e03-8f62-8d26d7964d98"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"8a8b559c-88c3-46e3-b5be-23c2b6cca31d"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Adler-Avery-i_1","reactive_power_flow":0.0,"arc":{"value":"9a809e75-6982-4d99-a1a5-a9d36d6af9f9"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"e4da8787-9c46-40bb-9715-01e6c5d711d7"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Baffin-Bordet-i_1","reactive_power_flow":0.0,"arc":{"value":"ce5ce280-2d2c-476b-9bf6-8c98199addaa"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"f32e156c-adcb-45ab-937e-e5e193f68285"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Balzac-Barkla-i_1","reactive_power_flow":0.0,"arc":{"value":"94a2d0b0-da4c-428c-ac53-6a58912f1ac5"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"906ddb78-2861-4227-8d0f-34b1d165c6d1"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Ali-Archer-i_1","reactive_power_flow":0.0,"arc":{"value":"f44d1267-ccaa-4520-a80c-af6635f87375"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"6b8bdc70-0b40-47e3-af74-33d97b7d6dac"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Banks-Barkla-i_1","reactive_power_flow":0.0,"arc":{"value":"e671c9a5-cd3f-4e6b-9667-f6554cbcd016"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"4313c77d-f373-4097-8a3b-780e832bea65"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Carter-Cary-i_1","reactive_power_flow":0.0,"arc":{"value":"9464f4c5-ab57-4ac9-a646-d9255d763acd"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"5c3c92b5-b33e-4ef2-8b99-0f6ddc3f910c"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Carter-Caxton-i_1","reactive_power_flow":0.0,"arc":{"value":"7a746241-a637-487e-9a89-1b9eb8666d73"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"53ffac35-7d70-4e71-a8dd-92b1636ba93b"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Caruso-Caxton-i_1","reactive_power_flow":0.0,"arc":{"value":"24991555-6164-4c23-8622-75d72905893e"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"963f4757-d512-4822-bd59-32779687d5ca"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Balzac-Bardeen-i_1","reactive_power_flow":0.0,"arc":{"value":"ceb50707-3554-4862-90e3-d899e18ec56f"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"435fdaab-7a18-4f9d-9e82-d7df34319675"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0},{"services":[],"x":0.084,"rate":4.0,"r":0.002,"available":true,"time_series_container":[],"name":"Ali-Anna-i_1","reactive_power_flow":0.0,"arc":{"value":"6ee47a51-df98-4905-9097-85d0f8a00388"},"__metadata__":{"module":"PowerSystems","type":"Transformer2W"},"internal":{"uuid":{"value":"37d8fbd7-c4b8-410a-bfec-246f62918b0a"},"ext":null,"units_info":null},"ext":{},"primary_shunt":0.0,"active_power_flow":0.0}],"validation_descriptor_file":"ieee_rts96_validation_descriptors.json","time_series_params":{"__metadata__":{"module":"InfrastructureSystems","type":"TimeSeriesParameters"},"resolution":{"value":0,"type":"Minute"},"forecast_params":{"initial_timestamp":"0001-01-01T00:00:00.0","interval":{"value":0,"type":"Minute"},"horizon":0,"count":0,"__metadata__":{"module":"InfrastructureSystems","type":"ForecastParameters"}}}},"units_settings":{"base_value":100.0,"unit_system":"SYSTEM_BASE"},"frequency":60.0,"runchecks":true,"data_format_version":"1.0.1"}