  1048 'GENROU' 1  6.528700  0.050000  1.262800  0.081400  5.000000  0.000000  2.121400
  1.983200  0.170200  0.449500  0.101700  0.076700  0.140100  0.665300  /
  1048 'ESST4B' 1  0  3.9436  3.9436  1  -1  0  1  0  1  -1  0  6.8885  0  8.7286  0.08  0  0  /
  1048 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1289  1.3041  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  390.24  0  4  5  99  -99  /
  1048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1049 'GENROU' 1  5.194500  0.050000  1.215900  0.098600  5.000000  0.000000  2.007600
  1.891500  0.223800  0.335600  0.134900  0.103100  0.010900  0.181900  /
  1049 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  27.2628  -27.2628  1.3  4  0  0.49  1  0.1  1.6  1  14  3.6225  0.0004  4.83  0.0106  /
  1049 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.9166  2  0  1  1  0.15  0.1536  1.5504  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  390.24  0  4  5  99  -99  /
  1049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1050 'GENROU' 1  7.023200  0.063900  1.050200  0.060000  2.877000  0.000000  1.962000
  1.854700  0.333700  0.670600  0.277700  0.216900  0.047500  0.217800  /
  1050 'ESST4B' 1  0  3.5712  3.5712  1  -1  0  1  0  1  -1  0  5.4791  0  6.1345  0.08  0  0  /
  1050 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  21.071  0.0553  0  1  1  0.15  0.2767  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  1050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1051 'GENROU' 1  7.226800  0.050000  0.402200  0.052000  7.772500  0.000000  1.974800
  1.864900  0.441100  0.622700  0.317400  0.248600  0.043000  0.263900  /
  1051 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4304  0  0  0  1  0  1.2  0  6.4388  0  0.08  /
  1051 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5149  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  1051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1052 'GENROU' 1  9.355300  0.050000  1.117700  0.072900  7.974400  0.000000  1.921400
  1.821900  0.324500  0.484000  0.278100  0.217200  0.000900  0.338900  /
  1052 'ESST4B' 1  0  3.3582  3.3582  1  -1  0  1  0  1  -1  0  5.392  0  7.6602  0.08  0  0  /
  1052 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1063  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  1052 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1053 'GENROU' 1  5.067500  0.050000  0.634600  0.080100  3.996300  0.000000  2.124600
  1.985800  0.280000  0.452900  0.168700  0.130000  0.013000  0.397000  /
  1053 'ESST4B' 1  0  3.5471  3.5471  1  -1  0  1  0  1  -1  0  5.8959  0  7.7711  0.08  0  0  /
  1053 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.9197  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  214.56  0  4  5  99  -99  /
  1053 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1059 'GENROU' 1  5.872000  0.050000  1.222900  0.050000  8.043600  0.000000  2.356600
  2.173000  0.400600  0.793800  0.227700  0.177100  0.011000  0.218700  /
  1059 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  22.8216  -22.8216  0.55  4  0  0.49  1  0.1  0.8  1  14  3.3126  0.99  4.4168  1.032  /
  1059 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2724  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  6.72  0  4  5  99  -99  /
  1059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1060 'GENROU' 1  9.185900  0.053400  0.342600  0.067200  1.929100  0.000000  2.361400
  2.176900  0.192100  0.274700  0.163000  0.125500  0.123100  0.394500  /
  1060 'ESST4B' 1  0  3.5043  3.5043  1  -1  0  1  0  1  -1  0  6.9302  0  8.0871  0.08  0  0  /
  1060 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.6922  0.3041  0  1  1  0.15  0.49  1.0409  0.1951  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  2.4  0  4  5  99  -99  /
  1060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1072 'GENROU' 1  5.905900  0.061800  1.083000  0.085400  5.579300  0.000000  1.980700
  1.869700  0.484200  0.687400  0.308200  0.241200  0.213700  0.759400  /
  1072 'ESST4B' 1  0  3.0495  3.0495  1  -1  0  1  0  1  -1  0  6.2751  0  8.5728  0.08  0  0  /
  1072 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.342  0.1771  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1073 'GENROU' 1  4.006100  0.050000  1.182700  0.069400  4.868200  0.000000  2.101600
  1.967300  0.285500  0.354100  0.194800  0.150800  0.051700  0.280600  /
  1073 'ESST4B' 1  0  3.7932  3.7932  1  -1  0  1  0  1  -1  0  5.2382  0  7.7018  0.08  0  0  /
  1073 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.9227  2  0  1  1  0.15  0.5  1.3446  0.1792  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1074 'GENROU' 1  5.997200  0.050000  0.302200  0.059300  4.838000  0.000000  2.368700
  2.182800  0.277300  0.517600  0.209600  0.162700  0.059300  0.223300  /
  1074 'ESST4B' 1  0  3.1668  3.1668  1  -1  0  1  0  1  -1  0  6.2503  0  6.2989  0.08  0  0  /
  1074 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.137  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1075 'GENROU' 1  6.586000  0.057100  0.609300  0.073700  4.892200  0.000000  1.755600
  1.688100  0.215600  0.356100  0.123700  0.094200  0.159100  0.709300  /
  1075 'ESST4B' 1  0  3.9058  3.9058  1  -1  0  1  0  1  -1  0  5.3003  0  7.3138  0.08  0  0  /
  1075 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2185  0  1  1  0.15  0.5  1.5  0.1682  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1075 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1076 'GENROU' 1  4.025000  0.050000  0.572500  0.058800  5.047900  0.000000  2.278100
  2.109700  0.151000  0.433000  0.106600  0.080600  0.030900  0.222300  /
  1076 'ESST4B' 1  0  3.1048  3.1048  1  -1  0  1  0  1  -1  0  6.5888  0  8.851  0.08  0  0  /
  1076 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  7.8902  0.6391  0  1  1  0.15  0.5  1.5321  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1077 'GENROU' 1  9.911100  0.068100  0.613900  0.088400  4.208000  0.000000  2.049400
  1.925200  0.192900  0.200400  0.153800  0.118200  0.110000  0.675100  /
  1077 'ESST4B' 1  0  3.2425  3.2425  1  -1  0  1  0  1  -1  0  5.1688  0  8.14  0.08  0  0  /
  1077 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4351  2  0  1  1  0.15  0.5  1.5  0.1308  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  230.56  0  4  5  99  -99  /
  1077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1078 'GENROU' 1  6.992600  0.056700  0.424700  0.083300  6.999200  0.000000  1.560900
  1.531000  0.381100  0.577200  0.285200  0.222900  0.164800  0.748800  /
  1078 'ESST4B' 1  0  3.7193  3.7193  1  -1  0  1  0  1  -1  0  5.1551  0  8.687  0.08  0  0  /
  1078 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  114.6  0  4  5  99  -99  /
  1078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1079 'GENROU' 1  8.668700  0.050000  0.340000  0.050000  5.296900  0.000000  1.853300
  1.766900  0.214700  0.252300  0.172600  0.133200  0.136200  0.672100  /
  1079 'EXAC2' 1  0.05  1  1  1000  0.05  11.153  -11.153  1  25.8638  -25.8638  0.55  4  0  0.49  1  0  0  1  10  3.2649  1.0907  4.3532  1.1359  /
  1079 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1235  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  114.6  0  4  5  99  -99  /
  1079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1080 'GENROU' 1  8.421400  0.051600  0.624700  0.077100  2.777600  0.000000  2.211100
  2.055600  0.260700  0.412300  0.154300  0.118600  0.186600  0.725400  /
  1080 'ESST4B' 1  0  3.8571  3.8571  1  -1  0  1  0  1  -1  0  5.8773  0  6.6765  0.08  0  0  /
  1080 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4554  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  114.6  0  4  5  99  -99  /
  1080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  1081 'GENROU' 1  4.242800  0.061800  0.605300  0.050000  5.000000  0.000000  2.000300
  1.885600  0.280900  0.371300  0.149600  0.114900  0.135000  0.759200  /
  1081 'ESST4B' 1  0  3.2286  3.2286  1  -1  0  1  0  1  -1  0  6.1126  0  7.1326  0.08  0  0  /
  1081 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  7.3556  0  1  1  0.15  0.4679  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  343.8  0  4  5  99  -99  /
  1081 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  10  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2004 'GENROU' 1  7.598100  0.050000  1.474700  0.073500  5.000000  0.000000  1.990100
  1.877300  0.152700  0.282200  0.106400  0.080400  0.091100  0.597500  /
  2004 'ESST4B' 1  0  3.3221  3.3221  1  -1  0  1  0  1  -1  0  5.8243  0  7.3141  0.08  0  0  /
  2004 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7023  1.368  0  1  1  0.15  0.5  2.0204  0.1511  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  470.16  0  4  5  99  -99  /
  2004 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2005 'GENROU' 1  8.400300  0.050000  0.634600  0.077600  5.000000  0.000000  2.148000
  2.004700  0.395300  0.691800  0.227500  0.176900  0.057500  0.496800  /
  2005 'ESST4B' 1  0  3.1714  3.1714  1  -1  0  1  0  1  -1  0  5.8708  0  6.5084  0.08  0  0  /
  2005 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.9561  2  0  1  1  0.15  0.4869  2.0964  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  470.16  0  4  5  99  -99  /
  2005 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2006 'GENROU' 1  6.991000  0.066800  0.933300  0.059600  5.000000  0.000000  2.096700
  1.963400  0.315500  0.676600  0.200400  0.155400  0.056300  0.286500  /
  2006 'ESST4B' 1  0  3.1661  3.1661  1  -1  0  1  0  1  -1  0  5.5616  0  8.7209  0.08  0  0  /
  2006 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7014  2  0  1  1  0.15  0.5  1.3971  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  470.16  0  4  5  99  -99  /
  2006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2023 'GENROU' 1  4.570100  0.050000  0.904200  0.064900  5.465000  0.000000  2.543600
  2.323900  0.465100  0.764200  0.294400  0.230300  0.126300  0.372300  /
  2023 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9794  0  0  0  1  0  1.2  0  5.7449  0  0.08  /
  2023 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.453  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  100  0  4  5  99  -99  /
  2023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2024 'GENROU' 1  4.638500  0.062600  0.438400  0.054100  6.538500  0.000000  1.868900
  1.779500  0.242600  0.288400  0.150800  0.115800  0.115200  0.441000  /
  2024 'EXAC2' 1  0  1  1  1000  0.05  11.7471  -11.7471  1  24.7546  -24.754601  0.55  4  0  0.49  1  0.1  0.8  1  14  3.1051  0.009  4.1401  0.0195  /
  2024 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.4404  0  1  1  0.15  0.5  1.4078  0.1108  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  200  0  4  5  99  -99  /
  2024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2056 'GENROU' 1  9.060600  0.050000  0.738000  0.050000  4.833100  0.000000  1.557000
  1.489000  0.346800  0.375500  0.249200  0.187700  0.191100  0.617071  /
  2056 'ESAC6A' 1  0  575.606  17.4788  3  0.1399  0.9  9.08  -9.08  9.08  -9.08  1  100  0  10  0  0  0  0  1  5.0009  0.1209  6.6679  0.806  /
  2056 'IEEEG1' 1 0 0  20  0.2511  0  0.2  2  -2  1.1911  0  0.4242  1  0  8.5669  0.3471  0  0.5  0.3093  0  0  0  0  /
  2056 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2057 'GENROU' 1  5.472800  0.050000  1.004600  0.065600  2.784200  0.000000  1.922100
  1.829400  0.243700  0.780000  0.177000  0.131600  0.069000  0.373017  /
  2057 'EXAC1' 1  0  0  0  400  0.05  5.2477  -5.2477  1.1  0.035  1  0.2469  0.5  1  2.7077  0.0366  3.6102  0.1831  /
  2057 'IEEEG1' 1 0 0  18.0979  0.2  0  0.15  0.1  -0.1  0.5207  0  0.2888  0.3407  0  0  0  0  0  0  0  0  0  0  /
  2057 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2083 'GENROU' 1  6.993900  0.065500  0.624100  0.050000  1.873500  0.000000  1.619900
  1.578600  0.326300  0.467300  0.164100  0.126400  0.105800  0.373800  /
  2083 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6593  0  0  0  1  0  1.2  0  5.5728  0  0.08  /
  2083 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.665  2  0  1  1  0.15  0.5  1.9892  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  24  0  4  5  99  -99  /
  2083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2084 'GENROU' 1  5.523800  0.050000  1.057700  0.050000  6.379500  0.000000  2.498400
  2.287400  0.316500  0.620200  0.231200  0.179900  0.150900  0.558600  /
  2084 'ESST4B' 1  0  3.4763  3.4763  1  -1  0  1  0  1  -1  0  5.0727  0  6.6549  0.08  0  0  /
  2084 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.9247  0.7264  0  1  1  0.15  0.5  2.3553  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  24  0  4  5  99  -99  /
  2084 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2085 'GENROU' 1  7.136000  0.050000  1.113300  0.050000  8.099300  0.000000  1.932700
  1.831000  0.335400  0.454700  0.226900  0.176500  0.128800  0.449900  /
  2085 'ESST4B' 1  0  3.8791  3.8791  1  -1  0  1  0  1  -1  0  6.0085  0  7.6791  0.08  0  0  /
  2085 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0445  3.0979  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  48  0  4  5  99  -99  /
  2085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2103 'GENROU' 1  6.573700  0.051800  1.474100  0.050000  5.000000  0.000000  2.314000
  2.138700  0.408300  0.625300  0.334300  0.262100  0.222300  0.658200  /
  2103 'ESST4B' 1  0  3.491  3.491  1  -1  0  1  0  1  -1  0  6.1901  0  7.7613  0.08  0  0  /
  2103 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.2093  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  2103 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2104 'GENROU' 1  8.170500  0.051900  1.176900  0.095700  5.000000  0.000000  2.153400
  2.009100  0.393200  0.540400  0.314700  0.246400  0.203100  0.746100  /
  2104 'ESST4B' 1  0  3.4792  3.4792  1  -1  0  1  0  1  -1  0  6.062  0  8.8785  0.08  0  0  /
  2104 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.9222  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  2104 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2105 'GENROU' 1  9.315200  0.064200  0.952500  0.091700  5.000000  0.000000  2.180000
  2.030500  0.179300  0.484900  0.141600  0.108500  0.189900  0.761300  /
  2105 'ESST4B' 1  0  3.4332  3.4332  1  -1  0  1  0  1  -1  0  5.9863  0  7.9675  0.08  0  0  /
  2105 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  17.0251  2  0  1  1  0.15  0.5  2.2606  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  2105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2115 'GENROU' 1  6.937100  0.062500  0.854000  0.050000  5.653100  0.000000  1.564800
  1.534200  0.250500  0.341300  0.142500  0.109200  0.015500  0.211100  /
  2115 'ESST4B' 1  0  3.8258  3.8258  1  -1  0  1  0  1  -1  0  6.2117  0  6.9449  0.08  0  0  /
  2115 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0434  0  1  1  0.15  0.5  1.5  0.112  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2116 'GENROU' 1  7.322200  0.050000  1.338300  0.050000  5.909100  0.000000  1.576300
  1.543400  0.269400  0.458900  0.186900  0.144600  0.029900  0.381000  /
  2116 'ESST4B' 1  0  3.594  3.594  1  -1  0  1  0  1  -1  0  6.8573  0  6.7479  0.08  0  0  /
  2116 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2086  1.5  0.1583  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2116 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2117 'GENROU' 1  6.896500  0.063500  0.966300  0.050000  4.087500  0.000000  1.964300
  1.856500  0.400000  0.671400  0.325400  0.255000  0.047500  0.236300  /
  2117 'ESST4B' 1  0  3.2414  3.2414  1  -1  0  1  0  1  -1  0  6.593  0  8.8725  0.08  0  0  /
  2117 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8431  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2117 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2118 'GENROU' 1  9.858800  0.066300  1.308300  0.050000  4.312100  0.000000  1.597800
  1.560800  0.234900  0.508600  0.106100  0.080200  0.117600  0.382500  /
  2118 'ESST4B' 1  0  3.0577  3.0577  1  -1  0  1  0  1  -1  0  5.0457  0  7.2372  0.08  0  0  /
  2118 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.3964  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2118 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2119 'GENROU' 1  7.371300  0.050000  0.946800  0.098100  4.827400  0.000000  1.951700
  1.846300  0.205700  0.315600  0.136000  0.104000  0.138600  0.357200  /
  2119 'ESST4B' 1  0  3.349  3.349  1  -1  0  1  0  1  -1  0  5.7992  0  6.726  0.08  0  0  /
  2119 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2356  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2119 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  2120 'GENROU' 1  9.220800  0.067500  0.489400  0.073000  4.255100  0.000000  1.857300
  1.770200  0.324000  0.531200  0.206800  0.160500  0.180800  0.756000  /
  2120 'ESST4B' 1  0  3.8764  3.8764  1  -1  0  1  0  1  -1  0  5.6673  0  7.065  0.08  0  0  /
  2120 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0291  0.2955  0  1  1  0.15  0.5  1.5  0.1793  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  221.66  0  4  5  99  -99  /
  2120 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3043 'GENROU' 1  7.283400  0.055300  1.056800  0.067200  4.561600  0.000000  2.668600
  2.424800  0.425300  0.609000  0.272800  0.213100  0.008800  0.254400  /
  3043 'ESST4B' 1  0  3.3548  3.3548  1  -1  0  1  0  1  -1  0  6.1795  0  6.2587  0.08  0  0  /
  3043 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.213  0.7339  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  1.56  0  4  5  99  -99  /
  3043 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3044 'GENROU' 1  7.915900  0.066500  1.456200  0.078100  7.379200  0.000000  1.525600
  1.502500  0.249600  0.469700  0.170000  0.131100  0.058000  0.444800  /
  3044 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2518  0  0  0  1  0  1.2  0  5.636  0  0.08  /
  3044 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5504  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  3044 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3045 'GENROU' 1  9.236900  0.064100  0.805300  0.050000  5.000000  0.000000  1.995300
  1.881500  0.268000  0.429500  0.144700  0.111000  0.105600  0.373100  /
  3045 'ESST4B' 1  0  3.4439  3.4439  1  -1  0  1  0  1  -1  0  6.9054  0  6.9656  0.08  0  0  /
  3045 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5453  2  0  1  1  0.15  0.5  1.4134  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  536.4  0  4  5  99  -99  /
  3045 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3105 'GENSAL' 1  6.000000  0.050000  0.050000  2.187900  0.000000  1.268000  0.823300
  0.525000  0.492400  0.155100  0.283000  0.771800  /
  3105 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  3105 'HYGOV' 1  0.05  0.626858  5.91909  0.05  0.5  0.167  1  0  1.2091  1.2  0.5  0.0791  /
  3105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3106 'GENSAL' 1  6.000000  0.050000  0.050000  3.160200  0.000000  1.062600  0.689300
  0.493200  0.292200  0.174800  0.198000  0.540000  /
  3106 'ESDC1A' 1  0.06  40  0.05  0  0  10  -10  0  0.9  0.0378  1  0  2.3636  0.127  3.1515  0.381  /
  3106 'HYGOV' 1  0.05  0.172851  2.41815  0.4  0.4  0.167  1  0  0.4588  1.2  0  0.0706  /
  3106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3133 'GENROU' 1  7.530100  0.051200  1.129900  0.070200  7.145900  0.000000  1.852000
  1.765900  0.186800  0.286800  0.104700  0.079100  0.027500  0.403400  /
  3133 'ESST4B' 1  0  3.5718  3.5718  1  -1  0  1  0  1  -1  0  5.5797  0  6.863  0.08  0  0  /
  3133 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.1276  0  1  1  0.15  0.5  1.1885  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  61.56  0  4  5  99  -99  /
  3133 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3133 'GENROU' 2  8.065200  0.050000  0.333800  0.057500  1.856900  0.000000  1.843900
  1.759400  0.209200  0.289200  0.154300  0.118600  0.079300  0.398900  /
  3133 'ESST4B' 2  0  3.0384  3.0384  1  -1  0  1  0  1  -1  0  6.7108  0  7.4072  0.08  0  0  /
  3133 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  4.2756  0  1  1  0.15  0.2638  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  61.56  0  4  5  99  -99  /
  3133 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  3133 'GENROU' 3  9.756600  0.050000  0.376400  0.050000  4.004600  0.000000  2.237700
  2.077100  0.200200  0.288900  0.114500  0.086900  0.157600  0.628900  /
  3133 'ESST4B' 3  0  3.795  3.795  1  -1  0  1  0  1  -1  0  6.6397  0  7.7374  0.08  0  0  /
  3133 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  27.5683  1.8688  0  1  1  0.15  0.3685  1.4686  0.1292  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  61.56  0  4  5  99  -99  /
  3133 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4026 'GENROU' 1  4.339100  0.050000  0.594900  0.054300  2.915500  0.000000  2.299100
  2.180800  0.458800  0.370400  0.327700  0.248600  0.176000  0.586889  /
  4026 'ESAC1A' 1  0  0  0  325.988  0.1  15.2173  -15.2173  0.9361  0.0243  1  0.2  1  1  4.181  0.0615  5.5747  0.5533  9  -9  /
  4026 'IEEEG1' 1 0 0  18.2299  0  0  0.1  0.1  -0.1  0.6434  0  0.3679  1  0  0  0.18  0  0.4  0.3  0  0  0  0  /
  4030 'GENROU' 1  5.575200  0.050000  0.705200  0.075300  3.773900  0.000000  1.830700
  1.744200  0.390300  0.564500  0.279700  0.211300  0.097800  0.430583  /
  4030 'ESAC6A' 1  0.05  447.905  23.7312  3  0.2092  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  1  0.25  0.225  22.5  1  5.678  0.0277  7.5707  0.1846  /
  4030 'IEEEG1' 1 0 0  19.2536  0  0  0.1  0.2431  -0.2431  0.7937  0  0.2576  0.2768  0  0  0.173  0  0.4  0.415  0  0  0  0  /
  4030 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4045 'GENSAL' 1  6.000000  0.053200  0.051400  2.298700  0.000000  1.003200  0.650500
  0.299500  0.209500  0.206900  0.211500  0.576800  /
  4045 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.9479  0.0822  3.9306  0.3766  /
  4045 'HYGOV' 1  0.05  0.158168  1.61748  0.05  0.4  0.167  1  0  0.3024  1.2  0.5  0.0704  /
  4045 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4046 'GENSAL' 1  6.000000  0.050000  0.050000  1.948800  0.000000  0.819300  0.530500
  0.354600  0.240100  0.111200  0.211300  0.576300  /
  4046 'ESDC1A' 1  0  100  0.05  0  0  10  -10  0  0.9  0.0679  1  0  2.3054  0.1464  3.0739  0.4393  /
  4046 'HYGOV' 1  0.04  0.961413  7.93575  0.4  0.5  0.167  1  0  1.7081  1.25  0  0.0783  /
  4046 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4047 'GENSAL' 1  6.000000  0.050000  0.050000  3.170500  0.000000  0.996300  0.646000
  0.460700  0.322700  0.242600  0.246500  0.672300  /
  4047 'ESDC1A' 1  0  40  0.05  0  0  10  -10  0  0.9  0.0325  1  0  2.3625  0.1321  3.15  0.3963  /
  4047 'HYGOV' 1  0.05  0.377727  5.19881  0.05  0.33  0.07  1  0  1.0444  1.2  0.2  0.0724  /
  4047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4052 'GENROU' 1  6.020500  0.050000  0.584200  0.055100  3.127400  0.000000  2.005500
  1.889700  0.454400  0.643500  0.285100  0.222800  0.216700  0.751200  /
  4052 'ESST4B' 1  0  3.2152  3.2152  1  -1  0  1  0  1  -1  0  5.2358  0  6.1065  0.08  0  0  /
  4052 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1905  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  53.04  0  4  5  99  -99  /
  4052 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4058 'GENROU' 1  7.054300  0.050000  1.454500  0.085000  3.396900  0.000000  1.593700
  1.557400  0.178900  0.285000  0.137000  0.104800  0.152100  0.620400  /
  4058 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6476  0  0  0  1  0  1.2  0  6.9703  0  0.08  /
  4058 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  16.0855  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  172.8  0  4  5  99  -99  /
  4058 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4059 'GENROU' 1  6.391900  0.053300  1.207000  0.098500  6.119000  0.000000  2.429400
  2.231800  0.272600  0.500200  0.151400  0.116300  0.085400  0.293400  /
  4059 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.487  0  0  0  1  0  1.2  0  6.7962  0  0.08  /
  4059 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2534  2.3098  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  172.8  0  4  5  99  -99  /
  4059 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4060 'GENROU' 1  5.813900  0.050000  0.403800  0.050000  5.347600  0.000000  2.173800
  2.025600  0.225100  0.486700  0.139400  0.106700  0.076200  0.336500  /
  4060 'ESST4B' 1  0  3.8101  3.8101  1  -1  0  1  0  1  -1  0  6.6324  0  8.4644  0.08  0  0  /
  4060 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  172.8  0  4  5  99  -99  /
  4060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4061 'GENROU' 1  4.627600  0.050000  1.405800  0.090000  5.301000  0.000000  1.918800
  1.819800  0.365900  0.682500  0.215600  0.167500  0.165500  0.531000  /
  4061 'ESST4B' 1  0  3.1524  3.1524  1  -1  0  1  0  1  -1  0  5.5342  0  7.3063  0.08  0  0  /
  4061 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  3.6104  0  1  1  0.15  0.5  2.2231  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  206.8  0  4  5  99  -99  /
  4061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4062 'GENROU' 1  7.120900  0.061200  1.203600  0.062000  5.523700  0.000000  2.456400
  2.253600  0.306600  0.493500  0.259300  0.202300  0.054000  0.190700  /
  4062 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.9948  0  0  0  1  0  1.2  0  6.5773  0  0.08  /
  4062 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2863  0.1006  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  206.8  0  4  5  99  -99  /
  4062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4063 'GENROU' 1  8.165300  0.050000  1.389500  0.050000  4.800400  0.000000  2.243000
  2.081400  0.184400  0.404200  0.144100  0.110500  0.146200  0.744400  /
  4063 'ESST4B' 1  0  3.7299  3.7299  1  -1  0  1  0  1  -1  0  5.0173  0  6.8278  0.08  0  0  /
  4063 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.1831  1.4089  0  1  1  0.15  0.496  1.5  0.1036  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  206.8  0  4  5  99  -99  /
  4063 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4065 'GENROU' 1  7.729900  0.050000  0.888700  0.055100  2.335000  0.000000  1.698900
  1.642300  0.236100  0.399700  0.159200  0.122500  0.074800  0.250900  /
  4065 'ESST4B' 1  0  3.0395  3.0395  1  -1  0  1  0  1  -1  0  6.407  0  6.0903  0.08  0  0  /
  4065 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4688  1.5472  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  56.4  0  4  5  99  -99  /
  4065 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4075 'GENROU' 1  6.025500  0.050000  0.548300  0.050000  5.524200  0.000000  1.642700
  1.597000  0.209800  0.493100  0.119800  0.091100  0.027100  0.442400  /
  4075 'ESST4B' 1  0  3.1997  3.1997  1  -1  0  1  0  1  -1  0  5.8435  0  8.4081  0.08  0  0  /
  4075 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1574  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  211.6  0  4  5  99  -99  /
  4075 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4076 'GENROU' 1  5.564400  0.050000  0.742000  0.088400  4.099800  0.000000  2.388500
  2.198800  0.180300  0.318000  0.131400  0.100300  0.162500  0.611700  /
  4076 'ESST4B' 1  0  3.8412  3.8412  1  -1  0  1  0  1  -1  0  5.8581  0  7.9849  0.08  0  0  /
  4076 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6431  6.812  0  1  1  0.15  0.2311  1.5  0.1037  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  211.6  0  4  5  99  -99  /
  4076 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4077 'GENROU' 1  6.542100  0.050000  1.130800  0.066600  5.230400  0.000000  1.842800
  1.758500  0.275400  0.658600  0.237300  0.184800  0.187000  0.725100  /
  4077 'ESST4B' 1  0  3.7699  3.7699  1  -1  0  1  0  1  -1  0  6.3816  0  7.268  0.08  0  0  /
  4077 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.5472  6.4199  0  1  1  0.15  0.1646  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  211.6  0  4  5  99  -99  /
  4077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4082 'GENROU' 1  6.512100  0.050000  0.376800  0.073900  5.109900  0.000000  2.222900
  2.065200  0.172800  0.312600  0.138100  0.105700  0.186200  0.581600  /
  4082 'ESST4B' 1  0  3.2798  3.2798  1  -1  0  1  0  1  -1  0  6.6094  0  7.6686  0.08  0  0  /
  4082 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  292.08  0  4  5  99  -99  /
  4082 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4083 'GENROU' 1  6.871900  0.050000  1.260200  0.054500  5.104300  0.000000  1.644800
  1.598700  0.214000  0.443500  0.157000  0.120700  0.199200  0.695300  /
  4083 'ESST4B' 1  0  3.3155  3.3155  1  -1  0  1  0  1  -1  0  6.1992  0  7.0219  0.08  0  0  /
  4083 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.008  0.1761  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  292.08  0  4  5  99  -99  /
  4083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4084 'GENROU' 1  4.087000  0.050000  0.668500  0.078700  4.969200  0.000000  2.130700
  1.990800  0.236000  0.374600  0.191100  0.147900  0.016100  0.305200  /
  4084 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  21.5568  -21.556801  1.3  4  0  0.49  1  0.1  1.6  1  14  3.8744  0.008  5.1658  0.0185  /
  4084 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  15.7148  2  0  1  1  0.15  0.3172  1.5  0.1567  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  292.08  0  4  5  99  -99  /
  4084 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4085 'GENROU' 1  7.199700  0.058500  0.756200  0.073200  5.000000  0.000000  2.025600
  1.906000  0.424000  0.706500  0.319200  0.250100  0.114700  0.623300  /
  4085 'ESST4B' 1  0  3.5255  3.5255  1  -1  0  1  0  1  -1  0  5.7599  0  7.8646  0.08  0  0  /
  4085 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.7212  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  422.4  0  4  5  99  -99  /
  4085 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4090 'GENROU' 1  4.557400  0.050000  1.103800  0.069100  5.803500  0.000000  2.381900
  2.257900  0.325800  0.450500  0.234500  0.176300  0.114800  0.464562  /
  4090 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.9707  0.1053  0.35  0  4.046  0.1619  5.3946  0.4297  /
  4090 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  1.0966  0  0.1649  0.2981  0  5.9677  0  0  0.4  0.4754  0  0  0  0  /
  4090 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4091 'GENROU' 1  7.770400  0.050000  1.039800  0.061300  1.754900  0.000000  1.117600
  1.079500  0.185500  0.398900  0.136200  0.099800  0.161400  0.557706  /
  4091 'ESST4B' 1  0  35.5791  1.2735  1  -1  0  1  0  1  -1  0  5.0672  0  6.9711  0.0616  0  0  /
  4091 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  1.2103  0  0.4347  0.2583  0  0  0.3802  0  0.4  0.3  0  0  0  0  /
  4091 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4092 'GENROU' 1  8.373100  0.050000  0.706100  0.053800  4.644300  0.000000  1.385000
  1.328800  0.142000  0.459000  0.105700  0.076200  0.190200  0.615272  /
  4092 'IEEET1' 1  0  400  0.05  1  -1  0  0.3509  0.08  0.35  0  1.7515  0.0526  2.3353  0.307  /
  4092 'IEEEG1' 1 0 0  20  0.2  0  0.1  0.1  -0.1  0.6255  0  0.125  0.2616  0  4.4713  0.303  0  0  0  0  0  0  0  /
  4092 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4093 'GENROU' 1  8.038400  0.053700  0.532300  0.068400  2.681700  0.000000  1.324400
  1.272300  0.170300  0.451100  0.125600  0.091600  0.108800  0.452569  /
  4093 'ESST4B' 1  0  21.3722  0.7781  1  -1  0  1  0  4.6  -4.6  0  1  0  6.4053  0.0874  0  0  /
  4093 'IEEEG1' 1 0 0  25  0.2107  0  0.1  0.431  -0.431  0.5833  0  0.2262  0.2633  0  3.3248  0.2462  0  0.5  0.5774  0  0  0  0  /
  4093 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4094 'GENROU' 1  4.150000  0.050000  1.292600  0.054900  2.595700  0.000000  2.452500
  2.323800  0.500100  0.528100  0.356600  0.271100  0.130400  0.495744  /
  4094 'ESST4B' 1  0  2.3663  3.55  1  -1  0  1  0  1  -1  0  7.0973  0  5.7486  0.0534  0  0  /
  4094 'IEEEG1' 1 0 0  17.5713  0.3  0  0.3  0.2734  -0.2734  0.8863  0  0.2516  0.2696  0  3.9506  0  0  0  0  0  0  0  0  /
  4094 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4095 'GENROU' 1  9.370000  0.050000  0.575000  0.050000  1.394500  0.000000  1.537300
  1.470700  0.334000  0.433600  0.240300  0.180700  0.106800  0.448572  /
  4095 'ESST4B' 1  0  2.6286  1.5263  6  -6  0  1  0  1  -1  0  6.072  0  7.1007  0.113  0  0  /
  4095 'IEEEG1' 1 0 0  25  0.2  0  0.1  2  -2  0.8311  0  0.3408  0.272  0  2.1467  0  0  0.4  0.3  0  0  0  0  /
  4095 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4096 'GENROU' 1  7.829900  0.050000  0.662800  0.058100  3.467600  0.000000  2.153300
  2.044900  0.333400  0.245000  0.239800  0.180400  0.072600  0.380213  /
  4096 'ESST4B' 1  0  20.6776  1.5608  1  -1  0  1  0  1  -1  0  6.9282  0  6.2692  0.0531  0  0  /
  4096 'IEEEG1' 1 0 0  20  0.2797  0  0.2  2  -2  0.9463  0  0.4847  0.2968  0  8.0323  0  0  0  0  0  0  0  0  /
  4096 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4097 'GENROU' 1  4.544800  0.050000  0.571300  0.065700  2.777100  0.000000  1.572400
  1.503400  0.307600  0.640800  0.221700  0.166300  0.138100  0.511134  /
  4097 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.0639  0.35  0  2.9496  0.0825  3.9329  0.3407  /
  4097 'IEEEG1' 1 0 0  25  0  0  0.3  0.1394  -0.1394  0.8211  0  0.1735  0.3407  0  4.3499  0.2565  0  0.4  0.4281  0  0  0  0  /
  4097 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4098 'GENROU' 1  9.421800  0.050000  1.285300  0.050100  3.906000  0.000000  1.672200
  1.596500  0.343400  0.302700  0.246900  0.185800  0.035500  0.306057  /
  4098 'EXAC1' 1  0  0  0  400  0.1  12.2128  -12.2128  1.1  0.02  1  0.2678  0.5  1  1.7368  0.0462  2.3157  0.2308  /
  4098 'IEEEG1' 1 0 0  11.0967  0.3  0  0.3  0.1  -0.1  0.6785  0  0.1641  0.2684  0  4.1658  0.3794  0  0  0  0  0  0  0  /
  4098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4115 'GENROU' 1  4.095200  0.050000  0.386800  0.075800  5.829900  0.000000  1.723000
  1.661800  0.264900  0.548400  0.113100  0.085800  0.105700  0.409300  /
  4115 'ESST4B' 1  0  3.8171  3.8171  1  -1  0  1  0  1  -1  0  5.7434  0  6.9199  0.08  0  0  /
  4115 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.265  2  0  1  1  0.15  0.0599  1.5  0.1314  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  158.16  0  4  5  99  -99  /
  4115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4116 'GENROU' 1  5.013100  0.050000  1.496200  0.052400  4.169100  0.000000  2.289500
  2.118900  0.181300  0.314200  0.151500  0.116400  0.223300  0.691500  /
  4116 'ESST4B' 1  0  3.6853  3.6853  1  -1  0  1  0  1  -1  0  6.1  0  8.2188  0.08  0  0  /
  4116 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  19.479  2  0  1  1  0.15  0.5  1.7463  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  158.16  0  4  5  99  -99  /
  4116 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4133 'GENROU' 1  5.110600  0.050000  1.040500  0.087900  7.063000  0.000000  1.741600
  1.676800  0.290000  0.600700  0.227300  0.176800  0.146800  0.383100  /
  4133 'ESST4B' 1  0  3.5933  3.5933  1  -1  0  1  0  1  -1  0  6.8108  0  8.3141  0.08  0  0  /
  4133 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.9826  0  1  1  0.15  0.1579  1.5  0.1966  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  40.32  0  4  5  99  -99  /
  4133 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4134 'GENROU' 1  7.537500  0.050000  0.952400  0.081000  1.930200  0.000000  2.445300
  2.244600  0.223000  0.508200  0.180000  0.139100  0.040300  0.213600  /
  4134 'ESST4B' 1  0  3.9362  3.9362  1  -1  0  1  0  1  -1  0  5.1118  0  8.5996  0.08  0  0  /
  4134 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  6.0687  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  40.32  0  4  5  99  -99  /
  4134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4135 'GENROU' 1  4.648400  0.050000  0.426800  0.082800  8.349400  0.000000  2.410500
  2.216600  0.160500  0.337000  0.108400  0.082000  0.199900  0.571200  /
  4135 'EXAC2' 1  0.05  1  1  1000  0.05  7.8072  -7.8072  1  24.8161  -24.816099  1.3  4  0  0.49  1  0.1  1.6  1  14  3.6293  0.0092  4.839  0.0197  /
  4135 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4556  1.2988  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  40.32  0  4  5  99  -99  /
  4135 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4136 'GENROU' 1  6.453300  0.050000  0.668600  0.050000  8.698400  0.000000  1.363500
  1.371700  0.278800  0.355500  0.189600  0.146700  0.227600  0.662700  /
  4136 'ESST4B' 1  0  3.4883  3.4883  1  -1  0  1  0  1  -1  0  6.9091  0  6.2993  0.08  0  0  /
  4136 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1793  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  40.32  0  4  5  99  -99  /
  4136 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4137 'GENROU' 1  9.456200  0.050000  0.515800  0.050000  5.439300  0.000000  1.958600
  1.851900  0.417500  0.661900  0.273500  0.213600  0.096200  0.574500  /
  4137 'ESST4B' 1  0  3.2313  3.2313  1  -1  0  1  0  1  -1  0  6.8673  0  7.8543  0.08  0  0  /
  4137 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6756  0  1  1  0.15  0.0332  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  80.64  0  4  5  99  -99  /
  4137 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4138 'GENROU' 1  5.499100  0.051900  1.442700  0.077800  2.925500  0.000000  1.627800
  1.585000  0.301200  0.389700  0.167600  0.129200  0.102800  0.314100  /
  4138 'ESST4B' 1  0  3.1291  3.1291  1  -1  0  1  0  1  -1  0  6.8921  0  7.0993  0.08  0  0  /
  4138 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.768  1.4717  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  79.2  0  4  5  99  -99  /
  4138 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4160 'GENROU' 1  7.348900  0.053800  0.401500  0.079700  5.914600  0.000000  2.252100
  2.088700  0.333800  0.591400  0.188200  0.145600  0.098300  0.438700  /
  4160 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.8942  0  0  0  1  0  1.2  0  6.5765  0  0.08  /
  4160 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.1081  2  0  1  1  0.15  0.5  1.5  0.1646  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  237.32  0  4  5  99  -99  /
  4160 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4161 'GENROU' 1  4.472000  0.050000  0.524900  0.050000  4.890400  0.000000  2.166500
  2.019600  0.220300  0.440300  0.123900  0.094300  0.174000  0.604500  /
  4161 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2156  0  0  0  1  0  1.2  0  6.7055  0  0.08  /
  4161 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.06  0.1738  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  237.32  0  4  5  99  -99  /
  4161 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4162 'GENROU' 1  5.146300  0.050000  1.058600  0.096500  4.394500  0.000000  1.959300
  1.852500  0.235600  0.362100  0.172200  0.132800  0.005400  0.314500  /
  4162 'ESST4B' 1  0  3.397  3.397  1  -1  0  1  0  1  -1  0  6.6356  0  6.7709  0.08  0  0  /
  4162 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.2479  2  0  1  1  0.15  0.1063  1.3304  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  237.32  0  4  5  99  -99  /
  4162 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4163 'GENROU' 1  5.709100  0.053900  1.474000  0.063300  7.961000  0.000000  2.392500
  2.202000  0.296300  0.695200  0.230600  0.179400  0.053700  0.339800  /
  4163 'EXAC2' 1  0.05  1  1  400  0.05  11.9619  -11.9619  1  24.9477  -24.947701  1.3  4  0  0.49  1  0  0  1  14  3.6986  0.0016  4.9315  0.0118  /
  4163 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1476  0  1  1  0.15  0.5  2.0116  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.8  0  4  5  99  -99  /
  4163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 1  6.483100  0.050000  1.487800  0.075400  2.974300  0.000000  1.420800
  1.417900  0.297700  0.479000  0.143400  0.109900  0.225600  0.754700  /
  4192 'ESST4B' 1  0  3.2855  3.2855  1  -1  0  1  0  1  -1  0  5.4592  0  8.8409  0.08  0  0  /
  4192 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.5457  2  0  1  1  0.15  0.5  1.3341  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  4192 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 10  7.690800  0.050300  1.170100  0.050000  5.692700  0.000000  2.227100
  2.068500  0.237200  0.553800  0.113900  0.086400  0.085800  0.402400  /
  4192 'ESST4B' 10  0  3.1955  3.1955  1  -1  0  1  0  1  -1  0  6.638  0  6.5624  0.08  0  0  /
  4192 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  10  2.8161  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  220.52  0  4  5  99  -99  /
  4192 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 2  7.058900  0.050000  1.007500  0.050000  7.690300  0.000000  1.927600
  1.826900  0.445800  0.655700  0.287400  0.224700  0.014000  0.223100  /
  4192 'ESST4B' 2  0  3.3888  3.3888  1  -1  0  1  0  1  -1  0  6.4973  0  8.4188  0.08  0  0  /
  4192 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  3.7954  5.3262  0  1  1  0.15  0.5  1.0813  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  28.8  0  4  5  99  -99  /
  4192 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 3  8.670100  0.050000  1.356600  0.092600  8.478000  0.000000  1.409100
  1.408500  0.190000  0.213200  0.118700  0.090200  0.068300  0.467000  /
  4192 'EXPIC1' 3  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0745  0  0  0  1  0  1.2  0  5.3987  0  0.08  /
  4192 'GGOV1' 3  1  1  0.05  1  0.05  -0.05  25.7205  2  0  1  1  0.15  0.2846  1.8327  0.109  0.3  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  73.2  0  4  5  99  -99  /
  4192 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 4  7.818400  0.057500  0.604400  0.086600  2.090600  0.000000  2.624300
  2.389000  0.172800  0.283600  0.118300  0.089900  0.023800  0.211800  /
  4192 'ESST4B' 4  0  3.8204  3.8204  1  -1  0  1  0  1  -1  0  5.5548  0  8.2122  0.08  0  0  /
  4192 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  1.021  3.4895  0  1  1  0.15  0.5  1.5  0.1315  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  12.48  0  4  5  99  -99  /
  4192 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 5  8.712700  0.066800  0.940300  0.057800  5.000000  0.000000  2.158800
  2.013500  0.184900  0.253100  0.154900  0.119100  0.105300  0.503200  /
  4192 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2249  0  0  0  1  0  1.2  0  6.685  0  0.08  /
  4192 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  8.8327  2  0  1  1  0.15  0.0891  1.6363  0.1287  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  320.4  0  4  5  99  -99  /
  4192 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 6  7.960500  0.050000  0.524000  0.094100  5.000000  0.000000  2.208500
  2.053600  0.226700  0.536700  0.144700  0.110900  0.052400  0.399500  /
  4192 'ESST4B' 6  0  3.6717  3.6717  1  -1  0  1  0  1  -1  0  5.6501  0  7.3516  0.08  0  0  /
  4192 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.0772  0  1  1  0.15  0.5  1.4834  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  320.4  0  4  5  99  -99  /
  4192 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 7  9.517200  0.051500  1.231600  0.050000  5.000000  0.000000  2.079300
  1.949300  0.279000  0.551600  0.138800  0.106200  0.126400  0.441000  /
  4192 'ESST4B' 7  0  3.5273  3.5273  1  -1  0  1  0  1  -1  0  5.8975  0  8.408  0.08  0  0  /
  4192 'GGOV1' 7  1  1  0.05  1  0.05  -0.05  1.3778  1.2463  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  320.4  0  4  5  99  -99  /
  4192 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 8  5.067400  0.050300  0.924000  0.092500  4.003200  0.000000  1.935600
  1.833400  0.251700  0.557900  0.117200  0.089000  0.116600  0.290000  /
  4192 'ESST4B' 8  0  3.6072  3.6072  1  -1  0  1  0  1  -1  0  5.4947  0  7.3998  0.08  0  0  /
  4192 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3995  2.0442  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  220.52  0  4  5  99  -99  /
  4192 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  4192 'GENROU' 9  5.074000  0.050000  0.861100  0.065300  5.436300  0.000000  1.586800
  1.551900  0.202600  0.334700  0.128900  0.098400  0.007900  0.255300  /
  4192 'EXPIC1' 9  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6129  0  0  0  1  0  1.2  0  6.0873  0  0.08  /
  4192 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  2.8759  7.6871  0  1  1  0.15  0.5  2.1471  0.18  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  220.52  0  4  5  99  -99  /
  4192 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5023 'GENROU' 1  7.435200  0.058400  1.216900  0.070700  9.557600  0.000000  1.400900
  1.401900  0.204000  0.256800  0.152900  0.117500  0.104300  0.484500  /
  5023 'ESST4B' 1  0  3.1988  3.1988  1  -1  0  1  0  1  -1  0  5.6589  0  7.7465  0.08  0  0  /
  5023 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4873  0.1217  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  5.76  0  4  5  99  -99  /
  5023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5035 'GENROU' 1  4.884600  0.068300  0.326000  0.050000  6.893300  0.000000  2.060800
  1.934300  0.199800  0.216500  0.141800  0.108700  0.189200  0.715300  /
  5035 'ESST4B' 1  0  3.417  3.417  1  -1  0  1  0  1  -1  0  6.0829  0  7.4701  0.08  0  0  /
  5035 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2583  1.6824  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  5.04  0  4  5  99  -99  /
  5035 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5036 'GENROU' 1  9.878200  0.069700  1.221900  0.050000  1.441800  0.000000  2.313800
  2.138500  0.166000  0.204100  0.143700  0.110200  0.068200  0.360700  /
  5036 'ESST4B' 1  0  3.5803  3.5803  1  -1  0  1  0  1  -1  0  6.1325  0  8.2341  0.08  0  0  /
  5036 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.3146  2  0  1  1  0.15  0.5  1.2199  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  7.68  0  4  5  99  -99  /
  5036 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5037 'GENROU' 1  4.434800  0.050000  0.496600  0.050000  5.000000  0.000000  2.247400
  2.085000  0.367400  0.531100  0.299100  0.234000  0.059700  0.504100  /
  5037 'ESST4B' 1  0  3.2922  3.2922  1  -1  0  1  0  1  -1  0  5.761  0  7.679  0.08  0  0  /
  5037 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.5144  1.3394  0  1  1  0.15  0.5  1.6371  0.1747  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5037 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5038 'GENROU' 1  7.250200  0.068100  0.866800  0.051000  5.000000  0.000000  2.002800
  1.887500  0.175000  0.439400  0.123300  0.093900  0.064600  0.438700  /
  5038 'ESST4B' 1  0  3.2129  3.2129  1  -1  0  1  0  1  -1  0  5.2204  0  7.5366  0.08  0  0  /
  5038 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1264  0  1  1  0.15  0.5  1.2225  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5038 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5039 'GENROU' 1  6.096500  0.050000  1.424800  0.050000  5.000000  0.000000  1.945900
  1.841600  0.345000  0.512800  0.214700  0.166700  0.028500  0.360200  /
  5039 'ESST4B' 1  0  3.5663  3.5663  1  -1  0  1  0  1  -1  0  5.7047  0  6.3285  0.08  0  0  /
  5039 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6592  1.7431  0  1  1  0.15  0.1232  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5039 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5040 'GENROU' 1  7.555900  0.059300  1.094700  0.082500  5.000000  0.000000  1.886500
  1.793800  0.242500  0.460000  0.192400  0.149000  0.113700  0.302400  /
  5040 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8784  0  0  0  1  0  1.2  0  5.983  0  0.08  /
  5040 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5040 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5041 'GENROU' 1  5.338400  0.066100  0.936600  0.072300  5.000000  0.000000  2.185200
  2.034700  0.166800  0.239900  0.115900  0.087900  0.051800  0.392500  /
  5041 'ESST4B' 1  0  3.2811  3.2811  1  -1  0  1  0  1  -1  0  5.4602  0  8.1173  0.08  0  0  /
  5041 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.0888  0  1  1  0.15  0.0379  1.3349  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5042 'GENROU' 1  9.006900  0.050000  0.946700  0.090500  5.000000  0.000000  2.263600
  2.098000  0.270100  0.506600  0.191300  0.148000  0.127800  0.374100  /
  5042 'ESST4B' 1  0  3.927  3.927  1  -1  0  1  0  1  -1  0  5.686  0  8.2321  0.08  0  0  /
  5042 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1659  0.1911  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  370.16  0  4  5  99  -99  /
  5042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5051 'GENROU' 1  9.931700  0.050000  1.353400  0.050000  7.652900  0.000000  2.098200
  1.964500  0.186100  0.238600  0.124800  0.095100  0.096100  0.391700  /
  5051 'EXAC2' 1  0.05  1  1  400  0.05  100  -100  1  27.0995  -27.099501  1.3  4  0  0.49  1  0  0  1  14  3.4448  0.0022  4.5931  0.0125  /
  5051 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.4784  1.5  0.137  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  101.64  0  4  5  99  -99  /
  5051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5057 'GENROU' 1  7.971400  0.054700  0.792800  0.075700  5.000000  0.000000  1.746300
  1.680600  0.291300  0.489100  0.191300  0.148100  0.155800  0.731500  /
  5057 'ESST4B' 1  0  3.8834  3.8834  1  -1  0  1  0  1  -1  0  6.1621  0  8.3361  0.08  0  0  /
  5057 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6614  0.5124  0  1  1  0.15  0.1494  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  380.82  0  4  5  99  -99  /
  5057 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5058 'GENROU' 1  5.267700  0.054000  1.294800  0.053600  5.000000  0.000000  1.943500
  1.839700  0.436900  0.700300  0.298200  0.233300  0.087500  0.252900  /
  5058 'ESST4B' 1  0  3.2552  3.2552  1  -1  0  1  0  1  -1  0  5.8302  0  6.3152  0.08  0  0  /
  5058 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2569  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  380.82  0  4  5  99  -99  /
  5058 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5065 'GENROU' 1  7.288200  0.050000  0.630600  0.090300  7.550500  0.000000  1.415600
  1.413800  0.250900  0.453800  0.137100  0.104900  0.082100  0.595500  /
  5065 'ESST4B' 1  0  3.5398  3.5398  1  -1  0  1  0  1  -1  0  5.7279  0  8.0388  0.08  0  0  /
  5065 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5302  0  1  1  0.15  0.5  1.3429  0.1932  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  12.72  0  4  5  99  -99  /
  5065 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5066 'GENROU' 1  6.056900  0.052300  0.616100  0.080300  5.719200  0.000000  1.456800
  1.447000  0.175100  0.377700  0.131000  0.100000  0.140700  0.552500  /
  5066 'ESST4B' 1  0  3.9536  3.9536  1  -1  0  1  0  1  -1  0  6.912  0  7.0483  0.08  0  0  /
  5066 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7426  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  2.16  0  4  5  99  -99  /
  5066 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5067 'GENROU' 1  4.835100  0.066500  0.468800  0.050000  5.000000  0.000000  2.073100
  1.944300  0.510600  0.735300  0.326100  0.255500  0.046300  0.491000  /
  5067 'ESST4B' 1  0  3.9025  3.9025  1  -1  0  1  0  1  -1  0  5.1938  0  7.0309  0.08  0  0  /
  5067 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.2476  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  525.92  0  4  5  99  -99  /
  5067 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5068 'GENROU' 1  7.520100  0.050000  0.957900  0.078000  5.000000  0.000000  1.960800
  1.853700  0.198400  0.277700  0.116900  0.088800  0.235400  0.725300  /
  5068 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7362  0  0  0  1  0  1.2  0  5.4152  0  0.08  /
  5068 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  7.3335  0  1  1  0.15  0.5  1.8799  0.1761  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  525.92  0  4  5  99  -99  /
  5068 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5069 'GENROU' 1  6.154700  0.050000  0.601700  0.050000  5.000000  0.000000  2.067000
  1.939300  0.171400  0.225900  0.105600  0.079800  0.029600  0.386300  /
  5069 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.538  0  0  0  1  0  1.2  0  5.9018  0  0.08  /
  5069 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5629  2  0  1  1  0.15  0.1462  1.5  0.1717  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  525.92  0  4  5  99  -99  /
  5069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5089 'GENSAL' 1  6.000000  0.050000  0.050000  2.128500  0.000000  1.034300  0.670800
  0.342000  0.241000  0.083500  0.203100  0.553900  /
  5089 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.6794  0.0838  3.5726  0.384  /
  5089 'HYGOV' 1  0.07  0.428303  3.99335  0.05  0.4  0.167  1  0  0.7816  1.2  1  0.0743  /
  5089 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5106 'GENROU' 1  7.002600  0.050200  0.957200  0.050000  5.125700  0.000000  2.400400
  2.275200  0.446600  0.359100  0.319100  0.242000  0.175400  0.585690  /
  5106 'ESAC1A' 1  0.025  0  0  313.407  0.05  18.1925  -18.192499  1.0724  0.013  1  0.2  0.4  1  5.5999  0.191  7.4665  1.7186  9  -9  /
  5106 'IEEEG1' 1 0 0  20  0.2  0  0.5  1  -1  1.7842  0  0.2439  1  0  0  0  0  0.4  0.3  0  0  0  0  /
  5106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5107 'GENROU' 1  5.407300  0.050000  1.147600  0.062700  3.703500  0.000000  2.334700
  2.213900  0.384400  0.332100  0.275500  0.208100  0.112300  0.459565  /
  5107 'IEEET1' 1  0  400  0.05  1  -1  0  0.5  0.0713  1  0  2.3502  0.1385  3.1337  0.4035  /
  5107 'IEEEG1' 1 0 0  19.851  0.237  0  0.5  0.1  -0.1  0.5783  0  0.282  0.3463  0  0.25  0.7816  0  0.4  0.3683  0  0  0  0  /
  5107 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5166 'GENROU' 1  5.405200  0.062300  1.129900  0.050000  6.159400  0.000000  2.109400
  1.973600  0.263100  0.607900  0.139100  0.106400  0.008600  0.328600  /
  5166 'ESST4B' 1  0  3.3514  3.3514  1  -1  0  1  0  1  -1  0  5.8211  0  7.2542  0.08  0  0  /
  5166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.464  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  151.8  0  4  5  99  -99  /
  5166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5167 'GENROU' 1  9.398700  0.059400  0.930700  0.050000  1.369700  0.000000  1.497300
  1.479700  0.194600  0.229000  0.106700  0.080600  0.215500  0.703500  /
  5167 'ESST4B' 1  0  3.9088  3.9088  1  -1  0  1  0  1  -1  0  5.9962  0  6.7743  0.08  0  0  /
  5167 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.8118  5.9189  0  1  1  0.15  0.5  1.1858  0.1845  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  1.92  0  4  5  99  -99  /
  5167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5206 'GENROU' 1  4.864600  0.057600  0.945600  0.084900  4.981700  0.000000  1.964000
  1.856300  0.156900  0.385300  0.119800  0.091100  0.123200  0.707700  /
  5206 'EXAC2' 1  0  1  1  400  0.05  7.7179  -7.7179  1  24.5179  -24.5179  0.55  4  0  0.0184  1  0.1  1.6  1  10  3.2094  0.0033  4.2793  0.0136  /
  5206 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.702  2  0  1  1  0.15  0.5  1.1951  0.1661  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  298.4  0  4  5  99  -99  /
  5206 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5207 'GENROU' 1  9.670200  0.050000  1.073900  0.050000  5.009400  0.000000  2.206500
  2.051900  0.226600  0.496300  0.180900  0.139800  0.055500  0.224100  /
  5207 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7681  0  0  0  1  0  1.2  0  6.4393  0  0.08  /
  5207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.8154  0  1  1  0.15  0.0397  1.2149  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  298.4  0  4  5  99  -99  /
  5207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5208 'GENROU' 1  9.921400  0.065200  0.306900  0.050000  4.997600  0.000000  2.104100
  1.969300  0.202500  0.341100  0.105600  0.079800  0.083800  0.361800  /
  5208 'ESST4B' 1  0  3.3576  3.3576  1  -1  0  1  0  1  -1  0  5.2222  0  6.97  0.08  0  0  /
  5208 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3826  0.1857  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  298.4  0  4  5  99  -99  /
  5208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5262 'GENROU' 1  6.600300  0.050000  0.570200  0.062600  2.023500  0.000000  1.988300
  1.891100  0.366600  0.582400  0.263100  0.198400  0.090400  0.415792  /
  5262 'IEEET1' 1  0  25  0.2  1  -1  0  0.9121  0.1188  1  0  1.7997  0.0445  2.3996  0.298  /
  5262 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.1759  0  0.2614  0.3452  0  10  0.4  0  0.5  0.4167  0  0  0  0  /
  5262 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5263 'GENROU' 1  8.097300  0.050000  0.752400  0.059700  2.027400  0.000000  1.995600
  1.897900  0.361600  0.203200  0.162600  0.130000  0.127000  0.488948  /
  5263 'IEEET1' 1  0  400  0.0565  1  -1  0  0.2701  0.08  1  0  2.668  0.1124  3.5574  0.3742  /
  5263 'IEEEG1' 1 0 0  16.1793  0  0  0.2  0.1437  -0.1437  0.6714  0  0.4405  0.3319  0  2.6582  0  0  0  0  0  0  0  0  /
  5263 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5281 'GENROU' 1  9.306400  0.050000  0.984700  0.062900  5.000000  0.000000  1.725700
  1.664000  0.189200  0.230800  0.106600  0.080600  0.224800  0.722000  /
  5281 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.6999  0  0  0  1  0  1.2  0  5.9886  0  0.08  /
  5281 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9222  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  5281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5282 'GENROU' 1  5.230000  0.063400  1.403100  0.063100  5.000000  0.000000  2.153300
  2.009000  0.410000  0.587200  0.239400  0.186400  0.156500  0.457300  /
  5282 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  28.1476  -28.1476  1.3  4  0  0.0278  1  0.1  0.8  1  14  3.3858  0.0014  4.5144  0.0117  /
  5282 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0065  0  1  1  0.15  0.5  1.5  0.1703  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  5282 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5283 'GENROU' 1  4.938300  0.067400  0.371400  0.050000  5.000000  0.000000  2.146300
  2.003300  0.225200  0.512100  0.106500  0.080500  0.133000  0.575000  /
  5283 'EXAC2' 1  0.05  1  1  1000  0.05  8.0882  -8.0882  1  22.0672  -22.0672  1.3  4  0  0.49  1  0.1  0.8  1  14  3.2077  0.9089  4.277  0.9483  /
  5283 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.7753  0  1  1  0.15  0.149  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  321.28  0  4  5  99  -99  /
  5283 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5297 'GENROU' 1  6.578500  0.055400  1.122300  0.050000  5.313900  0.000000  1.642100
  1.596500  0.270300  0.337500  0.191000  0.147800  0.126900  0.341600  /
  5297 'ESST4B' 1  0  3.7389  3.7389  1  -1  0  1  0  1  -1  0  5.6965  0  8.414  0.08  0  0  /
  5297 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.8493  0  1  1  0.15  0.5  1.5  0.1621  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  3.84  0  4  5  99  -99  /
  5297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5298 'GENROU' 1  4.899500  0.050000  0.337500  0.050000  3.469600  0.000000  2.445700
  2.244900  0.238500  0.527300  0.132600  0.101300  0.157400  0.733600  /
  5298 'EXAC2' 1  0  1  1  1000  0.05  8.0059  -8.0059  1  29.1349  -29.134899  0.55  4  0  0.0135  1  0.1  0.8  1  10  3.1028  0.001  4.1371  0.0102  /
  5298 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  138  0  4  5  99  -99  /
  5298 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5299 'GENROU' 1  9.247600  0.050000  1.369000  0.084700  4.349200  0.000000  2.348300
  2.166400  0.396700  0.755900  0.322800  0.252900  0.171000  0.656800  /
  5299 'ESST4B' 1  0  3.6194  3.6194  1  -1  0  1  0  1  -1  0  5.0953  0  7.9769  0.08  0  0  /
  5299 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1094  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  138  0  4  5  99  -99  /
  5299 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5300 'GENROU' 1  8.439700  0.051600  1.294800  0.050000  4.981500  0.000000  2.150300
  2.006600  0.385000  0.657600  0.219100  0.170300  0.113800  0.620600  /
  5300 'ESST4B' 1  0  3.9185  3.9185  1  -1  0  1  0  1  -1  0  6.747  0  8.5664  0.08  0  0  /
  5300 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1671  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  138  0  4  5  99  -99  /
  5300 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5301 'GENROU' 1  6.727300  0.063400  0.551500  0.083800  3.710200  0.000000  1.749200
  1.683000  0.264100  0.382200  0.196400  0.152200  0.065000  0.313800  /
  5301 'ESST4B' 1  0  3.1575  3.1575  1  -1  0  1  0  1  -1  0  6.0011  0  8.2348  0.08  0  0  /
  5301 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.8492  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  99.24  0  4  5  99  -99  /
  5301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5302 'GENROU' 1  9.216900  0.050000  1.009000  0.058700  5.000000  0.000000  2.038200
  1.916100  0.217800  0.365500  0.133000  0.101600  0.083100  0.359100  /
  5302 'ESST4B' 1  0  3.5376  3.5376  1  -1  0  1  0  1  -1  0  6.6244  0  8.28  0.08  0  0  /
  5302 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3071  0.1398  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  556.5  0  4  5  99  -99  /
  5302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5303 'GENROU' 1  9.781600  0.050000  0.718000  0.067600  5.000000  0.000000  1.959600
  1.852700  0.278200  0.613000  0.179200  0.138500  0.182900  0.507500  /
  5303 'EXAC2' 1  0  1  1  400  0.05  100  -100  1  26.6864  -26.686399  0.55  4  0  0.49  1  0  0  1  14  3.3419  0.0021  4.4559  0.0124  /
  5303 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.8903  2  0  1  1  0.15  0.1339  1.44  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  556.5  0  4  5  99  -99  /
  5303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5319 'GENROU' 1  6.773400  0.058600  1.463500  0.060400  5.000000  0.000000  2.305600
  2.131900  0.329400  0.641400  0.250700  0.195500  0.177000  0.756900  /
  5319 'ESST4B' 1  0  3.3028  3.3028  1  -1  0  1  0  1  -1  0  6.0844  0  8.3371  0.08  0  0  /
  5319 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.5141  2  0  1  1  0.15  0.5  1.5  0.1252  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  315.36  0  4  5  99  -99  /
  5319 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5320 'GENROU' 1  6.958200  0.050000  1.038500  0.079700  5.000000  0.000000  2.118000
  1.980500  0.327100  0.539900  0.281400  0.219900  0.228900  0.640800  /
  5320 'ESST4B' 1  0  3.9414  3.9414  1  -1  0  1  0  1  -1  0  5.3217  0  8.3523  0.08  0  0  /
  5320 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.3244  2  0  1  1  0.15  0.2005  1.5  0.2  0.3  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  315.36  0  4  5  99  -99  /
  5320 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5321 'GENROU' 1  9.697200  0.069100  0.982600  0.066000  5.000000  0.000000  1.680100
  1.627200  0.190600  0.319500  0.128100  0.097700  0.094000  0.252700  /
  5321 'ESST4B' 1  0  3.3055  3.3055  1  -1  0  1  0  1  -1  0  6.4768  0  7.0772  0.08  0  0  /
  5321 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.0988  6.5265  0  1  1  0.15  0.06  1.873  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  315.36  0  4  5  99  -99  /
  5321 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5324 'GENROU' 1  6.924800  0.050000  1.323500  0.050000  5.000000  0.000000  2.149000
  2.005500  0.321900  0.430800  0.216700  0.168300  0.078200  0.284700  /
  5324 'ESST4B' 1  0  3.4415  3.4415  1  -1  0  1  0  1  -1  0  5.4013  0  6.6438  0.08  0  0  /
  5324 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1707  2  0  1  1  0.15  0.5  2.3296  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  340.88  0  4  5  99  -99  /
  5324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5325 'GENROU' 1  5.775100  0.060700  0.974100  0.054500  5.000000  0.000000  1.834500
  1.751800  0.227500  0.504000  0.150300  0.115400  0.187900  0.733000  /
  5325 'ESST4B' 1  0  3.4913  3.4913  1  -1  0  1  0  1  -1  0  5.7516  0  7.0788  0.08  0  0  /
  5325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.6781  0.1908  0  1  1  0.15  0.4951  1.1335  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  340.88  0  4  5  99  -99  /
  5325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5326 'GENROU' 1  7.967900  0.050000  1.309100  0.083100  5.000000  0.000000  2.138900
  1.997400  0.288600  0.656800  0.188100  0.145500  0.093800  0.454200  /
  5326 'ESST4B' 1  0  3.3144  3.3144  1  -1  0  1  0  1  -1  0  6.1839  0  8.32  0.08  0  0  /
  5326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.0882  2  0  1  1  0.15  0.5  1.5  0.1397  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  340.88  0  4  5  99  -99  /
  5326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5342 'GENSAL' 1  6.000000  0.050000  0.050000  3.070300  0.000000  0.812700  0.526200
  0.250800  0.212300  0.144400  0.158700  0.432800  /
  5342 'ESDC1A' 1  0.06  100  0.05  0  0  10  -10  0  0.9  0.0625  1  0  2.3334  0.1217  3.1112  0.3651  /
  5342 'HYGOV' 1  0.05  0.500959  6.59903  0.2  0.5  0.167  1  0  1.3706  1.2  0  0.0797  /
  5342 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5343 'GENSAL' 1  6.000000  0.050000  0.050000  2.198600  0.000000  1.000000  0.648400
  0.291500  0.241400  0.086700  0.155300  0.423500  /
  5343 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.7563  0.0825  3.675  0.3782  /
  5343 'HYGOV' 1  0.04  0.63518  6.02178  0.05  0.5  0.07  1  0  1.2331  1.25  1  0.0714  /
  5343 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5360 'GENROU' 1  7.761100  0.058400  0.587000  0.050000  2.996100  0.000000  2.061900
  1.959700  0.355200  0.423800  0.255100  0.192200  0.163100  0.561104  /
  5360 'ESST4B' 1  0  48.5777  4.9997  1  -1  0  1  0  4.6  -4.6  0  6.7637  0  6.0722  0.105  0  0  /
  5360 'IEEEG1' 1 0 0  20  0  0  0.2  0.4098  -0.4098  1.0606  0  0.1676  1  0  8.456  0.4  0  0  0  0  0  0  0  /
  5360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5363 'GENROU' 1  6.696700  0.050000  0.543200  0.050000  6.297100  0.000000  1.409100
  1.408500  0.338600  0.488400  0.258200  0.201400  0.128100  0.480700  /
  5363 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7012  0  0  0  1  0  1.2  0  5.3724  0  0.08  /
  5363 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.504  0.1132  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  12.48  0  4  5  99  -99  /
  5363 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5364 'GENROU' 1  6.128800  0.050000  1.117600  0.087700  5.136700  0.000000  2.276400
  2.108300  0.200300  0.263400  0.130300  0.099500  0.201800  0.688700  /
  5364 'ESST4B' 1  0  3.5204  3.5204  1  -1  0  1  0  1  -1  0  5.0687  0  8.5479  0.08  0  0  /
  5364 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.7388  1.2569  0  1  1  0.15  0.5  1.2448  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5364 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5365 'GENROU' 1  6.111200  0.068700  0.392000  0.076900  4.660000  0.000000  1.635500
  1.591200  0.155800  0.337000  0.116500  0.088500  0.203400  0.564600  /
  5365 'EXAC2' 1  0.05  1  1  400  0.05  100  -100  1  24.6476  -24.6476  0.55  4  0  0.49  1  0.1  0.8  1  14  3.4667  1.0467  4.6223  1.0905  /
  5365 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.6931  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5365 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5366 'GENROU' 1  9.746300  0.057900  0.407200  0.050000  4.671500  0.000000  2.220500
  2.063200  0.220800  0.267600  0.154900  0.119100  0.140700  0.477600  /
  5366 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  26.0184  -26.0184  1.3  4  0  0.0232  1  0.1  1.6  1  14  3.3678  1.0378  4.4905  1.0813  /
  5366 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.1576  5.4237  0  1  1  0.15  0.3145  1.5  0.1433  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5366 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5367 'GENROU' 1  6.766700  0.050000  0.486400  0.092500  4.673000  0.000000  2.050100
  1.925700  0.216700  0.379200  0.100200  0.075400  0.102900  0.269000  /
  5367 'ESST4B' 1  0  3.269  3.269  1  -1  0  1  0  1  -1  0  5.6216  0  6.6801  0.08  0  0  /
  5367 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5367 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5368 'GENROU' 1  6.795800  0.060600  0.875300  0.050000  5.410100  0.000000  2.264800
  2.099000  0.431700  0.708500  0.361800  0.284000  0.033900  0.439500  /
  5368 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2006  0  0  0  1  0  1.2  0  6.542  0  0.08  /
  5368 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.572  0  1  1  0.15  0.3694  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5368 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5369 'GENROU' 1  9.124500  0.050000  0.663700  0.078900  5.423000  0.000000  1.750800
  1.684200  0.363800  0.545800  0.244400  0.190400  0.266100  0.765500  /
  5369 'ESST4B' 1  0  3.2836  3.2836  1  -1  0  1  0  1  -1  0  5.6816  0  6.7163  0.08  0  0  /
  5369 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.9911  7.6666  0  1  1  0.15  0.5  1.4664  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  256  0  4  5  99  -99  /
  5369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5382 'GENROU' 1  8.335300  0.052100  0.428500  0.063300  5.408800  0.000000  2.187900
  2.036900  0.342800  0.551900  0.247700  0.193000  0.022400  0.269100  /
  5382 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  24.6746  -24.674601  0.55  4  0  0.49  1  0.1  0.8  1  10  3.053  0.0079  4.0706  0.0184  /
  5382 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.6074  6.0048  0  1  1  0.15  0.2744  1.5  0.1683  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  250.8  0  4  5  99  -99  /
  5382 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5383 'GENROU' 1  6.342700  0.062600  1.130500  0.092200  4.377200  0.000000  2.244000
  2.082200  0.506900  0.721000  0.398200  0.313000  0.044300  0.420600  /
  5383 'ESST4B' 1  0  3.63  3.63  1  -1  0  1  0  1  -1  0  6.9671  0  6.9767  0.08  0  0  /
  5383 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.3783  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  250.8  0  4  5  99  -99  /
  5383 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5403 'GENROU' 1  5.736800  0.062700  1.300500  0.067000  8.145700  0.000000  1.631000
  1.587600  0.334100  0.503600  0.198500  0.153800  0.058400  0.203700  /
  5403 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.89  0  0  0  1  0  1.2  0  5.6789  0  0.08  /
  5403 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4674  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  5403 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5404 'GENROU' 1  5.708100  0.050000  0.680400  0.050000  7.487900  0.000000  1.915000
  1.816700  0.275700  0.373200  0.134700  0.103000  0.231700  0.666200  /
  5404 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.001  0  0  0  1  0  1.2  0  6.6507  0  0.08  /
  5404 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.9376  2  0  1  1  0.15  0.5  2.0431  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  5404 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5405 'GENROU' 1  6.837000  0.050000  0.622100  0.066600  5.097200  0.000000  2.259100
  2.094400  0.286700  0.466400  0.141700  0.108500  0.186100  0.713900  /
  5405 'ESST4B' 1  0  3.3761  3.3761  1  -1  0  1  0  1  -1  0  5.2343  0  6.7482  0.08  0  0  /
  5405 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.033  2  0  1  1  0.15  0.5  1.0211  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  5405 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5406 'GENROU' 1  5.272500  0.056300  0.877600  0.093300  3.938500  0.000000  1.704100
  1.646500  0.174700  0.217100  0.122700  0.093400  0.122100  0.581100  /
  5406 'EXAC2' 1  0  1  1  400  0.05  8.8574  -8.8574  1  23.5419  -23.541901  0.55  4  0  0.0167  1  0  0  1  10  3.0971  0.0078  4.1295  0.0183  /
  5406 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.8929  2.1881  0  1  1  0.15  0.4059  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  107.28  0  4  5  99  -99  /
  5406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5415 'GENROU' 1  6.281800  0.050000  1.185700  0.050000  4.164600  0.000000  1.923300
  1.823400  0.265900  0.602500  0.140300  0.107500  0.103900  0.301500  /
  5415 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0126  0  0  0  1  0  1.2  0  5.9429  0  0.08  /
  5415 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.7486  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  146.4  0  4  5  99  -99  /
  5415 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5416 'GENROU' 1  7.580200  0.050000  0.818300  0.077000  5.513600  0.000000  1.557200
  1.528000  0.383200  0.582100  0.264800  0.206700  0.147700  0.583400  /
  5416 'ESST4B' 1  0  3.8151  3.8151  1  -1  0  1  0  1  -1  0  6.5802  0  7.3692  0.08  0  0  /
  5416 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1715  1.5  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  146.4  0  4  5  99  -99  /
  5416 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5417 'GENROU' 1  5.757900  0.051300  0.305200  0.059800  6.666600  0.000000  1.980300
  1.869400  0.259600  0.531000  0.169600  0.130800  0.084700  0.300100  /
  5417 'ESST4B' 1  0  3.9025  3.9025  1  -1  0  1  0  1  -1  0  5.0757  0  6.688  0.08  0  0  /
  5417 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5166  0.1111  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  146.4  0  4  5  99  -99  /
  5417 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5418 'GENROU' 1  5.929600  0.050000  0.337700  0.050000  4.438500  0.000000  2.070000
  1.941800  0.447900  0.651700  0.340000  0.266600  0.151400  0.522600  /
  5418 'ESST4B' 1  0  3.2329  3.2329  1  -1  0  1  0  1  -1  0  6.3139  0  7.8152  0.08  0  0  /
  5418 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7652  2  0  1  1  0.15  0.5  2.1829  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  142.56  0  4  5  99  -99  /
  5418 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5419 'GENROU' 1  6.860100  0.069900  0.326200  0.064000  3.407800  0.000000  2.150000
  2.006300  0.325900  0.734200  0.164200  0.126500  0.032100  0.411000  /
  5419 'ESST4B' 1  0  3.5005  3.5005  1  -1  0  1  0  1  -1  0  5.6557  0  8.9283  0.08  0  0  /
  5419 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  13.2883  4.6328  0  1  1  0.15  0.5  1.5  0.1399  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  142.56  0  4  5  99  -99  /
  5419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5423 'GENROU' 1  5.310400  0.063800  1.012500  0.056200  3.109500  0.000000  1.954400
  1.848500  0.170800  0.206400  0.123200  0.093800  0.174800  0.502100  /
  5423 'ESST4B' 1  0  3.8879  3.8879  1  -1  0  1  0  1  -1  0  5.1408  0  7.4339  0.08  0  0  /
  5423 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.3902  0  1  1  0.15  0.5  1.0308  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  14.88  0  4  5  99  -99  /
  5423 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5424 'GENROU' 1  4.302800  0.063400  1.056600  0.080800  3.267500  0.000000  2.654500
  2.413400  0.257600  0.583300  0.188200  0.145600  0.187300  0.547700  /
  5424 'ESST4B' 1  0  3.6924  3.6924  1  -1  0  1  0  1  -1  0  6.906  0  7.9087  0.08  0  0  /
  5424 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2051  1.5  0.1573  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  3.84  0  4  5  99  -99  /
  5424 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 1  6.185700  0.063800  1.286400  0.050000  5.000000  0.000000  1.889400
  1.796000  0.441500  0.678700  0.342600  0.268700  0.112900  0.551100  /
  5444 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3232  0  0  0  1  0  1.2  0  6.419  0  0.08  /
  5444 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1788  2.2675  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 2  7.040600  0.060900  1.213900  0.078100  5.000000  0.000000  2.199100
  2.046000  0.311300  0.670000  0.184000  0.142300  0.099300  0.561800  /
  5444 'ESST4B' 2  0  3.2241  3.2241  1  -1  0  1  0  1  -1  0  6.5319  0  6.1235  0.08  0  0  /
  5444 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1602  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 3  6.316800  0.069100  0.460100  0.050000  5.000000  0.000000  1.808000
  1.730400  0.461100  0.659100  0.286700  0.224100  0.193200  0.748700  /
  5444 'EXAC2' 3  0  1  1  1000  0.05  11.2408  -11.2408  1  26.8139  -26.8139  1.3  4  0  0.49  1  0.1  0.8  1  10  3.4582  0.0078  4.6109  0.0183  /
  5444 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  1.9799  0  1  1  0.15  0.5  1.3994  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 4  8.998900  0.062000  1.237200  0.095800  5.000000  0.000000  2.158200
  2.013000  0.352800  0.524200  0.296400  0.231800  0.056700  0.248300  /
  5444 'EXAC2' 4  0  1  1  1000  0.05  8.5068  -8.5068  1  26.4143  -26.414301  1.3  4  0  0.0155  1  0.1  0.8  1  10  3.5676  0.006  4.7567  0.0164  /
  5444 'GGOV1' 4  1  1  0.05  1  0.05  -0.05  9.0814  2  0  1  1  0.15  0.4804  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 5  8.021700  0.064800  0.512800  0.050000  5.000000  0.000000  1.842100
  1.757900  0.201200  0.486800  0.115700  0.087800  0.039100  0.372400  /
  5444 'ESST4B' 5  0  3.8226  3.8226  1  -1  0  1  0  1  -1  0  5.1669  0  6.8171  0.08  0  0  /
  5444 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  17.926  1.2301  0  1  1  0.15  0.292  1.7872  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 6  9.503700  0.050000  0.858400  0.069500  5.000000  0.000000  1.973700
  1.864100  0.296300  0.539100  0.174800  0.135000  0.161000  0.554800  /
  5444 'ESST4B' 6  0  3.7156  3.7156  1  -1  0  1  0  1  -1  0  5.9624  0  7.3444  0.08  0  0  /
  5444 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0796  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  346.8  0  4  5  99  -99  /
  5444 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 7  5.667500  0.050000  1.405900  0.050000  4.129100  0.000000  2.194900
  2.042600  0.252100  0.384000  0.112200  0.085000  0.153100  0.715900  /
  5444 'EXPIC1' 7  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2573  0  0  0  1  0  1.2  0  5.326  0  0.08  /
  5444 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  3.0308  2  0  1  1  0.15  0.2111  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  169.56  0  4  5  99  -99  /
  5444 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  5444 'GENROU' 8  5.713200  0.062700  0.957200  0.050000  5.863600  0.000000  2.442800
  2.242600  0.431100  0.686800  0.255000  0.198800  0.084100  0.203000  /
  5444 'ESST4B' 8  0  3.2455  3.2455  1  -1  0  1  0  1  -1  0  6.9762  0  7.9096  0.08  0  0  /
  5444 'GGOV1' 8  1  1  0.05  1  0.05  -0.05  8.7386  4.4296  0  1  1  0.15  0.5  1.5  0.1189  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  169.56  0  4  5  99  -99  /
  5444 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6006 'GENROU' 1  8.773200  0.055200  1.168400  0.083200  5.400400  0.000000  1.772300
  1.701600  0.220600  0.414000  0.187700  0.145200  0.101100  0.587800  /
  6006 'ESST4B' 1  0  3.6085  3.6085  1  -1  0  1  0  1  -1  0  5.1408  0  6.8799  0.08  0  0  /
  6006 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.4827  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  255.6  0  4  5  99  -99  /
  6006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6007 'GENROU' 1  8.104700  0.050000  0.863200  0.053900  5.000000  0.000000  1.912100
  1.814400  0.214500  0.507700  0.134200  0.102500  0.159400  0.551000  /
  6007 'ESST4B' 1  0  3.5366  3.5366  1  -1  0  1  0  1  -1  0  5.2201  0  8.8311  0.08  0  0  /
  6007 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.5597  2  0  1  1  0.15  0.5  2.3216  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  511.2  0  4  5  99  -99  /
  6007 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6008 'GENROU' 1  5.462500  0.058500  0.651700  0.050000  4.264300  0.000000  1.851700
  1.765600  0.261200  0.620200  0.201600  0.156300  0.037400  0.206600  /
  6008 'ESST4B' 1  0  3.9782  3.9782  1  -1  0  1  0  1  -1  0  6.4342  0  8.1143  0.08  0  0  /
  6008 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.3626  2  0  1  1  0.15  0.5  1.5  0.1892  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  238  0  4  5  99  -99  /
  6008 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6009 'GENROU' 1  9.204300  0.068200  0.831500  0.083200  5.739400  0.000000  1.774200
  1.703100  0.294100  0.447100  0.184300  0.142500  0.124300  0.452800  /
  6009 'ESST4B' 1  0  3.1  3.1  1  -1  0  1  0  1  -1  0  6.1512  0  6.7767  0.08  0  0  /
  6009 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.9777  0  1  1  0.15  0.1459  2.1248  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  238  0  4  5  99  -99  /
  6009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6010 'GENROU' 1  8.328500  0.050000  1.427000  0.050000  5.755700  0.000000  1.767700
  1.697900  0.179800  0.213800  0.156200  0.120100  0.201700  0.715300  /
  6010 'EXAC2' 1  0.05  1  1  1000  0.05  100  -100  1  28.1124  -28.1124  1.3  4  0  0.49  1  0.1  0.8  1  10  3.4513  0.0047  4.6017  0.0151  /
  6010 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  238  0  4  5  99  -99  /
  6010 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6041 'GENSAL' 1  6.000000  0.050000  0.050000  2.994500  0.000000  1.317000  0.855200
  0.541700  0.409300  0.147600  0.201700  0.550100  /
  6041 'IEEET1' 1  0  25  0.2  1.211  -1.211  0  0.646  0.103  1  0  2.997  0.0831  3.996  0.3808  /
  6041 'HYGOV' 1  0.05  0.33764  4.41535  0.05  0.5  0.167  1  0  0.8719  1.2  0.2  0.0709  /
  6041 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6042 'GENSAL' 1  6.000000  0.050000  0.052400  2.188900  0.000000  1.000000  0.648400
  0.206500  0.187700  0.165200  0.093800  0.255800  /
  6042 'IEEET1' 1  0.06  25  0.2  1.211  -1.211  0  0.5  0.103  1  0  2.6235  0.0866  3.4981  0.397  /
  6042 'HYGOV' 1  0.05  0.27724  2.68194  0.4  0.33  0.167  1  0  0.5114  1.25  0  0.0776  /
  6042 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6048 'GENROU' 1  7.889200  0.050000  0.794600  0.055100  2.096300  0.000000  2.361500
  2.177000  0.152900  0.300200  0.117200  0.089000  0.042300  0.251000  /
  6048 'ESST4B' 1  0  3.749  3.749  1  -1  0  1  0  1  -1  0  5.321  0  8.3315  0.08  0  0  /
  6048 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.215  0  1  1  0.15  0.5  1.0331  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  4.08  0  4  5  99  -99  /
  6048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6049 'GENROU' 1  4.135000  0.057400  0.484100  0.079200  7.341400  0.000000  1.884200
  1.791900  0.224600  0.501600  0.182600  0.141200  0.199800  0.762300  /
  6049 'ESST4B' 1  0  3.7609  3.7609  1  -1  0  1  0  1  -1  0  6.1982  0  7.0253  0.08  0  0  /
  6049 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4741  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  11.52  0  4  5  99  -99  /
  6049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6050 'GENROU' 1  8.353000  0.057100  0.959500  0.081800  7.765200  0.000000  2.082700
  1.952000  0.436900  0.675600  0.362800  0.284800  0.215800  0.649400  /
  6050 'ESST4B' 1  0  3.4135  3.4135  1  -1  0  1  0  1  -1  0  5.5273  0  7.0595  0.08  0  0  /
  6050 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.7304  0.2635  0  1  1  0.15  0.1435  1.5  0.1224  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  5.28  0  4  5  99  -99  /
  6050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6051 'GENROU' 1  7.715700  0.050000  0.830600  0.050000  5.025900  0.000000  1.501100
  1.482700  0.155600  0.228200  0.103600  0.078200  0.139200  0.637400  /
  6051 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.0857  0  0  0  1  0  1.2  0  5.4286  0  0.08  /
  6051 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3082  1.5  0.1503  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  68.88  0  4  5  99  -99  /
  6051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6052 'GENROU' 1  7.322200  0.059600  1.359800  0.050000  2.419200  0.000000  2.065000
  1.937700  0.192800  0.313500  0.120900  0.092000  0.152100  0.685100  /
  6052 'ESST4B' 1  0  3.5832  3.5832  1  -1  0  1  0  1  -1  0  6.499  0  6.478  0.08  0  0  /
  6052 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.568  6.2959  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  68.88  0  4  5  99  -99  /
  6052 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6053 'GENROU' 1  5.937700  0.050000  1.468900  0.062100  7.738000  0.000000  1.946900
  1.842500  0.164200  0.205600  0.123400  0.093900  0.062700  0.235300  /
  6053 'ESST4B' 1  0  3.6983  3.6983  1  -1  0  1  0  1  -1  0  6.1694  0  7.4426  0.08  0  0  /
  6053 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7549  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  68.88  0  4  5  99  -99  /
  6053 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6054 'GENROU' 1  9.549200  0.066700  0.403000  0.079000  7.749500  0.000000  2.266100
  2.100000  0.195400  0.281900  0.147400  0.113100  0.161600  0.498200  /
  6054 'ESST4B' 1  0  3.263  3.263  1  -1  0  1  0  1  -1  0  6.3672  0  8.6321  0.08  0  0  /
  6054 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.1318  2  0  1  1  0.15  0.2541  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  68.88  0  4  5  99  -99  /
  6054 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6069 'GENROU' 1  9.800700  0.057500  1.176900  0.050000  3.988000  0.000000  1.695600
  1.639700  0.334200  0.474400  0.224800  0.174800  0.106400  0.567800  /
  6069 'ESST4B' 1  0  3.7353  3.7353  1  -1  0  1  0  1  -1  0  5.3689  0  6.1681  0.08  0  0  /
  6069 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.2261  2.5642  0  1  1  0.15  0.2843  1.5  0.2  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6069 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6070 'GENROU' 1  9.109800  0.050000  1.320300  0.050000  4.760500  0.000000  2.279500
  2.110800  0.326600  0.632400  0.246600  0.192200  0.099800  0.353600  /
  6070 'ESST4B' 1  0  3.0261  3.0261  1  -1  0  1  0  1  -1  0  6.3281  0  6.0772  0.08  0  0  /
  6070 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0146  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6071 'GENROU' 1  7.556300  0.050000  0.609700  0.053800  6.113500  0.000000  2.346000
  2.164500  0.198400  0.421600  0.152800  0.117400  0.063300  0.395400  /
  6071 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5541  0  0  0  1  0  1.2  0  6.7902  0  0.08  /
  6071 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.4163  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6071 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6072 'GENROU' 1  5.682600  0.050000  1.122600  0.069100  6.051700  0.000000  2.306800
  2.132900  0.324900  0.684300  0.192500  0.149000  0.123300  0.314100  /
  6072 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4933  0  0  0  1  0  1.2  0  5.4787  0  0.08  /
  6072 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  25.2945  2  0  1  1  0.15  0.2088  1.5  0.1245  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6072 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6073 'GENROU' 1  5.650000  0.050000  1.157700  0.069700  6.192300  0.000000  2.061600
  1.935000  0.172600  0.207800  0.142600  0.109300  0.126000  0.337900  /
  6073 'ESST4B' 1  0  3.3471  3.3471  1  -1  0  1  0  1  -1  0  6.9513  0  7.9883  0.08  0  0  /
  6073 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4259  1.5  0.1481  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6073 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6074 'GENROU' 1  9.334100  0.050000  1.317400  0.050000  4.085500  0.000000  2.350400
  2.168100  0.229600  0.515800  0.111500  0.084500  0.074700  0.535800  /
  6074 'ESST4B' 1  0  3.6491  3.6491  1  -1  0  1  0  1  -1  0  5.1288  0  7.9888  0.08  0  0  /
  6074 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.3272  2  0  1  1  0.15  0.5  1.682  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  217.64  0  4  5  99  -99  /
  6074 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6078 'GENROU' 1  7.247100  0.053400  1.066500  0.079500  2.554900  0.000000  1.847300
  1.759700  0.403600  0.755700  0.289000  0.218600  0.026700  0.288468  /
  6078 'IEEET1' 1  0.06  400  0.05  1  -1  0  0.2094  0.1031  1  0  1.8404  0.1778  2.4539  0.4475  /
  6078 'IEEEG1' 1 0 0  15.4707  0.2  0  0.2  1  -1  1.2393  0  0.2586  0.3178  0  0  0.4  0  0  0  0  0  0  0  /
  6078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6079 'GENROU' 1  4.025200  0.050000  1.167000  0.076200  3.611000  0.000000  1.766300
  1.684200  0.352600  0.471300  0.253300  0.190800  0.163800  0.562503  /
  6079 'ESST4B' 1  0  51.3589  1.1043  1  -1  0  1  0  1  -1  0  1  0  7.4281  0.1145  0  0  /
  6079 'IEEEG1' 1 0 0  25  0.2  0  0.15  0.1  -0.1  0.5912  0  0.4107  0.3139  0  1.6427  0  0  0.5  0.456  0  0  0  0  /
  6079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6080 'GENROU' 1  7.340100  0.054700  1.204200  0.050600  2.144800  0.000000  2.162600
  2.053600  0.455100  0.651000  0.325100  0.246600  0.047600  0.330243  /
  6080 'IEEET1' 1  0  25  0.2  1  -1  0  0.8144  0.08  1  0  3.2545  0.0191  4.3393  0.2695  /
  6080 'IEEEG1' 1 0 0  13.5443  0  0  0.5  0.1  -0.1  0.6544  0  0.324  0.2598  0  0.2316  0.2955  0  0.4  0.3308  0  0  0  0  /
  6080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6082 'GENSAL' 1  6.000000  0.050000  0.052700  3.245300  0.000000  1.162200  0.754200
  0.478600  0.305000  0.154200  0.103500  0.282300  /
  6082 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  6082 'HYGOV' 1  0.05  0.149407  2.15007  0.05  0.5  0.167  1  0  0.4059  1.2  0  0.0742  /
  6082 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6083 'GENSAL' 1  6.000000  0.050000  0.050000  3.081000  0.000000  1.278200  0.829900
  0.448900  0.378100  0.168700  0.120300  0.328100  /
  6083 'ESDC1A' 1  0.06  40  0.05  0  0  10  -10  0  0.9  0.0145  1  0  2.339  0.1458  3.1187  0.4374  /
  6083 'HYGOV' 1  0.05  0.405115  5.40933  0.05  0.33  0.1  1  0  1.0919  1.2  0.5  0.0775  /
  6083 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6104 'GENROU' 1  7.085100  0.063700  1.277800  0.096000  6.683000  0.000000  2.224600
  2.066600  0.367700  0.745100  0.211000  0.163800  0.247000  0.699100  /
  6104 'ESST4B' 1  0  3.1862  3.1862  1  -1  0  1  0  1  -1  0  6.6096  0  6.8211  0.08  0  0  /
  6104 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.8393  0.2  0.3  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  72.6  0  4  5  99  -99  /
  6104 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6105 'GENROU' 1  5.081200  0.050000  1.061200  0.072800  5.797100  0.000000  2.302200
  2.129100  0.388800  0.544600  0.312800  0.245000  0.102400  0.586400  /
  6105 'ESST4B' 1  0  3.0788  3.0788  1  -1  0  1  0  1  -1  0  6.2295  0  6.7425  0.08  0  0  /
  6105 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4752  1.3248  0.1594  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  72.6  0  4  5  99  -99  /
  6105 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6106 'GENROU' 1  8.411100  0.055500  0.833700  0.078100  7.549500  0.000000  2.420900
  2.225000  0.179400  0.393800  0.120100  0.091300  0.088400  0.571300  /
  6106 'ESST4B' 1  0  3.2968  3.2968  1  -1  0  1  0  1  -1  0  6.9305  0  7.5605  0.08  0  0  /
  6106 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.0462  0  1  1  0.15  0.1712  2.0522  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  145.2  0  4  5  99  -99  /
  6106 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6110 'GENROU' 1  7.039900  0.050000  1.349100  0.065300  3.727500  0.000000  1.759500
  1.677900  0.230800  0.473600  0.168000  0.124600  0.029800  0.294664  /
  6110 'ESAC6A' 1  0.05  519.385  14.1439  3  0.1253  0.9  9.08  -9.08  9.08  -9.08  1  0  0  10  1  0.25  0.225  22.5  1  5.1745  0.1361  6.8993  0.9072  /
  6110 'IEEEG1' 1 0 0  17.1089  0.2  0  0.2  0.1  -0.1  0.7726  0  0.3116  1  0  0.7954  0.4  0  0  0  0  0  0  0  /
  6110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6111 'GENROU' 1  4.554000  0.053000  0.990000  0.057800  2.019800  0.000000  2.094600
  1.990200  0.303700  0.306700  0.219000  0.164200  0.040200  0.315452  /
  6111 'IEEET1' 1  0  400  0.05  7  -7  0  0.8764  0.08  1  0  3.0364  0.072  4.0485  0.3288  /
  6111 'IEEEG1' 1 0 0  17.4858  0  0  0.15  0.1  -0.1  0.7747  0  0.4047  0.3384  0  10  0  0  0.5  0.4147  0  0  0  0  /
  6111 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6144 'GENROU' 1  5.110400  0.055600  0.851600  0.050000  6.983400  0.000000  1.949200
  1.844300  0.265500  0.513800  0.219100  0.170200  0.078900  0.220500  /
  6144 'ESST4B' 1  0  3.3846  3.3846  1  -1  0  1  0  1  -1  0  5.7403  0  8.231  0.08  0  0  /
  6144 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  10.08  0  4  5  99  -99  /
  6144 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6145 'GENROU' 1  7.305900  0.050000  1.241000  0.050000  5.000000  0.000000  1.948700
  1.843900  0.238100  0.439000  0.147700  0.113400  0.152700  0.428800  /
  6145 'ESST4B' 1  0  3.3966  3.3966  1  -1  0  1  0  1  -1  0  5.5601  0  8.6901  0.08  0  0  /
  6145 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.6462  0  1  1  0.15  0.1174  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  535.2  0  4  5  99  -99  /
  6145 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6146 'GENROU' 1  5.973900  0.050000  0.475600  0.050000  5.000000  0.000000  1.965500
  1.857500  0.169300  0.200900  0.119500  0.090900  0.083400  0.393700  /
  6146 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.2858  0  0  0  1  0  1.2  0  6.9368  0  0.08  /
  6146 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.7807  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  535.2  0  4  5  99  -99  /
  6146 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6147 'GENROU' 1  5.275200  0.050000  0.496700  0.091200  5.000000  0.000000  2.000000
  1.885300  0.159400  0.401000  0.104400  0.078800  0.182900  0.683100  /
  6147 'ESST4B' 1  0  3.1439  3.1439  1  -1  0  1  0  1  -1  0  6.8623  0  6.8158  0.08  0  0  /
  6147 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2168  1.5  0.1813  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  1118.4  0  4  5  99  -99  /
  6147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6148 'GENROU' 1  8.278500  0.050000  1.111200  0.073300  5.000000  0.000000  2.000000
  1.885300  0.401000  0.706400  0.238300  0.185600  0.221200  0.673700  /
  6148 'ESST4B' 1  0  3.0807  3.0807  1  -1  0  1  0  1  -1  0  5.4909  0  6.3593  0.08  0  0  /
  6148 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.7156  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  866.4  0  4  5  99  -99  /
  6148 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6149 'GENROU' 1  9.546200  0.050000  1.353900  0.099600  5.000000  0.000000  2.000000
  1.885300  0.204100  0.385400  0.127700  0.097400  0.115500  0.373500  /
  6149 'EXAC2' 1  0  1  1  1000  0.05  11.695  -11.695  1  24.0828  -24.0828  0.55  4  0  0.0247  1  0  0  1  14  3.7614  0.0013  5.0152  0.0115  /
  6149 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.056  2  0  1  1  0.15  0.2906  1.4927  0.1986  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  866.4  0  4  5  99  -99  /
  6149 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6164 'GENROU' 1  6.283600  0.050000  0.361500  0.058700  5.122700  0.000000  2.349800
  2.167600  0.443800  0.737100  0.300700  0.235300  0.163200  0.750300  /
  6164 'ESST4B' 1  0  3.01  3.01  1  -1  0  1  0  1  -1  0  6.7964  0  6.3989  0.08  0  0  /
  6164 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.1059  6.3461  0  1  1  0.15  0.1023  1.5  0.1365  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  282.06  0  4  5  99  -99  /
  6164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6165 'GENROU' 1  9.636100  0.050000  0.461100  0.050000  5.021500  0.000000  2.020100
  1.901500  0.294900  0.375900  0.183900  0.142200  0.091200  0.415000  /
  6165 'ESST4B' 1  0  3.2626  3.2626  1  -1  0  1  0  1  -1  0  5.4732  0  7.031  0.08  0  0  /
  6165 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7032  2  0  1  1  0.15  0.5  1.315  0.1747  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  282.06  0  4  5  99  -99  /
  6165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6166 'GENROU' 1  5.168800  0.050000  0.492500  0.069400  4.860000  0.000000  2.209500
  2.054400  0.355500  0.659100  0.251000  0.195700  0.178300  0.700900  /
  6166 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1893  0  0  0  1  0  1.2  0  6.8525  0  0.08  /
  6166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.4189  0  1  1  0.15  0.2568  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  282.06  0  4  5  99  -99  /
  6166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6167 'GENROU' 1  8.800600  0.069900  0.343100  0.050000  5.277500  0.000000  1.754200
  1.687000  0.168500  0.353100  0.139700  0.107000  0.034800  0.315300  /
  6167 'ESST4B' 1  0  3.7459  3.7459  1  -1  0  1  0  1  -1  0  5.9144  0  6.7724  0.08  0  0  /
  6167 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  282.06  0  4  5  99  -99  /
  6167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6213 'GENSAL' 1  6.000000  0.050000  0.053700  3.461400  0.000000  1.038400  0.673500
  0.441600  0.336500  0.202700  0.190400  0.519300  /
  6213 'ESDC1A' 1  0  40  0.05  0  0  10  -10  0  0.9  0.0744  1  0  2.382  0.1428  3.176  0.4283  /
  6213 'HYGOV' 1  0.07  0.16008  2.45241  0.05  0.33  0.167  1  0  0.4656  1.25  0.2  0.0721  /
  6213 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6214 'GENSAL' 1  6.000000  0.058500  0.050000  2.614200  0.000000  1.000000  0.648400
  0.355600  0.219000  0.150700  0.292700  0.798300  /
  6214 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  6214 'HYGOV' 1  0.04  0.177853  2.06282  0.05  0.5  0.07  1  0  0.3888  1.2  0  0.078  /
  6214 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6215 'GENSAL' 1  6.000000  0.050000  0.050000  3.803500  0.000000  1.000000  0.648400
  0.255900  0.201100  0.201100  0.296500  0.808600  /
  6215 'ESDC1A' 1  0.06  100  0.05  0  0  10  -10  0  0.9  0.0294  1  0  2.2825  0.1255  3.0433  0.3765  /
  6215 'HYGOV' 1  0.05  0.553182  8.82553  0.05  0.33  0.07  1  0  1.9505  1.25  1  0.0764  /
  6215 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6216 'GENSAL' 1  6.000000  0.050000  0.057800  2.485900  0.000000  1.000000  0.648400
  0.475000  0.377600  0.088300  0.127500  0.347700  /
  6216 'ESDC2A' 1  0.025  9.3  0.05  0.11  0.75  1.17  -1.17  1  1  0  1  0  0.2246  2.36  2.36 3.1467  /
  6216 'HYGOV' 1  0.05  0.77051  8.099  0.05  0.4  0.1  1  0  1.7514  1.2  0.5  0.074  /
  6216 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6242 'GENROU' 1  7.569100  0.054900  1.313500  0.059800  6.060700  0.000000  2.023600
  1.904400  0.223900  0.380000  0.140100  0.107300  0.034100  0.277200  /
  6242 'ESST4B' 1  0  3.5983  3.5983  1  -1  0  1  0  1  -1  0  5.1401  0  8.727  0.08  0  0  /
  6242 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.4126  1.679  0  1  1  0.15  0.1874  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  73.2  0  4  5  99  -99  /
  6242 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6243 'GENROU' 1  4.380900  0.050000  0.705900  0.058700  4.363900  0.000000  2.408800
  2.215200  0.362800  0.623200  0.288000  0.225200  0.222400  0.741100  /
  6243 'ESST4B' 1  0  3.5543  3.5543  1  -1  0  1  0  1  -1  0  5.4217  0  8.3814  0.08  0  0  /
  6243 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2485  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  219.6  0  4  5  99  -99  /
  6243 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6244 'GENROU' 1  5.018700  0.050000  0.659300  0.069400  5.000000  0.000000  1.767600
  1.697700  0.201500  0.267500  0.125000  0.095300  0.008200  0.216300  /
  6244 'ESST4B' 1  0  3.812  3.812  1  -1  0  1  0  1  -1  0  6.379  0  8.1485  0.08  0  0  /
  6244 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.7481  2  0  1  1  0.15  0.5  1.5  0.1443  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  357.6  0  4  5  99  -99  /
  6244 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6245 'GENROU' 1  5.359700  0.067800  0.317200  0.062900  5.000000  0.000000  2.254800
  2.090900  0.325400  0.500300  0.249600  0.194600  0.063800  0.471000  /
  6245 'ESST4B' 1  0  3.7446  3.7446  1  -1  0  1  0  1  -1  0  6.7417  0  7.7421  0.08  0  0  /
  6245 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  11.6029  2  0  1  1  0.15  0.1689  2.273  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  357.6  0  4  5  99  -99  /
  6245 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6246 'GENROU' 1  4.523700  0.050000  0.527600  0.050000  5.000000  0.000000  2.183900
  2.033600  0.317000  0.495200  0.169900  0.131000  0.040400  0.235100  /
  6246 'ESST4B' 1  0  3.9608  3.9608  1  -1  0  1  0  1  -1  0  6.2496  0  6.3437  0.08  0  0  /
  6246 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.6222  0  1  1  0.15  0.5  2.3158  0.1792  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  357.6  0  4  5  99  -99  /
  6246 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6247 'GENROU' 1  6.022800  0.050000  0.964800  0.050400  5.897900  0.000000  2.296000
  2.124200  0.158700  0.333400  0.117300  0.089100  0.106900  0.643600  /
  6247 'ESST4B' 1  0  3.082  3.082  1  -1  0  1  0  1  -1  0  5.5284  0  6.5129  0.08  0  0  /
  6247 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.2848  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  220  0  4  5  99  -99  /
  6247 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6248 'GENROU' 1  7.039500  0.069500  1.359500  0.051800  4.357600  0.000000  1.750500
  1.683900  0.353700  0.607400  0.275500  0.215200  0.172200  0.688400  /
  6248 'ESST4B' 1  0  3.3655  3.3655  1  -1  0  1  0  1  -1  0  5.8625  0  7.8249  0.08  0  0  /
  6248 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  220  0  4  5  99  -99  /
  6248 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6249 'GENROU' 1  4.901600  0.059600  1.192900  0.068400  5.524600  0.000000  1.564400
  1.533800  0.305500  0.414300  0.174800  0.134900  0.023700  0.295200  /
  6249 'ESST4B' 1  0  3.5996  3.5996  1  -1  0  1  0  1  -1  0  6.9265  0  7.3902  0.08  0  0  /
  6249 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  220  0  4  5  99  -99  /
  6249 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6257 'GENROU' 1  6.744500  0.064900  0.603800  0.064300  5.816700  0.000000  1.650300
  1.603100  0.313400  0.441700  0.155200  0.119300  0.197200  0.673700  /
  6257 'ESST4B' 1  0  3.241  3.241  1  -1  0  1  0  1  -1  0  6.3215  0  8.8153  0.08  0  0  /
  6257 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2524  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  232.8  0  4  5  99  -99  /
  6257 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6258 'GENROU' 1  4.985100  0.066200  0.315800  0.061900  4.167200  0.000000  2.194000
  2.041800  0.389700  0.610100  0.263100  0.205300  0.030800  0.230800  /
  6258 'ESST4B' 1  0  3.0684  3.0684  1  -1  0  1  0  1  -1  0  5.8355  0  7.25  0.08  0  0  /
  6258 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6867  0  1  1  0.15  0.5  1.5  0.1934  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  232.8  0  4  5  99  -99  /
  6258 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6259 'GENROU' 1  4.719200  0.050000  0.727000  0.050000  2.811600  0.000000  1.607700
  1.568800  0.181300  0.355200  0.147500  0.113100  0.227400  0.647000  /
  6259 'ESST4B' 1  0  3.4754  3.4754  1  -1  0  1  0  1  -1  0  5.2745  0  7.4856  0.08  0  0  /
  6259 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  12.4638  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  61.68  0  4  5  99  -99  /
  6259 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6260 'GENROU' 1  9.791900  0.068100  0.699200  0.070600  5.000000  0.000000  2.317300
  2.141300  0.225000  0.447900  0.119700  0.091000  0.099600  0.581600  /
  6260 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1785  0  0  0  1  0  1.2  0  6.0853  0  0.08  /
  6260 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.2932  2  0  1  1  0.15  0.4776  2.135  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  308.4  0  4  5  99  -99  /
  6260 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6266 'GENSAL' 1  6.000000  0.050000  0.050000  2.990300  0.000000  1.105300  0.717100
  0.327100  0.202900  0.197800  0.199800  0.544900  /
  6266 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  6266 'HYGOV' 1  0.07  0.174657  2.31358  0.4  0.4  0.167  1  0  0.4381  1.2  1  0.0792  /
  6266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6267 'GENSAL' 1  6.000000  0.050500  0.050000  3.128800  0.000000  0.848200  0.549400
  0.208100  0.122000  0.097600  0.165400  0.451100  /
  6267 'IEEET1' 1  0.06  25  0.2  1  -1  0  0.5  0.103  1  0  2.7955  0.0853  3.7274  0.3909  /
  6267 'HYGOV' 1  0.05  0.329364  4.49757  0.4  0.4  0.07  1  0  0.8897  1.25  1  0.0799  /
  6267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6268 'GENSAL' 1  6.000000  0.050000  0.050000  1.434600  0.000000  1.277100  0.829200
  0.540300  0.445000  0.242000  0.247700  0.675600  /
  6268 'ESDC1A' 1  0  40  0.05  0  0  10  -10  0  0.9  0.0226  1  0  2.4984  0.1424  3.3312  0.4273  /
  6268 'HYGOV' 1  0.07  0.461946  2.92419  0.05  0.5  0.167  1  0  0.5602  1.25  0.5  0.0708  /
  6268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6269 'GENSAL' 1  6.000000  0.050000  0.054100  1.291800  0.000000  0.831500  0.538400
  0.243200  0.223900  0.220300  0.268900  0.733400  /
  6269 'ESDC1A' 1  0.06  40  0.05  0  0  10  -10  0  0.9  0.0266  1  0  2.4143  0.1267  3.2191  0.38  /
  6269 'HYGOV' 1  0.04  0.692495  3.92057  0.05  0.33  0.1  1  0  0.7662  1.2  0.2  0.0784  /
  6269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6270 'GENSAL' 1  6.000000  0.050000  0.050000  3.163600  0.000000  0.577000  0.372400
  0.275700  0.224300  0.164900  0.258800  0.705800  /
  6270 'IEEET1' 1  0  25  0.2  1  -1  0  0.646  0.103  1  0  2.5901  0.0824  3.4534  0.3776  /
  6270 'HYGOV' 1  0.05  0.362286  4.98379  0.2  0.5  0.1  1  0  0.9964  1.25  0  0.07  /
  6270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6271 'GENSAL' 1  6.000000  0.050000  0.050000  3.741900  0.000000  1.214900  0.788600
  0.499100  0.360500  0.224700  0.262600  0.716200  /
  6271 'SCRX' 1  0.1  10.01  100  0  -4  5  0  0  /
  6271 'HYGOV' 1  0.04  0.478715  7.61215  0.05  0.33  0.07  1  0  1.6237  1.25  0  0.0706  /
  6271 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6272 'GENSAL' 1  6.000000  0.050000  0.050000  3.088800  0.000000  1.416000  0.919800
  0.674000  0.615200  0.191100  0.060900  0.166100  /
  6272 'ESDC1A' 1  0.06  40  0.05  0  0  10  -10  0  0.9  0.0212  1  0  2.3103  0.1231  3.0805  0.3692  /
  6272 'HYGOV' 1  0.05  0.117099  1.60916  0.05  0.5  0.07  1  0  0.3008  1.25  0  0.0781  /
  6272 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6273 'GENSAL' 1  6.000000  0.050000  0.050000  3.645800  0.000000  1.454600  0.945000
  0.410500  0.286000  0.207300  0.227100  0.619400  /
  6273 'ESDC1A' 1  0  100  0.05  0  0  1  -1  0  0.9  0.0173  1  0  2.3431  0.136  3.1242  0.4079  /
  6273 'HYGOV' 1  0.07  0.104543  1.69481  0.05  0.4  0.2  1  0  0.3173  1.25  0  0.0783  /
  6273 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6274 'GENSAL' 1  6.000000  0.050000  0.050000  3.221700  0.000000  0.579500  0.374100
  0.298300  0.197000  0.080100  0.198600  0.541600  /
  6274 'ESDC1A' 1  0.06  40  0.05  0  0  10  -10  0  0.9  0.0428  1  0  2.4714  0.1424  3.2952  0.4272  /
  6274 'HYGOV' 1  0.05  0.320781  4.51001  0.2  0.4  0.167  1  0  0.8924  1.25  0  0.0755  /
  6274 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6295 'GENROU' 1  8.129100  0.050000  1.125300  0.050000  5.041100  0.000000  2.322000
  2.145100  0.313700  0.724100  0.219700  0.170700  0.072400  0.282200  /
  6295 'EXAC2' 1  0  1  1  400  0.05  100  -100  1  22.6454  -22.645399  0.55  4  0  0.49  1  0  0  1  10  3.3103  0.9993  4.4137  1.0416  /
  6295 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5104  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  247.48  0  4  5  99  -99  /
  6295 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6296 'GENROU' 1  5.025700  0.050000  0.350600  0.056200  4.804900  0.000000  2.217200
  2.060500  0.346900  0.516900  0.256700  0.200200  0.139300  0.463900  /
  6296 'ESST4B' 1  0  3.3639  3.3639  1  -1  0  1  0  1  -1  0  5.6536  0  7.4633  0.08  0  0  /
  6296 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.7574  2  0  1  1  0.15  0.5  1.3824  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  247.48  0  4  5  99  -99  /
  6296 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6297 'GENROU' 1  7.532000  0.051200  0.772800  0.050000  4.794900  0.000000  1.636700
  1.592100  0.185900  0.487400  0.141700  0.108600  0.001300  0.219000  /
  6297 'ESST4B' 1  0  3.9539  3.9539  1  -1  0  1  0  1  -1  0  5.3739  0  7.9589  0.08  0  0  /
  6297 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.7404  0.1606  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  247.48  0  4  5  99  -99  /
  6297 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6301 'GENROU' 1  7.456100  0.066600  0.946300  0.088100  7.069400  0.000000  2.539100
  2.320300  0.349500  0.498300  0.262900  0.205100  0.094200  0.380900  /
  6301 'ESST4B' 1  0  3.4423  3.4423  1  -1  0  1  0  1  -1  0  6.2193  0  6.7901  0.08  0  0  /
  6301 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1244  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  3.84  0  4  5  99  -99  /
  6301 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6302 'GENROU' 1  6.727200  0.050000  1.468100  0.050000  5.016000  0.000000  2.310200
  2.135600  0.359200  0.697300  0.259600  0.202500  0.143800  0.427100  /
  6302 'ESST4B' 1  0  3.9772  3.9772  1  -1  0  1  0  1  -1  0  6.0221  0  6.8405  0.08  0  0  /
  6302 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.089  0.2  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  296.7  0  4  5  99  -99  /
  6302 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6303 'GENROU' 1  7.985600  0.050000  0.370800  0.050000  5.054500  0.000000  2.241000
  2.079800  0.335200  0.561800  0.272700  0.212900  0.074300  0.433200  /
  6303 'ESST4B' 1  0  3.6689  3.6689  1  -1  0  1  0  1  -1  0  6.2611  0  7.9391  0.08  0  0  /
  6303 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.4753  0.6624  0  1  1  0.15  0.4257  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  296.7  0  4  5  99  -99  /
  6303 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6304 'GENROU' 1  6.984400  0.059400  1.102000  0.050000  4.979200  0.000000  1.649100
  1.602100  0.167900  0.428900  0.117100  0.088900  0.201000  0.713800  /
  6304 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1043  0  0  0  1  0  1.2  0  6.1202  0  0.08  /
  6304 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  5.1829  0  1  1  0.15  0.5  1.3119  0.1317  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  296.7  0  4  5  99  -99  /
  6304 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6305 'GENROU' 1  8.114200  0.050000  0.352000  0.050000  5.044200  0.000000  2.332800
  2.153900  0.256300  0.405300  0.127700  0.097400  0.136800  0.528100  /
  6305 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  21.9005  -21.900499  1.3  4  0  0.0238  1  0.1  0.8  1  14  3.6926  0.0073  4.9235  0.0178  /
  6305 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1597  2  0  1  1  0.15  0.5  1.5  0.1494  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  296.7  0  4  5  99  -99  /
  6305 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 1  7.765400  0.067800  0.743900  0.060600  5.194400  0.000000  2.675800
  2.430600  0.204800  0.297500  0.162900  0.125500  0.039000  0.401100  /
  6349 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.0818  0  0  0  1  0  1.2  0  6.5319  0  0.08  /
  6349 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4947  0  1  1  0.15  0.5  1.2304  0.1357  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  14.4  0  4  5  99  -99  /
  6349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 10  5.228400  0.050000  0.584500  0.056300  7.982400  0.000000  1.686500
  1.632300  0.158500  0.464200  0.103700  0.078200  0.236100  0.736000  /
  6349 'ESST4B' 10  0  3.3822  3.3822  1  -1  0  1  0  1  -1  0  5.5052  0  7.0316  0.08  0  0  /
  6349 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  4.58  2  0  1  1  0.15  0.5  1.1413  0.14  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  61.8  0  4  5  99  -99  /
  6349 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 11  4.428400  0.065800  0.709800  0.078700  2.777700  0.000000  2.188900
  2.037700  0.174100  0.230300  0.134700  0.103000  0.126000  0.326000  /
  6349 'ESST4B' 11  0  3.7305  3.7305  1  -1  0  1  0  1  -1  0  5.3955  0  7.01  0.08  0  0  /
  6349 'GGOV1' 11  1  1  0.04  1  0.05  -0.05  10  3.6178  0  1  1  0.15  0.0536  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  123.6  0  4  5  99  -99  /
  6349 'IEEEST' 11  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 2  9.962700  0.050000  0.614600  0.050000  4.918600  0.000000  2.662200
  2.419600  0.186300  0.203600  0.122000  0.092800  0.135600  0.602500  /
  6349 'ESST4B' 2  0  3.3569  3.3569  1  -1  0  1  0  1  -1  0  6.8882  0  6.5414  0.08  0  0  /
  6349 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  2.76  0  4  5  99  -99  /
  6349 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 3  4.144900  0.057800  1.039700  0.050000  4.882000  0.000000  1.697700
  1.641400  0.353100  0.611800  0.214500  0.166600  0.150500  0.714300  /
  6349 'ESST4B' 3  0  3.707  3.707  1  -1  0  1  0  1  -1  0  6.7983  0  7.9786  0.08  0  0  /
  6349 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2605  1.0361  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  5.52  0  4  5  99  -99  /
  6349 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 4  4.143500  0.050000  0.864500  0.095400  6.365000  0.000000  1.640400
  1.595100  0.183500  0.294700  0.132600  0.101300  0.025100  0.343700  /
  6349 'EXPIC1' 4  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6831  0  0  0  1  0  1.2  0  6.1585  0  0.08  /
  6349 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  1.0716  0  1  1  0.15  0.3585  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  1.8  0  4  5  99  -99  /
  6349 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 5  4.029200  0.056200  0.953400  0.050000  2.837400  0.000000  2.164200
  2.017800  0.199500  0.309300  0.133900  0.102300  0.091000  0.527000  /
  6349 'EXPIC1' 5  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1201  0  0  0  1  0  1.2  0  6.0267  0  0.08  /
  6349 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  4.8  0  4  5  99  -99  /
  6349 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 6  7.397700  0.050000  0.585300  0.050000  2.921900  0.000000  2.306900
  2.132900  0.400100  0.722500  0.322300  0.252500  0.153700  0.643600  /
  6349 'ESST4B' 6  0  3.7529  3.7529  1  -1  0  1  0  1  -1  0  6.9751  0  8.0462  0.08  0  0  /
  6349 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  8.6762  4.2138  0  1  1  0.15  0.0188  1.467  0.1127  0.3  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  7.68  0  4  5  99  -99  /
  6349 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 7  5.148300  0.050000  0.704700  0.054800  5.000000  0.000000  2.037200
  1.915300  0.206700  0.328200  0.179100  0.138400  0.138300  0.718600  /
  6349 'EXPIC1' 7  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1  0  0  0  1  0  1.2  0  5.5712  0  0.08  /
  6349 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2709  1.5  0.124  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  435.6  0  4  5  99  -99  /
  6349 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 8  8.379900  0.050000  0.687300  0.050000  5.000000  0.000000  1.965400
  1.857400  0.243800  0.543500  0.204800  0.158800  0.072800  0.533700  /
  6349 'ESST4B' 8  0  3.9363  3.9363  1  -1  0  1  0  1  -1  0  6.613  0  6.7495  0.08  0  0  /
  6349 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  3.6128  0.7158  0  1  1  0.15  0.5  1.3864  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  435.6  0  4  5  99  -99  /
  6349 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  6349 'GENROU' 9  6.092100  0.050000  0.582800  0.083300  7.656500  0.000000  1.564400
  1.533800  0.229700  0.445400  0.185600  0.143600  0.023700  0.342500  /
  6349 'ESST4B' 9  0  3.0429  3.0429  1  -1  0  1  0  1  -1  0  5.9878  0  8.4706  0.08  0  0  /
  6349 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  10  0.1705  0  1  1  0.15  0.5  1.359  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  61.8  0  4  5  99  -99  /
  6349 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7005 'GENROU' 1  6.007200  0.050000  0.371500  0.060700  6.501000  0.000000  1.898200
  1.803100  0.225200  0.339000  0.130000  0.099200  0.204500  0.589200  /
  7005 'ESST4B' 1  0  3.5115  3.5115  1  -1  0  1  0  1  -1  0  5.632  0  6.3667  0.08  0  0  /
  7005 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  7005 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7006 'GENROU' 1  4.393900  0.062800  0.661300  0.052700  6.628800  0.000000  1.975300
  1.865400  0.241600  0.307000  0.191500  0.148300  0.078100  0.213000  /
  7006 'ESST4B' 1  0  3.5765  3.5765  1  -1  0  1  0  1  -1  0  5.1933  0  8.4118  0.08  0  0  /
  7006 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.8279  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  7006 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7007 'GENROU' 1  4.484000  0.050000  0.481600  0.067100  5.094900  0.000000  2.402600
  2.210200  0.461200  0.705400  0.343000  0.269000  0.119800  0.435900  /
  7007 'ESST4B' 1  0  3.4186  3.4186  1  -1  0  1  0  1  -1  0  6.6645  0  6.217  0.08  0  0  /
  7007 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.1993  0  1  1  0.15  0.5  1.5  0.1785  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  7007 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7008 'GENROU' 1  9.379700  0.063900  0.390600  0.057900  5.362900  0.000000  2.057100
  1.931400  0.370600  0.502900  0.215700  0.167500  0.056000  0.188000  /
  7008 'ESST4B' 1  0  3.3316  3.3316  1  -1  0  1  0  1  -1  0  5.1299  0  8.1382  0.08  0  0  /
  7008 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.8697  0.4297  0  1  1  0.15  0.5  2.3476  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  7008 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7009 'GENROU' 1  8.892300  0.050000  0.339300  0.052000  5.448800  0.000000  2.368300
  2.182500  0.264300  0.560400  0.130600  0.099700  0.001800  0.243900  /
  7009 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5745  0  0  0  1  0  1.2  0  6.8041  0  0.08  /
  7009 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.5315  2  0  1  1  0.15  0.5  1.3187  0.1089  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  195.6  0  4  5  99  -99  /
  7009 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7015 'GENROU' 1  7.515400  0.055800  1.268100  0.082000  8.560300  0.000000  1.667400
  1.616900  0.302600  0.434100  0.225200  0.175100  0.051900  0.181400  /
  7015 'ESST4B' 1  0  3.2952  3.2952  1  -1  0  1  0  1  -1  0  5.6893  0  7.2017  0.08  0  0  /
  7015 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  5.4753  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  4.8  0  4  5  99  -99  /
  7015 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7021 'GENROU' 1  4.583900  0.056100  1.365400  0.078200  9.447700  0.000000  2.347000
  2.165300  0.196500  0.252100  0.115100  0.087400  0.005100  0.294900  /
  7021 'ESST4B' 1  0  3.9716  3.9716  1  -1  0  1  0  1  -1  0  6.4715  0  6.8015  0.08  0  0  /
  7021 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.5038  1.5797  0  1  1  0.15  0.5  2.3222  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  26.88  0  4  5  99  -99  /
  7021 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7022 'GENROU' 1  7.881700  0.064600  1.206100  0.089400  7.583400  0.000000  1.394300
  1.396600  0.227200  0.363800  0.149900  0.115100  0.166400  0.645100  /
  7022 'ESST4B' 1  0  3.7341  3.7341  1  -1  0  1  0  1  -1  0  5.8694  0  7.616  0.08  0  0  /
  7022 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.989  0  1  1  0.15  0.5  1.5  0.1805  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  56.88  0  4  5  99  -99  /
  7022 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7023 'GENROU' 1  9.631200  0.050000  0.456100  0.050000  4.743900  0.000000  1.592400
  1.556400  0.375000  0.584500  0.282200  0.220500  0.136800  0.525200  /
  7023 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7969  0  0  0  1  0  1.2  0  6.7329  0  0.08  /
  7023 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.9395  0  1  1  0.15  0.4028  1.2307  0.2  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  56.88  0  4  5  99  -99  /
  7023 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7024 'GENROU' 1  6.246900  0.050000  1.036700  0.064700  3.568400  0.000000  1.966900
  1.858600  0.373500  0.639500  0.272400  0.212700  0.185100  0.717800  /
  7024 'ESST4B' 1  0  3.674  3.674  1  -1  0  1  0  1  -1  0  6.8482  0  8.0662  0.08  0  0  /
  7024 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.2378  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  113.76  0  4  5  99  -99  /
  7024 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7025 'GENROU' 1  8.583000  0.050000  1.231100  0.050000  8.836400  0.000000  1.422100
  1.419000  0.227500  0.267800  0.143600  0.110100  0.157300  0.588900  /
  7025 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2347  0  0  0  1  0  1.2  0  5.3955  0  0.08  /
  7025 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.1596  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  3.84  0  4  5  99  -99  /
  7025 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7045 'GENROU' 1  5.400900  0.050000  0.743500  0.059300  5.238800  0.000000  1.619200
  1.578000  0.156800  0.239700  0.124000  0.094500  0.204500  0.562800  /
  7045 'ESST4B' 1  0  3.3229  3.3229  1  -1  0  1  0  1  -1  0  6.7082  0  6.7793  0.08  0  0  /
  7045 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.1403  0.5948  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  226.14  0  4  5  99  -99  /
  7045 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7046 'GENROU' 1  7.356900  0.050000  0.729700  0.050000  5.161100  0.000000  1.661600
  1.612300  0.231600  0.542200  0.106500  0.080500  0.219100  0.611100  /
  7046 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4074  0  0  0  1  0  1.2  0  5.9125  0  0.08  /
  7046 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.6088  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  226.14  0  4  5  99  -99  /
  7046 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7061 'GENROU' 1  8.118700  0.050000  1.069000  0.083300  3.470100  0.000000  1.473800
  1.460700  0.183600  0.464100  0.124100  0.094500  0.149000  0.610600  /
  7061 'EXAC2' 1  0.05  1  1  1000  0.05  10.9027  -10.9027  1  21.7787  -21.7787  1.3  4  0  0.0156  1  0.1  1.6  1  14  3.6557  0.0074  4.8742  0.0179  /
  7061 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2109  1.5  0.1278  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7062 'GENROU' 1  8.185600  0.050000  1.485100  0.050000  4.590700  0.000000  2.047500
  1.923600  0.248400  0.533200  0.195000  0.151000  0.163600  0.524800  /
  7062 'ESST4B' 1  0  3.6944  3.6944  1  -1  0  1  0  1  -1  0  6.7296  0  6.7019  0.08  0  0  /
  7062 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7331  2  0  1  1  0.15  0.4249  1.2674  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7062 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7063 'GENROU' 1  8.498600  0.053800  0.775500  0.078000  6.116100  0.000000  1.856700
  1.769700  0.277200  0.404300  0.157900  0.121400  0.031000  0.433300  /
  7063 'ESST4B' 1  0  3.473  3.473  1  -1  0  1  0  1  -1  0  6.2311  0  8.1587  0.08  0  0  /
  7063 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.8755  0  1  1  0.15  0.158  1.7831  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7063 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7064 'GENROU' 1  5.204800  0.050000  0.765500  0.054600  5.141500  0.000000  1.579600
  1.546100  0.356200  0.511700  0.228000  0.177400  0.157300  0.641700  /
  7064 'EXAC2' 1  0  1  1  1000  0.05  10.7426  -10.7426  1  26.4433  -26.4433  0.55  4  0  0.49  1  0.1  0.8  1  14  3.736  0.0079  4.9813  0.0184  /
  7064 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  21.8389  0.925  0  1  1  0.15  0.1677  1.2407  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7064 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7065 'GENROU' 1  9.378100  0.050000  1.321600  0.058700  7.177600  0.000000  1.813800
  1.735100  0.359700  0.529300  0.228000  0.177300  0.019600  0.298100  /
  7065 'ESST4B' 1  0  3.431  3.431  1  -1  0  1  0  1  -1  0  6.1049  0  8.7702  0.08  0  0  /
  7065 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7065 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7066 'GENROU' 1  8.715200  0.050000  0.355900  0.069800  3.287700  0.000000  2.528000
  2.311400  0.426400  0.680200  0.348000  0.273000  0.121400  0.508900  /
  7066 'ESST4B' 1  0  3.2589  3.2589  1  -1  0  1  0  1  -1  0  6.3254  0  7.2579  0.08  0  0  /
  7066 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  25.3694  2  0  1  1  0.15  0.5  1.5  0.1606  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  137.88  0  4  5  99  -99  /
  7066 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7079 'GENROU' 1  4.236700  0.050000  1.058300  0.050000  5.029800  0.000000  2.188200
  2.037200  0.281200  0.492700  0.136300  0.104300  0.038700  0.214800  /
  7079 'ESST4B' 1  0  3.0171  3.0171  1  -1  0  1  0  1  -1  0  6.0469  0  7.3724  0.08  0  0  /
  7079 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1245  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  274.38  0  4  5  99  -99  /
  7079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7080 'GENROU' 1  9.320300  0.050000  1.150700  0.097200  5.320000  0.000000  2.120000
  1.982100  0.209900  0.472100  0.171600  0.132400  0.136400  0.544000  /
  7080 'ESST4B' 1  0  3.5605  3.5605  1  -1  0  1  0  1  -1  0  6.9942  0  7.6156  0.08  0  0  /
  7080 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  274.38  0  4  5  99  -99  /
  7080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7081 'GENROU' 1  4.691700  0.050000  0.877900  0.084200  5.291600  0.000000  2.203700
  2.049700  0.352300  0.536600  0.243500  0.189700  0.023300  0.344900  /
  7081 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.4434  0  0  0  1  0  1.2  0  6.7148  0  0.08  /
  7081 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.0778  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  274.38  0  4  5  99  -99  /
  7081 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7082 'GENROU' 1  8.085400  0.058500  1.225600  0.089300  5.121500  0.000000  2.107100
  1.971700  0.400900  0.631300  0.264300  0.206300  0.041400  0.220200  /
  7082 'ESST4B' 1  0  3.5986  3.5986  1  -1  0  1  0  1  -1  0  5.2316  0  6.6981  0.08  0  0  /
  7082 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.2246  1.8076  0  1  1  0.15  0.5  1.4662  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  274.38  0  4  5  99  -99  /
  7082 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7098 'GENROU' 1  7.365400  0.050000  0.566000  0.072700  2.548900  0.000000  2.000000
  1.902000  0.393500  0.642200  0.281900  0.213100  0.135000  0.504938  /
  7098 'IEEET1' 1  0.05  400  0.05  1  -1  0  0.5  0.08  1  0  4.1186  0.0161  5.4915  0.2661  /
  7098 'IEEEG1' 1 0 0  20  0  0  0.1  2  -2  0.7532  0  0.1992  0.3229  0  3.4763  0.1257  0  0  0  0  0  0  0  /
  7098 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7099 'GENROU' 1  6.341500  0.050000  0.821400  0.065700  2.453800  0.000000  2.000000
  1.902000  0.382700  0.458400  0.274300  0.207200  0.055200  0.345434  /
  7099 'IEEET1' 1  0  25  0.2  7  -7  0  0.5  0.08  0.35  0  2.6852  0.0349  3.5803  0.2872  /
  7099 'IEEEG1' 1 0 0  20  0  0  0.1  0.1  -0.1  0.681  0  0.4368  0.2502  0  2.8267  0.3798  0  0.4  0.3  0  0  0  0  /
  7099 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7107 'GENROU' 1  4.082400  0.050000  1.117900  0.059500  4.760000  0.000000  2.080200
  1.950000  0.439200  0.706600  0.292500  0.228800  0.137000  0.472200  /
  7107 'ESST4B' 1  0  3.5922  3.5922  1  -1  0  1  0  1  -1  0  5.6977  0  7.6164  0.08  0  0  /
  7107 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.5371  0  1  1  0.15  0.5  1.1282  0.1312  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  180  0  4  5  99  -99  /
  7107 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7108 'GENROU' 1  5.578400  0.054500  1.404500  0.077100  2.586500  0.000000  1.582700
  1.548600  0.165000  0.205800  0.134700  0.103000  0.117600  0.611400  /
  7108 'EXAC2' 1  0  1  1  1000  0.05  11.8034  -11.8034  1  27.0447  -27.044701  0.55  4  0  0.49  1  0.1  1.6  1  10  3.77  0.0093  5.0267  0.0198  /
  7108 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1311  2  0  1  1  0.15  0.2398  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  61.2  0  4  5  99  -99  /
  7108 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7109 'GENROU' 1  9.289100  0.050000  0.875700  0.083200  8.188200  0.000000  1.809900
  1.731900  0.206400  0.280400  0.177800  0.137300  0.032200  0.274400  /
  7109 'ESST4B' 1  0  3.4439  3.4439  1  -1  0  1  0  1  -1  0  5.6853  0  7.4664  0.08  0  0  /
  7109 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4236  0  1  1  0.15  0.3251  1.086  0.1412  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  61.2  0  4  5  99  -99  /
  7109 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7110 'GENROU' 1  8.504900  0.061000  1.290800  0.054000  5.511200  0.000000  2.165200
  2.018600  0.275600  0.475300  0.137300  0.105100  0.104300  0.334100  /
  7110 'ESST4B' 1  0  3.3808  3.3808  1  -1  0  1  0  1  -1  0  6.385  0  8.8876  0.08  0  0  /
  7110 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.3087  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7110 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7111 'GENROU' 1  5.029400  0.050000  1.071000  0.068400  6.000200  0.000000  1.789200
  1.715200  0.306900  0.630200  0.191800  0.148500  0.167300  0.545200  /
  7111 'ESST4B' 1  0  3.2795  3.2795  1  -1  0  1  0  1  -1  0  5.5588  0  8.2234  0.08  0  0  /
  7111 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7111 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7112 'GENROU' 1  4.372800  0.050000  1.253200  0.082800  5.060500  0.000000  2.135000
  1.994200  0.202300  0.508400  0.172800  0.133300  0.123900  0.550700  /
  7112 'ESST4B' 1  0  3.2341  3.2341  1  -1  0  1  0  1  -1  0  6.3641  0  6.0408  0.08  0  0  /
  7112 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1532  1.5  0.1474  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7112 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7113 'GENROU' 1  9.053700  0.050000  0.383700  0.074300  4.913500  0.000000  1.773300
  1.702400  0.255500  0.491200  0.160600  0.123600  0.087800  0.224500  /
  7113 'ESST4B' 1  0  3.4599  3.4599  1  -1  0  1  0  1  -1  0  6.8311  0  7.06  0.08  0  0  /
  7113 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.8964  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7113 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7114 'GENROU' 1  7.548900  0.050000  1.366400  0.050000  5.018200  0.000000  1.975900
  1.865900  0.330500  0.430300  0.203700  0.158000  0.107200  0.421900  /
  7114 'ESST4B' 1  0  3.2658  3.2658  1  -1  0  1  0  1  -1  0  5.5769  0  7.209  0.08  0  0  /
  7114 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.4219  2  0  1  1  0.15  0.5  1.5  0.1116  0.3  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7114 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7115 'GENROU' 1  9.693900  0.063000  1.377800  0.050000  5.881800  0.000000  1.842300
  1.758000  0.320600  0.605000  0.175400  0.135400  0.091900  0.350600  /
  7115 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1519  0  0  0  1  0  1.2  0  6.3994  0  0.08  /
  7115 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.113  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  235.2  0  4  5  99  -99  /
  7115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7121 'GENROU' 1  7.866300  0.050000  0.685300  0.050000  4.282900  0.000000  1.722100
  1.661100  0.240000  0.534600  0.106300  0.080300  0.071900  0.298600  /
  7121 'ESST4B' 1  0  3.3675  3.3675  1  -1  0  1  0  1  -1  0  5.5231  0  6.6166  0.08  0  0  /
  7121 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  19.418  2  0  1  1  0.15  0.2391  1.5  0.186  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  4.44  0  4  5  99  -99  /
  7121 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7122 'GENROU' 1  9.244700  0.052500  0.965500  0.079300  2.972000  0.000000  2.028300
  1.908100  0.177200  0.270100  0.143300  0.109800  0.059000  0.453100  /
  7122 'ESST4B' 1  0  3.1274  3.1274  1  -1  0  1  0  1  -1  0  6.0898  0  7.4973  0.08  0  0  /
  7122 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  2.7544  2  0  1  1  0.15  0.3614  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  5.16  0  4  5  99  -99  /
  7122 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7133 'GENROU' 1  6.708000  0.053500  1.263000  0.094700  7.053200  0.000000  2.489200
  2.280000  0.165900  0.273100  0.134000  0.102400  0.126400  0.358200  /
  7133 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7786  0  0  0  1  0  1.2  0  5.3665  0  0.08  /
  7133 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4692  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  19.56  0  4  5  99  -99  /
  7133 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7134 'GENROU' 1  8.472600  0.050000  0.625000  0.050000  5.829700  0.000000  1.711500
  1.652500  0.167700  0.307400  0.124500  0.094800  0.033600  0.289000  /
  7134 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  8.1621  0  0  0  1  0  1.2  0  6.5907  0  0.08  /
  7134 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.017  1.2378  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  247.86  0  4  5  99  -99  /
  7134 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7135 'GENROU' 1  7.243900  0.050000  0.502100  0.081900  5.656100  0.000000  2.390600
  2.200400  0.211300  0.489200  0.100800  0.075900  0.039700  0.268600  /
  7135 'ESST4B' 1  0  3.2575  3.2575  1  -1  0  1  0  1  -1  0  5.9806  0  7.4175  0.08  0  0  /
  7135 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.0158  0  1  1  0.15  0.5  2.1885  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  247.86  0  4  5  99  -99  /
  7135 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7136 'GENROU' 1  6.750100  0.050000  0.710900  0.050000  5.140400  0.000000  1.715600
  1.655800  0.277200  0.468100  0.121100  0.092100  0.103600  0.614900  /
  7136 'ESST4B' 1  0  3.8939  3.8939  1  -1  0  1  0  1  -1  0  6.0434  0  7.2252  0.08  0  0  /
  7136 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2.7803  0  1  1  0.15  0.5  2.4816  0.1956  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  247.86  0  4  5  99  -99  /
  7136 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7137 'GENROU' 1  4.864700  0.063300  0.743300  0.072200  5.846900  0.000000  2.139900
  1.998200  0.462200  0.691800  0.352500  0.276600  0.090200  0.444000  /
  7137 'ESST4B' 1  0  3.2431  3.2431  1  -1  0  1  0  1  -1  0  6.1035  0  7.3218  0.08  0  0  /
  7137 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  6.2313  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  247.86  0  4  5  99  -99  /
  7137 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7138 'GENROU' 1  5.207600  0.050000  0.442300  0.086700  5.000000  0.000000  1.870300
  1.780600  0.223000  0.274400  0.120600  0.091800  0.124500  0.574600  /
  7138 'ESST4B' 1  0  3.3068  3.3068  1  -1  0  1  0  1  -1  0  6.0238  0  7.362  0.08  0  0  /
  7138 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  3.5925  0  1  1  0.15  0.4581  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  456.84  0  4  5  99  -99  /
  7138 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7139 'GENROU' 1  4.259600  0.050000  0.821100  0.095300  5.505800  0.000000  1.517800
  1.496200  0.203600  0.485100  0.123500  0.094000  0.064800  0.477300  /
  7139 'ESST4B' 1  0  3.8492  3.8492  1  -1  0  1  0  1  -1  0  6.0854  0  8.7864  0.08  0  0  /
  7139 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.4892  2  0  1  1  0.15  0.4456  1.5  0.1691  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  70.8  0  4  5  99  -99  /
  7139 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7140 'GENROU' 1  9.043500  0.050000  1.398400  0.050400  7.381400  0.000000  1.592400
  1.556400  0.341800  0.499200  0.297300  0.232500  0.135800  0.506300  /
  7140 'ESST4B' 1  0  3.9394  3.9394  1  -1  0  1  0  1  -1  0  5.0158  0  8.1444  0.08  0  0  /
  7140 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.5695  2  0  1  1  0.15  0.1679  1.5  0.1054  0.3  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  70.8  0  4  5  99  -99  /
  7140 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7141 'GENROU' 1  5.008300  0.068700  0.468900  0.050000  6.010200  0.000000  2.603500
  2.372300  0.384300  0.718600  0.235900  0.183600  0.002900  0.218800  /
  7141 'ESST4B' 1  0  3.4773  3.4773  1  -1  0  1  0  1  -1  0  5.0997  0  7.195  0.08  0  0  /
  7141 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  1.2999  1.7216  0  1  1  0.15  0.4313  1.9368  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  70.8  0  4  5  99  -99  /
  7141 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7142 'GENROU' 1  5.217100  0.050000  0.623700  0.057700  5.741000  0.000000  1.973700
  1.864100  0.341600  0.575800  0.235600  0.183400  0.106100  0.380900  /
  7142 'ESST4B' 1  0  3.7574  3.7574  1  -1  0  1  0  1  -1  0  5.3773  0  8.0099  0.08  0  0  /
  7142 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.4179  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  70.8  0  4  5  99  -99  /
  7142 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7146 'GENROU' 1  9.885900  0.050000  1.063200  0.050000  3.655400  0.000000  1.921200
  1.821700  0.248600  0.496100  0.166600  0.128400  0.132200  0.516400  /
  7146 'ESST4B' 1  0  3.2747  3.2747  1  -1  0  1  0  1  -1  0  6.9394  0  8.171  0.08  0  0  /
  7146 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.2327  0  1  1  0.15  0.1667  1.5  0.1915  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  12.24  0  4  5  99  -99  /
  7146 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7162 'GENROU' 1  9.392200  0.063000  0.661700  0.090400  6.617400  0.000000  2.241900
  2.080500  0.286000  0.559600  0.213000  0.165400  0.143000  0.506400  /
  7162 'ESST4B' 1  0  3.2172  3.2172  1  -1  0  1  0  1  -1  0  5.3599  0  6.6215  0.08  0  0  /
  7162 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.0398  7.7084  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7162 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7163 'GENROU' 1  6.170000  0.050000  0.794900  0.069300  4.101400  0.000000  2.005500
  1.889800  0.247100  0.616600  0.108600  0.082200  0.147300  0.520900  /
  7163 'ESST4B' 1  0  3.8283  3.8283  1  -1  0  1  0  1  -1  0  6.7079  0  8.808  0.08  0  0  /
  7163 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.1992  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7163 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7164 'GENROU' 1  9.417600  0.050000  0.932500  0.078800  4.011400  0.000000  2.242900
  2.081300  0.248400  0.328800  0.203600  0.157900  0.059600  0.180800  /
  7164 'ESST4B' 1  0  3.7491  3.7491  1  -1  0  1  0  1  -1  0  6.7177  0  6.9057  0.08  0  0  /
  7164 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3619  0.1796  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7164 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7165 'GENROU' 1  7.997800  0.050000  0.730700  0.090900  6.505400  0.000000  2.492200
  2.282400  0.481000  0.746300  0.391900  0.308000  0.070900  0.365100  /
  7165 'ESST4B' 1  0  3.5603  3.5603  1  -1  0  1  0  1  -1  0  6.7553  0  8.104  0.08  0  0  /
  7165 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7165 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7166 'GENROU' 1  4.954300  0.050000  1.422800  0.050000  6.154200  0.000000  1.623700
  1.581700  0.224300  0.308300  0.126300  0.096300  0.180000  0.524600  /
  7166 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.6252  0  0  0  1  0  1.2  0  6.8781  0  0.08  /
  7166 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.3497  1.5418  0  1  1  0.15  0.3734  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7166 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7167 'GENROU' 1  5.322100  0.050000  1.380800  0.050000  6.891200  0.000000  2.436200
  2.237300  0.165900  0.383800  0.105000  0.079300  0.114700  0.300800  /
  7167 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5091  0  0  0  1  0  1.2  0  6.1115  0  0.08  /
  7167 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.0344  0  1  1  0.15  0.2404  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  132.72  0  4  5  99  -99  /
  7167 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7168 'GENROU' 1  4.658800  0.055300  0.514900  0.093100  5.794000  0.000000  1.594200
  1.557800  0.369500  0.587400  0.204100  0.158300  0.047300  0.372400  /
  7168 'ESST4B' 1  0  3.4433  3.4433  1  -1  0  1  0  1  -1  0  5.9416  0  7.5995  0.08  0  0  /
  7168 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  3.6354  0.9508  0  1  1  0.15  0.5  2.2028  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  105.26  0  4  5  99  -99  /
  7168 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7169 'GENROU' 1  5.656700  0.050000  0.723300  0.050000  3.510400  0.000000  1.762500
  1.693700  0.273900  0.593700  0.148100  0.113600  0.101800  0.585800  /
  7169 'ESST4B' 1  0  3.4526  3.4526  1  -1  0  1  0  1  -1  0  5.276  0  7.5546  0.08  0  0  /
  7169 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.553  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  105.26  0  4  5  99  -99  /
  7169 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7170 'GENROU' 1  5.468500  0.052800  0.460000  0.056200  5.000000  0.000000  1.964100
  1.856300  0.156100  0.283600  0.123100  0.093700  0.156100  0.570600  /
  7170 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  22.2065  -22.206499  0.55  4  0  0.0223  1  0.1  1.6  1  14  3.4829  0.0071  4.6438  0.0175  /
  7170 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1709  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  421.04  0  4  5  99  -99  /
  7170 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7189 'GENROU' 1  4.351400  0.050000  1.270200  0.050000  3.161700  0.000000  2.136900
  1.995800  0.170800  0.283400  0.140700  0.107800  0.103800  0.436600  /
  7189 'ESST4B' 1  0  3.3592  3.3592  1  -1  0  1  0  1  -1  0  6.4722  0  7.5287  0.08  0  0  /
  7189 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1091  1.5  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  8.28  0  4  5  99  -99  /
  7189 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7190 'GENROU' 1  9.778000  0.050000  0.583100  0.059500  6.991700  0.000000  1.916000
  1.817600  0.233900  0.266500  0.140600  0.107700  0.150900  0.400200  /
  7190 'ESST4B' 1  0  3.0673  3.0673  1  -1  0  1  0  1  -1  0  6.2997  0  7.1069  0.08  0  0  /
  7190 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1155  0.1671  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  57.6  0  4  5  99  -99  /
  7190 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7191 'GENROU' 1  4.010400  0.050000  1.417700  0.081600  5.518400  0.000000  1.698400
  1.642000  0.195300  0.215900  0.142000  0.108800  0.110000  0.524800  /
  7191 'ESST4B' 1  0  3.6153  3.6153  1  -1  0  1  0  1  -1  0  5.2563  0  7.8773  0.08  0  0  /
  7191 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  6  0  4  5  99  -99  /
  7191 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7192 'GENROU' 1  6.254700  0.050000  1.392600  0.098200  5.872200  0.000000  2.128600
  1.989000  0.214900  0.245700  0.163300  0.125800  0.037100  0.436200  /
  7192 'ESST4B' 1  0  3.5408  3.5408  1  -1  0  1  0  1  -1  0  6.5675  0  7.708  0.08  0  0  /
  7192 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  4.7536  0  1  1  0.15  0.5  1.5  0.1873  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  42  0  4  5  99  -99  /
  7192 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7193 'GENROU' 1  4.111400  0.050000  1.247300  0.050000  9.733600  0.000000  1.836400
  1.753300  0.339400  0.533000  0.211700  0.164300  0.015300  0.204400  /
  7193 'ESST4B' 1  0  3.2103  3.2103  1  -1  0  1  0  1  -1  0  5.0344  0  8.5891  0.08  0  0  /
  7193 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1127  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  9  0  4  5  99  -99  /
  7193 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7194 'GENROU' 1  4.243700  0.050000  1.047200  0.099900  5.358700  0.000000  1.643400
  1.597600  0.237800  0.372900  0.160700  0.123700  0.146600  0.414100  /
  7194 'ESST4B' 1  0  3.4476  3.4476  1  -1  0  1  0  1  -1  0  6.7553  0  6.6236  0.08  0  0  /
  7194 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2278  2.3159  0.2  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  277.14  0  4  5  99  -99  /
  7194 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7195 'GENROU' 1  4.544300  0.050000  0.812000  0.085100  5.008400  0.000000  1.699000
  1.642400  0.190000  0.223300  0.116200  0.088200  0.082100  0.590100  /
  7195 'ESST4B' 1  0  3.0285  3.0285  1  -1  0  1  0  1  -1  0  6.5637  0  6.8491  0.08  0  0  /
  7195 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1611  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  277.14  0  4  5  99  -99  /
  7195 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7196 'GENROU' 1  7.111800  0.056800  0.798900  0.091100  5.083100  0.000000  1.901500
  1.805800  0.215300  0.305500  0.131900  0.100700  0.073100  0.270900  /
  7196 'EXAC2' 1  0  1  1  400  0.05  100  -100  1  24.093  -24.093  1.3  4  0  0.0211  1  0.1  1.6  1  14  3.4214  0.0079  4.5618  0.0184  /
  7196 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.9624  0.1864  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  277.14  0  4  5  99  -99  /
  7196 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7197 'GENROU' 1  8.410300  0.050000  1.365300  0.050000  4.972500  0.000000  1.731600
  1.668700  0.296000  0.460600  0.205300  0.159200  0.070700  0.499500  /
  7197 'ESST4B' 1  0  3.013  3.013  1  -1  0  1  0  1  -1  0  6.673  0  6.1007  0.08  0  0  /
  7197 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6657  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  277.14  0  4  5  99  -99  /
  7197 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7207 'GENROU' 1  5.242800  0.050000  0.437400  0.072500  8.778800  0.000000  2.086300
  1.954900  0.163400  0.235500  0.129600  0.098900  0.029200  0.228000  /
  7207 'ESST4B' 1  0  3.973  3.973  1  -1  0  1  0  1  -1  0  5.9799  0  6.346  0.08  0  0  /
  7207 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  27.2706  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  4.8  0  4  5  99  -99  /
  7207 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7208 'GENROU' 1  7.796200  0.065200  1.339100  0.063200  5.000000  0.000000  2.000000
  1.885300  0.412100  0.644300  0.328600  0.257600  0.216900  0.623900  /
  7208 'ESST4B' 1  0  3.2133  3.2133  1  -1  0  1  0  1  -1  0  6.0353  0  6.0643  0.08  0  0  /
  7208 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0037  0.3689  0  1  1  0.15  0.5  1.2085  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  918  0  4  5  99  -99  /
  7208 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7209 'GENROU' 1  5.014900  0.051400  0.348900  0.050000  5.000000  0.000000  2.000000
  1.885300  0.424500  0.649300  0.310200  0.242900  0.147500  0.472200  /
  7209 'ESST4B' 1  0  3.6877  3.6877  1  -1  0  1  0  1  -1  0  5.6139  0  6.5971  0.08  0  0  /
  7209 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.6477  0  1  1  0.15  0.5  1.4672  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  918  0  4  5  99  -99  /
  7209 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7210 'GENROU' 1  5.023500  0.050000  0.429400  0.084200  6.345300  0.000000  1.766300
  1.696700  0.183500  0.483700  0.123600  0.094200  0.189200  0.529400  /
  7210 'ESST4B' 1  0  3.5235  3.5235  1  -1  0  1  0  1  -1  0  5.3702  0  8.4844  0.08  0  0  /
  7210 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1105  2.3673  0.1605  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  214.2  0  4  5  99  -99  /
  7210 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7211 'GENROU' 1  9.394500  0.050000  0.526700  0.074700  4.192700  0.000000  2.057900
  1.932000  0.419400  0.714700  0.254100  0.198200  0.097800  0.557000  /
  7211 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  24.1419  -24.141899  1.3  4  0  0.0278  1  0  0  1  10  3.2299  0.0059  4.3066  0.0162  /
  7211 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  214.2  0  4  5  99  -99  /
  7211 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7212 'GENROU' 1  5.081100  0.053900  0.851200  0.052500  4.032200  0.000000  2.219400
  2.062300  0.234000  0.536800  0.148200  0.113700  0.151200  0.708600  /
  7212 'ESST4B' 1  0  3.0456  3.0456  1  -1  0  1  0  1  -1  0  5.4045  0  7.1601  0.08  0  0  /
  7212 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.1819  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  214.2  0  4  5  99  -99  /
  7212 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7266 'GENROU' 1  8.205800  0.062100  0.392700  0.077000  5.000000  0.000000  1.875500
  1.784800  0.258000  0.422400  0.183400  0.141800  0.150700  0.585300  /
  7266 'ESST4B' 1  0  3.2599  3.2599  1  -1  0  1  0  1  -1  0  5.3693  0  8.8011  0.08  0  0  /
  7266 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.6278  0  1  1  0.15  0.5  1.3882  0.1385  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  365.52  0  4  5  99  -99  /
  7266 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7267 'GENROU' 1  5.358800  0.050000  1.030300  0.055000  4.261900  0.000000  1.664900
  1.614900  0.205300  0.230600  0.172800  0.133400  0.013800  0.222200  /
  7267 'ESST4B' 1  0  3.7629  3.7629  1  -1  0  1  0  1  -1  0  5.91  0  6.0066  0.08  0  0  /
  7267 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.4272  2  0  1  1  0.15  0.5  1.2434  0.1536  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  108.77  0  4  5  99  -99  /
  7267 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7268 'GENROU' 1  9.290100  0.050900  0.952100  0.094400  7.050000  0.000000  2.027900
  1.907800  0.237800  0.275200  0.114100  0.086500  0.099300  0.358100  /
  7268 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5751  0  0  0  1  0  1.2  0  5.2118  0  0.08  /
  7268 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.6378  0  1  1  0.15  0.5  1.1885  0.1105  0.1  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  108.77  0  4  5  99  -99  /
  7268 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7269 'GENROU' 1  8.796700  0.059500  0.683100  0.079700  5.695000  0.000000  1.805400
  1.728300  0.279800  0.415300  0.130600  0.099700  0.137100  0.671400  /
  7269 'ESST4B' 1  0  3.6059  3.6059  1  -1  0  1  0  1  -1  0  6.5943  0  7.1008  0.08  0  0  /
  7269 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1793  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  108.77  0  4  5  99  -99  /
  7269 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7270 'GENROU' 1  6.556500  0.059800  0.941500  0.083900  5.140600  0.000000  1.581900
  1.547900  0.212200  0.235000  0.129700  0.099000  0.008300  0.208100  /
  7270 'ESST4B' 1  0  3.8403  3.8403  1  -1  0  1  0  1  -1  0  6.8456  0  8.0504  0.08  0  0  /
  7270 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2376  0.2  0.1  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  217.54  0  4  5  99  -99  /
  7270 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7280 'GENROU' 1  5.139300  0.062800  0.364300  0.050000  1.627200  0.000000  1.940500
  1.837300  0.228900  0.307000  0.136300  0.104300  0.246900  0.735000  /
  7280 'ESST4B' 1  0  3.1543  3.1543  1  -1  0  1  0  1  -1  0  5.0733  0  6.2512  0.08  0  0  /
  7280 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3995  1.5  0.2  0.1  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  30.84  0  4  5  99  -99  /
  7280 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7281 'GENROU' 1  5.486000  0.058100  0.333900  0.065500  9.547400  0.000000  2.669500
  2.425500  0.357500  0.528900  0.306400  0.239800  0.204600  0.597900  /
  7281 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.1262  0  0  0  1  0  1.2  0  5.635  0  0.08  /
  7281 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2197  2.4581  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  18  0  4  5  99  -99  /
  7281 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7307 'GENROU' 1  8.580600  0.068500  1.057100  0.099600  3.691600  0.000000  1.765800
  1.696300  0.214900  0.400500  0.141200  0.108200  0.064300  0.510100  /
  7307 'ESST4B' 1  0  3.5933  3.5933  1  -1  0  1  0  1  -1  0  5.6023  0  8.1246  0.08  0  0  /
  7307 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1472  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  116.02  0  4  5  99  -99  /
  7307 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7308 'GENROU' 1  4.915500  0.050000  1.343600  0.050000  5.767600  0.000000  2.081600
  1.951100  0.157900  0.298500  0.115800  0.087900  0.230000  0.697200  /
  7308 'ESST4B' 1  0  3.6274  3.6274  1  -1  0  1  0  1  -1  0  6.8222  0  8.1432  0.08  0  0  /
  7308 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  1.1768  3.9971  0  1  1  0.15  0.5  1.9547  0.1013  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  116.02  0  4  5  99  -99  /
  7308 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7309 'GENROU' 1  7.791700  0.067300  1.220900  0.077500  6.303100  0.000000  1.876600
  1.785700  0.241600  0.452300  0.102500  0.077300  0.078200  0.183400  /
  7309 'ESST4B' 1  0  3.949  3.949  1  -1  0  1  0  1  -1  0  6.702  0  7.2026  0.08  0  0  /
  7309 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.3554  2  0  1  1  0.15  0.4158  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  116.02  0  4  5  99  -99  /
  7309 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7310 'GENROU' 1  4.639700  0.050000  1.026300  0.050300  6.583500  0.000000  2.213100
  2.057200  0.401300  0.721400  0.244900  0.190800  0.192700  0.603300  /
  7310 'ESST4B' 1  0  3.2158  3.2158  1  -1  0  1  0  1  -1  0  5.2541  0  8.274  0.08  0  0  /
  7310 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  116.02  0  4  5  99  -99  /
  7310 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7311 'GENROU' 1  7.178800  0.057200  1.364600  0.050000  5.471900  0.000000  1.715700
  1.655900  0.191500  0.486600  0.107600  0.081400  0.105500  0.466300  /
  7311 'ESST4B' 1  0  3.5361  3.5361  1  -1  0  1  0  1  -1  0  6.4005  0  6.1858  0.08  0  0  /
  7311 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  4.847  2  0  1  1  0.15  0.4896  1.3  0.145  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  232.04  0  4  5  99  -99  /
  7311 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7323 'GENROU' 1  8.768100  0.066600  0.771800  0.050000  5.343300  0.000000  1.492600
  1.475900  0.226600  0.292800  0.178500  0.137900  0.083800  0.263600  /
  7323 'ESST4B' 1  0  3.1108  3.1108  1  -1  0  1  0  1  -1  0  5.9812  0  7.5663  0.08  0  0  /
  7323 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  9.2236  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  149.37  0  4  5  99  -99  /
  7323 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7324 'GENROU' 1  6.175500  0.062800  0.879800  0.050000  5.508200  0.000000  2.487400
  2.278600  0.288600  0.514500  0.198900  0.154100  0.130900  0.405300  /
  7324 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  29.6781  -29.678101  1.3  4  0  0.49  1  0  0  1  14  3.2931  0.0096  4.3908  0.0201  /
  7324 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  21.7243  3.3072  0  1  1  0.15  0.1594  1.5  0.1776  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  149.37  0  4  5  99  -99  /
  7324 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7325 'GENROU' 1  5.353800  0.059200  0.951400  0.050000  7.303500  0.000000  2.507800
  2.295000  0.434800  0.792100  0.315700  0.247300  0.147300  0.728700  /
  7325 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.446  0  0  0  1  0  1.2  0  6.7009  0  0.08  /
  7325 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.2436  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  149.37  0  4  5  99  -99  /
  7325 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7326 'GENROU' 1  6.974100  0.058900  0.532500  0.068300  6.693700  0.000000  2.319300
  2.142900  0.197600  0.377900  0.136200  0.104100  0.197300  0.543500  /
  7326 'ESST4B' 1  0  3.0737  3.0737  1  -1  0  1  0  1  -1  0  5.5549  0  8.9996  0.08  0  0  /
  7326 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  6.2078  0  1  1  0.15  0.1674  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  149.37  0  4  5  99  -99  /
  7326 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7329 'GENROU' 1  5.186700  0.050000  0.307800  0.060400  2.843700  0.000000  1.810100
  1.732100  0.209200  0.304100  0.169900  0.131000  0.032600  0.442100  /
  7329 'ESST4B' 1  0  3.3757  3.3757  1  -1  0  1  0  1  -1  0  5.5964  0  7.0122  0.08  0  0  /
  7329 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  5.6671  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  122.28  0  4  5  99  -99  /
  7329 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7334 'GENROU' 1  6.374500  0.050000  0.526700  0.050000  1.386300  0.000000  2.118100
  2.012100  0.375300  0.511300  0.269100  0.203100  0.155000  0.544914  /
  7334 'ESAC6A' 1  0.05  584.999  21.2967  5  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  100  0  0  0  0  1  4.603  0.0156  6.1373  0.1037  /
  7334 'IEEEG1' 1 0 0  20  0.3  0  0.2  0.3707  -0.3707  1.7421  0  0.3629  1  0  10  0.4098  0  0.4  0.3  0  0  0  0  /
  7334 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7335 'GENROU' 1  6.439200  0.050000  1.228400  0.072800  2.661800  0.000000  2.148200
  2.040100  0.256700  0.219600  0.186100  0.138600  0.133100  0.501140  /
  7335 'EXAC1' 1  0  0  0  400  0.05  5.4083  -5.4083  0.7484  0.035  1  0.2928  0.5  1  2.987  0.0566  3.9827  0.2832  /
  7335 'IEEEG1' 1 0 0  20  0.2  0  0.3  0.1  -0.1  0.7023  0  0.2399  0.3493  0  1.2812  0.4  0  0.4  0.4156  0  0  0  0  /
  7335 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7349 'GENROU' 1  8.228100  0.050000  1.104800  0.057700  5.000000  0.000000  1.886500
  1.793800  0.258800  0.375500  0.211600  0.164300  0.093400  0.650000  /
  7349 'ESST4B' 1  0  3.1402  3.1402  1  -1  0  1  0  1  -1  0  5.8065  0  7.4766  0.08  0  0  /
  7349 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.7817  2.4113  0  1  1  0.15  0.5  1.2584  0.1715  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  376.59  0  4  5  99  -99  /
  7349 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7350 'GENROU' 1  7.634200  0.069400  0.961400  0.061200  5.000000  0.000000  2.170400
  2.022800  0.244500  0.461100  0.121000  0.092100  0.200000  0.626800  /
  7350 'ESST4B' 1  0  3.32  3.32  1  -1  0  1  0  1  -1  0  5.2586  0  7.8186  0.08  0  0  /
  7350 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  4.9035  0  1  1  0.15  0.1154  1.0724  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  376.59  0  4  5  99  -99  /
  7350 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7351 'GENROU' 1  8.923700  0.069400  1.169700  0.050000  5.000000  0.000000  1.947500
  1.843000  0.161800  0.287100  0.113000  0.085700  0.179900  0.585000  /
  7351 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.7071  0  0  0  1  0  1.2  0  5.1365  0  0.08  /
  7351 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4933  0.186  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  376.59  0  4  5  99  -99  /
  7351 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7352 'GENROU' 1  9.033000  0.065600  1.248800  0.085000  5.000000  0.000000  2.005900
  1.890000  0.157800  0.307600  0.133600  0.102100  0.100900  0.355500  /
  7352 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.5436  0  0  0  1  0  1.2  0  5.06  0  0.08  /
  7352 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.4591  2  0  1  1  0.15  0.4142  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  376.59  0  4  5  99  -99  /
  7352 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7353 'GENROU' 1  9.620400  0.059100  0.365300  0.050000  5.000000  0.000000  2.000000
  1.885300  0.326500  0.668700  0.223900  0.174000  0.166900  0.651100  /
  7353 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  25.2453  -25.2453  0.55  4  0  0.49  1  0  0  1  10  3.4792  0.0038  4.6389  0.0142  /
  7353 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  8.3549  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  821.04  0  4  5  99  -99  /
  7353 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7354 'GENROU' 1  4.298200  0.050000  1.166000  0.094700  5.000000  0.000000  2.000000
  1.885300  0.176700  0.364800  0.126700  0.096600  0.040400  0.390200  /
  7354 'ESST4B' 1  0  3.1874  3.1874  1  -1  0  1  0  1  -1  0  6.1084  0  8.0618  0.08  0  0  /
  7354 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4388  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  821.04  0  4  5  99  -99  /
  7354 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7355 'GENROU' 1  6.780400  0.060300  0.426200  0.082800  5.000000  0.000000  2.000000
  1.885300  0.328300  0.702400  0.195000  0.151100  0.037600  0.199200  /
  7355 'ESST4B' 1  0  3.7982  3.7982  1  -1  0  1  0  1  -1  0  6.1688  0  7.8457  0.08  0  0  /
  7355 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  821.04  0  4  5  99  -99  /
  7355 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7356 'GENROU' 1  6.574200  0.061400  1.468000  0.057900  5.000000  0.000000  2.000000
  1.885300  0.182600  0.249100  0.114400  0.086800  0.146900  0.550100  /
  7356 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9346  0  0  0  1  0  1.2  0  5.3826  0  0.08  /
  7356 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  821.04  0  4  5  99  -99  /
  7356 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7357 'GENROU' 1  6.849800  0.050000  1.149100  0.050000  1.961000  0.000000  1.938100
  1.835300  0.290300  0.410700  0.157400  0.121100  0.069500  0.473600  /
  7357 'ESST4B' 1  0  3.8739  3.8739  1  -1  0  1  0  1  -1  0  5.5527  0  6.7097  0.08  0  0  /
  7357 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.0881  1.486  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  19.56  0  4  5  99  -99  /
  7357 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7358 'GENROU' 1  6.351200  0.050000  0.795700  0.050000  4.697500  0.000000  1.927200
  1.826500  0.218300  0.302200  0.118800  0.090300  0.058600  0.191600  /
  7358 'ESST4B' 1  0  3.7651  3.7651  1  -1  0  1  0  1  -1  0  5.7048  0  6.5204  0.08  0  0  /
  7358 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  270.24  0  4  5  99  -99  /
  7358 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7359 'GENROU' 1  8.541700  0.050000  0.839600  0.056000  5.358900  0.000000  2.261200
  2.096000  0.312800  0.415700  0.212500  0.165000  0.081200  0.531300  /
  7359 'ESST4B' 1  0  3.0527  3.0527  1  -1  0  1  0  1  -1  0  6.7187  0  7.2146  0.08  0  0  /
  7359 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  3.1141  2  0  1  1  0.15  0.5  1.1649  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  270.24  0  4  5  99  -99  /
  7359 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7360 'GENROU' 1  8.790700  0.050000  1.261600  0.060800  5.024900  0.000000  2.189000
  2.037800  0.318600  0.492600  0.192500  0.149000  0.040000  0.197200  /
  7360 'ESST4B' 1  0  3.677  3.677  1  -1  0  1  0  1  -1  0  5.6285  0  7.2952  0.08  0  0  /
  7360 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.3022  2  0  1  1  0.15  0.5  1.0754  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  270.24  0  4  5  99  -99  /
  7360 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7361 'GENROU' 1  8.224400  0.057500  1.070600  0.051700  6.214100  0.000000  2.139300
  1.997700  0.151500  0.368400  0.107200  0.081000  0.075400  0.380800  /
  7361 'ESST4B' 1  0  3.0826  3.0826  1  -1  0  1  0  1  -1  0  5.4561  0  7.5358  0.08  0  0  /
  7361 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  26.5359  2  0  1  1  0.15  0.4977  2.2399  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  123.24  0  4  5  99  -99  /
  7361 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7369 'GENROU' 1  8.439400  0.063900  0.880100  0.050000  4.264400  0.000000  1.521600
  1.499200  0.166200  0.330700  0.113200  0.085900  0.177100  0.492800  /
  7369 'ESST4B' 1  0  3.0365  3.0365  1  -1  0  1  0  1  -1  0  5.6918  0  7.1583  0.08  0  0  /
  7369 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  22.1387  2  0  1  1  0.15  0.5  1.5  0.1976  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7369 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7370 'GENROU' 1  4.100200  0.060700  1.497300  0.050000  4.227300  0.000000  2.375300
  2.188100  0.207900  0.341800  0.146300  0.112200  0.219900  0.615400  /
  7370 'EXPIC1' 1  0  3.5  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.9477  0  0  0  1  0  1.2  0  6.1289  0  0.08  /
  7370 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7370 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7371 'GENROU' 1  4.894400  0.050000  1.493000  0.050000  4.285900  0.000000  2.214600
  2.058500  0.341700  0.775600  0.292400  0.228600  0.055200  0.309900  /
  7371 'ESST4B' 1  0  3.5195  3.5195  1  -1  0  1  0  1  -1  0  6.6394  0  8.9065  0.08  0  0  /
  7371 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  6.5606  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7371 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7372 'GENROU' 1  4.655900  0.050000  0.436900  0.050000  3.144800  0.000000  2.441600
  2.241600  0.431300  0.693000  0.258200  0.201400  0.106200  0.452200  /
  7372 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  21.1611  -21.1611  1.3  4  0  0.0198  1  0  0  1  14  3.8353  0.979  5.1137  1.0206  /
  7372 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.3008  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7372 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7373 'GENROU' 1  9.246400  0.062800  1.078800  0.050000  3.411200  0.000000  1.562600
  1.532400  0.279700  0.406800  0.147400  0.113100  0.078500  0.205900  /
  7373 'ESST4B' 1  0  3.5688  3.5688  1  -1  0  1  0  1  -1  0  6.583  0  6.9875  0.08  0  0  /
  7373 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.2192  1.8675  0  1  1  0.15  0.3892  1.3852  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7373 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7374 'GENROU' 1  7.003100  0.059500  0.870700  0.050000  5.800500  0.000000  1.881600
  1.789700  0.180100  0.474100  0.122200  0.093000  0.156800  0.474000  /
  7374 'ESST4B' 1  0  3.6216  3.6216  1  -1  0  1  0  1  -1  0  6.8053  0  8.8167  0.08  0  0  /
  7374 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  7.9173  2  0  1  1  0.15  0.0776  1.5157  0.1094  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  128.72  0  4  5  99  -99  /
  7374 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7375 'GENROU' 1  7.040700  0.062700  1.391400  0.050000  6.120700  0.000000  2.026300
  1.906600  0.157200  0.273000  0.124900  0.095100  0.042000  0.402100  /
  7375 'ESST4B' 1  0  3.5594  3.5594  1  -1  0  1  0  1  -1  0  6.4194  0  6.5731  0.08  0  0  /
  7375 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.6363  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  220.39  0  4  5  99  -99  /
  7375 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7376 'GENROU' 1  8.539900  0.050000  1.298300  0.061100  5.949600  0.000000  2.113300
  1.976700  0.362400  0.717800  0.230200  0.179100  0.075000  0.250300  /
  7376 'ESST4B' 1  0  3.9051  3.9051  1  -1  0  1  0  1  -1  0  5.1117  0  8.951  0.08  0  0  /
  7376 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.2352  0.2  0.5  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  220.39  0  4  5  99  -99  /
  7376 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7377 'GENROU' 1  7.630700  0.050000  0.755300  0.050000  4.968000  0.000000  2.084500
  1.953400  0.153600  0.272300  0.120800  0.091900  0.153900  0.549200  /
  7377 'ESST4B' 1  0  3.0691  3.0691  1  -1  0  1  0  1  -1  0  6.4022  0  6.4781  0.08  0  0  /
  7377 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  18.1722  0.5889  0  1  1  0.15  0.1722  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  220.39  0  4  5  99  -99  /
  7377 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7378 'GENROU' 1  6.290000  0.050000  0.733700  0.097900  4.437800  0.000000  2.082600
  1.951900  0.424500  0.587600  0.259500  0.202500  0.142400  0.712100  /
  7378 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3691  0  0  0  1  0  1.2  0  6.6737  0  0.08  /
  7378 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.4372  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  220.39  0  4  5  99  -99  /
  7378 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7379 'GENROU' 1  6.460700  0.050000  1.410600  0.050000  5.357000  0.000000  1.640000
  1.594800  0.259100  0.461900  0.140000  0.107200  0.189800  0.710800  /
  7379 'ESST4B' 1  0  3.7806  3.7806  1  -1  0  1  0  1  -1  0  6.6148  0  8.8797  0.08  0  0  /
  7379 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.5661  0.7472  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  220.39  0  4  5  99  -99  /
  7379 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7389 'GENROU' 1  4.935500  0.060800  1.437300  0.069900  5.000000  0.000000  2.000000
  1.885300  0.349700  0.660300  0.237700  0.185100  0.052100  0.184400  /
  7389 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.7167  0  0  0  1  0  1.2  0  6.5594  0  0.08  /
  7389 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.175  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  651.36  0  4  5  99  -99  /
  7389 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 1  9.654900  0.050000  1.402400  0.066100  2.284100  0.000000  2.261500
  2.096300  0.402900  0.645500  0.237000  0.184500  0.080400  0.262700  /
  7400 'EXAC2' 1  0  1  1  1000  0.05  100  -100  1  23.1181  -23.118099  1.3  4  0  0.49  1  0.1  0.8  1  14  3.4725  0.9028  4.6301  0.9419  /
  7400 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  11.2992  1.5938  0  1  1  0.15  0.5  2.3099  0.2  0.3  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  7400 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 2  6.242100  0.050000  1.026300  0.071700  7.703500  0.000000  2.402100
  2.209700  0.289000  0.457600  0.236500  0.184100  0.186200  0.729100  /
  7400 'ESST4B' 2  0  3.1036  3.1036  1  -1  0  1  0  1  -1  0  6.3808  0  7.21  0.08  0  0  /
  7400 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  4.4859  2  0  1  1  0.15  0.0848  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  7400 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 3  9.513500  0.055000  1.425000  0.050000  5.559200  0.000000  1.440700
  1.434000  0.178000  0.314000  0.109200  0.082700  0.104500  0.673500  /
  7400 'ESST4B' 3  0  3.9753  3.9753  1  -1  0  1  0  1  -1  0  5.0814  0  8.3741  0.08  0  0  /
  7400 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.308  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  7400 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 4  5.681500  0.050000  0.612900  0.050000  6.968500  0.000000  1.883800
  1.791500  0.183000  0.352100  0.119900  0.091200  0.019000  0.236900  /
  7400 'ESST4B' 4  0  3.3227  3.3227  1  -1  0  1  0  1  -1  0  6.8254  0  8.586  0.08  0  0  /
  7400 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  0.1831  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  86.4  0  4  5  99  -99  /
  7400 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 5  6.874500  0.050000  1.307400  0.070100  4.526600  0.000000  1.996600
  1.882500  0.298900  0.599700  0.223600  0.173800  0.170400  0.644300  /
  7400 'ESST4B' 5  0  3.5417  3.5417  1  -1  0  1  0  1  -1  0  5.6957  0  6.1081  0.08  0  0  /
  7400 'GGOV1' 5  1  1  0.05  1  0.05  -0.05  10  1.3235  0  1  1  0.15  0.1647  2.4668  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  172.8  0  4  5  99  -99  /
  7400 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7400 'GENROU' 6  7.818300  0.050000  1.146600  0.077100  5.000000  0.000000  1.978800
  1.868200  0.412400  0.591700  0.339200  0.266000  0.061800  0.227600  /
  7400 'EXPIC1' 6  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.592  0  0  0  1  0  1.2  0  5.3663  0  0.08  /
  7400 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10.6431  0.519  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  535.68  0  4  5  99  -99  /
  7400 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7406 'GENROU' 1  9.098100  0.055400  1.050800  0.050000  2.032300  0.000000  2.249400
  2.086500  0.232600  0.566600  0.105700  0.079800  0.123600  0.327000  /
  7406 'ESST4B' 1  0  3.9092  3.9092  1  -1  0  1  0  1  -1  0  6.1543  0  7.8002  0.08  0  0  /
  7406 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2.1309  0  1  1  0.15  0.5  1.5  0.1269  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  75.72  0  4  5  99  -99  /
  7406 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7406 'GENROU' 2  6.745900  0.050000  0.862100  0.050000  5.000000  0.000000  1.739000
  1.674700  0.293400  0.609200  0.173200  0.133600  0.020300  0.311600  /
  7406 'ESST4B' 2  0  3.1648  3.1648  1  -1  0  1  0  1  -1  0  6.7809  0  6.9976  0.08  0  0  /
  7406 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3159  1.5  0.2  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  372  0  4  5  99  -99  /
  7406 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7414 'GENROU' 1  7.290100  0.050000  0.331300  0.050000  5.262500  0.000000  1.843700
  1.759200  0.330000  0.569000  0.235000  0.182900  0.025400  0.270200  /
  7414 'ESST4B' 1  0  3.6103  3.6103  1  -1  0  1  0  1  -1  0  5.4825  0  7.4762  0.08  0  0  /
  7414 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  4.7711  5.5433  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  122.88  0  4  5  99  -99  /
  7414 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7419 'GENROU' 1  6.112400  0.050000  0.877900  0.050000  7.871200  0.000000  2.397000
  2.205600  0.197500  0.255700  0.128800  0.098300  0.187700  0.764000  /
  7419 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.3817  0  0  0  1  0  1.2  0  6.2353  0  0.08  /
  7419 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.294  1.5  0.2  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  105.84  0  4  5  99  -99  /
  7419 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7419 'GENROU' 2  9.206000  0.050000  1.188300  0.050000  6.196300  0.000000  1.970200
  1.861300  0.422200  0.630600  0.271200  0.211800  0.038900  0.368800  /
  7419 'EXAC2' 2  0  1  1  1000  0.05  100  -100  1  26.0422  -26.0422  0.55  4  0  0.49  1  0  0  1  14  3.0596  0.0016  4.0795  0.0119  /
  7419 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.4188  0.1125  0.3  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  105.84  0  4  5  99  -99  /
  7419 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 1  8.812300  0.050000  0.312100  0.050000  5.028700  0.000000  2.569600
  2.344900  0.305600  0.497200  0.239600  0.186600  0.086600  0.367500  /
  7422 'ESST4B' 1  0  3.0668  3.0668  1  -1  0  1  0  1  -1  0  5.4205  0  8.5241  0.08  0  0  /
  7422 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.725  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  8.16  0  4  5  99  -99  /
  7422 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 10  8.098400  0.050000  0.973300  0.050000  5.750400  0.000000  2.060800
  1.934400  0.334800  0.511000  0.279400  0.218300  0.093800  0.420200  /
  7422 'ESST4B' 10  0  3.9861  3.9861  1  -1  0  1  0  1  -1  0  6.9966  0  6.3615  0.08  0  0  /
  7422 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  10  0.1853  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  206.64  0  4  5  99  -99  /
  7422 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 11  6.577100  0.050000  0.428700  0.085000  5.412700  0.000000  1.597400
  1.560400  0.151100  0.228800  0.108100  0.081800  0.144500  0.602600  /
  7422 'ESST4B' 11  0  3.1579  3.1579  1  -1  0  1  0  1  -1  0  5.9661  0  6.3331  0.08  0  0  /
  7422 'GGOV1' 11  1  1  0.04  1  0.05  -0.05  7.6676  0.7225  0  1  1  0.15  0.5  1.5  0.1753  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  206.64  0  4  5  99  -99  /
  7422 'IEEEST' 11  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 2  9.325700  0.058400  0.781600  0.050000  3.125800  0.000000  1.478400
  1.464400  0.194400  0.273500  0.135900  0.104000  0.120800  0.663400  /
  7422 'EXPIC1' 2  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.877  0  0  0  1  0  1.2  0  5.2255  0  0.08  /
  7422 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  21.1522  0.2461  0  1  1  0.15  0.5  1.083  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  135  0  4  5  99  -99  /
  7422 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 3  5.239600  0.069200  1.145200  0.083200  4.848700  0.000000  1.868300
  1.779000  0.227700  0.268500  0.135700  0.103800  0.130500  0.432500  /
  7422 'EXAC2' 3  0.05  1  1  1000  0.05  10.2446  -10.2446  1  23.2865  -23.286501  1.3  4  0  0.49  1  0.1  0.8  1  10  3.2337   1.0755  4.3116  1.1202  /
  7422 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  7.3163  2  0  1  1  0.15  0.5  2.3803  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  135  0  4  5  99  -99  /
  7422 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 4  6.998100  0.050000  1.212900  0.050000  5.976600  0.000000  1.958500
  1.851900  0.330200  0.537700  0.216200  0.167900  0.015600  0.221000  /
  7422 'ESST4B' 4  0  3.3744  3.3744  1  -1  0  1  0  1  -1  0  6.1388  0  6.5165  0.08  0  0  /
  7422 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  135  0  4  5  99  -99  /
  7422 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 5  5.855800  0.062200  0.665600  0.050000  5.401000  0.000000  1.769400
  1.699200  0.280800  0.573900  0.156500  0.120400  0.047300  0.482400  /
  7422 'ESST4B' 5  0  3.0708  3.0708  1  -1  0  1  0  1  -1  0  6.1328  0  8.957  0.08  0  0  /
  7422 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.02  0.2  0.5  0  0  3  2  0.2  1  0  1  -1  0  0.01  10  0.1  135  0  4  5  99  -99  /
  7422 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 6  8.096100  0.064900  0.738700  0.050000  4.162000  0.000000  2.423600
  2.227100  0.396700  0.652200  0.326100  0.255600  0.106200  0.326500  /
  7422 'ESST4B' 6  0  3.1258  3.1258  1  -1  0  1  0  1  -1  0  5.4599  0  8.9217  0.08  0  0  /
  7422 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  1.709  0  1  1  0.15  0.053  1.5  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  229.32  0  4  5  99  -99  /
  7422 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 7  5.084000  0.050000  0.462500  0.057400  4.035200  0.000000  1.948500
  1.843700  0.183000  0.273400  0.140300  0.107400  0.032700  0.347400  /
  7422 'ESST4B' 7  0  3.9682  3.9682  1  -1  0  1  0  1  -1  0  5.2685  0  8.4855  0.08  0  0  /
  7422 'GGOV1' 7  1  1  0.05  1  0.05  -0.05  8.3808  2  0  1  1  0.15  0.5  1.4657  0.1934  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  206.64  0  4  5  99  -99  /
  7422 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 8  6.013100  0.054600  0.962100  0.050000  5.389000  0.000000  1.558700
  1.529300  0.220400  0.320400  0.155800  0.119800  0.174900  0.603700  /
  7422 'ESST4B' 8  0  3.5927  3.5927  1  -1  0  1  0  1  -1  0  6.5275  0  8.0242  0.08  0  0  /
  7422 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1237  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  206.64  0  4  5  99  -99  /
  7422 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7422 'GENROU' 9  6.754300  0.050400  0.584400  0.054800  5.028000  0.000000  2.008100
  1.891900  0.287400  0.602700  0.244100  0.190200  0.109800  0.493600  /
  7422 'EXPIC1' 9  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.4503  0  0  0  1  0  1.2  0  6.8004  0  0.08  /
  7422 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  5.7028  7.4841  0  1  1  0.15  0.1606  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  206.64  0  4  5  99  -99  /
  7422 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 1  6.419200  0.050000  1.377800  0.058200  5.815800  0.000000  2.087400
  1.955800  0.157500  0.270100  0.116100  0.088100  0.189100  0.702200  /
  7428 'ESST4B' 1  0  3.3282  3.3282  1  -1  0  1  0  1  -1  0  5.8072  0  7.9991  0.08  0  0  /
  7428 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  2.6631  2  0  1  1  0.15  0.5  1.5  0.1748  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 10  9.009300  0.050000  0.849700  0.050000  5.547600  0.000000  2.140700
  1.998800  0.228100  0.552000  0.143400  0.109900  0.035100  0.413700  /
  7428 'EXPIC1' 10  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  7.2275  0  0  0  1  0  1.2  0  6.0016  0  0.08  /
  7428 'GGOV1' 10  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1204  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  156  0  4  5  99  -99  /
  7428 'IEEEST' 10  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 11  6.686800  0.050000  0.905200  0.084000  4.663200  0.000000  2.039900
  1.917500  0.219700  0.284500  0.134700  0.102900  0.077200  0.188900  /
  7428 'EXAC2' 11  0  1  1  1000  0.05  9.8578  -9.8578  1  21.8448  -21.844801  1.3  4  0  0.49  1  0.1  0.8  1  10  3.303  0.9213  4.404  0.9611  /
  7428 'GGOV1' 11  1  1  0.05  1  0.05  -0.05  2.4863  2  0  1  1  0.15  0.5  1.5  0.1038  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  156  0  4  5  99  -99  /
  7428 'IEEEST' 11  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 2  8.575700  0.050000  0.681100  0.068600  2.891900  0.000000  1.485700
  1.470300  0.232000  0.355900  0.193500  0.149800  0.149600  0.514300  /
  7428 'ESST4B' 2  0  3.4149  3.4149  1  -1  0  1  0  1  -1  0  6.8711  0  8.6587  0.08  0  0  /
  7428 'GGOV1' 2  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.1846  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 3  9.065900  0.061700  0.350000  0.068600  7.520100  0.000000  1.772500
  1.701700  0.276300  0.357500  0.168200  0.129700  0.034700  0.433600  /
  7428 'ESST4B' 3  0  3.4302  3.4302  1  -1  0  1  0  1  -1  0  6.2786  0  6.6681  0.08  0  0  /
  7428 'GGOV1' 3  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  2.4139  0.101  0.5  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 3  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 4  9.356500  0.050000  0.405900  0.079600  3.447500  0.000000  2.106200
  1.971000  0.291400  0.562400  0.183600  0.141900  0.045400  0.235400  /
  7428 'ESST4B' 4  0  3.0588  3.0588  1  -1  0  1  0  1  -1  0  5.5764  0  7.5624  0.08  0  0  /
  7428 'GGOV1' 4  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3308  1.2079  0.2  0.5  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 4  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 5  6.466600  0.064600  0.650500  0.053800  4.821200  0.000000  2.007300
  1.891200  0.312000  0.544200  0.225400  0.175300  0.061200  0.469300  /
  7428 'ESST4B' 5  0  3.1239  3.1239  1  -1  0  1  0  1  -1  0  6.7819  0  7.127  0.08  0  0  /
  7428 'GGOV1' 5  1  1  0.04  1  0.05  -0.05  1.8365  2  0  1  1  0.15  0.5  1.5  0.2  0.3  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 5  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 6  7.676500  0.050000  0.580100  0.052800  7.824800  0.000000  1.548400
  1.520900  0.225800  0.358000  0.189500  0.146700  0.180200  0.602000  /
  7428 'ESST4B' 6  0  3.7153  3.7153  1  -1  0  1  0  1  -1  0  5.6915  0  7.3509  0.08  0  0  /
  7428 'GGOV1' 6  1  1  0.04  1  0.05  -0.05  10  2.4657  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  120.62  0  4  5  99  -99  /
  7428 'IEEEST' 6  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 7  8.053200  0.063400  0.649700  0.050000  3.232500  0.000000  2.214800
  2.058600  0.227300  0.298000  0.155900  0.119900  0.049900  0.350600  /
  7428 'ESST4B' 7  0  3.0161  3.0161  1  -1  0  1  0  1  -1  0  5.1798  0  7.9295  0.08  0  0  /
  7428 'GGOV1' 7  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.1235  0.5  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  90  0  4  5  99  -99  /
  7428 'IEEEST' 7  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 8  4.937400  0.050000  1.075600  0.090700  4.210500  0.000000  2.102800
  1.968300  0.160700  0.272400  0.117900  0.089600  0.138700  0.429600  /
  7428 'ESST4B' 8  0  3.3159  3.3159  1  -1  0  1  0  1  -1  0  5.3091  0  6.4763  0.08  0  0  /
  7428 'GGOV1' 8  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.0181  1.5  0.2  0.1  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  97.2  0  4  5  99  -99  /
  7428 'IEEEST' 8  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  7428 'GENROU' 9  7.541200  0.050000  1.020700  0.081300  3.587900  0.000000  1.537300
  1.512000  0.309300  0.413000  0.153700  0.118100  0.145400  0.421600  /
  7428 'ESST4B' 9  0  3.5341  3.5341  1  -1  0  1  0  1  -1  0  6.7133  0  6.2383  0.08  0  0  /
  7428 'GGOV1' 9  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.6019  0.2  0.1  0  0  3  2  1  1  0  0.1  -0.1  0  0.01  10  0.1  14.04  0  4  5  99  -99  /
  7428 'IEEEST' 9  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8033 'GENROU' 1  7.672800  0.064500  1.122100  0.050000  4.775300  0.000000  2.126500
  1.987400  0.162200  0.247500  0.106900  0.080800  0.144800  0.583200  /
  8033 'ESST4B' 1  0  3.1584  3.1584  1  -1  0  1  0  1  -1  0  6.2435  0  7.83  0.08  0  0  /
  8033 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  1  1  0  1  -1  0  0.01  10  0.1  281.91  0  4  5  99  -99  /
  8033 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8034 'GENROU' 1  5.140200  0.050000  0.315400  0.058600  5.191300  0.000000  2.225700
  2.067400  0.224500  0.540300  0.134200  0.102500  0.125100  0.615600  /
  8034 'ESST4B' 1  0  3.3407  3.3407  1  -1  0  1  0  1  -1  0  6.762  0  8.5924  0.08  0  0  /
  8034 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.2771  1.5  0.2  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  281.91  0  4  5  99  -99  /
  8034 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8035 'GENROU' 1  9.988900  0.050000  0.378200  0.054700  4.777900  0.000000  1.888000
  1.794900  0.222900  0.343400  0.112000  0.084900  0.111700  0.546000  /
  8035 'EXAC2' 1  0.05  1  1  400  0.05  100  -100  1  28.9236  -28.923599  0.55  4  0  0.0236  1  0.1  0.8  1  10  3.4554  0.0045  4.6072  0.0149  /
  8035 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.2552  1.9263  0.1324  0.5  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  281.91  0  4  5  99  -99  /
  8035 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8036 'GENROU' 1  6.674800  0.050000  0.654500  0.050000  4.818600  0.000000  1.770800
  1.700400  0.159400  0.462800  0.105900  0.080000  0.129600  0.432800  /
  8036 'ESST4B' 1  0  3.4409  3.4409  1  -1  0  1  0  1  -1  0  6.4449  0  7.166  0.08  0  0  /
  8036 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10.5567  1.4031  0  1  1  0.15  0.0982  1.253  0.1707  0.1  0  0  3  1  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  281.91  0  4  5  99  -99  /
  8036 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8046 'GENROU' 1  8.744600  0.050000  1.119100  0.050000  4.155100  0.000000  2.053500
  1.928500  0.343000  0.576200  0.244000  0.190100  0.190000  0.650300  /
  8046 'ESST4B' 1  0  3.1571  3.1571  1  -1  0  1  0  1  -1  0  5.8818  0  6.3113  0.08  0  0  /
  8046 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  9.0396  4.4177  0  1  1  0.15  0.5  1.5  0.1279  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8046 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8047 'GENROU' 1  8.034500  0.050000  0.719800  0.095000  6.325300  0.000000  2.289100
  2.118600  0.170900  0.400400  0.115100  0.087300  0.041600  0.424000  /
  8047 'ESST4B' 1  0  3.6453  3.6453  1  -1  0  1  0  1  -1  0  5.7858  0  8.3778  0.08  0  0  /
  8047 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.2009  0.2  0.1  0  0  3  1  0.67  1  0  1  -1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8047 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8048 'GENROU' 1  4.558500  0.050000  1.385500  0.063500  4.407300  0.000000  1.733900
  1.670600  0.260800  0.355900  0.201800  0.156500  0.206900  0.754500  /
  8048 'ESST4B' 1  0  3.5513  3.5513  1  -1  0  1  0  1  -1  0  6.5187  0  7.7265  0.08  0  0  /
  8048 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  0.1961  0  1  1  0.15  0.2321  1.9718  0.118  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8048 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8049 'GENROU' 1  9.762800  0.050000  0.489800  0.050000  4.411700  0.000000  2.242500
  2.081000  0.356700  0.518700  0.283400  0.221500  0.009400  0.289400  /
  8049 'ESST4B' 1  0  3.02  3.02  1  -1  0  1  0  1  -1  0  5.0973  0  7.7842  0.08  0  0  /
  8049 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  0.1365  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8049 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8050 'GENROU' 1  4.318500  0.050000  0.928500  0.060900  5.909900  0.000000  2.194600
  2.042300  0.187300  0.497400  0.147700  0.113300  0.084300  0.388800  /
  8050 'ESST4B' 1  0  3.1844  3.1844  1  -1  0  1  0  1  -1  0  6.8634  0  7.541  0.08  0  0  /
  8050 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.1572  1.8314  0.1736  0.1  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8050 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8051 'GENROU' 1  8.173100  0.053300  1.265100  0.091800  5.568100  0.000000  1.754900
  1.687600  0.233900  0.504600  0.175200  0.135300  0.074600  0.304200  /
  8051 'ESST4B' 1  0  3.505  3.505  1  -1  0  1  0  1  -1  0  6.8958  0  6.5687  0.08  0  0  /
  8051 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  11.933  1.5028  0  1  1  0.15  0.5  1.3532  0.1135  0.1  0  0  3  2  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  207.2  0  4  5  99  -99  /
  8051 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8060 'GENROU' 1  7.100500  0.050000  0.735700  0.060800  2.249000  0.000000  2.191200
  2.080200  0.513700  0.331400  0.265100  0.212100  0.123400  0.481752  /
  8060 'IEEET1' 1  0.06  400  0.2  1  -1  0  0.6427  0.08  1  0  3.172  0.1382  4.2293  0.4031  /
  8060 'IEEEG1' 1 0 0  25  0  0  0.1  0.1  -0.1  1.6757  0  0.131  0.2915  0  6.5572  0.1499  0  0.4  0.4309  0  0  0  0  /
  8060 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8061 'GENROU' 1  7.390800  0.050800  1.470700  0.054600  2.512800  0.000000  2.210500
  2.098200  0.261600  0.501900  0.189500  0.141300  0.165200  0.565302  /
  8061 'IEEET1' 1  0  400  0.2  1  -1  0  0.5  0.1051  1  0  3.7116  0.0467  4.9488  0.3004  /
  8061 'IEEEG1' 1 0 0  20  0  0  0.2  0.1316  -0.1316  0.6589  0  0.2626  1  0  3.2171  0  0  0  0  0  0  0  0  /
  8061 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8070 'GENROU' 1  4.802700  0.050000  1.305300  0.054700  2.987900  0.000000  1.939900
  1.846000  0.446300  0.423000  0.318900  0.241800  0.152400  0.539717  /
  8070 'EXAC1' 1  0  0  0  400  0.05  7.4258  -7.4258  0.3269  0.08  1  0.2047  0.5  1  3.4228  0.0415  4.5637  0.2075  /
  8070 'IEEEG1' 1 0 0  25  0  0  0.1  2  -2  1.3542  0  0.2226  0.3051  0  4.3821  0.1217  0  0.5  0.3  0  0  0  0  /
  8070 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8071 'GENROU' 1  8.055800  0.050000  0.592300  0.050000  2.023300  0.000000  1.902700
  1.811300  0.180500  0.293600  0.132700  0.097100  0.174100  0.583091  /
  8071 'ESST4B' 1  0  1.5046  2.7321  6  -6  0  1  0  1  -1  0  7.6183  0  5.4504  0.0943  0  0  /
  8071 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.9995  0  0.114  0.325  0  4.1458  0  0  0.4  0.4025  0  0  0  0  /
  8071 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8077 'GENROU' 1  4.406300  0.050000  0.848000  0.099000  5.179400  0.000000  1.865500
  1.776800  0.198700  0.323500  0.133400  0.101900  0.169300  0.587400  /
  8077 'ESST4B' 1  0  3.8417  3.8417  1  -1  0  1  0  1  -1  0  5.1535  0  6.6374  0.08  0  0  /
  8077 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  8.721  2.238  0  1  1  0.15  0.5  1.0656  0.2  0.5  0  0  3  1  0.2  1  0  1  -1  0  0.01  10  0.1  281.88  0  4  5  99  -99  /
  8077 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.75  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8078 'GENROU' 1  8.663600  0.050000  1.342400  0.050000  4.924600  0.000000  2.142200
  2.000100  0.294000  0.638200  0.213000  0.165400  0.113900  0.544200  /
  8078 'ESST4B' 1  0  3.2052  3.2052  1  -1  0  1  0  1  -1  0  6.0644  0  7.2735  0.08  0  0  /
  8078 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  15.8827  2  0  1  1  0.15  0.5  1.5258  0.1189  0.5  0  0  3  2  0.67  1  0  0.1  -0.1  0  0.01  10  0.1  281.88  0  4  5  99  -99  /
  8078 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.75  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8079 'GENROU' 1  4.831900  0.050000  1.383400  0.098300  5.049400  0.000000  1.702200
  1.645000  0.241100  0.311900  0.153500  0.118000  0.197100  0.696600  /
  8079 'EXPIC1' 1  0  3  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.8484  0  0  0  1  0  1.2  0  5.6739  0  0.08  /
  8079 'GGOV1' 1  1  1  0.05  1  0.05  -0.05  10  1.439  0  1  1  0.15  0.5  1.0449  0.2  0.5  0  0  3  2  1  1  0  1  -1  0  0.01  10  0.1  281.88  0  4  5  99  -99  /
  8079 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.75  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8080 'GENROU' 1  6.716900  0.050000  0.423300  0.055800  5.206000  0.000000  2.187500
  2.036600  0.312800  0.510400  0.186000  0.143800  0.091300  0.256200  /
  8080 'ESST4B' 1  0  3.296  3.296  1  -1  0  1  0  1  -1  0  5.9433  0  6.3331  0.08  0  0  /
  8080 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3482  1.5  0.2  0.5  0  0  3  1  1  1  0  0.1  -0.1  0  0.01  10  0.1  281.88  0  4  5  99  -99  /
  8080 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  1.75  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8087 'GENROU' 1  6.726500  0.050000  1.406600  0.055000  2.006700  0.000000  2.105800
  2.000600  0.249100  0.698500  0.180800  0.134500  0.020600  0.276275  /
  8087 'ESAC6A' 1  0.05  462.277  10.3012  3  0.1337  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  1  0  0  0  0  1  5.5536  0.026  7.4048  0.1732  /
  8087 'IEEEG1' 1 0 0  20  0.2  0  0.2  0.1  -0.1  1.1198  0  0.3787  0.2989  0  4.078  0.1006  0  0  0  0  0  0  0  /
  8087 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8088 'GENROU' 1  5.767000  0.050000  0.558100  0.077300  2.808100  0.000000  1.962300
  1.866800  0.327400  0.447100  0.235600  0.177100  0.065300  0.365622  /
  8088 'IEEET1' 1  0  400  0.2  7  -7  0  0.5  0.0341  1  0  4.1378  0.1383  5.5171  0.4032  /
  8088 'IEEEG1' 1 0 0  20  0  0  0.15  0.2818  -0.2818  0.8054  0  0.2014  0.3328  0  10  0.49  0  0.4  0.3421  0  0  0  0  /
  8088 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8115 'GENROU' 1  4.560800  0.050000  1.085900  0.075700  4.983300  0.000000  1.869500
  1.780300  0.191800  0.506400  0.140600  0.103300  0.072600  0.380213  /
  8115 'ESAC6A' 1  0  456.523  12.4241  5  0.1879  0.9  9.08  -9.08  9.08  -9.08  0.5  0  0  100  0  0  0  0  1  5.838  0.0914  7.784  0.6091  /
  8115 'IEEEG1' 1 0 0  25  0.2229  0  0.5  0.1  -0.1  1.1177  0  0.2564  0.3312  0  0  0.3993  0  0.4  0.3  0  0  0  0  /
  8115 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8116 'GENROU' 1  7.735800  0.050000  0.963200  0.050000  3.351400  0.000000  1.875000
  1.785400  0.160600  0.589900  0.118700  0.086300  0.049200  0.333441  /
  8116 'ESAC6A' 1  0.05  503.414  19.3379  3  0.23  0.9  9.08  -9.08  9.08  -9.08  1  0  0  1  0  0  0  0  1  4.8988  0.1417  6.5318  0.9448  /
  8116 'IEEEG1' 1 0 0  20  0.3  0  0.3  0.433  -0.433  0.7064  0  0.4033  0.2832  0  0  0.3824  0  0  0  0  0  0  0  /
  8116 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8117 'GENROU' 1  8.762700  0.053000  1.059600  0.052900  2.378300  0.000000  1.804100
  1.719400  0.376100  0.728100  0.269800  0.203600  0.143500  0.521928  /
  8117 'EXAC1' 1  0.05  0  0  400  0.05  7.5083  -7.5083  1.1  0.08  1  0.2397  0.5  1  4.091  0.0914  5.4546  0.4571  /
  8117 'IEEEG1' 1 0 0  20  0  0  0.2  0.1  -0.1  0.8597  0  0.4703  0.3431  0  0  0  0  0  0  0  0  0  0  /
  8117 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8129 'GENROU' 1  4.401200  0.050000  0.725800  0.053000  2.545200  0.000000  1.872900
  1.783500  0.366500  0.368300  0.263000  0.198400  0.116500  0.467960  /
  8129 'IEEET1' 1  0.05  400  0.05  1  -1  0  0.5  0.0381  1  0  1.7491  0.1303  2.3321  0.3943  /
  8129 'IEEEG1' 1 0 0  16.4896  0  0  0.1  0.3715  -0.3715  0.9709  0  0.2358  0.2831  0  10  0.6919  0  0  0  0  0  0  0  /
  8129 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8130 'GENROU' 1  6.787300  0.050000  0.754900  0.069900  2.616600  0.000000  1.976200
  1.879800  0.447800  0.408900  0.319900  0.242600  0.023700  0.282472  /
  8130 'ESAC1A' 1  0  0  0  230.12  0.05  50  -50  1.0857  0.018  1  0.2  0.4  1  3.7634  0.2506  5.0178  2.2552  9  -9  /
  8130 'IEEEG1' 1 0 0  25  0.2  0  0.3  0.1  -0.1  1.0774  0  0.2059  1  0  0.6863  0  0  0  0  0  0  0  0  /
  8130 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8131 'GENROU' 1  7.582600  0.050000  1.452400  0.075700  3.010000  0.000000  2.112700
  2.007100  0.366600  0.462500  0.263100  0.198400  0.142400  0.519729  /
  8131 'EXAC1' 1  0  0  0  400  0.05  11.6982  -11.6982  1.1  0.035  1  0.2415  0.5  1  3.2509  0.0302  4.3346  0.1508  /
  8131 'IEEEG1' 1 0 0  19.5134  0  0  0.3  0.3981  -0.3981  1.0099  0  0.2953  0.2924  0  1.9676  0.4  0  0  0  0  0  0  0  /
  8131 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8147 'GENROU' 1  4.837900  0.050000  0.759200  0.059000  2.001200  0.000000  1.812200
  1.727000  0.411600  0.362600  0.294600  0.222900  0.081400  0.397802  /
  8147 'ESST4B' 1  0  51.6508  5.209  6  -6  0  1  0  4.6  -4.6  0  7.0491  0  5.8308  0.0398  0  0  /
  8147 'IEEEG1' 1 0 0  19.9621  0.2  0  0.5  0.1  -0.1  0.6858  0  0.2532  1  0  0.235  0  0  0  0  0  0  0  0  /
  8147 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8147 'GENROU' 2  4.805600  0.050000  0.923500  0.064500  2.862900  0.000000  2.268600
  2.152400  0.451000  0.445900  0.322200  0.244400  0.194800  0.624466  /
  8147 'ESST4B' 2  0  0.2762  4.1795  6  -6  0  1  0  1  -1  0  1  0  8.4982  0.1061  0  0  /
  8147 'IEEEG1' 2 0 0  19.4813  0  0  0.15  1  -1  1.1634  0  0.3323  0.3367  0  0  0.146  0  0.5  0.3  0  0  0  0  /
  8147 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8152 'GENROU' 1  7.297000  0.067900  0.848800  0.077200  1.985700  0.000000  2.038500
  1.916400  0.180900  0.208600  0.129300  0.098700  0.141900  0.506400  /
  8152 'EXAC2' 1  0.05  1  1  1000  0.05  12.243  -12.243  1  23.8422  -23.842199  0.55  4  0  0.49  1  0.1  0.8  1  14  3.4554  0.0045  4.6072  0.0149  /
  8152 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  2  0  1  1  0.15  0.3965  1.5  0.2  0.1  0  0  3  2  0.67  1  0  1  -1  0  0.01  10  0.1  26.4  0  4  5  99  -99  /
  8152 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8155 'GENROU' 1  7.076200  0.050000  1.121500  0.063100  1.695200  0.000000  1.462200
  1.400800  0.201000  0.300100  0.147100  0.108300  0.129300  0.493545  /
  8155 'ESAC1A' 1  0  0  0  306.534  0.05  50  -50  1.0703  0.0109  1  0.2  1  1  2.2653  0.0991  3.0204  0.8921  9  -9  /
  8155 'IEEEG1' 1 0 0  20  0.2852  0  0.5  0.1  -0.1  0.9528  0  0.2397  1  0  8.1172  0.1475  0  0.5  0.3  0  0  0  0  /
  8155 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8155 'GENROU' 2  7.803800  0.050000  1.129600  0.050000  4.353400  0.000000  2.119500
  2.013400  0.230700  0.313700  0.167800  0.124500  0.067600  0.370219  /
  8155 'IEEET1' 2  0  25  0.2  1  -1  0  0.5  0.08  1  0  2.4995  0.061  3.3327  0.3165  /
  8155 'IEEEG1' 2 0 0  10  0  0  0.2  0.4553  -0.4553  0.5247  0  0.1317  0.3433  0  10  0  0  0.5  0.3  0  0  0  0  /
  8155 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8158 'GENROU' 1  9.148000  0.050000  1.259900  0.077300  3.872300  0.000000  1.656300
  1.607900  0.156500  0.396500  0.116300  0.088300  0.131900  0.552200  /
  8158 'EXPIC1' 1  0  4  1  1  -0.87  0  0  0  1  -0.87  0  1  0  6.5142  0  0  0  1  0  1.2  0  5.7749  0  0.08  /
  8158 'GGOV1' 1  1  1  0.04  1  0.05  -0.05  10  1.0967  0  1  1  0.15  0.5  1.5  0.2  0.1  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  126  0  4  5  99  -99  /
  8158 'IEEEST' 1  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
  8158 'GENROU' 2  8.846100  0.050000  0.631000  0.069000  4.148300  0.000000  2.104300
  1.969500  0.458800  0.647300  0.350700  0.275200  0.146300  0.716700  /
  8158 'ESST4B' 2  0  3.532  3.532  1  -1  0  1  0  1  -1  0  5.4234  0  6.6496  0.08  0  0  /
  8158 'GGOV1' 2  1  1  0.05  1  0.05  -0.05  10  2  0  1  1  0.15  0.5  1.5  0.2  0.5  0  0  3  1  0.2  1  0  0.1  -0.1  0  0.01  10  0.1  117.84  0  4  5  99  -99  /
  8158 'IEEEST' 2  1  0  1.013  0.013  0  0  1.013  0.113  0  0.02  0  0  1.65  1.65  3  0.1  -0.1  0  0  /
